  {df9d102c-443e-4077-911f-855485fe0126}, !- Inlet Port
  {8f301e44-face-4a96-81f6-0e00a2b65c35}; !- Outlet Port

OS:Node,
  {75b59831-7653-4833-af7b-30b75da4a08d}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {b2922e28-4788-4e9f-8140-66ff500edaf8}, !- Inlet Port
  {c31b5ac6-c1ab-4c2e-a262-6f1c453ceb38}; !- Outlet Port

OS:Node,
  {141b7347-ea2c-49e5-bf69-ec7138915f0b}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {c498e5c6-2579-45ce-8e58-506846371a08}, !- Inlet Port
  {0fc12b88-da20-4676-8a8d-2bab997d22cf}; !- Outlet Port

OS:Connection,
  {df9d102c-443e-4077-911f-855485fe0126}, !- Handle
  {8aa40aa3-5183-4cf9-9e63-75229432c8f5}, !- Source Object
  11,                                     !- Outlet Port
  {98f4a6e2-41f8-4d71-981d-a79993d1d041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31b5ac6-c1ab-4c2e-a262-6f1c453ceb38}, !- Handle
  {75b59831-7653-4833-af7b-30b75da4a08d}, !- Source Object
  3,                                      !- Outlet Port
  {8aa40aa3-5183-4cf9-9e63-75229432c8f5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2eec0b3-58e0-4103-8b08-63d3f390953b}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {8f301e44-face-4a96-81f6-0e00a2b65c35}, !- Inlet Node Name
  {457f9bf7-a6e9-4d58-953b-7ec76ec3700c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {842d4162-2af3-434d-9ed9-69f7c5722605}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {b2922e28-4788-4e9f-8140-66ff500edaf8}, !- Outlet Node Name
  {850fca20-773f-439f-b7c2-a19173789403}; !- Inlet Node Name 1

OS:Connection,
  {8f301e44-face-4a96-81f6-0e00a2b65c35}, !- Handle
  {98f4a6e2-41f8-4d71-981d-a79993d1d041}, !- Source Object
  3,                                      !- Outlet Port
  {f2eec0b3-58e0-4103-8b08-63d3f390953b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2922e28-4788-4e9f-8140-66ff500edaf8}, !- Handle
  {842d4162-2af3-434d-9ed9-69f7c5722605}, !- Source Object
  2,                                      !- Outlet Port
  {75b59831-7653-4833-af7b-30b75da4a08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd3141b5-9f39-464e-ace8-077da4e520f5}, !- Handle
  {8aa40aa3-5183-4cf9-9e63-75229432c8f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.124191052479635,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1911.05,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1267.9,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4ae922ce-c4a4-4a7b-854c-9582743f4af5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {d045810f-9291-4a41-93ea-04e945220049}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5a6575a5-faff-4e7c-a36b-e9a5ef3f1031}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2e523034-737b-42fc-91cd-40efe7fb223b}, !- Control Zone Name
  {2175bdba-f339-4fa8-9a35-33ac4142d9f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {9b774a7b-a0de-48c7-b3aa-84e88e7a51d8}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground HP Htg Coil 11 Clg kBtu/hr 8.3EER 10 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  3083.95958479351,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.124191052479635,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {53b18b59-d247-44e7-916f-be6919032baf}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {53b18b59-d247-44e7-916f-be6919032baf}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {670ca6d9-559e-421e-9733-d2906db6663f}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3083.95958479351,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e511e8be-321a-4d9d-bb5d-d334a41e83f0}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP 1spd DX HP Clg Coil 11kBtu/hr 9.7SEER 10kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  3083.95958479351,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.124191052479635,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8765b3fc-bb82-4919-84c0-3cb90ea45b0e}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.124191052479635,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac13a27b-2d92-4c79-89b7-2e193c1a9cc9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0815841-ad5a-497f-aeb7-6f28d32d555c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ac13a27b-2d92-4c79-89b7-2e193c1a9cc9}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0815841-ad5a-497f-aeb7-6f28d32d555c}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0bab165a-be7b-4612-9b70-7cefdaad914a}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {2e523034-737b-42fc-91cd-40efe7fb223b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {4f2a9258-ea5d-41b4-b487-59010c10944d}, !- Air Inlet Node Name
  {a91b931f-9ed1-44e8-bf69-33c339e7d19c}, !- Air Outlet Node Name
  {8765b3fc-bb82-4919-84c0-3cb90ea45b0e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {9b774a7b-a0de-48c7-b3aa-84e88e7a51d8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e511e8be-321a-4d9d-bb5d-d334a41e83f0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {670ca6d9-559e-421e-9733-d2906db6663f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.124191052479635,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.124191052479635,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a91b931f-9ed1-44e8-bf69-33c339e7d19c}, !- Handle
  {0bab165a-be7b-4612-9b70-7cefdaad914a}, !- Source Object
  7,                                      !- Outlet Port
  {2175bdba-f339-4fa8-9a35-33ac4142d9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4e9a1c23-601a-4e79-8de2-ea66f4d351b7}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0152908338992307,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.124191052479635,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea54c0ee-ff9e-4b41-851a-c022f6029f0c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f9e7014b-87f3-4e4e-bbd0-13d24f76459d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f9e7014b-87f3-4e4e-bbd0-13d24f76459d}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {439a3655-2151-40f5-b524-ceb9eaaddc8a}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP OA System, !- Name
  {4e9a1c23-601a-4e79-8de2-ea66f4d351b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4c880ee1-536f-4b46-ac16-c7bff0ff14a7}, !- Mixed Air Node Name
  {f385e486-cb1e-4557-b48a-5c1284b761ee}, !- Outdoor Air Stream Node Name
  {c8ca88ca-acf1-455a-8fbc-c53a7b25087b}, !- Relief Air Stream Node Name
  {28a7eb54-9906-491f-a87a-a676e5b316a6}; !- Return Air Stream Node Name

OS:Node,
  {3a34a5e3-b614-4ec2-b49d-9605da2a5369}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f385e486-cb1e-4557-b48a-5c1284b761ee}; !- Outlet Port

OS:Connection,
  {f385e486-cb1e-4557-b48a-5c1284b761ee}, !- Handle
  {3a34a5e3-b614-4ec2-b49d-9605da2a5369}, !- Source Object
  3,                                      !- Outlet Port
  {439a3655-2151-40f5-b524-ceb9eaaddc8a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27e9c809-8348-4f66-b584-af9024bac577}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Relief Air Node, !- Name
  {c8ca88ca-acf1-455a-8fbc-c53a7b25087b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8ca88ca-acf1-455a-8fbc-c53a7b25087b}, !- Handle
  {439a3655-2151-40f5-b524-ceb9eaaddc8a}, !- Source Object
  7,                                      !- Outlet Port
  {27e9c809-8348-4f66-b584-af9024bac577}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2155f230-04fc-4c5b-b516-418b5be9c54d}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {4c880ee1-536f-4b46-ac16-c7bff0ff14a7}, !- Inlet Port
  {4f2a9258-ea5d-41b4-b487-59010c10944d}; !- Outlet Port

OS:Connection,
  {28a7eb54-9906-491f-a87a-a676e5b316a6}, !- Handle
  {eff5e4f4-1236-4557-bb8d-1410596de0b5}, !- Source Object
  3,                                      !- Outlet Port
  {439a3655-2151-40f5-b524-ceb9eaaddc8a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4c880ee1-536f-4b46-ac16-c7bff0ff14a7}, !- Handle
  {439a3655-2151-40f5-b524-ceb9eaaddc8a}, !- Source Object
  5,                                      !- Outlet Port
  {2155f230-04fc-4c5b-b516-418b5be9c54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2a9258-ea5d-41b4-b487-59010c10944d}, !- Handle
  {2155f230-04fc-4c5b-b516-418b5be9c54d}, !- Source Object
  3,                                      !- Outlet Port
  {0bab165a-be7b-4612-9b70-7cefdaad914a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d045810f-9291-4a41-93ea-04e945220049}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b1110bdc-2676-42cf-8fa5-50c906884bf8}, !- Control Zone or Zone List Name
  {d9ff841b-69a8-46a7-a283-bde9689dcf8f}, !- Cooling Control Zone or Zone List Name
  {2527ad3d-5fa1-4ad7-a151-ed31be16fb0d}, !- Heating Control Zone or Zone List Name
  {d654c105-1b88-4b8d-a1f2-05664d5fd057}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b1110bdc-2676-42cf-8fa5-50c906884bf8}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {d9ff841b-69a8-46a7-a283-bde9689dcf8f}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2527ad3d-5fa1-4ad7-a151-ed31be16fb0d}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d654c105-1b88-4b8d-a1f2-05664d5fd057}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {506f5c13-001f-4c6b-9983-ef08f1393cae}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {a636d3db-10bd-41cb-9085-b8743a4df446}, !- Air Inlet Node Name
  {c498e5c6-2579-45ce-8e58-506846371a08}, !- Air Outlet Node Name
  0.124191052479635;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6908dfb2-3ab7-466f-aea3-6eae10e59e07}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Return Air Node, !- Name
  {3ceb0a49-51e4-4d53-8c43-e3adfe146340}, !- Inlet Port
  {850fca20-773f-439f-b7c2-a19173789403}; !- Outlet Port

OS:Connection,
  {0fc12b88-da20-4676-8a8d-2bab997d22cf}, !- Handle
  {141b7347-ea2c-49e5-bf69-ec7138915f0b}, !- Source Object
  3,                                      !- Outlet Port
  {72a5d454-7d15-42d7-8c8e-385536ba41a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ceb0a49-51e4-4d53-8c43-e3adfe146340}, !- Handle
  {8c2399ca-9682-4ced-b92a-cdd66688e33c}, !- Source Object
  2,                                      !- Outlet Port
  {6908dfb2-3ab7-466f-aea3-6eae10e59e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {850fca20-773f-439f-b7c2-a19173789403}, !- Handle
  {6908dfb2-3ab7-466f-aea3-6eae10e59e07}, !- Source Object
  3,                                      !- Outlet Port
  {842d4162-2af3-434d-9ed9-69f7c5722605}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b0153f6-ba6b-413f-82dd-ec246df17503}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {457f9bf7-a6e9-4d58-953b-7ec76ec3700c}, !- Inlet Port
  {a636d3db-10bd-41cb-9085-b8743a4df446}; !- Outlet Port

OS:Connection,
  {457f9bf7-a6e9-4d58-953b-7ec76ec3700c}, !- Handle
  {f2eec0b3-58e0-4103-8b08-63d3f390953b}, !- Source Object
  3,                                      !- Outlet Port
  {8b0153f6-ba6b-413f-82dd-ec246df17503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a636d3db-10bd-41cb-9085-b8743a4df446}, !- Handle
  {8b0153f6-ba6b-413f-82dd-ec246df17503}, !- Source Object
  3,                                      !- Outlet Port
  {506f5c13-001f-4c6b-9983-ef08f1393cae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c498e5c6-2579-45ce-8e58-506846371a08}, !- Handle
  {506f5c13-001f-4c6b-9983-ef08f1393cae}, !- Source Object
  4,                                      !- Outlet Port
  {141b7347-ea2c-49e5-bf69-ec7138915f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8ccfd07-2305-43f8-999b-da0676c9a7e2}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {c4ed913e-65a2-4d6e-b4da-c62bb189be90}, !- Availability Manager List Name
  0.0871826643400825,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61bb88c4-b634-4599-9257-ddb3953334a6}, !- Supply Side Inlet Node Name
  {bce27f6b-4481-483f-b5d4-aca760e189df}, !- Demand Side Outlet Node Name
  {cafcbc11-0fa7-46ef-b41b-71d418dd6fb0}, !- Demand Side Inlet Node A
  {9a678b8b-3890-4c7a-80a2-0063c25d919d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {655fb66b-2a79-4d30-b153-a80d2f6d01fd}, !- Demand Mixer Name
  {81121cc6-193e-4514-a6c2-98f69c02cae5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {975938ea-9315-48fb-8276-bdc5b878b62d}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Supply Inlet Node, !- Name
  {61bb88c4-b634-4599-9257-ddb3953334a6}, !- Inlet Port
  {2ac7be71-c130-4b66-8993-a4a8c80f69df}; !- Outlet Port

OS:Node,
  {5fcd0a2c-559e-416d-88be-b72f29b6dfbe}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Supply Outlet Node, !- Name
  {3c588c96-58eb-45f1-a3f8-42358e2d04bb}, !- Inlet Port
  {9a678b8b-3890-4c7a-80a2-0063c25d919d}; !- Outlet Port

OS:Connection,
  {61bb88c4-b634-4599-9257-ddb3953334a6}, !- Handle
  {f8ccfd07-2305-43f8-999b-da0676c9a7e2}, !- Source Object
  9,                                      !- Outlet Port
  {975938ea-9315-48fb-8276-bdc5b878b62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a678b8b-3890-4c7a-80a2-0063c25d919d}, !- Handle
  {5fcd0a2c-559e-416d-88be-b72f29b6dfbe}, !- Source Object
  3,                                      !- Outlet Port
  {f8ccfd07-2305-43f8-999b-da0676c9a7e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f88190f4-5119-4f2e-8e19-5fdf3d959044}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Demand Inlet Node, !- Name
  {cafcbc11-0fa7-46ef-b41b-71d418dd6fb0}, !- Inlet Port
  {85b592a6-35c0-4ba5-b38e-e58208f17996}; !- Outlet Port

OS:Node,
  {e23eeb11-aa68-40ae-acc7-ee2dee134ac4}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Demand Outlet Node, !- Name
  {46b6215a-22a6-42d8-999c-9b2859845666}, !- Inlet Port
  {bce27f6b-4481-483f-b5d4-aca760e189df}; !- Outlet Port

OS:Node,
  {58d0f2eb-9f8e-41a6-9522-1044c2f258dd}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {a4ba4663-7b95-4ed8-bcaa-5ff78db73996}, !- Inlet Port
  {7ea4c6f4-6ec0-4efa-8bc2-14211f1451cb}; !- Outlet Port

OS:Connection,
  {cafcbc11-0fa7-46ef-b41b-71d418dd6fb0}, !- Handle
  {f8ccfd07-2305-43f8-999b-da0676c9a7e2}, !- Source Object
  11,                                     !- Outlet Port
  {f88190f4-5119-4f2e-8e19-5fdf3d959044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce27f6b-4481-483f-b5d4-aca760e189df}, !- Handle
  {e23eeb11-aa68-40ae-acc7-ee2dee134ac4}, !- Source Object
  3,                                      !- Outlet Port
  {f8ccfd07-2305-43f8-999b-da0676c9a7e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81121cc6-193e-4514-a6c2-98f69c02cae5}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {85b592a6-35c0-4ba5-b38e-e58208f17996}, !- Inlet Node Name
  {412b1396-7932-4462-a082-11ede2d1fe48}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {655fb66b-2a79-4d30-b153-a80d2f6d01fd}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {46b6215a-22a6-42d8-999c-9b2859845666}, !- Outlet Node Name
  {d833e9ba-55cf-442a-83c4-2b733233517d}; !- Inlet Node Name 1

OS:Connection,
  {85b592a6-35c0-4ba5-b38e-e58208f17996}, !- Handle
  {f88190f4-5119-4f2e-8e19-5fdf3d959044}, !- Source Object
  3,                                      !- Outlet Port
  {81121cc6-193e-4514-a6c2-98f69c02cae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b6215a-22a6-42d8-999c-9b2859845666}, !- Handle
  {655fb66b-2a79-4d30-b153-a80d2f6d01fd}, !- Source Object
  2,                                      !- Outlet Port
  {e23eeb11-aa68-40ae-acc7-ee2dee134ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6d9a68e3-5cf1-4438-8648-2b6ae9536ea8}, !- Handle
  {f8ccfd07-2305-43f8-999b-da0676c9a7e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0871826643400825,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1300.57,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  756.31,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c4ed913e-65a2-4d6e-b4da-c62bb189be90}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {e6c09313-70d4-4e60-8133-d228a5b1e08a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1b80a668-ba29-4998-b9f0-33b5b1880cee}, !- Handle
  Zone OfS OfficeSmall A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {69093234-37f5-4e4c-b5c9-703c07cf059a}, !- Control Zone Name
  {5fcd0a2c-559e-416d-88be-b72f29b6dfbe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {82edd63a-aef2-41d4-9fbd-f7faf1bc239c}, !- Handle
  Zone OfS OfficeSmall A  - Story Top HP Htg Coil 8 Clg kBtu/hr 8.3EER 7 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  2164.95317457369,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0871826643400825,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {2523d7d9-c497-4ec1-9a0f-7f5a106dfd19}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2523d7d9-c497-4ec1-9a0f-7f5a106dfd19}, !- Handle
  Zone OfS OfficeSmall A  - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {ff7e43d8-e514-43ca-a4dd-8a7632743a3e}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2164.95317457369,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {84755bbb-3331-457a-a4c7-21edf026f4e6}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP 1spd DX HP Clg Coil 8kBtu/hr 9.7SEER 7kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  2164.95317457369,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0871826643400825,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {029753be-deeb-40c2-abae-6ffeaf8ce534}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0871826643400825,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5521f866-9e50-4399-9fd0-83a92e7a7875}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1d403656-1014-473f-b011-ea53fa55652d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5521f866-9e50-4399-9fd0-83a92e7a7875}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1d403656-1014-473f-b011-ea53fa55652d}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7475b2cf-ab14-4b43-8c17-2eb32a72bd32}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {69093234-37f5-4e4c-b5c9-703c07cf059a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {02641f4f-6fcf-498e-9eaf-9232af817d96}, !- Air Inlet Node Name
  {3c588c96-58eb-45f1-a3f8-42358e2d04bb}, !- Air Outlet Node Name
  {029753be-deeb-40c2-abae-6ffeaf8ce534}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {82edd63a-aef2-41d4-9fbd-f7faf1bc239c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {84755bbb-3331-457a-a4c7-21edf026f4e6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ff7e43d8-e514-43ca-a4dd-8a7632743a3e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0871826643400825,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0871826643400825,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3c588c96-58eb-45f1-a3f8-42358e2d04bb}, !- Handle
  {7475b2cf-ab14-4b43-8c17-2eb32a72bd32}, !- Source Object
  7,                                      !- Outlet Port
  {5fcd0a2c-559e-416d-88be-b72f29b6dfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9d333e8a-eb35-4569-a5d0-6f2463095934}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0092700508094723,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0871826643400825,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e0c4911-07f3-4d4a-903d-b8a94526a0cc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9576f0e1-0915-4c90-88d7-ec5f0fd6c97d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9576f0e1-0915-4c90-88d7-ec5f0fd6c97d}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {04b1973d-9aab-4077-9dc4-dbd4170bb17a}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP OA System, !- Name
  {9d333e8a-eb35-4569-a5d0-6f2463095934}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {95384cb3-4462-4919-86e0-6ad7107fe89d}, !- Mixed Air Node Name
  {21e4c5de-b0ea-47a4-8852-003b50c19e04}, !- Outdoor Air Stream Node Name
  {6bb13f36-9fb6-45bf-9678-54a390772b08}, !- Relief Air Stream Node Name
  {2ac7be71-c130-4b66-8993-a4a8c80f69df}; !- Return Air Stream Node Name

OS:Node,
  {5eaea236-62e5-4b3f-9296-d3fd952b5c53}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {21e4c5de-b0ea-47a4-8852-003b50c19e04}; !- Outlet Port

OS:Connection,
  {21e4c5de-b0ea-47a4-8852-003b50c19e04}, !- Handle
  {5eaea236-62e5-4b3f-9296-d3fd952b5c53}, !- Source Object
  3,                                      !- Outlet Port
  {04b1973d-9aab-4077-9dc4-dbd4170bb17a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef57497e-09c7-4816-9f2b-28f2974d7df0}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Relief Air Node, !- Name
  {6bb13f36-9fb6-45bf-9678-54a390772b08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bb13f36-9fb6-45bf-9678-54a390772b08}, !- Handle
  {04b1973d-9aab-4077-9dc4-dbd4170bb17a}, !- Source Object
  7,                                      !- Outlet Port
  {ef57497e-09c7-4816-9f2b-28f2974d7df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {828dec24-435b-4e65-a049-690a88397e01}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Mixed Air Node, !- Name
  {95384cb3-4462-4919-86e0-6ad7107fe89d}, !- Inlet Port
  {02641f4f-6fcf-498e-9eaf-9232af817d96}; !- Outlet Port

OS:Connection,
  {2ac7be71-c130-4b66-8993-a4a8c80f69df}, !- Handle
  {975938ea-9315-48fb-8276-bdc5b878b62d}, !- Source Object
  3,                                      !- Outlet Port
  {04b1973d-9aab-4077-9dc4-dbd4170bb17a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95384cb3-4462-4919-86e0-6ad7107fe89d}, !- Handle
  {04b1973d-9aab-4077-9dc4-dbd4170bb17a}, !- Source Object
  5,                                      !- Outlet Port
  {828dec24-435b-4e65-a049-690a88397e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02641f4f-6fcf-498e-9eaf-9232af817d96}, !- Handle
  {828dec24-435b-4e65-a049-690a88397e01}, !- Source Object
  3,                                      !- Outlet Port
  {7475b2cf-ab14-4b43-8c17-2eb32a72bd32}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e6c09313-70d4-4e60-8133-d228a5b1e08a}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {542e89b8-c514-4bc7-b521-b0e56897c3b9}, !- Control Zone or Zone List Name
  {e2179ccc-b770-4a5e-8032-df2bf4ed4c06}, !- Cooling Control Zone or Zone List Name
  {c0d1382e-74a1-42ea-ad9d-a5f950eb6709}, !- Heating Control Zone or Zone List Name
  {627032a1-c3e5-4ee2-89f4-9ae8db55d7e3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {542e89b8-c514-4bc7-b521-b0e56897c3b9}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {e2179ccc-b770-4a5e-8032-df2bf4ed4c06}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c0d1382e-74a1-42ea-ad9d-a5f950eb6709}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {627032a1-c3e5-4ee2-89f4-9ae8db55d7e3}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e7e966c-ffde-4c5f-bc50-2b38aa4299b5}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {489e29db-26cc-4b4a-bea6-577851be8261}, !- Air Inlet Node Name
  {a4ba4663-7b95-4ed8-bcaa-5ff78db73996}, !- Air Outlet Node Name
  0.0871826643400825;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d25604c-44b2-4888-af24-f1ae6c83e158}, !- Handle
  Zone OfS OfficeSmall A  - Story Top Return Air Node, !- Name
  {defc6df9-19c6-4af0-a748-b6752930bef0}, !- Inlet Port
  {d833e9ba-55cf-442a-83c4-2b733233517d}; !- Outlet Port

OS:Connection,
  {7ea4c6f4-6ec0-4efa-8bc2-14211f1451cb}, !- Handle
  {58d0f2eb-9f8e-41a6-9522-1044c2f258dd}, !- Source Object
  3,                                      !- Outlet Port
  {5ac53220-6eaa-4214-a048-ea86da0df2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defc6df9-19c6-4af0-a748-b6752930bef0}, !- Handle
  {a265df11-62fd-42ba-a747-a1b80e906528}, !- Source Object
  2,                                      !- Outlet Port
  {0d25604c-44b2-4888-af24-f1ae6c83e158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d833e9ba-55cf-442a-83c4-2b733233517d}, !- Handle
  {0d25604c-44b2-4888-af24-f1ae6c83e158}, !- Source Object
  3,                                      !- Outlet Port
  {655fb66b-2a79-4d30-b153-a80d2f6d01fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56bd89b6-39ef-4e5d-80af-64ac5b76678b}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {412b1396-7932-4462-a082-11ede2d1fe48}, !- Inlet Port
  {489e29db-26cc-4b4a-bea6-577851be8261}; !- Outlet Port

OS:Connection,
  {412b1396-7932-4462-a082-11ede2d1fe48}, !- Handle
  {81121cc6-193e-4514-a6c2-98f69c02cae5}, !- Source Object
  3,                                      !- Outlet Port
  {56bd89b6-39ef-4e5d-80af-64ac5b76678b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489e29db-26cc-4b4a-bea6-577851be8261}, !- Handle
  {56bd89b6-39ef-4e5d-80af-64ac5b76678b}, !- Source Object
  3,                                      !- Outlet Port
  {8e7e966c-ffde-4c5f-bc50-2b38aa4299b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4ba4663-7b95-4ed8-bcaa-5ff78db73996}, !- Handle
  {8e7e966c-ffde-4c5f-bc50-2b38aa4299b5}, !- Source Object
  4,                                      !- Outlet Port
  {58d0f2eb-9f8e-41a6-9522-1044c2f258dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0daf5e59-3403-4484-9668-502a2b5f6b4e}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {d7d3f255-421c-4b01-ac48-c8120c0fd75c}, !- Availability Manager List Name
  0.166906267877187,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {64dea17c-387e-42c2-a17f-997640d9feef}, !- Supply Side Inlet Node Name
  {6c485178-6ab3-4705-8951-ae69896c70b2}, !- Demand Side Outlet Node Name
  {14ffe699-4c76-4a71-a5eb-3c255485bf76}, !- Demand Side Inlet Node A
  {29c0f9b9-2eee-43bb-bc84-0b929b29a558}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b40a8432-7c05-4e62-8f43-c7a2b9ab6c2a}, !- Demand Mixer Name
  {7927fcde-bb91-4098-9318-a8c8b334f587}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6f4e429d-7499-4b7a-ac9b-ce295060fb24}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Supply Inlet Node, !- Name
  {64dea17c-387e-42c2-a17f-997640d9feef}, !- Inlet Port
  {e491aee6-e4d3-48a6-a830-0aed667d13f4}; !- Outlet Port

OS:Node,
  {6be5a493-e178-4f06-b8a4-e2e4d4f4b1b0}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Supply Outlet Node, !- Name
  {8cee1c98-a689-4b2b-9551-d848b9c2e3eb}, !- Inlet Port
  {29c0f9b9-2eee-43bb-bc84-0b929b29a558}; !- Outlet Port

OS:Connection,
  {64dea17c-387e-42c2-a17f-997640d9feef}, !- Handle
  {0daf5e59-3403-4484-9668-502a2b5f6b4e}, !- Source Object
  9,                                      !- Outlet Port
  {6f4e429d-7499-4b7a-ac9b-ce295060fb24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c0f9b9-2eee-43bb-bc84-0b929b29a558}, !- Handle
  {6be5a493-e178-4f06-b8a4-e2e4d4f4b1b0}, !- Source Object
  3,                                      !- Outlet Port
  {0daf5e59-3403-4484-9668-502a2b5f6b4e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ac016fe-a127-4db1-831c-3930c372862c}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Demand Inlet Node, !- Name
  {14ffe699-4c76-4a71-a5eb-3c255485bf76}, !- Inlet Port
  {93c0748c-a0a2-45cf-bcf5-5589784aa4d3}; !- Outlet Port

OS:Node,
  {404911b0-14fd-4910-b5ab-4ca424ca1829}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Demand Outlet Node, !- Name
  {dffbb591-02f2-482e-bcc2-0e13ef57ca53}, !- Inlet Port
  {6c485178-6ab3-4705-8951-ae69896c70b2}; !- Outlet Port

OS:Node,
  {38601032-215d-45cc-a139-1452f86ef29b}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {f8026225-9393-4040-a1e5-806f95d8935c}, !- Inlet Port
  {e5acb13a-6712-4665-8352-3630360085b2}; !- Outlet Port

OS:Connection,
  {14ffe699-4c76-4a71-a5eb-3c255485bf76}, !- Handle
  {0daf5e59-3403-4484-9668-502a2b5f6b4e}, !- Source Object
  11,                                     !- Outlet Port
  {9ac016fe-a127-4db1-831c-3930c372862c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c485178-6ab3-4705-8951-ae69896c70b2}, !- Handle
  {404911b0-14fd-4910-b5ab-4ca424ca1829}, !- Source Object
  3,                                      !- Outlet Port
  {0daf5e59-3403-4484-9668-502a2b5f6b4e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7927fcde-bb91-4098-9318-a8c8b334f587}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {93c0748c-a0a2-45cf-bcf5-5589784aa4d3}, !- Inlet Node Name
  {07b3d5a0-1634-466a-a264-3d4bedf0d0ed}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b40a8432-7c05-4e62-8f43-c7a2b9ab6c2a}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {dffbb591-02f2-482e-bcc2-0e13ef57ca53}, !- Outlet Node Name
  {39e5b134-0c91-40d1-90c2-e1bd62fdbb3f}; !- Inlet Node Name 1

OS:Connection,
  {93c0748c-a0a2-45cf-bcf5-5589784aa4d3}, !- Handle
  {9ac016fe-a127-4db1-831c-3930c372862c}, !- Source Object
  3,                                      !- Outlet Port
  {7927fcde-bb91-4098-9318-a8c8b334f587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dffbb591-02f2-482e-bcc2-0e13ef57ca53}, !- Handle
  {b40a8432-7c05-4e62-8f43-c7a2b9ab6c2a}, !- Source Object
  2,                                      !- Outlet Port
  {404911b0-14fd-4910-b5ab-4ca424ca1829}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {689c674e-ae62-41f3-b19b-5d974c1be725}, !- Handle
  {0daf5e59-3403-4484-9668-502a2b5f6b4e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.166906267877187,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2470.11,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1645.04,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d7d3f255-421c-4b01-ac48-c8120c0fd75c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {f33b19a0-528c-4b01-a80a-b38bcc63545e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {de94ba88-571b-4381-a657-4edf5c56a1ec}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}, !- Control Zone Name
  {6be5a493-e178-4f06-b8a4-e2e4d4f4b1b0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {b42b749e-fc80-4b9f-8f69-69414dfc56d2}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top HP Htg Coil 14 Clg kBtu/hr 8.3EER 13 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  4144.68010621273,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.166906267877187,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {1fd58861-8aec-4794-be94-0491d171a2a7}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1fd58861-8aec-4794-be94-0491d171a2a7}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {01235021-6512-4c73-86e9-7c1d0cb2875d}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4144.68010621273,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e20db12a-2d8e-452a-9a80-17fca57fc536}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP 1spd DX HP Clg Coil 14kBtu/hr 9.7SEER 13kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  4144.68010621273,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.166906267877187,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9e42135b-c65b-4cef-9ce3-d49ea8fbcf0b}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.166906267877187,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7291835f-b5c3-447a-a0c4-ebad0e7a2a66}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6f01836-5e9b-4f77-ad63-705694d509b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7291835f-b5c3-447a-a0c4-ebad0e7a2a66}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6f01836-5e9b-4f77-ad63-705694d509b0}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8e8b1e5a-2b76-4c46-9076-64483824948e}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {9abfa64c-65ff-4e9c-80a2-4336812cfddf}, !- Air Inlet Node Name
  {8cee1c98-a689-4b2b-9551-d848b9c2e3eb}, !- Air Outlet Node Name
  {9e42135b-c65b-4cef-9ce3-d49ea8fbcf0b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {b42b749e-fc80-4b9f-8f69-69414dfc56d2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e20db12a-2d8e-452a-9a80-17fca57fc536}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {01235021-6512-4c73-86e9-7c1d0cb2875d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.166906267877187,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.166906267877187,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8cee1c98-a689-4b2b-9551-d848b9c2e3eb}, !- Handle
  {8e8b1e5a-2b76-4c46-9076-64483824948e}, !- Source Object
  7,                                      !- Outlet Port
  {6be5a493-e178-4f06-b8a4-e2e4d4f4b1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {26e07872-7078-440e-b7a7-6eaedb386f19}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.166906267877187,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1ff67a0b-f67d-4001-9bdc-985d0f278f42}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {32ae6fce-3bcc-4e96-b811-4282465dca48}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {32ae6fce-3bcc-4e96-b811-4282465dca48}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {537e5c1a-1b22-46d6-a145-68e301eff059}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP OA System, !- Name
  {26e07872-7078-440e-b7a7-6eaedb386f19}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {08173540-72f2-48de-942f-1b59141a33a4}, !- Mixed Air Node Name
  {18b69a51-926d-4229-bc40-832804476d8d}, !- Outdoor Air Stream Node Name
  {ff2dca77-1cc6-4af9-802d-4e0d166bd29e}, !- Relief Air Stream Node Name
  {e491aee6-e4d3-48a6-a830-0aed667d13f4}; !- Return Air Stream Node Name

OS:Node,
  {7c08d725-773c-401e-909e-e65092f953d5}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {18b69a51-926d-4229-bc40-832804476d8d}; !- Outlet Port

OS:Connection,
  {18b69a51-926d-4229-bc40-832804476d8d}, !- Handle
  {7c08d725-773c-401e-909e-e65092f953d5}, !- Source Object
  3,                                      !- Outlet Port
  {537e5c1a-1b22-46d6-a145-68e301eff059}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28c0126f-685e-4293-bc20-3a6cdec90fc1}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Relief Air Node, !- Name
  {ff2dca77-1cc6-4af9-802d-4e0d166bd29e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff2dca77-1cc6-4af9-802d-4e0d166bd29e}, !- Handle
  {537e5c1a-1b22-46d6-a145-68e301eff059}, !- Source Object
  7,                                      !- Outlet Port
  {28c0126f-685e-4293-bc20-3a6cdec90fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b53da5c-6abd-4f6b-a466-de17d6085bab}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Mixed Air Node, !- Name
  {08173540-72f2-48de-942f-1b59141a33a4}, !- Inlet Port
  {9abfa64c-65ff-4e9c-80a2-4336812cfddf}; !- Outlet Port

OS:Connection,
  {e491aee6-e4d3-48a6-a830-0aed667d13f4}, !- Handle
  {6f4e429d-7499-4b7a-ac9b-ce295060fb24}, !- Source Object
  3,                                      !- Outlet Port
  {537e5c1a-1b22-46d6-a145-68e301eff059}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08173540-72f2-48de-942f-1b59141a33a4}, !- Handle
  {537e5c1a-1b22-46d6-a145-68e301eff059}, !- Source Object
  5,                                      !- Outlet Port
  {1b53da5c-6abd-4f6b-a466-de17d6085bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abfa64c-65ff-4e9c-80a2-4336812cfddf}, !- Handle
  {1b53da5c-6abd-4f6b-a466-de17d6085bab}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b1e5a-2b76-4c46-9076-64483824948e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f33b19a0-528c-4b01-a80a-b38bcc63545e}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f4ed51ef-a820-42fb-8a51-e9e2d2c4522a}, !- Control Zone or Zone List Name
  {96f82a07-cc42-4084-bdb4-0a9dada3891e}, !- Cooling Control Zone or Zone List Name
  {9114b391-bd39-475b-a3fd-ab8beeab2457}, !- Heating Control Zone or Zone List Name
  {af041ec5-aeed-4be2-8852-b4f6114f4f0f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f4ed51ef-a820-42fb-8a51-e9e2d2c4522a}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {96f82a07-cc42-4084-bdb4-0a9dada3891e}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9114b391-bd39-475b-a3fd-ab8beeab2457}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af041ec5-aeed-4be2-8852-b4f6114f4f0f}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {11075f52-eb11-4846-9b13-2406e3643e35}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {b4d69791-33dc-4078-be40-e5183f2935dc}, !- Air Inlet Node Name
  {f8026225-9393-4040-a1e5-806f95d8935c}, !- Air Outlet Node Name
  0.166906267877187;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31bbc006-dd37-4987-aa1d-815bc4cf09f0}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top Return Air Node, !- Name
  {47576739-7e37-45b9-be18-bac894280426}, !- Inlet Port
  {39e5b134-0c91-40d1-90c2-e1bd62fdbb3f}; !- Outlet Port

OS:Connection,
  {e5acb13a-6712-4665-8352-3630360085b2}, !- Handle
  {38601032-215d-45cc-a139-1452f86ef29b}, !- Source Object
  3,                                      !- Outlet Port
  {949d62ae-636b-43c2-b75e-c1752085b1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47576739-7e37-45b9-be18-bac894280426}, !- Handle
  {b885f064-c0f3-413a-8d9a-e4286451094c}, !- Source Object
  2,                                      !- Outlet Port
  {31bbc006-dd37-4987-aa1d-815bc4cf09f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e5b134-0c91-40d1-90c2-e1bd62fdbb3f}, !- Handle
  {31bbc006-dd37-4987-aa1d-815bc4cf09f0}, !- Source Object
  3,                                      !- Outlet Port
  {b40a8432-7c05-4e62-8f43-c7a2b9ab6c2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36cc8e2f-ab47-45a7-917c-a57092c014c2}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {07b3d5a0-1634-466a-a264-3d4bedf0d0ed}, !- Inlet Port
  {b4d69791-33dc-4078-be40-e5183f2935dc}; !- Outlet Port

OS:Connection,
  {07b3d5a0-1634-466a-a264-3d4bedf0d0ed}, !- Handle
  {7927fcde-bb91-4098-9318-a8c8b334f587}, !- Source Object
  3,                                      !- Outlet Port
  {36cc8e2f-ab47-45a7-917c-a57092c014c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d69791-33dc-4078-be40-e5183f2935dc}, !- Handle
  {36cc8e2f-ab47-45a7-917c-a57092c014c2}, !- Source Object
  3,                                      !- Outlet Port
  {11075f52-eb11-4846-9b13-2406e3643e35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8026225-9393-4040-a1e5-806f95d8935c}, !- Handle
  {11075f52-eb11-4846-9b13-2406e3643e35}, !- Source Object
  4,                                      !- Outlet Port
  {38601032-215d-45cc-a139-1452f86ef29b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {db29eb9c-d0fe-4b23-b705-d340e49753ed}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {091ca5c6-cde2-43e2-9e2a-2c7ad71e48f3}, !- Availability Manager List Name
  0.189468147753832,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6c3a41c8-6e6b-4cd0-8744-328e37abd2f9}, !- Supply Side Inlet Node Name
  {a0a5e299-9d07-48b4-9793-2a0cb9cca510}, !- Demand Side Outlet Node Name
  {563622a0-ba20-43c9-baa6-0f7229ccff6b}, !- Demand Side Inlet Node A
  {4356195c-072e-4649-aacf-7f8ae6eb5831}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6f4a50c4-01cb-4d3a-bb44-2cdf04b55b9b}, !- Demand Mixer Name
  {150a19d3-80fd-4976-a815-1d23c51817cf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {65fb68ec-4efd-4ded-8b8d-ac514f4afcd8}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Supply Inlet Node, !- Name
  {6c3a41c8-6e6b-4cd0-8744-328e37abd2f9}, !- Inlet Port
  {b2ef17a5-7334-4167-9877-60e9d19fa8d9}; !- Outlet Port

OS:Node,
  {11d31706-c075-4183-8aeb-2e03952cf07c}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Supply Outlet Node, !- Name
  {07a34750-4b8d-4183-8a2c-01cfdbe1a52f}, !- Inlet Port
  {4356195c-072e-4649-aacf-7f8ae6eb5831}; !- Outlet Port

OS:Connection,
  {6c3a41c8-6e6b-4cd0-8744-328e37abd2f9}, !- Handle
  {db29eb9c-d0fe-4b23-b705-d340e49753ed}, !- Source Object
  9,                                      !- Outlet Port
  {65fb68ec-4efd-4ded-8b8d-ac514f4afcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4356195c-072e-4649-aacf-7f8ae6eb5831}, !- Handle
  {11d31706-c075-4183-8aeb-2e03952cf07c}, !- Source Object
  3,                                      !- Outlet Port
  {db29eb9c-d0fe-4b23-b705-d340e49753ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0c0aeb0-fa2b-4f86-b0c0-2d5742abe46e}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Demand Inlet Node, !- Name
  {563622a0-ba20-43c9-baa6-0f7229ccff6b}, !- Inlet Port
  {6e0c2780-a023-4bed-a941-ca6f798c1525}; !- Outlet Port

OS:Node,
  {596fd4cf-24c2-4a31-a217-629de804f1f3}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Demand Outlet Node, !- Name
  {e33da75e-e407-4fbc-b16c-986d497e607f}, !- Inlet Port
  {a0a5e299-9d07-48b4-9793-2a0cb9cca510}; !- Outlet Port

OS:Node,
  {6a154d56-addb-493a-96fd-6890648fda7b}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {9e2ca049-24ec-45c3-990d-8cb5b216e6f1}, !- Inlet Port
  {c7c17451-afa8-451e-ae5d-4e41958feeab}; !- Outlet Port

OS:Connection,
  {563622a0-ba20-43c9-baa6-0f7229ccff6b}, !- Handle
  {db29eb9c-d0fe-4b23-b705-d340e49753ed}, !- Source Object
  11,                                     !- Outlet Port
  {a0c0aeb0-fa2b-4f86-b0c0-2d5742abe46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a5e299-9d07-48b4-9793-2a0cb9cca510}, !- Handle
  {596fd4cf-24c2-4a31-a217-629de804f1f3}, !- Source Object
  3,                                      !- Outlet Port
  {db29eb9c-d0fe-4b23-b705-d340e49753ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {150a19d3-80fd-4976-a815-1d23c51817cf}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {6e0c2780-a023-4bed-a941-ca6f798c1525}, !- Inlet Node Name
  {68299b44-ccbb-497f-98d5-acbda0071366}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6f4a50c4-01cb-4d3a-bb44-2cdf04b55b9b}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {e33da75e-e407-4fbc-b16c-986d497e607f}, !- Outlet Node Name
  {172b6518-8262-48e4-8a30-d83d7bec2d7d}; !- Inlet Node Name 1

OS:Connection,
  {6e0c2780-a023-4bed-a941-ca6f798c1525}, !- Handle
  {a0c0aeb0-fa2b-4f86-b0c0-2d5742abe46e}, !- Source Object
  3,                                      !- Outlet Port
  {150a19d3-80fd-4976-a815-1d23c51817cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33da75e-e407-4fbc-b16c-986d497e607f}, !- Handle
  {6f4a50c4-01cb-4d3a-bb44-2cdf04b55b9b}, !- Source Object
  2,                                      !- Outlet Port
  {596fd4cf-24c2-4a31-a217-629de804f1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9eb8e634-3317-4952-bda8-3a830cfcdcf2}, !- Handle
  {db29eb9c-d0fe-4b23-b705-d340e49753ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.189468147753832,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2789.19,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1646.9,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {091ca5c6-cde2-43e2-9e2a-2c7ad71e48f3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {bc25c3fc-0400-451c-8c2b-34595cff7aa4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {90802644-7fd5-479f-ba45-bd4054d988ff}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}, !- Control Zone Name
  {11d31706-c075-4183-8aeb-2e03952cf07c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {660b39a4-d172-457d-a6cb-4761171c9e5d}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top HP Htg Coil 16 Clg kBtu/hr 8.3EER 15 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  4704.94531298317,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.189468147753832,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {308bef8b-0224-4ef4-8fb9-bf5d7bd458fd}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {308bef8b-0224-4ef4-8fb9-bf5d7bd458fd}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {a3d3b076-3bca-4661-9cf2-a7da13138579}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4704.94531298317,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cadc5166-9409-42dd-9fb9-ad5f64a1f6bc}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP 1spd DX HP Clg Coil 16kBtu/hr 9.7SEER 15kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  4704.94531298317,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.189468147753832,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a6226db9-b275-4a23-a769-626700e61b7e}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.189468147753832,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {256d9b09-2572-4a21-9f7a-3bd1d8523bcf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8d5b4a13-c599-43da-82b6-ee6e023e6faf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {256d9b09-2572-4a21-9f7a-3bd1d8523bcf}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d5b4a13-c599-43da-82b6-ee6e023e6faf}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2c567381-615c-4e91-9547-9014e9688917}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {b4af3d16-dd3e-4f40-8b04-637bd3028a51}, !- Air Inlet Node Name
  {07a34750-4b8d-4183-8a2c-01cfdbe1a52f}, !- Air Outlet Node Name
  {a6226db9-b275-4a23-a769-626700e61b7e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {660b39a4-d172-457d-a6cb-4761171c9e5d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cadc5166-9409-42dd-9fb9-ad5f64a1f6bc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a3d3b076-3bca-4661-9cf2-a7da13138579}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.189468147753832,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.189468147753832,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {07a34750-4b8d-4183-8a2c-01cfdbe1a52f}, !- Handle
  {2c567381-615c-4e91-9547-9014e9688917}, !- Source Object
  7,                                      !- Outlet Port
  {11d31706-c075-4183-8aeb-2e03952cf07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6f6539c1-4682-4cdf-a5f1-3a41f20647d5}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.189468147753832,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4341370b-9b65-4684-933a-1a3c1cb2358f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e262657d-ce32-473d-b035-68651f6516aa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e262657d-ce32-473d-b035-68651f6516aa}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed6db67a-9b6d-468f-91c3-b6260442b1cf}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP OA System, !- Name
  {6f6539c1-4682-4cdf-a5f1-3a41f20647d5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {026ed040-115a-4c1a-a111-ed1c1d88efe9}, !- Mixed Air Node Name
  {5461bc2d-b187-4fb6-b535-f39056a39045}, !- Outdoor Air Stream Node Name
  {374f9459-8e5f-4273-ac12-05503ae5b862}, !- Relief Air Stream Node Name
  {b2ef17a5-7334-4167-9877-60e9d19fa8d9}; !- Return Air Stream Node Name

OS:Node,
  {5bea7fb9-6585-43a1-8c1b-39d3696af9cf}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5461bc2d-b187-4fb6-b535-f39056a39045}; !- Outlet Port

OS:Connection,
  {5461bc2d-b187-4fb6-b535-f39056a39045}, !- Handle
  {5bea7fb9-6585-43a1-8c1b-39d3696af9cf}, !- Source Object
  3,                                      !- Outlet Port
  {ed6db67a-9b6d-468f-91c3-b6260442b1cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3b584f6-af14-4d7c-a580-4b050a26fbf4}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Relief Air Node, !- Name
  {374f9459-8e5f-4273-ac12-05503ae5b862}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {374f9459-8e5f-4273-ac12-05503ae5b862}, !- Handle
  {ed6db67a-9b6d-468f-91c3-b6260442b1cf}, !- Source Object
  7,                                      !- Outlet Port
  {f3b584f6-af14-4d7c-a580-4b050a26fbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a5aba87-1b85-4f2d-bfc8-89d80ad8729f}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Mixed Air Node, !- Name
  {026ed040-115a-4c1a-a111-ed1c1d88efe9}, !- Inlet Port
  {b4af3d16-dd3e-4f40-8b04-637bd3028a51}; !- Outlet Port

OS:Connection,
  {b2ef17a5-7334-4167-9877-60e9d19fa8d9}, !- Handle
  {65fb68ec-4efd-4ded-8b8d-ac514f4afcd8}, !- Source Object
  3,                                      !- Outlet Port
  {ed6db67a-9b6d-468f-91c3-b6260442b1cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {026ed040-115a-4c1a-a111-ed1c1d88efe9}, !- Handle
  {ed6db67a-9b6d-468f-91c3-b6260442b1cf}, !- Source Object
  5,                                      !- Outlet Port
  {4a5aba87-1b85-4f2d-bfc8-89d80ad8729f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4af3d16-dd3e-4f40-8b04-637bd3028a51}, !- Handle
  {4a5aba87-1b85-4f2d-bfc8-89d80ad8729f}, !- Source Object
  3,                                      !- Outlet Port
  {2c567381-615c-4e91-9547-9014e9688917}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bc25c3fc-0400-451c-8c2b-34595cff7aa4}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f90b4ac2-8f19-4b5d-bdab-f1054c6c95f1}, !- Control Zone or Zone List Name
  {c26216bd-2c2b-4625-80e1-4ec34e19c670}, !- Cooling Control Zone or Zone List Name
  {a605a0d7-3e15-45fe-882c-23823203877f}, !- Heating Control Zone or Zone List Name
  {76ee290e-5220-40eb-a213-e0d8df62ba6e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f90b4ac2-8f19-4b5d-bdab-f1054c6c95f1}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {c26216bd-2c2b-4625-80e1-4ec34e19c670}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a605a0d7-3e15-45fe-882c-23823203877f}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {76ee290e-5220-40eb-a213-e0d8df62ba6e}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1921b72b-bc51-4901-a1aa-4e1ec1772e13}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {5b86fa4f-b604-43bc-a575-86f2e3090e08}, !- Air Inlet Node Name
  {9e2ca049-24ec-45c3-990d-8cb5b216e6f1}, !- Air Outlet Node Name
  0.189468147753832;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {625d6118-35ae-4750-8b89-b4ae7b3a7296}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top Return Air Node, !- Name
  {c2f6de8d-41fe-41a8-9571-cd0c846cb143}, !- Inlet Port
  {172b6518-8262-48e4-8a30-d83d7bec2d7d}; !- Outlet Port

OS:Connection,
  {c7c17451-afa8-451e-ae5d-4e41958feeab}, !- Handle
  {6a154d56-addb-493a-96fd-6890648fda7b}, !- Source Object
  3,                                      !- Outlet Port
  {63af04dc-a9cc-489f-973d-726932233ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f6de8d-41fe-41a8-9571-cd0c846cb143}, !- Handle
  {095f909d-4739-4c8e-9468-af7d55404221}, !- Source Object
  2,                                      !- Outlet Port
  {625d6118-35ae-4750-8b89-b4ae7b3a7296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172b6518-8262-48e4-8a30-d83d7bec2d7d}, !- Handle
  {625d6118-35ae-4750-8b89-b4ae7b3a7296}, !- Source Object
  3,                                      !- Outlet Port
  {6f4a50c4-01cb-4d3a-bb44-2cdf04b55b9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2496616-2f12-46e9-8b6f-3ce78f63b6f6}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {68299b44-ccbb-497f-98d5-acbda0071366}, !- Inlet Port
  {5b86fa4f-b604-43bc-a575-86f2e3090e08}; !- Outlet Port

OS:Connection,
  {68299b44-ccbb-497f-98d5-acbda0071366}, !- Handle
  {150a19d3-80fd-4976-a815-1d23c51817cf}, !- Source Object
  3,                                      !- Outlet Port
  {a2496616-2f12-46e9-8b6f-3ce78f63b6f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b86fa4f-b604-43bc-a575-86f2e3090e08}, !- Handle
  {a2496616-2f12-46e9-8b6f-3ce78f63b6f6}, !- Source Object
  3,                                      !- Outlet Port
  {1921b72b-bc51-4901-a1aa-4e1ec1772e13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e2ca049-24ec-45c3-990d-8cb5b216e6f1}, !- Handle
  {1921b72b-bc51-4901-a1aa-4e1ec1772e13}, !- Source Object
  4,                                      !- Outlet Port
  {6a154d56-addb-493a-96fd-6890648fda7b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {43b12423-e223-435b-8363-e18934a8a8d6}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {f4d2c1f8-7b8c-4f3f-8f4f-39c97412facc}, !- Availability Manager List Name
  0.0295575663789846,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc41426a-0b26-4f03-8a1c-a021e07b6381}, !- Supply Side Inlet Node Name
  {4a25191b-6251-49a3-bba1-3a56f448f904}, !- Demand Side Outlet Node Name
  {23e583a6-791a-432a-8ce1-00bb44fa0bb3}, !- Demand Side Inlet Node A
  {c25c2ab6-2d40-445b-9d8d-aec0bfdb931b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cbc4c0a3-0ba2-4be2-9f1f-4a364bb500c6}, !- Demand Mixer Name
  {4f7ac560-8f75-4485-9c18-186a171be024}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {451a7a27-19e6-42bb-b086-4a4807422ac0}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Supply Inlet Node, !- Name
  {bc41426a-0b26-4f03-8a1c-a021e07b6381}, !- Inlet Port
  {85ece074-7684-4889-a649-05312169bf8e}; !- Outlet Port

OS:Node,
  {51ca9ab0-7df7-4a21-9d3a-1f3165ea3772}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Supply Outlet Node, !- Name
  {b9db4021-e0fd-45ac-9caf-3ba51ec95ea0}, !- Inlet Port
  {c25c2ab6-2d40-445b-9d8d-aec0bfdb931b}; !- Outlet Port

OS:Connection,
  {bc41426a-0b26-4f03-8a1c-a021e07b6381}, !- Handle
  {43b12423-e223-435b-8363-e18934a8a8d6}, !- Source Object
  9,                                      !- Outlet Port
  {451a7a27-19e6-42bb-b086-4a4807422ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25c2ab6-2d40-445b-9d8d-aec0bfdb931b}, !- Handle
  {51ca9ab0-7df7-4a21-9d3a-1f3165ea3772}, !- Source Object
  3,                                      !- Outlet Port
  {43b12423-e223-435b-8363-e18934a8a8d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {77859d13-1b06-42f2-99af-63ccb83334e3}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Demand Inlet Node, !- Name
  {23e583a6-791a-432a-8ce1-00bb44fa0bb3}, !- Inlet Port
  {48f38970-096f-4bd3-ab47-bb284820c499}; !- Outlet Port

OS:Node,
  {5fb89148-1d0e-4a0d-ae71-b3a57c26566f}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Demand Outlet Node, !- Name
  {e93e7b51-8f42-4569-a41b-7bc838f3071d}, !- Inlet Port
  {4a25191b-6251-49a3-bba1-3a56f448f904}; !- Outlet Port

OS:Node,
  {8747925a-e5a8-4693-9d12-0ee17e21c821}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {dbff5c91-a945-4e2c-a60e-dd86ae7cae1c}, !- Inlet Port
  {fe4498dd-a13f-4861-9639-e01e567df23b}; !- Outlet Port

OS:Connection,
  {23e583a6-791a-432a-8ce1-00bb44fa0bb3}, !- Handle
  {43b12423-e223-435b-8363-e18934a8a8d6}, !- Source Object
  11,                                     !- Outlet Port
  {77859d13-1b06-42f2-99af-63ccb83334e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a25191b-6251-49a3-bba1-3a56f448f904}, !- Handle
  {5fb89148-1d0e-4a0d-ae71-b3a57c26566f}, !- Source Object
  3,                                      !- Outlet Port
  {43b12423-e223-435b-8363-e18934a8a8d6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4f7ac560-8f75-4485-9c18-186a171be024}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {48f38970-096f-4bd3-ab47-bb284820c499}, !- Inlet Node Name
  {8bb823fd-fe87-46ef-9fcd-bc1e1a517ad3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cbc4c0a3-0ba2-4be2-9f1f-4a364bb500c6}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {e93e7b51-8f42-4569-a41b-7bc838f3071d}, !- Outlet Node Name
  {d83309ee-0ba7-48bb-b338-0fded09e3acb}; !- Inlet Node Name 1

OS:Connection,
  {48f38970-096f-4bd3-ab47-bb284820c499}, !- Handle
  {77859d13-1b06-42f2-99af-63ccb83334e3}, !- Source Object
  3,                                      !- Outlet Port
  {4f7ac560-8f75-4485-9c18-186a171be024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93e7b51-8f42-4569-a41b-7bc838f3071d}, !- Handle
  {cbc4c0a3-0ba2-4be2-9f1f-4a364bb500c6}, !- Source Object
  2,                                      !- Outlet Port
  {5fb89148-1d0e-4a0d-ae71-b3a57c26566f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9ac8ec27-b6dd-4de4-ad53-3fd42a07bd1d}, !- Handle
  {43b12423-e223-435b-8363-e18934a8a8d6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0295575663789846,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  485.91,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  318.58,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f4d2c1f8-7b8c-4f3f-8f4f-39c97412facc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {be26c08f-b10e-4906-8f1b-d7936a4f7862}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {51668fb2-5e42-4da4-95b2-5fad42e64895}, !- Handle
  Zone OfS OfficeSmall B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5093d77b-708c-4b67-b990-884120224c7c}, !- Control Zone Name
  {51ca9ab0-7df7-4a21-9d3a-1f3165ea3772}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {73cfbc6e-87f9-470b-a626-e5d588063243}, !- Handle
  Zone OfS OfficeSmall B  - Story Top HP Htg Coil 3 Clg kBtu/hr 8.3EER 2 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  733.984762328896,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0295575663789846,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {7e2a5214-33e6-44bb-b6c6-650dab560bc0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7e2a5214-33e6-44bb-b6c6-650dab560bc0}, !- Handle
  Zone OfS OfficeSmall B  - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {bb93b75d-cc93-4076-9fe5-0d40da50ffb6}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  733.984762328896,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ee8c611b-ed2e-4e2d-888e-0893ae3a2aa7}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP 1spd DX HP Clg Coil 3kBtu/hr 9.7SEER 2kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  733.984762328896,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0295575663789846,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a6c9a168-caf8-4b90-9ef8-a0dc9257706f}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0295575663789846,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db63f668-e77d-48cb-80eb-d5bc3b67b624}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09ff54b3-bc21-4650-bf0f-156c628cece5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {db63f668-e77d-48cb-80eb-d5bc3b67b624}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09ff54b3-bc21-4650-bf0f-156c628cece5}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c0d73142-5295-477f-b62b-28da0eece962}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {5093d77b-708c-4b67-b990-884120224c7c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {3d25070f-4539-4117-979f-e1ae1544ff1c}, !- Air Inlet Node Name
  {b9db4021-e0fd-45ac-9caf-3ba51ec95ea0}, !- Air Outlet Node Name
  {a6c9a168-caf8-4b90-9ef8-a0dc9257706f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {73cfbc6e-87f9-470b-a626-e5d588063243}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ee8c611b-ed2e-4e2d-888e-0893ae3a2aa7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bb93b75d-cc93-4076-9fe5-0d40da50ffb6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0295575663789846,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0295575663789846,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b9db4021-e0fd-45ac-9caf-3ba51ec95ea0}, !- Handle
  {c0d73142-5295-477f-b62b-28da0eece962}, !- Source Object
  7,                                      !- Outlet Port
  {51ca9ab0-7df7-4a21-9d3a-1f3165ea3772}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f564f85c-5c18-43d8-adce-9e8e082ac551}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00539506665011058,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0295575663789846,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee93c9ed-6ae2-4198-a5cf-4c4ea0b88c98}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8fab7546-0f95-454b-96b0-3d6b65447c20}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8fab7546-0f95-454b-96b0-3d6b65447c20}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5c3be5e6-b2b4-414e-b9c1-8885ac35d948}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP OA System, !- Name
  {f564f85c-5c18-43d8-adce-9e8e082ac551}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4620ba67-50d9-47e6-8ccb-9c1f7466d4ce}, !- Mixed Air Node Name
  {2f9701af-7a56-4007-a3db-5b656b13da0a}, !- Outdoor Air Stream Node Name
  {467b2d37-8c54-41ad-a154-6a162f239e3e}, !- Relief Air Stream Node Name
  {85ece074-7684-4889-a649-05312169bf8e}; !- Return Air Stream Node Name

OS:Node,
  {32e3b919-72ef-4faf-9c44-cedea33fe0c3}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2f9701af-7a56-4007-a3db-5b656b13da0a}; !- Outlet Port

OS:Connection,
  {2f9701af-7a56-4007-a3db-5b656b13da0a}, !- Handle
  {32e3b919-72ef-4faf-9c44-cedea33fe0c3}, !- Source Object
  3,                                      !- Outlet Port
  {5c3be5e6-b2b4-414e-b9c1-8885ac35d948}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41cc9f4b-e738-46d1-acab-431d6b8132a6}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Relief Air Node, !- Name
  {467b2d37-8c54-41ad-a154-6a162f239e3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {467b2d37-8c54-41ad-a154-6a162f239e3e}, !- Handle
  {5c3be5e6-b2b4-414e-b9c1-8885ac35d948}, !- Source Object
  7,                                      !- Outlet Port
  {41cc9f4b-e738-46d1-acab-431d6b8132a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8aab4eb2-3d2c-4af7-8657-f8e0e2be2638}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Mixed Air Node, !- Name
  {4620ba67-50d9-47e6-8ccb-9c1f7466d4ce}, !- Inlet Port
  {3d25070f-4539-4117-979f-e1ae1544ff1c}; !- Outlet Port

OS:Connection,
  {85ece074-7684-4889-a649-05312169bf8e}, !- Handle
  {451a7a27-19e6-42bb-b086-4a4807422ac0}, !- Source Object
  3,                                      !- Outlet Port
  {5c3be5e6-b2b4-414e-b9c1-8885ac35d948}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4620ba67-50d9-47e6-8ccb-9c1f7466d4ce}, !- Handle
  {5c3be5e6-b2b4-414e-b9c1-8885ac35d948}, !- Source Object
  5,                                      !- Outlet Port
  {8aab4eb2-3d2c-4af7-8657-f8e0e2be2638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d25070f-4539-4117-979f-e1ae1544ff1c}, !- Handle
  {8aab4eb2-3d2c-4af7-8657-f8e0e2be2638}, !- Source Object
  3,                                      !- Outlet Port
  {c0d73142-5295-477f-b62b-28da0eece962}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {be26c08f-b10e-4906-8f1b-d7936a4f7862}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {37d413dc-e48c-437d-b4f8-1f660f044830}, !- Control Zone or Zone List Name
  {38173c4f-92ca-400f-8398-ab7965077baf}, !- Cooling Control Zone or Zone List Name
  {4054218d-a44a-4fcc-8054-d673c90361c9}, !- Heating Control Zone or Zone List Name
  {f61da6a1-0e46-4b70-9af5-60e65f88a0e3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {37d413dc-e48c-437d-b4f8-1f660f044830}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {38173c4f-92ca-400f-8398-ab7965077baf}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4054218d-a44a-4fcc-8054-d673c90361c9}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f61da6a1-0e46-4b70-9af5-60e65f88a0e3}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28217bd2-0fc6-4dad-bdad-77af4f942ee3}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {a5d5980f-c5c3-4496-97d1-6ded484745ce}, !- Air Inlet Node Name
  {dbff5c91-a945-4e2c-a60e-dd86ae7cae1c}, !- Air Outlet Node Name
  0.0295575663789846;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a12efc8e-6337-4924-acaa-348c64d1d775}, !- Handle
  Zone OfS OfficeSmall B  - Story Top Return Air Node, !- Name
  {68fd2544-b3df-4baf-af6c-c3a1adbe4315}, !- Inlet Port
  {d83309ee-0ba7-48bb-b338-0fded09e3acb}; !- Outlet Port

OS:Connection,
  {fe4498dd-a13f-4861-9639-e01e567df23b}, !- Handle
  {8747925a-e5a8-4693-9d12-0ee17e21c821}, !- Source Object
  3,                                      !- Outlet Port
  {4b0e9aa0-c23f-4414-a9f6-83bb554fc1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68fd2544-b3df-4baf-af6c-c3a1adbe4315}, !- Handle
  {b3d4d5dd-09d3-4370-bc28-34111d5e1037}, !- Source Object
  2,                                      !- Outlet Port
  {a12efc8e-6337-4924-acaa-348c64d1d775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83309ee-0ba7-48bb-b338-0fded09e3acb}, !- Handle
  {a12efc8e-6337-4924-acaa-348c64d1d775}, !- Source Object
  3,                                      !- Outlet Port
  {cbc4c0a3-0ba2-4be2-9f1f-4a364bb500c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4fe811ec-c5ce-4664-8b37-ab394df84de8}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {8bb823fd-fe87-46ef-9fcd-bc1e1a517ad3}, !- Inlet Port
  {a5d5980f-c5c3-4496-97d1-6ded484745ce}; !- Outlet Port

OS:Connection,
  {8bb823fd-fe87-46ef-9fcd-bc1e1a517ad3}, !- Handle
  {4f7ac560-8f75-4485-9c18-186a171be024}, !- Source Object
  3,                                      !- Outlet Port
  {4fe811ec-c5ce-4664-8b37-ab394df84de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d5980f-c5c3-4496-97d1-6ded484745ce}, !- Handle
  {4fe811ec-c5ce-4664-8b37-ab394df84de8}, !- Source Object
  3,                                      !- Outlet Port
  {28217bd2-0fc6-4dad-bdad-77af4f942ee3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbff5c91-a945-4e2c-a60e-dd86ae7cae1c}, !- Handle
  {28217bd2-0fc6-4dad-bdad-77af4f942ee3}, !- Source Object
  4,                                      !- Outlet Port
  {8747925a-e5a8-4693-9d12-0ee17e21c821}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {31e687b9-1a1e-4c7c-8542-6aae318a6816}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {e646b474-5b9f-4094-9532-632d518596bc}, !- Availability Manager List Name
  0.064491468737197,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {39736046-8db5-4d7c-ba7c-782faf7a9c6d}, !- Supply Side Inlet Node Name
  {ec71f3bd-5cb9-49d1-bdbc-ff60938f17c7}, !- Demand Side Outlet Node Name
  {81fc8b6f-51e3-409e-a610-1d47d5ce51c9}, !- Demand Side Inlet Node A
  {ad962661-519b-4f38-b213-0eac02a31f48}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e4093dc5-9961-4624-80d1-6f097fd9ffd2}, !- Demand Mixer Name
  {8173d444-7e0e-4f3d-a451-6cc6f89a12e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f63a052e-2c44-47f2-bd32-790cf12e8d15}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Supply Inlet Node, !- Name
  {39736046-8db5-4d7c-ba7c-782faf7a9c6d}, !- Inlet Port
  {38523347-8d2c-401b-8427-ed06820a7eb1}; !- Outlet Port

OS:Node,
  {3124fbf5-2c3e-4ca3-a4de-1073c3b75a00}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Supply Outlet Node, !- Name
  {5474587f-89a7-4576-a932-616a1e0c2c42}, !- Inlet Port
  {ad962661-519b-4f38-b213-0eac02a31f48}; !- Outlet Port

OS:Connection,
  {39736046-8db5-4d7c-ba7c-782faf7a9c6d}, !- Handle
  {31e687b9-1a1e-4c7c-8542-6aae318a6816}, !- Source Object
  9,                                      !- Outlet Port
  {f63a052e-2c44-47f2-bd32-790cf12e8d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad962661-519b-4f38-b213-0eac02a31f48}, !- Handle
  {3124fbf5-2c3e-4ca3-a4de-1073c3b75a00}, !- Source Object
  3,                                      !- Outlet Port
  {31e687b9-1a1e-4c7c-8542-6aae318a6816}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {50ed1d1b-0a99-426d-8edf-b950c644993b}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Demand Inlet Node, !- Name
  {81fc8b6f-51e3-409e-a610-1d47d5ce51c9}, !- Inlet Port
  {277a39a5-cf2f-4f26-a063-b4bb216cbe0d}; !- Outlet Port

OS:Node,
  {5eb506d6-2d32-4f92-9321-7a77e62e5069}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Demand Outlet Node, !- Name
  {5939e575-3dfc-4134-9fbf-50d7978fc86f}, !- Inlet Port
  {ec71f3bd-5cb9-49d1-bdbc-ff60938f17c7}; !- Outlet Port

OS:Node,
  {ceb17995-7861-41b6-b183-db760454b4bc}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {7bee9d8c-f057-4a74-a81a-c00043a2ce25}, !- Inlet Port
  {4834a785-a3d7-41d7-a07f-b630c5eebdde}; !- Outlet Port

OS:Connection,
  {81fc8b6f-51e3-409e-a610-1d47d5ce51c9}, !- Handle
  {31e687b9-1a1e-4c7c-8542-6aae318a6816}, !- Source Object
  11,                                     !- Outlet Port
  {50ed1d1b-0a99-426d-8edf-b950c644993b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec71f3bd-5cb9-49d1-bdbc-ff60938f17c7}, !- Handle
  {5eb506d6-2d32-4f92-9321-7a77e62e5069}, !- Source Object
  3,                                      !- Outlet Port
  {31e687b9-1a1e-4c7c-8542-6aae318a6816}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8173d444-7e0e-4f3d-a451-6cc6f89a12e8}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {277a39a5-cf2f-4f26-a063-b4bb216cbe0d}, !- Inlet Node Name
  {cd31e1b1-ecca-4aa1-9eaa-1327fadbb9f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e4093dc5-9961-4624-80d1-6f097fd9ffd2}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {5939e575-3dfc-4134-9fbf-50d7978fc86f}, !- Outlet Node Name
  {80c373d6-95b3-4fe6-8ae3-6a79930d5813}; !- Inlet Node Name 1

OS:Connection,
  {277a39a5-cf2f-4f26-a063-b4bb216cbe0d}, !- Handle
  {50ed1d1b-0a99-426d-8edf-b950c644993b}, !- Source Object
  3,                                      !- Outlet Port
  {8173d444-7e0e-4f3d-a451-6cc6f89a12e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5939e575-3dfc-4134-9fbf-50d7978fc86f}, !- Handle
  {e4093dc5-9961-4624-80d1-6f097fd9ffd2}, !- Source Object
  2,                                      !- Outlet Port
  {5eb506d6-2d32-4f92-9321-7a77e62e5069}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b10598a0-b6b0-4c41-b979-f6b50c2a59d6}, !- Handle
  {31e687b9-1a1e-4c7c-8542-6aae318a6816}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.064491468737197,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1018.49,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  758.59,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e646b474-5b9f-4094-9532-632d518596bc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {41238867-a1a2-49c6-bf86-365bad8b46f8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7af9ae80-f84a-4044-a186-58ed25ed55b0}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}, !- Control Zone Name
  {3124fbf5-2c3e-4ca3-a4de-1073c3b75a00}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {ebdfe501-dbc7-4543-bd75-0948a9322d41}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top HP Htg Coil 6 Clg kBtu/hr 8.3EER 5 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1601.47675036496,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.064491468737197,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {c37597a0-7d40-4879-aad2-dedfe2442b2b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {c37597a0-7d40-4879-aad2-dedfe2442b2b}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {d0598118-884b-4d55-9977-9f3bb4a361f9}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1601.47675036496,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9df4a04f-3e3e-413b-88f3-b2147a59ea84}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP 1spd DX HP Clg Coil 6kBtu/hr 9.7SEER 5kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1601.47675036496,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.064491468737197,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c4b2fe7b-b296-4699-a557-c23b676804f4}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.064491468737197,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7d328f9b-56a4-4f7e-b915-7367dc1005f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc251827-e305-48d6-a612-8160b7028e8c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7d328f9b-56a4-4f7e-b915-7367dc1005f2}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc251827-e305-48d6-a612-8160b7028e8c}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a995caef-5443-4b23-8eda-c51f1daeedaf}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {fe434155-a839-4d2b-964e-817f2c97db2c}, !- Air Inlet Node Name
  {5474587f-89a7-4576-a932-616a1e0c2c42}, !- Air Outlet Node Name
  {c4b2fe7b-b296-4699-a557-c23b676804f4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {ebdfe501-dbc7-4543-bd75-0948a9322d41}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9df4a04f-3e3e-413b-88f3-b2147a59ea84}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d0598118-884b-4d55-9977-9f3bb4a361f9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.064491468737197,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.064491468737197,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5474587f-89a7-4576-a932-616a1e0c2c42}, !- Handle
  {a995caef-5443-4b23-8eda-c51f1daeedaf}, !- Source Object
  7,                                      !- Outlet Port
  {3124fbf5-2c3e-4ca3-a4de-1073c3b75a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {145d068e-ded9-4f58-8f79-53e6ec5a7cf6}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0092700508094723,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.064491468737197,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {899e1201-b64d-49dd-b759-c7ed8198fb88}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5fd83ef1-bdcb-4e92-a920-cc65ebc169e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5fd83ef1-bdcb-4e92-a920-cc65ebc169e8}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb6e59a1-1405-4785-be99-e50736de4ab8}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP OA System, !- Name
  {145d068e-ded9-4f58-8f79-53e6ec5a7cf6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {18bbe062-bd5d-46c4-ba4d-b0fe6d2cf49d}, !- Mixed Air Node Name
  {5ac2db4e-9e11-43ba-a7ed-c3e3b86de452}, !- Outdoor Air Stream Node Name
  {6aa52e0c-dd0c-4e0d-8379-720d6e9ffd0b}, !- Relief Air Stream Node Name
  {38523347-8d2c-401b-8427-ed06820a7eb1}; !- Return Air Stream Node Name

OS:Node,
  {fa922c94-1ea4-4b8d-9d51-fcc00fdc6b5f}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5ac2db4e-9e11-43ba-a7ed-c3e3b86de452}; !- Outlet Port

OS:Connection,
  {5ac2db4e-9e11-43ba-a7ed-c3e3b86de452}, !- Handle
  {fa922c94-1ea4-4b8d-9d51-fcc00fdc6b5f}, !- Source Object
  3,                                      !- Outlet Port
  {bb6e59a1-1405-4785-be99-e50736de4ab8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5012e492-cb0e-463b-a0a5-985c60d78507}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Relief Air Node, !- Name
  {6aa52e0c-dd0c-4e0d-8379-720d6e9ffd0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6aa52e0c-dd0c-4e0d-8379-720d6e9ffd0b}, !- Handle
  {bb6e59a1-1405-4785-be99-e50736de4ab8}, !- Source Object
  7,                                      !- Outlet Port
  {5012e492-cb0e-463b-a0a5-985c60d78507}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68446c18-7edd-481c-a442-a394da14bd56}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Mixed Air Node, !- Name
  {18bbe062-bd5d-46c4-ba4d-b0fe6d2cf49d}, !- Inlet Port
  {fe434155-a839-4d2b-964e-817f2c97db2c}; !- Outlet Port

OS:Connection,
  {38523347-8d2c-401b-8427-ed06820a7eb1}, !- Handle
  {f63a052e-2c44-47f2-bd32-790cf12e8d15}, !- Source Object
  3,                                      !- Outlet Port
  {bb6e59a1-1405-4785-be99-e50736de4ab8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {18bbe062-bd5d-46c4-ba4d-b0fe6d2cf49d}, !- Handle
  {bb6e59a1-1405-4785-be99-e50736de4ab8}, !- Source Object
  5,                                      !- Outlet Port
  {68446c18-7edd-481c-a442-a394da14bd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe434155-a839-4d2b-964e-817f2c97db2c}, !- Handle
  {68446c18-7edd-481c-a442-a394da14bd56}, !- Source Object
  3,                                      !- Outlet Port
  {a995caef-5443-4b23-8eda-c51f1daeedaf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {41238867-a1a2-49c6-bf86-365bad8b46f8}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11957560-07fb-495d-b58f-d1a9fbff85c1}, !- Control Zone or Zone List Name
  {39609dcf-4432-4681-b4b1-c23918547671}, !- Cooling Control Zone or Zone List Name
  {d575192b-2f96-499f-a2b9-d5db1df152e9}, !- Heating Control Zone or Zone List Name
  {fba51acb-395d-4525-b748-427602e98ce8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11957560-07fb-495d-b58f-d1a9fbff85c1}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {39609dcf-4432-4681-b4b1-c23918547671}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d575192b-2f96-499f-a2b9-d5db1df152e9}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fba51acb-395d-4525-b748-427602e98ce8}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71b59e04-af7f-4cc9-9575-2e384e016d48}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {3a939090-decd-4cfb-8a67-f713e8d28d8e}, !- Air Inlet Node Name
  {7bee9d8c-f057-4a74-a81a-c00043a2ce25}, !- Air Outlet Node Name
  0.064491468737197;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a95a369-46d4-4015-95fe-9505c96c1c81}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top Return Air Node, !- Name
  {4b9fe107-f3c9-44f5-8cb6-927aa7253f86}, !- Inlet Port
  {80c373d6-95b3-4fe6-8ae3-6a79930d5813}; !- Outlet Port

OS:Connection,
  {4834a785-a3d7-41d7-a07f-b630c5eebdde}, !- Handle
  {ceb17995-7861-41b6-b183-db760454b4bc}, !- Source Object
  3,                                      !- Outlet Port
  {d6ba82aa-bb1f-4462-ac62-ae8daf8112a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9fe107-f3c9-44f5-8cb6-927aa7253f86}, !- Handle
  {cd278692-634d-4ce1-bab9-e90e6ace7655}, !- Source Object
  2,                                      !- Outlet Port
  {0a95a369-46d4-4015-95fe-9505c96c1c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c373d6-95b3-4fe6-8ae3-6a79930d5813}, !- Handle
  {0a95a369-46d4-4015-95fe-9505c96c1c81}, !- Source Object
  3,                                      !- Outlet Port
  {e4093dc5-9961-4624-80d1-6f097fd9ffd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e35fccc9-62aa-4163-b9f5-ec3eb187f199}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {cd31e1b1-ecca-4aa1-9eaa-1327fadbb9f8}, !- Inlet Port
  {3a939090-decd-4cfb-8a67-f713e8d28d8e}; !- Outlet Port

OS:Connection,
  {cd31e1b1-ecca-4aa1-9eaa-1327fadbb9f8}, !- Handle
  {8173d444-7e0e-4f3d-a451-6cc6f89a12e8}, !- Source Object
  3,                                      !- Outlet Port
  {e35fccc9-62aa-4163-b9f5-ec3eb187f199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a939090-decd-4cfb-8a67-f713e8d28d8e}, !- Handle
  {e35fccc9-62aa-4163-b9f5-ec3eb187f199}, !- Source Object
  3,                                      !- Outlet Port
  {71b59e04-af7f-4cc9-9575-2e384e016d48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bee9d8c-f057-4a74-a81a-c00043a2ce25}, !- Handle
  {71b59e04-af7f-4cc9-9575-2e384e016d48}, !- Source Object
  4,                                      !- Outlet Port
  {ceb17995-7861-41b6-b183-db760454b4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f915217b-d46b-4a3c-965b-fb82d760b7f5}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {6ddd5248-ca45-4e57-b81f-67b1f6d3206c}, !- Availability Manager List Name
  0.0836372882996826,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48dbcef0-c963-4e1f-8fb7-0a184b052996}, !- Supply Side Inlet Node Name
  {604895b0-fe42-4ccb-90a6-34e459c14758}, !- Demand Side Outlet Node Name
  {41d25e39-ccf8-441c-a3aa-fa0ad5856ca7}, !- Demand Side Inlet Node A
  {03a3e4c6-2b8f-400a-b0c6-3a47a8ab7f2c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {63543742-a88b-4392-af93-fb878f91966f}, !- Demand Mixer Name
  {a8fa7d82-8a38-491d-8c9d-76d02dd27e27}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {abddd294-8e6d-4150-9f0e-69128b3ba303}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Supply Inlet Node, !- Name
  {48dbcef0-c963-4e1f-8fb7-0a184b052996}, !- Inlet Port
  {80f8c981-1566-45a4-b888-fe2e759e9ab6}; !- Outlet Port

OS:Node,
  {d136c293-5de9-487f-a3df-f056f66a76f4}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Supply Outlet Node, !- Name
  {b8bcf2d3-37c8-4605-be03-0eb760ad4bdf}, !- Inlet Port
  {03a3e4c6-2b8f-400a-b0c6-3a47a8ab7f2c}; !- Outlet Port

OS:Connection,
  {48dbcef0-c963-4e1f-8fb7-0a184b052996}, !- Handle
  {f915217b-d46b-4a3c-965b-fb82d760b7f5}, !- Source Object
  9,                                      !- Outlet Port
  {abddd294-8e6d-4150-9f0e-69128b3ba303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a3e4c6-2b8f-400a-b0c6-3a47a8ab7f2c}, !- Handle
  {d136c293-5de9-487f-a3df-f056f66a76f4}, !- Source Object
  3,                                      !- Outlet Port
  {f915217b-d46b-4a3c-965b-fb82d760b7f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {45c8c717-6255-4c6c-8ad0-0c6f97898b3a}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Demand Inlet Node, !- Name
  {41d25e39-ccf8-441c-a3aa-fa0ad5856ca7}, !- Inlet Port
  {d435142d-a8ed-42ca-b5e6-124685f62179}; !- Outlet Port

OS:Node,
  {1ecb785f-dc6e-4e0a-a90a-533cd89fdb10}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Demand Outlet Node, !- Name
  {c443a9cc-faa2-4a02-8365-fbf88e15d62b}, !- Inlet Port
  {604895b0-fe42-4ccb-90a6-34e459c14758}; !- Outlet Port

OS:Node,
  {a95e6981-554f-4e64-9945-e73631bc8cd3}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {d3eb8252-c875-4f4f-8bd7-231521d4867c}, !- Inlet Port
  {b05829e3-28c2-452b-ac35-837547ef0a0c}; !- Outlet Port

OS:Connection,
  {41d25e39-ccf8-441c-a3aa-fa0ad5856ca7}, !- Handle
  {f915217b-d46b-4a3c-965b-fb82d760b7f5}, !- Source Object
  11,                                     !- Outlet Port
  {45c8c717-6255-4c6c-8ad0-0c6f97898b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604895b0-fe42-4ccb-90a6-34e459c14758}, !- Handle
  {1ecb785f-dc6e-4e0a-a90a-533cd89fdb10}, !- Source Object
  3,                                      !- Outlet Port
  {f915217b-d46b-4a3c-965b-fb82d760b7f5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8fa7d82-8a38-491d-8c9d-76d02dd27e27}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {d435142d-a8ed-42ca-b5e6-124685f62179}, !- Inlet Node Name
  {feac6e07-17f5-4306-a079-c53c5893afbf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {63543742-a88b-4392-af93-fb878f91966f}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {c443a9cc-faa2-4a02-8365-fbf88e15d62b}, !- Outlet Node Name
  {37158599-98c8-405d-9d6a-54a8f6947e50}; !- Inlet Node Name 1

OS:Connection,
  {d435142d-a8ed-42ca-b5e6-124685f62179}, !- Handle
  {45c8c717-6255-4c6c-8ad0-0c6f97898b3a}, !- Source Object
  3,                                      !- Outlet Port
  {a8fa7d82-8a38-491d-8c9d-76d02dd27e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c443a9cc-faa2-4a02-8365-fbf88e15d62b}, !- Handle
  {63543742-a88b-4392-af93-fb878f91966f}, !- Source Object
  2,                                      !- Outlet Port
  {1ecb785f-dc6e-4e0a-a90a-533cd89fdb10}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fd1665a1-ef82-4aab-9992-1de61cf27dc8}, !- Handle
  {f915217b-d46b-4a3c-965b-fb82d760b7f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0836372882996826,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1273.49,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  758.24,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6ddd5248-ca45-4e57-b81f-67b1f6d3206c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {380a16d6-d057-488a-ad6c-eb251601d761}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0b057eaa-8640-44d5-a36d-1c92934d578c}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}, !- Control Zone Name
  {d136c293-5de9-487f-a3df-f056f66a76f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {27568b06-65d8-48de-92d6-d09904b309f7}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top HP Htg Coil 8 Clg kBtu/hr 8.3EER 7 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  2076.91304444208,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0836372882996826,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {15060018-53ec-4de1-964d-928b5f540d39}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {15060018-53ec-4de1-964d-928b5f540d39}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {d11d3750-71dd-49dd-94db-b47533c7c854}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2076.91304444208,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0e394118-3470-4d18-b598-f658973487d5}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP 1spd DX HP Clg Coil 8kBtu/hr 9.7SEER 7kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  2076.91304444208,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0836372882996826,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {aedc4452-4d56-4a2f-bee9-aa0dc5ea4bd9}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0836372882996826,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eabf4d53-62a5-4859-9c11-05c3958186a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b1c3f02-0783-4a6a-b5be-d242782e38af}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eabf4d53-62a5-4859-9c11-05c3958186a6}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b1c3f02-0783-4a6a-b5be-d242782e38af}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8accb46a-52d9-440f-be91-7fea8c54df0c}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {1aa9512d-0f45-426c-84d9-bd4525a83724}, !- Air Inlet Node Name
  {b8bcf2d3-37c8-4605-be03-0eb760ad4bdf}, !- Air Outlet Node Name
  {aedc4452-4d56-4a2f-bee9-aa0dc5ea4bd9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {27568b06-65d8-48de-92d6-d09904b309f7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0e394118-3470-4d18-b598-f658973487d5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d11d3750-71dd-49dd-94db-b47533c7c854}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0836372882996826,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0836372882996826,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b8bcf2d3-37c8-4605-be03-0eb760ad4bdf}, !- Handle
  {8accb46a-52d9-440f-be91-7fea8c54df0c}, !- Source Object
  7,                                      !- Outlet Port
  {d136c293-5de9-487f-a3df-f056f66a76f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {177da0d7-cb65-4ce6-843b-332f2550a078}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00927005080947232,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0836372882996826,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da5d9b46-1730-49af-bf12-9cace6080d67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {72fb67b0-6aea-47f9-a929-684d594ed781}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {72fb67b0-6aea-47f9-a929-684d594ed781}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {87c24f8a-079e-4096-9fb3-478fda446849}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP OA System, !- Name
  {177da0d7-cb65-4ce6-843b-332f2550a078}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42c12ce0-830c-4a44-9fd8-4a809515068e}, !- Mixed Air Node Name
  {2f6ae297-9b0b-4ef9-9b27-1346d8ff9db0}, !- Outdoor Air Stream Node Name
  {5a798bc1-530a-49b6-bda3-e2abb25b4749}, !- Relief Air Stream Node Name
  {80f8c981-1566-45a4-b888-fe2e759e9ab6}; !- Return Air Stream Node Name

OS:Node,
  {960855e3-a958-4344-be66-d36ce90fd732}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2f6ae297-9b0b-4ef9-9b27-1346d8ff9db0}; !- Outlet Port

OS:Connection,
  {2f6ae297-9b0b-4ef9-9b27-1346d8ff9db0}, !- Handle
  {960855e3-a958-4344-be66-d36ce90fd732}, !- Source Object
  3,                                      !- Outlet Port
  {87c24f8a-079e-4096-9fb3-478fda446849}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1209bbdc-f62a-41c3-b5f6-2aaa3dbc05f4}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Relief Air Node, !- Name
  {5a798bc1-530a-49b6-bda3-e2abb25b4749}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a798bc1-530a-49b6-bda3-e2abb25b4749}, !- Handle
  {87c24f8a-079e-4096-9fb3-478fda446849}, !- Source Object
  7,                                      !- Outlet Port
  {1209bbdc-f62a-41c3-b5f6-2aaa3dbc05f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ae6847a-2a70-406a-ab67-c5cc99ace049}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Mixed Air Node, !- Name
  {42c12ce0-830c-4a44-9fd8-4a809515068e}, !- Inlet Port
  {1aa9512d-0f45-426c-84d9-bd4525a83724}; !- Outlet Port

OS:Connection,
  {80f8c981-1566-45a4-b888-fe2e759e9ab6}, !- Handle
  {abddd294-8e6d-4150-9f0e-69128b3ba303}, !- Source Object
  3,                                      !- Outlet Port
  {87c24f8a-079e-4096-9fb3-478fda446849}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42c12ce0-830c-4a44-9fd8-4a809515068e}, !- Handle
  {87c24f8a-079e-4096-9fb3-478fda446849}, !- Source Object
  5,                                      !- Outlet Port
  {2ae6847a-2a70-406a-ab67-c5cc99ace049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa9512d-0f45-426c-84d9-bd4525a83724}, !- Handle
  {2ae6847a-2a70-406a-ab67-c5cc99ace049}, !- Source Object
  3,                                      !- Outlet Port
  {8accb46a-52d9-440f-be91-7fea8c54df0c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {380a16d6-d057-488a-ad6c-eb251601d761}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {62447a1b-5fde-4dce-849e-6b8bccdab13b}, !- Control Zone or Zone List Name
  {009a06a1-c349-4383-8569-409797d4463a}, !- Cooling Control Zone or Zone List Name
  {a22c7c16-e8fe-4445-8dde-defc17ace74d}, !- Heating Control Zone or Zone List Name
  {f000bf72-8879-4bde-8733-7366f2ea64fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {62447a1b-5fde-4dce-849e-6b8bccdab13b}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {009a06a1-c349-4383-8569-409797d4463a}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a22c7c16-e8fe-4445-8dde-defc17ace74d}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f000bf72-8879-4bde-8733-7366f2ea64fc}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f65a55ac-b7a3-4894-97ee-e6224cf435eb}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {43ec3ff1-9420-4487-8deb-bc1122d4ce97}, !- Air Inlet Node Name
  {d3eb8252-c875-4f4f-8bd7-231521d4867c}, !- Air Outlet Node Name
  0.0836372882996826;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {135374f1-88fd-4030-88c0-9431bbd39e20}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top Return Air Node, !- Name
  {e9dd068e-966a-4ce4-803e-538de9bcac84}, !- Inlet Port
  {37158599-98c8-405d-9d6a-54a8f6947e50}; !- Outlet Port

OS:Connection,
  {b05829e3-28c2-452b-ac35-837547ef0a0c}, !- Handle
  {a95e6981-554f-4e64-9945-e73631bc8cd3}, !- Source Object
  3,                                      !- Outlet Port
  {e3f19264-4d8b-42da-a710-357937d4bfc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9dd068e-966a-4ce4-803e-538de9bcac84}, !- Handle
  {3ca416e8-3096-4ef2-b3f1-4f45cccb7f14}, !- Source Object
  2,                                      !- Outlet Port
  {135374f1-88fd-4030-88c0-9431bbd39e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37158599-98c8-405d-9d6a-54a8f6947e50}, !- Handle
  {135374f1-88fd-4030-88c0-9431bbd39e20}, !- Source Object
  3,                                      !- Outlet Port
  {63543742-a88b-4392-af93-fb878f91966f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30e5b19e-dc9f-446c-a135-5c765b4760b9}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {feac6e07-17f5-4306-a079-c53c5893afbf}, !- Inlet Port
  {43ec3ff1-9420-4487-8deb-bc1122d4ce97}; !- Outlet Port

OS:Connection,
  {feac6e07-17f5-4306-a079-c53c5893afbf}, !- Handle
  {a8fa7d82-8a38-491d-8c9d-76d02dd27e27}, !- Source Object
  3,                                      !- Outlet Port
  {30e5b19e-dc9f-446c-a135-5c765b4760b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ec3ff1-9420-4487-8deb-bc1122d4ce97}, !- Handle
  {30e5b19e-dc9f-446c-a135-5c765b4760b9}, !- Source Object
  3,                                      !- Outlet Port
  {f65a55ac-b7a3-4894-97ee-e6224cf435eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3eb8252-c875-4f4f-8bd7-231521d4867c}, !- Handle
  {f65a55ac-b7a3-4894-97ee-e6224cf435eb}, !- Source Object
  4,                                      !- Outlet Port
  {a95e6981-554f-4e64-9945-e73631bc8cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {51caa716-9210-4845-b842-764411e9b457}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {754a6b35-15d3-4c50-9fac-e53d9ed43f2d}, !- Availability Manager List Name
  0.0735964016245554,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d2f0c46-69a8-409e-9159-73379231d264}, !- Supply Side Inlet Node Name
  {b740ee5e-3adf-44f6-8c4b-64504e038fe7}, !- Demand Side Outlet Node Name
  {d95122d4-3aeb-4c81-8c22-17e6bf7f104d}, !- Demand Side Inlet Node A
  {015c94fa-bf90-42c1-ad38-8048a9aab4d1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {770a17b4-900c-48ec-a429-6bd6a2b113f0}, !- Demand Mixer Name
  {7c0a7c75-78d9-47f5-bce7-6953dbe03a4e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {edf6d8a0-55f6-4cc8-916f-a5216303cd59}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Supply Inlet Node, !- Name
  {5d2f0c46-69a8-409e-9159-73379231d264}, !- Inlet Port
  {6e3cfbee-8c8e-4f80-bb41-dbc42473be9a}; !- Outlet Port

OS:Node,
  {c178aff1-855e-40fb-bae5-c9f477c8903a}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Supply Outlet Node, !- Name
  {f4d1a5e4-fcde-4bcc-96d8-a31900d3b19d}, !- Inlet Port
  {015c94fa-bf90-42c1-ad38-8048a9aab4d1}; !- Outlet Port

OS:Connection,
  {5d2f0c46-69a8-409e-9159-73379231d264}, !- Handle
  {51caa716-9210-4845-b842-764411e9b457}, !- Source Object
  9,                                      !- Outlet Port
  {edf6d8a0-55f6-4cc8-916f-a5216303cd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015c94fa-bf90-42c1-ad38-8048a9aab4d1}, !- Handle
  {c178aff1-855e-40fb-bae5-c9f477c8903a}, !- Source Object
  3,                                      !- Outlet Port
  {51caa716-9210-4845-b842-764411e9b457}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {732aa5ea-e2b5-4e4d-bd20-9088665d29b2}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Demand Inlet Node, !- Name
  {d95122d4-3aeb-4c81-8c22-17e6bf7f104d}, !- Inlet Port
  {6f443b3d-6d5e-4f3f-bf72-a2e8ccce330d}; !- Outlet Port

OS:Node,
  {019f34e1-886e-480b-b805-ac3118d78548}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Demand Outlet Node, !- Name
  {016a65a1-dcdf-41bc-acfd-4613de1f46fb}, !- Inlet Port
  {b740ee5e-3adf-44f6-8c4b-64504e038fe7}; !- Outlet Port

OS:Node,
  {31759b6b-eee3-4efb-8b9a-480050dd7023}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {34091422-0b58-4402-91e9-47d4d66c6ee7}, !- Inlet Port
  {b621c7e5-c575-4cc1-a22e-b01398c848c2}; !- Outlet Port

OS:Connection,
  {d95122d4-3aeb-4c81-8c22-17e6bf7f104d}, !- Handle
  {51caa716-9210-4845-b842-764411e9b457}, !- Source Object
  11,                                     !- Outlet Port
  {732aa5ea-e2b5-4e4d-bd20-9088665d29b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b740ee5e-3adf-44f6-8c4b-64504e038fe7}, !- Handle
  {019f34e1-886e-480b-b805-ac3118d78548}, !- Source Object
  3,                                      !- Outlet Port
  {51caa716-9210-4845-b842-764411e9b457}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7c0a7c75-78d9-47f5-bce7-6953dbe03a4e}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {6f443b3d-6d5e-4f3f-bf72-a2e8ccce330d}, !- Inlet Node Name
  {3867d17b-80d8-464c-87a2-47754708c364}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {770a17b4-900c-48ec-a429-6bd6a2b113f0}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {016a65a1-dcdf-41bc-acfd-4613de1f46fb}, !- Outlet Node Name
  {898a4846-7d28-4ad7-bc96-3abff6bddfa1}; !- Inlet Node Name 1

OS:Connection,
  {6f443b3d-6d5e-4f3f-bf72-a2e8ccce330d}, !- Handle
  {732aa5ea-e2b5-4e4d-bd20-9088665d29b2}, !- Source Object
  3,                                      !- Outlet Port
  {7c0a7c75-78d9-47f5-bce7-6953dbe03a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016a65a1-dcdf-41bc-acfd-4613de1f46fb}, !- Handle
  {770a17b4-900c-48ec-a429-6bd6a2b113f0}, !- Source Object
  2,                                      !- Outlet Port
  {019f34e1-886e-480b-b805-ac3118d78548}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a20a3fb1-0efc-4fa3-91c6-636ca8f172a0}, !- Handle
  {51caa716-9210-4845-b842-764411e9b457}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0735964016245554,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1115.42,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  756,                                    !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {754a6b35-15d3-4c50-9fac-e53d9ed43f2d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {b0a614fc-2ece-454e-bd48-6bc159d3f12f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {18329dbc-1a37-4530-b140-d9825ff5491d}, !- Handle
  Zone OfS OfficeSmall C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}, !- Control Zone Name
  {c178aff1-855e-40fb-bae5-c9f477c8903a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {5dca8b29-f7b6-468e-97a9-8617e6ae10d2}, !- Handle
  Zone OfS OfficeSmall C  - Story Top HP Htg Coil 7 Clg kBtu/hr 8.3EER 6 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1827.57391667632,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0735964016245554,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {2e46179f-4004-44b3-bfe9-e0d30c919b1a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2e46179f-4004-44b3-bfe9-e0d30c919b1a}, !- Handle
  Zone OfS OfficeSmall C  - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {618e5b33-eb15-4f5d-b7fe-d6989f6b8fbb}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1827.57391667632,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {41c3ef49-cdf3-4c9c-8521-54f4f99c98fd}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP 1spd DX HP Clg Coil 7kBtu/hr 9.7SEER 6kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1827.57391667632,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0735964016245554,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d13cdd41-c91f-4cb4-a8e7-679b196785f2}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0735964016245554,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a88008d5-44a7-4cf6-ab1b-4c49e211d789}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39d1be29-38f3-433b-b025-8dd082cb2fd5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a88008d5-44a7-4cf6-ab1b-4c49e211d789}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39d1be29-38f3-433b-b025-8dd082cb2fd5}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {353a94ce-5b9d-4ef4-98f7-fbc03c59c3b6}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {da0980a8-eef9-4f31-83c7-8dfde0150065}, !- Air Inlet Node Name
  {f4d1a5e4-fcde-4bcc-96d8-a31900d3b19d}, !- Air Outlet Node Name
  {d13cdd41-c91f-4cb4-a8e7-679b196785f2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {5dca8b29-f7b6-468e-97a9-8617e6ae10d2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {41c3ef49-cdf3-4c9c-8521-54f4f99c98fd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {618e5b33-eb15-4f5d-b7fe-d6989f6b8fbb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0735964016245554,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0735964016245554,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f4d1a5e4-fcde-4bcc-96d8-a31900d3b19d}, !- Handle
  {353a94ce-5b9d-4ef4-98f7-fbc03c59c3b6}, !- Source Object
  7,                                      !- Outlet Port
  {c178aff1-855e-40fb-bae5-c9f477c8903a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {166df808-ba03-4298-83a1-007558da2118}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00927005080947232,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0735964016245554,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2e415dda-b491-477c-93fb-b15a13ee911c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f58eb4c8-d105-47e9-99c2-3fc1440636a8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f58eb4c8-d105-47e9-99c2-3fc1440636a8}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e7ef1b61-6f04-4df9-b1f7-1f9df626a697}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP OA System, !- Name
  {166df808-ba03-4298-83a1-007558da2118}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ba875c4-9cfd-4115-9975-1bd8beeb8b23}, !- Mixed Air Node Name
  {81462a3f-66ff-4cad-b7ea-b7888cb24f5e}, !- Outdoor Air Stream Node Name
  {6b691ff4-330b-49a7-aaec-949051ea0030}, !- Relief Air Stream Node Name
  {6e3cfbee-8c8e-4f80-bb41-dbc42473be9a}; !- Return Air Stream Node Name

OS:Node,
  {9fde0540-2047-4e88-a53b-80bff5b61667}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {81462a3f-66ff-4cad-b7ea-b7888cb24f5e}; !- Outlet Port

OS:Connection,
  {81462a3f-66ff-4cad-b7ea-b7888cb24f5e}, !- Handle
  {9fde0540-2047-4e88-a53b-80bff5b61667}, !- Source Object
  3,                                      !- Outlet Port
  {e7ef1b61-6f04-4df9-b1f7-1f9df626a697}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d87d9275-6ec8-4385-852a-c17d4f097d23}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Relief Air Node, !- Name
  {6b691ff4-330b-49a7-aaec-949051ea0030}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b691ff4-330b-49a7-aaec-949051ea0030}, !- Handle
  {e7ef1b61-6f04-4df9-b1f7-1f9df626a697}, !- Source Object
  7,                                      !- Outlet Port
  {d87d9275-6ec8-4385-852a-c17d4f097d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1aa15ea-200a-4532-ad2d-f3bd5e10b50f}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Mixed Air Node, !- Name
  {2ba875c4-9cfd-4115-9975-1bd8beeb8b23}, !- Inlet Port
  {da0980a8-eef9-4f31-83c7-8dfde0150065}; !- Outlet Port

OS:Connection,
  {6e3cfbee-8c8e-4f80-bb41-dbc42473be9a}, !- Handle
  {edf6d8a0-55f6-4cc8-916f-a5216303cd59}, !- Source Object
  3,                                      !- Outlet Port
  {e7ef1b61-6f04-4df9-b1f7-1f9df626a697}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ba875c4-9cfd-4115-9975-1bd8beeb8b23}, !- Handle
  {e7ef1b61-6f04-4df9-b1f7-1f9df626a697}, !- Source Object
  5,                                      !- Outlet Port
  {f1aa15ea-200a-4532-ad2d-f3bd5e10b50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0980a8-eef9-4f31-83c7-8dfde0150065}, !- Handle
  {f1aa15ea-200a-4532-ad2d-f3bd5e10b50f}, !- Source Object
  3,                                      !- Outlet Port
  {353a94ce-5b9d-4ef4-98f7-fbc03c59c3b6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b0a614fc-2ece-454e-bd48-6bc159d3f12f}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {82f1987a-2633-4b39-a985-c5bedf20298d}, !- Control Zone or Zone List Name
  {2d449226-4f25-4aa3-8d97-4175964aa66f}, !- Cooling Control Zone or Zone List Name
  {d231c915-db45-461c-8a41-545f3219520b}, !- Heating Control Zone or Zone List Name
  {eeb9c865-2e82-4170-b568-a2bbab36bd12}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {82f1987a-2633-4b39-a985-c5bedf20298d}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {2d449226-4f25-4aa3-8d97-4175964aa66f}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d231c915-db45-461c-8a41-545f3219520b}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eeb9c865-2e82-4170-b568-a2bbab36bd12}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de18f946-8127-4aca-a4a3-c1f69cc68f8d}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {9bb4fd84-bbe5-4971-98c2-f5c5e30bcb0d}, !- Air Inlet Node Name
  {34091422-0b58-4402-91e9-47d4d66c6ee7}, !- Air Outlet Node Name
  0.0735964016245554;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b428d2f-2aff-47bf-a6b4-9cab6adcdca2}, !- Handle
  Zone OfS OfficeSmall C  - Story Top Return Air Node, !- Name
  {0b87778f-645e-4682-9dfb-a1cab46ddef0}, !- Inlet Port
  {898a4846-7d28-4ad7-bc96-3abff6bddfa1}; !- Outlet Port

OS:Connection,
  {b621c7e5-c575-4cc1-a22e-b01398c848c2}, !- Handle
  {31759b6b-eee3-4efb-8b9a-480050dd7023}, !- Source Object
  3,                                      !- Outlet Port
  {cc1b1a4b-ba55-4002-ae49-cb2dbe9891ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b87778f-645e-4682-9dfb-a1cab46ddef0}, !- Handle
  {c3b98660-e989-4709-ad11-eb17f233e173}, !- Source Object
  2,                                      !- Outlet Port
  {8b428d2f-2aff-47bf-a6b4-9cab6adcdca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898a4846-7d28-4ad7-bc96-3abff6bddfa1}, !- Handle
  {8b428d2f-2aff-47bf-a6b4-9cab6adcdca2}, !- Source Object
  3,                                      !- Outlet Port
  {770a17b4-900c-48ec-a429-6bd6a2b113f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83399bc0-126f-4524-a2a6-d437b08bfa39}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {3867d17b-80d8-464c-87a2-47754708c364}, !- Inlet Port
  {9bb4fd84-bbe5-4971-98c2-f5c5e30bcb0d}; !- Outlet Port

OS:Connection,
  {3867d17b-80d8-464c-87a2-47754708c364}, !- Handle
  {7c0a7c75-78d9-47f5-bce7-6953dbe03a4e}, !- Source Object
  3,                                      !- Outlet Port
  {83399bc0-126f-4524-a2a6-d437b08bfa39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb4fd84-bbe5-4971-98c2-f5c5e30bcb0d}, !- Handle
  {83399bc0-126f-4524-a2a6-d437b08bfa39}, !- Source Object
  3,                                      !- Outlet Port
  {de18f946-8127-4aca-a4a3-c1f69cc68f8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34091422-0b58-4402-91e9-47d4d66c6ee7}, !- Handle
  {de18f946-8127-4aca-a4a3-c1f69cc68f8d}, !- Source Object
  4,                                      !- Outlet Port
  {31759b6b-eee3-4efb-8b9a-480050dd7023}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {179648fe-95d1-4ee6-a447-cb0345b8185c}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {e5513f70-383e-4b46-bfc1-239443d5da57}, !- Availability Manager List Name
  0.141316116687589,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aef25676-a1ad-471f-b5ab-36b6b99e37ac}, !- Supply Side Inlet Node Name
  {40b3238f-2494-42ca-bc06-f2abd72abad5}, !- Demand Side Outlet Node Name
  {75e6ce26-d1f5-48be-bfca-a78298487b55}, !- Demand Side Inlet Node A
  {df4b1f78-13c7-4bb4-93b2-27f5fa62b40c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc1bc269-07fb-4d2c-8f69-621f59aaf132}, !- Demand Mixer Name
  {03f4574d-2618-4a2d-8766-0b2ec348b87c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e2f5d4cc-0355-495b-bb2a-7d8aeadbbea6}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Supply Inlet Node, !- Name
  {aef25676-a1ad-471f-b5ab-36b6b99e37ac}, !- Inlet Port
  {f9ef1e58-6807-41f8-b036-5a820c942a9b}; !- Outlet Port

OS:Node,
  {834d08d5-47e0-4fd0-98a1-ca69846747be}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Supply Outlet Node, !- Name
  {94920158-d725-4158-9fa1-5b9e54570124}, !- Inlet Port
  {df4b1f78-13c7-4bb4-93b2-27f5fa62b40c}; !- Outlet Port

OS:Connection,
  {aef25676-a1ad-471f-b5ab-36b6b99e37ac}, !- Handle
  {179648fe-95d1-4ee6-a447-cb0345b8185c}, !- Source Object
  9,                                      !- Outlet Port
  {e2f5d4cc-0355-495b-bb2a-7d8aeadbbea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4b1f78-13c7-4bb4-93b2-27f5fa62b40c}, !- Handle
  {834d08d5-47e0-4fd0-98a1-ca69846747be}, !- Source Object
  3,                                      !- Outlet Port
  {179648fe-95d1-4ee6-a447-cb0345b8185c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bf2f1f06-2308-4544-8003-53186dd38a6a}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Demand Inlet Node, !- Name
  {75e6ce26-d1f5-48be-bfca-a78298487b55}, !- Inlet Port
  {8ccb2c91-9297-497f-b874-b29df5cd354f}; !- Outlet Port

OS:Node,
  {710b1f54-25f6-4163-b8a1-22156ac10639}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Demand Outlet Node, !- Name
  {e08037c5-8acb-4fa4-88bd-b6f48ede664a}, !- Inlet Port
  {40b3238f-2494-42ca-bc06-f2abd72abad5}; !- Outlet Port

OS:Node,
  {887b066a-3e24-43eb-af96-e23ad06982d4}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {227b13c7-6df9-4184-9d28-e2e7ecb7e717}, !- Inlet Port
  {da729900-1ca7-4004-b400-ee03f13e1cbb}; !- Outlet Port

OS:Connection,
  {75e6ce26-d1f5-48be-bfca-a78298487b55}, !- Handle
  {179648fe-95d1-4ee6-a447-cb0345b8185c}, !- Source Object
  11,                                     !- Outlet Port
  {bf2f1f06-2308-4544-8003-53186dd38a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b3238f-2494-42ca-bc06-f2abd72abad5}, !- Handle
  {710b1f54-25f6-4163-b8a1-22156ac10639}, !- Source Object
  3,                                      !- Outlet Port
  {179648fe-95d1-4ee6-a447-cb0345b8185c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03f4574d-2618-4a2d-8766-0b2ec348b87c}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {8ccb2c91-9297-497f-b874-b29df5cd354f}, !- Inlet Node Name
  {28795208-000a-4721-8719-8fbb89417c11}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dc1bc269-07fb-4d2c-8f69-621f59aaf132}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {e08037c5-8acb-4fa4-88bd-b6f48ede664a}, !- Outlet Node Name
  {3e22b7ac-fcdd-462f-8b31-6bcb9e7e3828}; !- Inlet Node Name 1

OS:Connection,
  {8ccb2c91-9297-497f-b874-b29df5cd354f}, !- Handle
  {bf2f1f06-2308-4544-8003-53186dd38a6a}, !- Source Object
  3,                                      !- Outlet Port
  {03f4574d-2618-4a2d-8766-0b2ec348b87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08037c5-8acb-4fa4-88bd-b6f48ede664a}, !- Handle
  {dc1bc269-07fb-4d2c-8f69-621f59aaf132}, !- Source Object
  2,                                      !- Outlet Port
  {710b1f54-25f6-4163-b8a1-22156ac10639}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d626ba2b-2534-4eca-868d-2e5509153c16}, !- Handle
  {179648fe-95d1-4ee6-a447-cb0345b8185c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.141316116687589,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2159.92,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1644.55,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e5513f70-383e-4b46-bfc1-239443d5da57}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {a030cbe2-2f37-480c-a921-4e07a38d105a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8e118901-3871-475d-aa25-e1cdadada0bb}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c85bfe82-89cb-4803-9285-af53901f80ca}, !- Control Zone Name
  {834d08d5-47e0-4fd0-98a1-ca69846747be}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {745376db-08cb-45d7-b5d8-2853d1da7d85}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top HP Htg Coil 12 Clg kBtu/hr 8.3EER 11 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  3509.21571113952,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.141316116687589,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {50007f00-3d84-4062-ab57-378606504551}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {50007f00-3d84-4062-ab57-378606504551}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {6ba04ea6-bfaa-47ce-8e6e-060ec4b6efd8}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3509.21571113952,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ccc0fb78-5e74-4a5e-871c-d5fec6ee82cd}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP 1spd DX HP Clg Coil 12kBtu/hr 9.7SEER 11kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  3509.21571113952,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.141316116687589,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0c6ce489-ef05-4112-b654-b56061505a54}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.141316116687589,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3e4fe0b-85ae-4363-b679-8f78818855f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1d4d0c7a-1810-4f70-9c93-d7d356f074c3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b3e4fe0b-85ae-4363-b679-8f78818855f6}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1d4d0c7a-1810-4f70-9c93-d7d356f074c3}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3cbbb747-41d0-48c5-9b1c-e7ecc09ae7d2}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {c85bfe82-89cb-4803-9285-af53901f80ca}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {0a9b03ca-f545-4239-89d7-9bfd523022b0}, !- Air Inlet Node Name
  {94920158-d725-4158-9fa1-5b9e54570124}, !- Air Outlet Node Name
  {0c6ce489-ef05-4112-b654-b56061505a54}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {745376db-08cb-45d7-b5d8-2853d1da7d85}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ccc0fb78-5e74-4a5e-871c-d5fec6ee82cd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6ba04ea6-bfaa-47ce-8e6e-060ec4b6efd8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.141316116687589,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.141316116687589,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {94920158-d725-4158-9fa1-5b9e54570124}, !- Handle
  {3cbbb747-41d0-48c5-9b1c-e7ecc09ae7d2}, !- Source Object
  7,                                      !- Outlet Port
  {834d08d5-47e0-4fd0-98a1-ca69846747be}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7a77ac95-9215-4509-bba8-0d24b24a347b}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.141316116687589,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {01f99996-2a4f-430d-9252-2c9de6b4ea22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {48221f8a-0e0c-4497-a7be-a8558e7eadee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {48221f8a-0e0c-4497-a7be-a8558e7eadee}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95d76e88-ab01-4f4a-8b06-df5890b7f214}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP OA System, !- Name
  {7a77ac95-9215-4509-bba8-0d24b24a347b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88cb097e-ac21-465d-ac16-01e3dfd4c3ed}, !- Mixed Air Node Name
  {8a139179-357d-4c0c-9cc8-72a6e84c8dbd}, !- Outdoor Air Stream Node Name
  {f8f0b229-3966-43dc-a364-62b6e5ea199c}, !- Relief Air Stream Node Name
  {f9ef1e58-6807-41f8-b036-5a820c942a9b}; !- Return Air Stream Node Name

OS:Node,
  {62924bb8-4b28-4a2d-a643-8430d27111b0}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8a139179-357d-4c0c-9cc8-72a6e84c8dbd}; !- Outlet Port

OS:Connection,
  {8a139179-357d-4c0c-9cc8-72a6e84c8dbd}, !- Handle
  {62924bb8-4b28-4a2d-a643-8430d27111b0}, !- Source Object
  3,                                      !- Outlet Port
  {95d76e88-ab01-4f4a-8b06-df5890b7f214}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2fb24c61-1d43-405e-aa44-6e8525e4f8ea}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Relief Air Node, !- Name
  {f8f0b229-3966-43dc-a364-62b6e5ea199c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8f0b229-3966-43dc-a364-62b6e5ea199c}, !- Handle
  {95d76e88-ab01-4f4a-8b06-df5890b7f214}, !- Source Object
  7,                                      !- Outlet Port
  {2fb24c61-1d43-405e-aa44-6e8525e4f8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd53c2c3-e5bd-424d-b339-d94d96bbc9ea}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Mixed Air Node, !- Name
  {88cb097e-ac21-465d-ac16-01e3dfd4c3ed}, !- Inlet Port
  {0a9b03ca-f545-4239-89d7-9bfd523022b0}; !- Outlet Port

OS:Connection,
  {f9ef1e58-6807-41f8-b036-5a820c942a9b}, !- Handle
  {e2f5d4cc-0355-495b-bb2a-7d8aeadbbea6}, !- Source Object
  3,                                      !- Outlet Port
  {95d76e88-ab01-4f4a-8b06-df5890b7f214}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88cb097e-ac21-465d-ac16-01e3dfd4c3ed}, !- Handle
  {95d76e88-ab01-4f4a-8b06-df5890b7f214}, !- Source Object
  5,                                      !- Outlet Port
  {dd53c2c3-e5bd-424d-b339-d94d96bbc9ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9b03ca-f545-4239-89d7-9bfd523022b0}, !- Handle
  {dd53c2c3-e5bd-424d-b339-d94d96bbc9ea}, !- Source Object
  3,                                      !- Outlet Port
  {3cbbb747-41d0-48c5-9b1c-e7ecc09ae7d2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a030cbe2-2f37-480c-a921-4e07a38d105a}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {801c0c78-bfe1-4eee-a6d9-0e1a534cc3dd}, !- Control Zone or Zone List Name
  {a12bd4d9-aa34-4a78-84e1-d703843da9f1}, !- Cooling Control Zone or Zone List Name
  {d4d8c9c2-f6e6-4bdb-9b49-0e60e6bf975c}, !- Heating Control Zone or Zone List Name
  {f448f9eb-70ae-4f95-8547-e97f849ecb69}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {801c0c78-bfe1-4eee-a6d9-0e1a534cc3dd}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {a12bd4d9-aa34-4a78-84e1-d703843da9f1}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d4d8c9c2-f6e6-4bdb-9b49-0e60e6bf975c}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f448f9eb-70ae-4f95-8547-e97f849ecb69}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d30baccc-5bff-4f3f-be4d-fd88cafe011c}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {82d63b3d-8186-467d-a006-b88626098410}, !- Air Inlet Node Name
  {227b13c7-6df9-4184-9d28-e2e7ecb7e717}, !- Air Outlet Node Name
  0.141316116687588;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d65a2e75-e658-412d-b2cf-adeae353777f}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top Return Air Node, !- Name
  {b7b8c3ff-e28d-407d-a3a3-efa0c8dfd817}, !- Inlet Port
  {3e22b7ac-fcdd-462f-8b31-6bcb9e7e3828}; !- Outlet Port

OS:Connection,
  {da729900-1ca7-4004-b400-ee03f13e1cbb}, !- Handle
  {887b066a-3e24-43eb-af96-e23ad06982d4}, !- Source Object
  3,                                      !- Outlet Port
  {d1f8a463-b25e-4015-97e7-7806461915f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b8c3ff-e28d-407d-a3a3-efa0c8dfd817}, !- Handle
  {04d32248-a3bc-4934-936d-deb36ff0f597}, !- Source Object
  2,                                      !- Outlet Port
  {d65a2e75-e658-412d-b2cf-adeae353777f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e22b7ac-fcdd-462f-8b31-6bcb9e7e3828}, !- Handle
  {d65a2e75-e658-412d-b2cf-adeae353777f}, !- Source Object
  3,                                      !- Outlet Port
  {dc1bc269-07fb-4d2c-8f69-621f59aaf132}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6451bc8a-d10b-4e3a-8139-16c0fbbb9ae4}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {28795208-000a-4721-8719-8fbb89417c11}, !- Inlet Port
  {82d63b3d-8186-467d-a006-b88626098410}; !- Outlet Port

OS:Connection,
  {28795208-000a-4721-8719-8fbb89417c11}, !- Handle
  {03f4574d-2618-4a2d-8766-0b2ec348b87c}, !- Source Object
  3,                                      !- Outlet Port
  {6451bc8a-d10b-4e3a-8139-16c0fbbb9ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d63b3d-8186-467d-a006-b88626098410}, !- Handle
  {6451bc8a-d10b-4e3a-8139-16c0fbbb9ae4}, !- Source Object
  3,                                      !- Outlet Port
  {d30baccc-5bff-4f3f-be4d-fd88cafe011c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {227b13c7-6df9-4184-9d28-e2e7ecb7e717}, !- Handle
  {d30baccc-5bff-4f3f-be4d-fd88cafe011c}, !- Source Object
  4,                                      !- Outlet Port
  {887b066a-3e24-43eb-af96-e23ad06982d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c21d539b-8c6e-43bc-9662-8691095da414}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {493ef952-bafe-46b3-b841-7e01e50b6dff}, !- Availability Manager List Name
  0.172685200728697,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9c07b1ea-8a72-4b8a-9bce-0d9d9419385c}, !- Supply Side Inlet Node Name
  {4d3189e8-4b70-40c7-a12c-90510148ec86}, !- Demand Side Outlet Node Name
  {7cd0cd19-e757-49c3-8c99-5cba4f6cf9c9}, !- Demand Side Inlet Node A
  {5644a330-2446-41b9-8d88-f370331d9b3e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2a549a8e-bef5-40bb-80a7-b2282d2e03f1}, !- Demand Mixer Name
  {5305e591-fcc5-4dee-97fd-43b590c901cf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e7015ef6-e602-40fb-95ef-8f661edb3231}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Supply Inlet Node, !- Name
  {9c07b1ea-8a72-4b8a-9bce-0d9d9419385c}, !- Inlet Port
  {99b7043c-3703-479a-aadd-192347f4aa6d}; !- Outlet Port

OS:Node,
  {4c9cef91-c156-4f84-a13e-f83c774e6494}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Supply Outlet Node, !- Name
  {3eabcea5-b46f-4401-a58c-ce9c2dd7001c}, !- Inlet Port
  {5644a330-2446-41b9-8d88-f370331d9b3e}; !- Outlet Port

OS:Connection,
  {9c07b1ea-8a72-4b8a-9bce-0d9d9419385c}, !- Handle
  {c21d539b-8c6e-43bc-9662-8691095da414}, !- Source Object
  9,                                      !- Outlet Port
  {e7015ef6-e602-40fb-95ef-8f661edb3231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5644a330-2446-41b9-8d88-f370331d9b3e}, !- Handle
  {4c9cef91-c156-4f84-a13e-f83c774e6494}, !- Source Object
  3,                                      !- Outlet Port
  {c21d539b-8c6e-43bc-9662-8691095da414}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c3284cb-e73e-40a5-b3b4-712483392325}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Demand Inlet Node, !- Name
  {7cd0cd19-e757-49c3-8c99-5cba4f6cf9c9}, !- Inlet Port
  {0dfa08c0-ea08-4f7b-8c1d-3edf010faba4}; !- Outlet Port

OS:Node,
  {39e0ecde-5c7a-4669-870d-9a8508d10390}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Demand Outlet Node, !- Name
  {eccb2045-1bb0-431d-814d-eef531428d79}, !- Inlet Port
  {4d3189e8-4b70-40c7-a12c-90510148ec86}; !- Outlet Port

OS:Node,
  {6f5c7b9b-eb70-4759-92e4-f6b7ad509db7}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {85d1a39f-1d8b-48b1-8a99-0d4063ab471c}, !- Inlet Port
  {64ad3876-f149-4e33-aa04-1d3003e384e4}; !- Outlet Port

OS:Connection,
  {7cd0cd19-e757-49c3-8c99-5cba4f6cf9c9}, !- Handle
  {c21d539b-8c6e-43bc-9662-8691095da414}, !- Source Object
  11,                                     !- Outlet Port
  {5c3284cb-e73e-40a5-b3b4-712483392325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3189e8-4b70-40c7-a12c-90510148ec86}, !- Handle
  {39e0ecde-5c7a-4669-870d-9a8508d10390}, !- Source Object
  3,                                      !- Outlet Port
  {c21d539b-8c6e-43bc-9662-8691095da414}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5305e591-fcc5-4dee-97fd-43b590c901cf}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {0dfa08c0-ea08-4f7b-8c1d-3edf010faba4}, !- Inlet Node Name
  {3112ada7-5e71-4aa6-a330-2401ccb5fcdb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2a549a8e-bef5-40bb-80a7-b2282d2e03f1}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {eccb2045-1bb0-431d-814d-eef531428d79}, !- Outlet Node Name
  {dc9ffb29-373f-4ff1-af77-7b23e7b60828}; !- Inlet Node Name 1

OS:Connection,
  {0dfa08c0-ea08-4f7b-8c1d-3edf010faba4}, !- Handle
  {5c3284cb-e73e-40a5-b3b4-712483392325}, !- Source Object
  3,                                      !- Outlet Port
  {5305e591-fcc5-4dee-97fd-43b590c901cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eccb2045-1bb0-431d-814d-eef531428d79}, !- Handle
  {2a549a8e-bef5-40bb-80a7-b2282d2e03f1}, !- Source Object
  2,                                      !- Outlet Port
  {39e0ecde-5c7a-4669-870d-9a8508d10390}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bcdb9b47-45aa-4196-ad90-3ce222ecb614}, !- Handle
  {c21d539b-8c6e-43bc-9662-8691095da414}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.172685200728697,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2577.05,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1646.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {493ef952-bafe-46b3-b841-7e01e50b6dff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {c18ba69e-d2c1-4654-9e5d-dd3a11c8c430}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9233e83a-4464-409f-897b-e86ee5a61310}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}, !- Control Zone Name
  {4c9cef91-c156-4f84-a13e-f83c774e6494}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {6c816eb2-6c55-4360-b3b3-ea548a7d5a1b}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top HP Htg Coil 14 Clg kBtu/hr 8.3EER 13 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  4288.18477101309,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.172685200728697,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {222a50bf-98d5-49cb-a520-2930481849d8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {222a50bf-98d5-49cb-a520-2930481849d8}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {291a678e-110f-48a0-a741-a8e58df00b69}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4288.18477101309,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a740648d-47f5-4dd3-8335-24a00456d161}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP 1spd DX HP Clg Coil 14kBtu/hr 9.7SEER 13kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  4288.18477101309,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.172685200728697,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {01bebc23-eb8d-47ac-a480-0b7bf7e77cfa}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.172685200728697,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1f0953c-cf61-4749-a1dd-e8de857bc465}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73a542f2-33b2-4d91-b953-ec11b0df47e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1f0953c-cf61-4749-a1dd-e8de857bc465}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73a542f2-33b2-4d91-b953-ec11b0df47e5}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c8725c7b-e297-4ff0-8767-bb904dcd79d8}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {3e2bdf08-c09a-443e-9e39-fbcc443f98e5}, !- Air Inlet Node Name
  {3eabcea5-b46f-4401-a58c-ce9c2dd7001c}, !- Air Outlet Node Name
  {01bebc23-eb8d-47ac-a480-0b7bf7e77cfa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {6c816eb2-6c55-4360-b3b3-ea548a7d5a1b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a740648d-47f5-4dd3-8335-24a00456d161}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {291a678e-110f-48a0-a741-a8e58df00b69}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.172685200728697,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.172685200728697,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3eabcea5-b46f-4401-a58c-ce9c2dd7001c}, !- Handle
  {c8725c7b-e297-4ff0-8767-bb904dcd79d8}, !- Source Object
  7,                                      !- Outlet Port
  {4c9cef91-c156-4f84-a13e-f83c774e6494}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f9271b87-05f8-4451-a042-3b79fdc598f5}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.172685200728697,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cb35510-3087-4955-bdd5-2bf9ee6c0612}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7f705a1a-2fca-477e-ac93-bf4d09c6a505}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7f705a1a-2fca-477e-ac93-bf4d09c6a505}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f741b829-5fd3-4562-974a-281959791bb2}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP OA System, !- Name
  {f9271b87-05f8-4451-a042-3b79fdc598f5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {35f1aa60-fa41-4db1-85bc-5f55e9bb2ccc}, !- Mixed Air Node Name
  {861ee0b4-8d8d-4cd9-a196-9f8b41f6dfda}, !- Outdoor Air Stream Node Name
  {ed053aaa-8efb-4a26-9a0a-8eaf526ac215}, !- Relief Air Stream Node Name
  {99b7043c-3703-479a-aadd-192347f4aa6d}; !- Return Air Stream Node Name

OS:Node,
  {6d4b9f57-6799-402a-9df0-c731b42e2b8c}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {861ee0b4-8d8d-4cd9-a196-9f8b41f6dfda}; !- Outlet Port

OS:Connection,
  {861ee0b4-8d8d-4cd9-a196-9f8b41f6dfda}, !- Handle
  {6d4b9f57-6799-402a-9df0-c731b42e2b8c}, !- Source Object
  3,                                      !- Outlet Port
  {f741b829-5fd3-4562-974a-281959791bb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19e5ec26-b4b4-43b6-9321-de99f75a92b8}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Relief Air Node, !- Name
  {ed053aaa-8efb-4a26-9a0a-8eaf526ac215}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed053aaa-8efb-4a26-9a0a-8eaf526ac215}, !- Handle
  {f741b829-5fd3-4562-974a-281959791bb2}, !- Source Object
  7,                                      !- Outlet Port
  {19e5ec26-b4b4-43b6-9321-de99f75a92b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {517179f1-f982-4cde-826c-3f43e739f4c9}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Mixed Air Node, !- Name
  {35f1aa60-fa41-4db1-85bc-5f55e9bb2ccc}, !- Inlet Port
  {3e2bdf08-c09a-443e-9e39-fbcc443f98e5}; !- Outlet Port

OS:Connection,
  {99b7043c-3703-479a-aadd-192347f4aa6d}, !- Handle
  {e7015ef6-e602-40fb-95ef-8f661edb3231}, !- Source Object
  3,                                      !- Outlet Port
  {f741b829-5fd3-4562-974a-281959791bb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35f1aa60-fa41-4db1-85bc-5f55e9bb2ccc}, !- Handle
  {f741b829-5fd3-4562-974a-281959791bb2}, !- Source Object
  5,                                      !- Outlet Port
  {517179f1-f982-4cde-826c-3f43e739f4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2bdf08-c09a-443e-9e39-fbcc443f98e5}, !- Handle
  {517179f1-f982-4cde-826c-3f43e739f4c9}, !- Source Object
  3,                                      !- Outlet Port
  {c8725c7b-e297-4ff0-8767-bb904dcd79d8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c18ba69e-d2c1-4654-9e5d-dd3a11c8c430}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d2caa24-c381-4620-ba21-a85b18928ad3}, !- Control Zone or Zone List Name
  {58dbb1b7-5eaf-41f6-a580-cc53e976ab1a}, !- Cooling Control Zone or Zone List Name
  {45b2dbcb-1a37-4430-89a5-14632c2bc233}, !- Heating Control Zone or Zone List Name
  {0da88bd0-ecbc-4731-8cbf-0b4439616e53}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d2caa24-c381-4620-ba21-a85b18928ad3}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {58dbb1b7-5eaf-41f6-a580-cc53e976ab1a}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {45b2dbcb-1a37-4430-89a5-14632c2bc233}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0da88bd0-ecbc-4731-8cbf-0b4439616e53}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cdf88e31-20b5-4dd2-ba7f-fd4819753cf9}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {305dd8aa-9565-4d1d-bfcb-172451397700}, !- Air Inlet Node Name
  {85d1a39f-1d8b-48b1-8a99-0d4063ab471c}, !- Air Outlet Node Name
  0.172685200728697;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41cc358b-9408-48ea-a896-0a1de2ffa44e}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top Return Air Node, !- Name
  {5280ac2c-482a-4703-b538-1d540d57f05b}, !- Inlet Port
  {dc9ffb29-373f-4ff1-af77-7b23e7b60828}; !- Outlet Port

OS:Connection,
  {64ad3876-f149-4e33-aa04-1d3003e384e4}, !- Handle
  {6f5c7b9b-eb70-4759-92e4-f6b7ad509db7}, !- Source Object
  3,                                      !- Outlet Port
  {cd1365df-dc64-4274-9598-93807eb27181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5280ac2c-482a-4703-b538-1d540d57f05b}, !- Handle
  {4a408efa-6a1d-47ed-97ad-acbb69ea8e39}, !- Source Object
  2,                                      !- Outlet Port
  {41cc358b-9408-48ea-a896-0a1de2ffa44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9ffb29-373f-4ff1-af77-7b23e7b60828}, !- Handle
  {41cc358b-9408-48ea-a896-0a1de2ffa44e}, !- Source Object
  3,                                      !- Outlet Port
  {2a549a8e-bef5-40bb-80a7-b2282d2e03f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c2c04cc-6080-4d73-929b-51eb89ed2a25}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {3112ada7-5e71-4aa6-a330-2401ccb5fcdb}, !- Inlet Port
  {305dd8aa-9565-4d1d-bfcb-172451397700}; !- Outlet Port

OS:Connection,
  {3112ada7-5e71-4aa6-a330-2401ccb5fcdb}, !- Handle
  {5305e591-fcc5-4dee-97fd-43b590c901cf}, !- Source Object
  3,                                      !- Outlet Port
  {7c2c04cc-6080-4d73-929b-51eb89ed2a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {305dd8aa-9565-4d1d-bfcb-172451397700}, !- Handle
  {7c2c04cc-6080-4d73-929b-51eb89ed2a25}, !- Source Object
  3,                                      !- Outlet Port
  {cdf88e31-20b5-4dd2-ba7f-fd4819753cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85d1a39f-1d8b-48b1-8a99-0d4063ab471c}, !- Handle
  {cdf88e31-20b5-4dd2-ba7f-fd4819753cf9}, !- Source Object
  4,                                      !- Outlet Port
  {6f5c7b9b-eb70-4759-92e4-f6b7ad509db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1b335ad9-3521-47b4-af75-1edf20e85765}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {305a724c-8e46-47c2-9515-963a4b46f2c0}, !- Schedule Type Limits Name
  {bf2f5ec2-7674-4b36-aa66-9ed219407e6c}, !- Default Day Schedule Name
  {200b1112-f698-40a6-b291-0a0b2a7a8830}, !- Summer Design Day Schedule Name
  {206a9587-5f9a-4f16-a7e1-8c97ecd756ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf2f5ec2-7674-4b36-aa66-9ed219407e6c}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {305a724c-8e46-47c2-9515-963a4b46f2c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f90198c7-5ae8-454d-a6fb-4948095ca154}, !- Handle
  {1b335ad9-3521-47b4-af75-1edf20e85765}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.367289999999974,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:23:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:23:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {206a9587-5f9a-4f16-a7e1-8c97ecd756ae}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {305a724c-8e46-47c2-9515-963a4b46f2c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {200b1112-f698-40a6-b291-0a0b2a7a8830}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {305a724c-8e46-47c2-9515-963a4b46f2c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c6d6071-a34b-4d34-8781-e1f301389e20}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {1b335ad9-3521-47b4-af75-1edf20e85765}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d09e7bbe-1f06-4bc7-934a-8607f5e94c56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d09e7bbe-1f06-4bc7-934a-8607f5e94c56}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {305a724c-8e46-47c2-9515-963a4b46f2c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {91212e07-8993-4973-9ccd-152ea70374a6}, !- Handle
  Building Default Schedule Set,          !- Name
  {1b335ad9-3521-47b4-af75-1edf20e85765}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {ac99f043-979c-48b7-b30e-ac51217cab9b}, !- Handle
  {1d07e98a-580a-4396-bcf0-7a36863dd54b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {44e5ff74-b011-4bda-a492-be147f02bb7d}, !- Handle
  {38906677-87aa-4298-9c60-5addb69345c4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.001834854426 | hoo_start + 0.5 ~ 0.002242599854 | hoo_start + 1.5 ~ 0.0 | mid - 2.0 ~ 0.0 | mid ~ 0.00203872714 | mid + 2.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00407745427999999 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c537c1be-d6b0-41c1-be14-0d8f68002113}, !- Handle
  {4ba90c2a-750a-45c6-bfe2-c64aa0914702}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00611618141999999 | hoo_start + 0.5 ~ 0.01427108998 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.0 | mid - 1.5 ~ 0.00407745427999999 | mid - 0.5 ~ 0.00815490855999998 | mid + 0.5 ~ 0.00815490855999998 | mid + 1.5 ~ 0.00407745427999999 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.01834854426 | hoo_end + 0.5 ~ 0.00203872714 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {132aaa55-9698-40f9-80d0-6e55bb7f6e6d}, !- Handle
  {fd444faa-1281-410d-baf5-305b29bf8dd2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7606c521-c3e6-4e00-aa69-3a0a5633df35}, !- Handle
  {ccf0f4d2-c03f-4206-bc76-4d0a096d2ccf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 1.0 ~ val_flr ~ val_clg | mid + 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {27066728-ba95-4698-9509-ab9b6c6e744c}, !- Handle
  {e56340e9-24ec-4ffe-b281-03d2bf8008c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c1807998-0132-4a40-9f81-a291b0d46701}, !- Handle
  {764c87ab-65e5-475b-887d-b1904372fef8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a9825070-2b71-4401-9727-4340353fe956}, !- Handle
  {bbf13f60-97c5-487e-ba03-56c749eefb51}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 1.0 ~ val_flr ~ val_clg | mid + 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {113dc52c-1521-4f29-9f0d-008c8c263dd4}, !- Handle
  {91e2fef0-66d5-4a8b-a4c2-9f9f5b5aab28}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0c6dea1e-3c8f-4398-b5ae-720c42fc7f12}, !- Handle
  {b280abd6-7201-4115-b363-006285b7568c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {8a12261f-76f9-4eab-bd5b-2376ed765b39}, !- Handle
  {b88e19e0-6455-40a8-8a4b-36205cd95348}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {39ed2b94-6318-41f8-8164-bcadd3a747a2}, !- Handle
  {efa20247-657c-4424-ab3b-1e7460ee88d8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.42 | hoo_end + 2.5 ~ 0.3 | hoo_end + 3.5 ~ 0.25 | hoo_end + 4.5 ~ 0.22 | hoo_end + 5.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {36e47701-ca22-4de6-a0c5-d69a5b731a62}, !- Handle
  {2770235f-ef58-4c83-97b9-ced2e8086d69}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {f9427469-9245-44c5-bb1a-6793bc91d951}, !- Handle
  {cd58021f-8f47-4d2f-b11d-973ef1f8a786}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {09f71927-9af6-417a-8602-78a4d2f26c21}, !- Handle
  {d225b8a4-9db7-4eef-b490-df00cbd4b115}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.875 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.925 | mid + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.875 | hoo_end - 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.8 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.5 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.45 | hoo_end + 4.5 ~ 0.425 | hoo_end + 5.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7f0f7c65-b453-4f54-bee0-21f9ce97eddf}, !- Handle
  {82a20280-3a6d-4cf0-b811-53613b5b189e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {8a592e0b-86bc-4bd3-8837-d2b4d4d35928}, !- Handle
  {833e0d4e-1636-4e99-a02c-3c9f04d18403}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b791cc04-c25d-4aa6-b895-6e54999a8c18}, !- Handle
  {62951685-5e58-4533-8c9e-1d82d7a68971}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8f86daa5-2de3-4ff9-a3a8-3a319346c7f3}, !- Handle
  {c3cdf246-3f72-4f67-b186-bb8829ba9620}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {91cf08f1-fe23-455e-b23a-23765f451ae1}, !- Handle
  {88c350ba-2844-465a-a876-00112d141f22}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {5c33b1f5-7b57-444c-abe6-9dc780f6b892}, !- Handle
  {e4bb687e-ee5b-4b32-9a17-055d15d0beb5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {432d6c9c-b391-451f-a963-913e9ed42b72}, !- Handle
  {401765c3-a5d8-4e93-ab0b-c71793a31e1d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {a6360958-182b-4263-ac04-8b98808c94c6}, !- Handle
  {e77f7e96-f74f-4a6d-8c0a-d22b00f8f1e8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7933d763-1216-45c3-8c8d-022f2d1e81b7}, !- Handle
  {6356f8bf-e23f-4f08-af69-9ce77d4aa83e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2f4712d8-58a9-40ef-a602-6772e7e89ebb}, !- Handle
  {b5c5c1b4-e1db-4516-9c0d-7fa48d84c932}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {eb9d32eb-5eca-474f-a93f-2beb873ab359}, !- Handle
  {077d2560-e8c8-4a12-8c6b-aaaa68dd2aa8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b535a26-8094-4215-9b76-ef75695654fb}, !- Handle
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {bc0725c3-98ae-4cd9-a475-652270f1bb2b}, !- Handle
  {a072021b-a327-4336-844e-6b489c457315}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d9fd8b27-a511-4db3-85f0-5cab2c490aef}, !- Handle
  {32bd723e-f1e4-4d70-9b42-78a128035553}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {951ed839-0e11-4903-a360-447ed2b64d74}, !- Handle
  {19867062-a3d4-4bff-88bb-bfebb9c199f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cceec980-fa95-41e2-90dc-6d51aa827515}, !- Handle
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {bc069e5a-8cc2-4d15-a6e9-10b04a14ee02}, !- Handle
  {e995ff22-6b94-4596-969d-427978a8dc1b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {046b60b5-a61f-4f19-b63e-bf7070091560}, !- Handle
  {58e24e99-a88f-4535-9540-ebcf1384bc72}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a00dbd7d-4a8f-48fd-a9cf-d1cb3abaa7a5}, !- Handle
  {0a3695fc-17d6-462f-9df7-5d64de7dd129}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7753e9d9-2530-4d0f-ace1-31c0f757061a}, !- Handle
  {c89b9fab-e23c-47b2-bc59-72d524c06f98}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {91814d79-645e-4d49-8061-037adddeb626}, !- Handle
  {f465e8c9-ac29-449c-b5d0-cb906a30b9d1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca3d364d-5519-4a4b-a785-b199d5da96e6}, !- Handle
  {31bd4b60-ddfd-40b2-8f13-494c2d0b1170}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {89a042a6-3479-41a1-bdc6-a9a8ea49ebf1}, !- Handle
  {eef10849-b877-459e-a4cd-78d0d5749c1d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c10058a0-17fd-4e44-81e6-f43b0d8af273}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {401765c3-a5d8-4e93-ab0b-c71793a31e1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a90ed6b-48b7-413b-bad1-4f7ec7ad4629}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {7a90ed6b-48b7-413b-bad1-4f7ec7ad4629}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.016,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.062922962962963,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.109845925925926,                      !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.156768888888889,                      !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.203691851851852,                      !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.232768888888889,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.261845925925926,                      !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.290922962962963,                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.301,                                  !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.282,                                  !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.263,                                  !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.244,                                  !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.225,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.206,                                  !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.168,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.149,                                  !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.13,                                   !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.111,                                  !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.092,                                  !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.073,                                  !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.054,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.035,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.016,                                  !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.016;                                  !- Value Until Time 27

OS:AdditionalProperties,
  {24a7aad9-0cf5-46e1-9d3e-7dceabfc4770}, !- Handle
  {7a90ed6b-48b7-413b-bad1-4f7ec7ad4629}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f5ef314a-d902-4e57-852a-6f463533365f}, !- Handle
  autogen Schedule Rule 13 1,             !- Name
  {b280abd6-7201-4115-b363-006285b7568c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cb56281-26c9-4620-b286-9e3f89b655bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {1cb56281-26c9-4620-b286-9e3f89b655bf}, !- Handle
  autogen Schedule Rule 13 1_day_sch,     !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.016,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0286666666666666,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0413333333333333,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.054,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0666666666666667,                     !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0856666666666667,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.104666666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.123666666666667,                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.142666666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.174333333333333,                      !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.206,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.237666666666667,                      !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.269333333333333,                      !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.282,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.294666666666667,                      !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.307333333333333,                      !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.301,                                  !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.282,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.263,                                  !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.244,                                  !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.218666666666667,                      !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.193333333333333,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.168,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.142666666666667,                      !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.123666666666667,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.104666666666667,                      !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0856666666666667,                     !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0666666666666667,                     !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.054,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0413333333333333,                     !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0286666666666666,                     !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.016,                                  !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.016;                                  !- Value Until Time 35

OS:AdditionalProperties,
  {8f5ffe6f-404f-446e-b134-445513a88378}, !- Handle
  {1cb56281-26c9-4620-b286-9e3f89b655bf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {03b62957-c584-44ca-b1c6-2b74c62869c0}, !- Handle
  autogen DEER Activity 132W/person 0,    !- Name
  {88c350ba-2844-465a-a876-00112d141f22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb499b4d-d822-4588-a34a-7d6c893cb900}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {cb499b4d-d822-4588-a34a-7d6c893cb900}, !- Handle
  autogen DEER Activity 132W/person 0_day_sch, !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {a28650b3-6a6a-4ce5-a4b1-731b172004ae}, !- Handle
  {cb499b4d-d822-4588-a34a-7d6c893cb900}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9697ab4f-c2ca-454f-927d-274699916936}, !- Handle
  autogen DEER Activity 147W/person 0,    !- Name
  {b5c5c1b4-e1db-4516-9c0d-7fa48d84c932}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7eda303-6864-400c-8853-1ef9f7942152}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b7eda303-6864-400c-8853-1ef9f7942152}, !- Handle
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {7d25dad2-9df0-400f-b585-85defbe856d4}, !- Handle
  {b7eda303-6864-400c-8853-1ef9f7942152}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {625ab43b-28b1-4576-bce7-31b74b0df6b7}, !- Handle
  autogen Schedule Rule 8 1,              !- Name
  {2770235f-ef58-4c83-97b9-ced2e8086d69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0e74bc2-e82d-4e8a-9007-d71fc51c3ab4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {a0e74bc2-e82d-4e8a-9007-d71fc51c3ab4}, !- Handle
  autogen Schedule Rule 8 1_day_sch,      !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {8b6c874c-d303-469d-afb0-f7b3bec37d63}, !- Handle
  {a0e74bc2-e82d-4e8a-9007-d71fc51c3ab4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Curve:Biquadratic,
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Handle
  SpltHP1SpCom_HtCap_fT,                  !- Name
  0.85516576,                             !- Coefficient1 Constant
  -0.003631392,                           !- Coefficient2 x
  -6.19e-06,                              !- Coefficient3 x**2
  0.02644704,                             !- Coefficient4 y
  0.00041148,                             !- Coefficient5 y**2
  -0.000141264,                           !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Cubic,
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {056760a8-6a53-4fce-b556-c7043a6f290e}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {397d8ad4-a511-4d38-9379-457263035d73}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {056760a8-6a53-4fce-b556-c7043a6f290e}; !- Layer 1

OS:InternalMass:Definition,
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Handle
  Internal Mass Definition 2,             !- Name
  {397d8ad4-a511-4d38-9379-457263035d73}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c545cf7f-763c-4de7-a2f2-bc66c40b225b}, !- Handle
  OfS Hall A end_a - Story Ground Mass,   !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d0ada64-086d-4cb1-b31d-5b95f1d5d926}, !- Handle
  OfS OfficeSmall C end_b - Story Top Mass, !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b4fe5a8-7df0-4c50-968a-182bdc12df19}, !- Handle
  OfS Hall C  - Story Ground Mass,        !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1869b352-e280-4374-a099-929c579f9263}, !- Handle
  OfS OfficeSmall C end_a - Story Top Mass, !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c53b1cee-000f-488c-80fa-d09ae840352f}, !- Handle
  OfS OfficeSmall B  - Story Top Mass,    !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3ef0240-3a10-4287-b257-3277052ef8c7}, !- Handle
  OfS Hall B end_a - Story Ground Mass,   !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae325251-2a15-4871-8b03-70b179780203}, !- Handle
  OfS OfficeSmall B end_b - Story Top Mass, !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58156c1f-bff4-48b1-9443-e20ae2855f9e}, !- Handle
  OfS Hall C end_a - Story Ground Mass,   !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0de944c2-6e90-495a-bdeb-c1acabf1eca3}, !- Handle
  OfS OfficeSmall C  - Story Ground Mass, !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {40d3fae6-0be5-4705-a1a3-e24c8a6eae65}, !- Handle
  OfS OfficeSmall A end_a - Story Top Mass, !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa692312-2413-4c1b-94b5-8e2af3097b04}, !- Handle
  OfS Hall B  - Story Ground Mass,        !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {351eba7b-626b-47eb-b2e5-91f3239692a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3c25d26-a19b-4bdb-8564-61ae775f1916}, !- Handle
  OfS OfficeSmall A end_b - Story Top Mass, !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce193c09-63e8-4ba5-a3f2-93a0c900809f}, !- Handle
  OfS OfficeSmall A  - Story Ground Mass, !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50cb77c5-0752-4b00-8fb1-a35986c93e75}, !- Handle
  OfS OfficeSmall B  - Story Ground Mass, !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f67ba55-30c8-4e9f-a5bc-07f1b5f95530}, !- Handle
  OfS Hall A  - Story Ground Mass,        !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b16baf5f-a1da-4470-828d-1516003991e3}, !- Handle
  OfS OfficeSmall B end_a - Story Top Mass, !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {810b5888-48e3-464e-bb1d-d4afd6b78cd8}, !- Handle
  OfS OfficeSmall C  - Story Top Mass,    !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a21d2299-ebf8-4e8a-aae5-114babc05c82}, !- Handle
  OfS OfficeSmall A  - Story Top Mass,    !- Name
  {e81a7af6-972a-4459-838b-5f2281cdeb30}, !- Internal Mass Definition Name
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {257b7e06-977f-4e94-913b-dd1bbee84efd}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {a435ece9-abca-4b62-bed3-b9bbdfb9e64d}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {063bc5cb-f609-4f22-8691-bb796f231b13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {063bc5cb-f609-4f22-8691-bb796f231b13}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a10d94b-fd86-497e-8b85-886998d17ab1}, !- Handle
  Shading Control Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {4ae3a783-bb92-48d6-96a9-05eef6c1948c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ae3a783-bb92-48d6-96a9-05eef6c1948c}, !- Handle
  Shading Control Schedule Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Blind,
  {1061e44c-c0bf-406f-bdf7-ee4915e7c137}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {69cf2d9e-6875-4a1b-b336-b8e9e1b9f0ba}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {1061e44c-c0bf-406f-bdf7-ee4915e7c137}, !- Shading Device Material Name
  AlwaysOn,                               !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  No,                                     !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {5b658601-2282-491d-a37f-8be1d20c8cf3}, !- Sub Surface Name 1
  {7f667c4a-8672-44ae-b0df-b81155548441}, !- Sub Surface Name 2
  {300c1e65-c377-41f6-acef-e155fbba7d3b}, !- Sub Surface Name 3
  {460e0962-13d6-438d-9dd7-d6c70c7f0844}, !- Sub Surface Name 4
  {86df3bc8-d6be-4bcc-971c-349d17b3570d}, !- Sub Surface Name 5
  {12cf6b3d-b51d-4ddc-8e6e-c3328f96688a}; !- Sub Surface Name 6

OS:AdditionalProperties,
  {9cbdf996-967c-40a5-a7c4-d6473ea26501}, !- Handle
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {58a7ed24-af35-4023-9de4-73b25eca43de}, !- Handle
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:Lights:Definition,
  {acfde239-01ac-4885-aed2-8f637e33979c}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fe95fdf3-0191-4b80-9ebc-e975db61e055}, !- Handle
  {acfde239-01ac-4885-aed2-8f637e33979c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {23a4b047-00d6-4f29-b36e-9949c747e377}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 General Lighting, !- Name
  {acfde239-01ac-4885-aed2-8f637e33979c}, !- Lights Definition Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space or SpaceType Name
  {27c72e69-0f21-4fdb-b6a7-79f0043b18b1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7c3a5453-27be-41ed-b439-eecf22e802d4}, !- Handle
  OfS Hall - ComStock DEER 1985 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d6bf2c7c-8255-41a9-912b-05a2cc1dea01}, !- Handle
  {7c3a5453-27be-41ed-b439-eecf22e802d4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6613f611-ab2e-4cc3-b8c2-72e0f24a4fa6}, !- Handle
  OfS Hall - ComStock DEER 1985 General Lighting, !- Name
  {7c3a5453-27be-41ed-b439-eecf22e802d4}, !- Lights Definition Name
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Space or SpaceType Name
  {74ecc620-08ed-446e-a3c7-6c6ef4518a5d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {27c72e69-0f21-4fdb-b6a7-79f0043b18b1}, !- Handle
  D17_OfS_OffSm_LF_Yr BPR Adjusted,       !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {218fee51-322e-4cca-b603-8a3be7db48ba}, !- Default Day Schedule Name
  {c52d64fb-c302-41f3-b2d6-c44e16946bf3}, !- Summer Design Day Schedule Name
  {b77e6c44-c045-479b-b776-f6acd7d7ab98}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4172276f-2b4b-4bf1-9dec-252a7d07db40}, !- Handle
  {27c72e69-0f21-4fdb-b6a7-79f0043b18b1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {218fee51-322e-4cca-b603-8a3be7db48ba}, !- Handle
  D17_OfS_OffSm_LF_Yr Default 1,          !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.037,                                  !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0435092592592592,                     !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0500185185185185,                     !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0565277777777778,                     !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0630370370370371,                     !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0890740740740741,                     !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.115111111111111,                      !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.141148148148148,                      !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.167185185185185,                      !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.206240740740741,                      !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.245296296296296,                      !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.284351851851852,                      !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.323407407407407,                      !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.365717592592593,                      !- Value Until Time 14
  5,                                      !- Hour 15
  0,                                      !- Minute 15
  0.408027777777778,                      !- Value Until Time 15
  5,                                      !- Hour 16
  15,                                     !- Minute 16
  0.450337962962963,                      !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.492648148148148,                      !- Value Until Time 17
  5,                                      !- Hour 18
  45,                                     !- Minute 18
  0.541467592592593,                      !- Value Until Time 18
  6,                                      !- Hour 19
  0,                                      !- Minute 19
  0.590287037037037,                      !- Value Until Time 19
  6,                                      !- Hour 20
  15,                                     !- Minute 20
  0.639106481481481,                      !- Value Until Time 20
  6,                                      !- Hour 21
  30,                                     !- Minute 21
  0.687925925925926,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.700944444444444,                      !- Value Until Time 22
  7,                                      !- Hour 23
  0,                                      !- Minute 23
  0.713962962962963,                      !- Value Until Time 23
  7,                                      !- Hour 24
  15,                                     !- Minute 24
  0.726981481481481,                      !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.74,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.74,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.731320987654321,                      !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.722641975308642,                      !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.713962962962963,                      !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.705283950617284,                      !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.696604938271605,                      !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.687925925925926,                      !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.668398148148148,                      !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.64887037037037,                       !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.629342592592593,                      !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.609814814814815,                      !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.56425,                                !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.518685185185185,                      !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.47312037037037,                       !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.427555555555556,                      !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.401518518518518,                      !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.375481481481482,                      !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.349444444444444,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.323407407407407,                      !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.284351851851852,                      !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.245296296296296,                      !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.206240740740741,                      !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.167185185185185,                      !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.150912037037037,                      !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.134638888888889,                      !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.118365740740741,                      !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.102092592592593,                      !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0923287037037037,                     !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0825648148148148,                     !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.072800925925926,                      !- Value Until Time 55
  20,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0630370370370371,                     !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0565277777777778,                     !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0500185185185185,                     !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0435092592592592,                     !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.037,                                  !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0.037;                                  !- Value Until Time 61

OS:AdditionalProperties,
  {cdd0819f-4e07-420e-a6ea-eb563e290ab0}, !- Handle
  {218fee51-322e-4cca-b603-8a3be7db48ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.42 | hoo_end + 2.5 ~ 0.3 | hoo_end + 3.5 ~ 0.25 | hoo_end + 4.5 ~ 0.22 | hoo_end + 5.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {c52d64fb-c302-41f3-b2d6-c44e16946bf3}, !- Handle
  D17_OfS_OffSm_LF_Yr Summer Design Day 1, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b77e6c44-c045-479b-b776-f6acd7d7ab98}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day 1, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16cd33d0-1777-425a-b72a-2c08cd8a63ed}, !- Handle
  Schedule Rule 23,                       !- Name
  {27c72e69-0f21-4fdb-b6a7-79f0043b18b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b88e19e0-6455-40a8-8a4b-36205cd95348}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c87efade-a715-4728-94d9-1523235d89fa}, !- Handle
  D17_OfS_OffSm_LF_Yr Wknd Day 1,         !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.205,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.215,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.22,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2275,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.235,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2425,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2625,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.275,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.305,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.31,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.315,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3125,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.305,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.2975,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.28,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.27,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.26,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2425,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.235,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2275,                                 !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.22,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.215,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.21,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.205,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2;                                    !- Value Until Time 35

OS:AdditionalProperties,
  {b7c7b042-30e1-4bb3-9a4f-0f5794f88840}, !- Handle
  {c87efade-a715-4728-94d9-1523235d89fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {aae9ec52-3eb2-49ba-a7c9-3695b40aa89c}, !- Handle
  autogen Schedule Rule 13 2,             !- Name
  {27c72e69-0f21-4fdb-b6a7-79f0043b18b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cb56281-26c9-4620-b286-9e3f89b655bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {3dadd24e-9058-423b-a33e-f53cac09ef4d}, !- Handle
  autogen Schedule Rule 13 1_day_sch 1,   !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.205,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.215,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.22,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2275,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.235,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2425,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2625,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.275,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.305,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.31,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.315,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3125,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.305,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.2975,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.28,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.27,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.26,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2425,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.235,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2275,                                 !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.22,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.215,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.21,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.205,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2;                                    !- Value Until Time 35

OS:AdditionalProperties,
  {514116b3-44d6-47d2-bdb3-9693a1aa3ec6}, !- Handle
  {3dadd24e-9058-423b-a33e-f53cac09ef4d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {74ecc620-08ed-446e-a3c7-6c6ef4518a5d}, !- Handle
  D17_OfS_Hall_LF_Yr BPR Adjusted,        !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {31ac81b5-6554-4a69-9854-90fdc6bb1f8a}, !- Default Day Schedule Name
  {2f5e65a2-c254-4acc-ad6d-51325565081c}, !- Summer Design Day Schedule Name
  {b79f78b3-0099-4486-8445-0f7c385cb2cb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {16216f7e-4381-463d-9df5-6a473145ab70}, !- Handle
  {74ecc620-08ed-446e-a3c7-6c6ef4518a5d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {31ac81b5-6554-4a69-9854-90fdc6bb1f8a}, !- Handle
  D17_OfS_Hall_LF_Yr Default 1,           !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.037,                                  !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0511113138686131,                     !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0652226277372263,                     !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0793339416058394,                     !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0934452554744526,                     !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.106273722627737,                      !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.119102189781022,                      !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.131930656934307,                      !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.144759124087591,                      !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.170416058394161,                      !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.19607299270073,                       !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.221729927007299,                      !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.247386861313869,                      !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.308963503649635,                      !- Value Until Time 14
  5,                                      !- Hour 15
  0,                                      !- Minute 15
  0.370540145985401,                      !- Value Until Time 15
  5,                                      !- Hour 16
  15,                                     !- Minute 16
  0.432116788321168,                      !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.493693430656934,                      !- Value Until Time 17
  5,                                      !- Hour 18
  45,                                     !- Minute 18
  0.537310218978102,                      !- Value Until Time 18
  6,                                      !- Hour 19
  0,                                      !- Minute 19
  0.58092700729927,                       !- Value Until Time 19
  6,                                      !- Hour 20
  15,                                     !- Minute 20
  0.624543795620438,                      !- Value Until Time 20
  6,                                      !- Hour 21
  30,                                     !- Minute 21
  0.668160583941606,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.686120437956204,                      !- Value Until Time 22
  7,                                      !- Hour 23
  0,                                      !- Minute 23
  0.704080291970803,                      !- Value Until Time 23
  7,                                      !- Hour 24
  15,                                     !- Minute 24
  0.722040145985401,                      !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.74,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.74,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.733158150851581,                      !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.726316301703163,                      !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.719474452554745,                      !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.712632603406326,                      !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.705790754257908,                      !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.698948905109489,                      !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.683554744525548,                      !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.668160583941606,                      !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.652766423357664,                      !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.637372262773723,                      !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.601452554744526,                      !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.565532846715328,                      !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.529613138686131,                      !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.493693430656934,                      !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.444945255474453,                      !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.396197080291971,                      !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.347448905109489,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.298700729927007,                      !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.275609489051095,                      !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.252518248175182,                      !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.22942700729927,                       !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.206335766423358,                      !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.19607299270073,                       !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.185810218978102,                      !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.175547445255474,                      !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.165284671532847,                      !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0.155021897810219,                      !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.144759124087591,                      !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.134496350364963,                      !- Value Until Time 55
  20,                                     !- Hour 56
  30,                                     !- Minute 56
  0.124233576642336,                      !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.113970802919708,                      !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.10370802919708,                       !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0934452554744526,                     !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.0831824817518248,                     !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0831824817518248,                     !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0716368613138686,                     !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0600912408759124,                     !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0485456204379562,                     !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.037,                                  !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.037;                                  !- Value Until Time 66

OS:AdditionalProperties,
  {7eebb454-0776-4436-972a-61859e70ed2a}, !- Handle
  {31ac81b5-6554-4a69-9854-90fdc6bb1f8a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {2f5e65a2-c254-4acc-ad6d-51325565081c}, !- Handle
  D17_OfS_Hall_LF_Yr Summer Design Day 1, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b79f78b3-0099-4486-8445-0f7c385cb2cb}, !- Handle
  D17_OfS_Hall_LF_Yr Winter Design Day 1, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea366094-5f06-4c90-93f1-b10190484131}, !- Handle
  Schedule Rule 24,                       !- Name
  {74ecc620-08ed-446e-a3c7-6c6ef4518a5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e77f7e96-f74f-4a6d-8c0a-d22b00f8f1e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65ed08aa-664b-43b9-a0c5-08cfd791bc6d}, !- Handle
  D17_OfS_Hall_LF_Yr Wknd Day 1,          !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.091675,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13335,                                !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175025,                               !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2167,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.242525,                               !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26835,                                !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.294175,                               !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.303125,                               !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.28625,                                !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.269375,                               !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2525,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.235625,                               !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.21875,                                !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.201875,                               !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.185,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.168125,                               !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.15125,                                !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.134375,                               !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1175,                                 !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.100625,                               !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.08375,                                !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.066875,                               !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.05;                                   !- Value Until Time 27

OS:AdditionalProperties,
  {3929fbd3-e0b7-4b73-8110-f5be3fae3335}, !- Handle
  {65ed08aa-664b-43b9-a0c5-08cfd791bc6d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {95f0fd60-58c4-4ef1-9835-337e8f22b36a}, !- Handle
  autogen Schedule Rule 6 2,              !- Name
  {74ecc620-08ed-446e-a3c7-6c6ef4518a5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a90ed6b-48b7-413b-bad1-4f7ec7ad4629}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {29d97266-0a20-49ef-b17d-3e3772fcc678}, !- Handle
  autogen Schedule Rule 6 1_day_sch 1,    !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.091675,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13335,                                !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175025,                               !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2167,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.242525,                               !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26835,                                !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.294175,                               !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.303125,                               !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.28625,                                !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.269375,                               !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2525,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.235625,                               !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.21875,                                !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.201875,                               !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.185,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.168125,                               !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.15125,                                !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.134375,                               !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1175,                                 !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.100625,                               !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.08375,                                !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.066875,                               !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.05;                                   !- Value Until Time 27

OS:AdditionalProperties,
  {0573eef9-72f9-41a7-b0b5-dc4107cfbc55}, !- Handle
  {29d97266-0a20-49ef-b17d-3e3772fcc678}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {5868f962-6530-453d-9fe4-fd7ad3f2717b}, !- Handle
  D_OfS_All_Misc_Yr BPR Adjusted,         !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {e8ced759-d81d-417b-90e4-860390d1bfdc}, !- Default Day Schedule Name
  {6eb08ea0-e3c1-46d0-807c-cc8afabf2634}, !- Summer Design Day Schedule Name
  {7fb0538a-8efa-4e46-977d-9b56a284a23e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d6dddb1a-0e15-4f24-98ff-0a2b6b039fec}, !- Handle
  {5868f962-6530-453d-9fe4-fd7ad3f2717b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {e8ced759-d81d-417b-90e4-860390d1bfdc}, !- Handle
  D_OfS_All_Misc_Yr Default 1,            !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.37,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.396428571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.422857142857143,                      !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.449285714285714,                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.475714285714286,                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.555,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.634285714285714,                      !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.713571428571429,                      !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.792857142857143,                      !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.812678571428571,                      !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.8325,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.852321428571429,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.872142857142857,                      !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.876547619047619,                      !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.880952380952381,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.885357142857143,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.889761904761905,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.894166666666666,                      !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.898571428571429,                      !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.905178571428571,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.911785714285714,                      !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.918392857142857,                      !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.925,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.918392857142857,                      !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.911785714285714,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.905178571428571,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.898571428571429,                      !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.898571428571429,                      !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.891964285714286,                      !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.885357142857143,                      !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.87875,                                !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.872142857142857,                      !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.867738095238095,                      !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.863333333333334,                      !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.858928571428571,                      !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.854523809523809,                      !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.850119047619048,                      !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.845714285714286,                      !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.8325,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.819285714285714,                      !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.806071428571429,                      !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.792857142857143,                      !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.74,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.687142857142857,                      !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.634285714285714,                      !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.581428571428571,                      !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.555,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.528571428571429,                      !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.502142857142857,                      !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.475714285714286,                      !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4625,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.449285714285714,                      !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.436071428571429,                      !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.422857142857143,                      !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.422857142857143,                      !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.41625,                                !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.409642857142857,                      !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.403035714285714,                      !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.396428571428571,                      !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.389821428571429,                      !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.383214285714286,                      !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.376607142857143,                      !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.37,                                   !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.37;                                   !- Value Until Time 64

OS:AdditionalProperties,
  {918c561c-afb7-45bf-9185-a88a957b10fb}, !- Handle
  {e8ced759-d81d-417b-90e4-860390d1bfdc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.875 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.925 | mid + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.875 | hoo_end - 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.8 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.5 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.45 | hoo_end + 4.5 ~ 0.425 | hoo_end + 5.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {6eb08ea0-e3c1-46d0-807c-cc8afabf2634}, !- Handle
  D_OfS_All_Misc_Yr Summer Design Day 1,  !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fb0538a-8efa-4e46-977d-9b56a284a23e}, !- Handle
  D_OfS_All_Misc_Yr Winter Design Day 1,  !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f5b3be0-ad13-43ad-8ec7-bfcf79256315}, !- Handle
  Schedule Rule 25,                       !- Name
  {5868f962-6530-453d-9fe4-fd7ad3f2717b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd58021f-8f47-4d2f-b11d-973ef1f8a786}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9569378c-4f82-40e9-bd91-c899e669975a}, !- Handle
  D_OfS_All_Misc_Yr Wknd|Hol Day 1,       !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {495d0bde-aa41-4868-852f-4f05e95ff503}, !- Handle
  {9569378c-4f82-40e9-bd91-c899e669975a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {7cfb842c-ec8f-4ee0-89e0-23e1626e2897}, !- Handle
  autogen Schedule Rule 8 2,              !- Name
  {5868f962-6530-453d-9fe4-fd7ad3f2717b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0e74bc2-e82d-4e8a-9007-d71fc51c3ab4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {d94d5f00-b5c5-412b-b84a-7e2dc14e93d8}, !- Handle
  autogen Schedule Rule 8 1_day_sch 1,    !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {3abe7e14-4a54-4c71-a952-55d187c23455}, !- Handle
  {d94d5f00-b5c5-412b-b84a-7e2dc14e93d8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {fa28e621-058f-4ecb-af96-86cf7fef1668}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b68a3d4a-4449-4f5a-b038-126c2e5fd19f}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {452e78ec-088b-446f-af16-5d6d341bb504}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {942a0aee-5d47-4ee3-ae3d-3ec1ba9f7a71}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d8df61a9-5883-4f5b-8f55-12a96fe40d92}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d4ebcd71-77f4-4a1b-b59e-45afcef15bb5}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8f72ea7f-3bb8-4cbf-8be4-1b5a8a98813f}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4e0c4911-07f3-4d4a-903d-b8a94526a0cc}, !- Handle
  Zone OfS OfficeSmall A  - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1ff67a0b-f67d-4001-9bdc-985d0f278f42}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4341370b-9b65-4684-933a-1a3c1cb2358f}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c0f53c30-43cc-4c39-b430-f25a739b62a8}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ee93c9ed-6ae2-4198-a5cf-4c4ea0b88c98}, !- Handle
  Zone OfS OfficeSmall B  - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {899e1201-b64d-49dd-b759-c7ed8198fb88}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {da5d9b46-1730-49af-bf12-9cace6080d67}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ea54c0ee-ff9e-4b41-851a-c022f6029f0c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2e415dda-b491-477c-93fb-b15a13ee911c}, !- Handle
  Zone OfS OfficeSmall C  - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {01f99996-2a4f-430d-9252-2c9de6b4ea22}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1cb35510-3087-4955-bdd5-2bf9ee6c0612}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {2398cce4-d381-48ce-bd85-0a0e92d0e242}, !- Handle
  OfS Hall A end_a - Story Ground HVAC On Infiltration, !- Name
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a61c6e16-e588-4bdd-820e-ad481ae45d32}, !- Handle
  OfS Hall A end_a - Story Ground HVAC Off Infiltration, !- Name
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90027e89-da5d-4f6b-9fa2-d36a880b73c2}, !- Handle
  OfS OfficeSmall C end_b - Story Top HVAC On Infiltration, !- Name
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c09bcc62-eb1f-4070-ab6f-730a941fefd5}, !- Handle
  OfS OfficeSmall C end_b - Story Top HVAC Off Infiltration, !- Name
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c1349663-e618-4585-830d-d4c60b1950ee}, !- Handle
  OfS Hall C  - Story Ground HVAC On Infiltration, !- Name
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ab7d7bc-fb9d-42fe-8307-a0cd4d2da408}, !- Handle
  OfS Hall C  - Story Ground HVAC Off Infiltration, !- Name
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {74ddc344-2970-44e5-b3c9-a7fa5ee1cb66}, !- Handle
  OfS OfficeSmall C end_a - Story Top HVAC On Infiltration, !- Name
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {500048b1-c56c-4786-8679-bb2710024200}, !- Handle
  OfS OfficeSmall C end_a - Story Top HVAC Off Infiltration, !- Name
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7d43940-0986-4865-9e9d-b67bc04cd85b}, !- Handle
  OfS OfficeSmall B  - Story Top HVAC On Infiltration, !- Name
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d27dfe5-59de-482f-8864-0b42b2487d3a}, !- Handle
  OfS OfficeSmall B  - Story Top HVAC Off Infiltration, !- Name
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1c9d0d6-d021-47ea-883e-a7684b15a274}, !- Handle
  OfS Hall B end_a - Story Ground HVAC On Infiltration, !- Name
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f289c94-5458-4338-8857-4b171b5b754f}, !- Handle
  OfS Hall B end_a - Story Ground HVAC Off Infiltration, !- Name
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2fa6b18-be0d-412a-badf-5db0ab705aff}, !- Handle
  OfS OfficeSmall B end_b - Story Top HVAC On Infiltration, !- Name
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48822e90-16d9-4ceb-adf2-98011476fbed}, !- Handle
  OfS OfficeSmall B end_b - Story Top HVAC Off Infiltration, !- Name
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18615906-7587-4734-a176-f2fec6a7d93a}, !- Handle
  OfS Hall C end_a - Story Ground HVAC On Infiltration, !- Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c1dba69-7954-4176-8854-2e25ea43d7f6}, !- Handle
  OfS Hall C end_a - Story Ground HVAC Off Infiltration, !- Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8cd357b-2bd7-4cd7-ae79-6bcafb99a73e}, !- Handle
  OfS OfficeSmall C  - Story Ground HVAC On Infiltration, !- Name
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53efad87-6f1a-459e-99f4-71d716a76223}, !- Handle
  OfS OfficeSmall C  - Story Ground HVAC Off Infiltration, !- Name
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b552863e-2352-4891-a814-cbc979cb37cb}, !- Handle
  OfS OfficeSmall A end_a - Story Top HVAC On Infiltration, !- Name
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07c5464f-59e9-4ed6-b96c-b2b40abb2640}, !- Handle
  OfS OfficeSmall A end_a - Story Top HVAC Off Infiltration, !- Name
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc8c07c7-f245-4bec-bad5-0ea904be7bff}, !- Handle
  OfS OfficeSmall A end_b - Story Top HVAC On Infiltration, !- Name
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea6993aa-6294-430a-bb9d-6cbc0b509018}, !- Handle
  OfS OfficeSmall A end_b - Story Top HVAC Off Infiltration, !- Name
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67028f31-ab5b-4647-8289-0569cf540129}, !- Handle
  OfS OfficeSmall A  - Story Ground HVAC On Infiltration, !- Name
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {601dd237-14f5-4601-acab-3d7e6fbc301e}, !- Handle
  OfS OfficeSmall A  - Story Ground HVAC Off Infiltration, !- Name
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {611cccdd-3f8f-4fa6-aed6-5773b7bc23c5}, !- Handle
  OfS OfficeSmall B  - Story Ground HVAC On Infiltration, !- Name
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea6c6746-8259-433f-9307-81c2b7f162b6}, !- Handle
  OfS OfficeSmall B  - Story Ground HVAC Off Infiltration, !- Name
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4495d2c5-dc2e-4970-927c-e5287c5de209}, !- Handle
  OfS Hall A  - Story Ground HVAC On Infiltration, !- Name
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0c5568f-52da-4acc-8719-a69586da9fb3}, !- Handle
  OfS Hall A  - Story Ground HVAC Off Infiltration, !- Name
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d481b64-3b5a-4529-820c-81fdbe9f0573}, !- Handle
  OfS OfficeSmall B end_a - Story Top HVAC On Infiltration, !- Name
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5804e99-4f9f-4d18-9e19-70f35c4b8309}, !- Handle
  OfS OfficeSmall B end_a - Story Top HVAC Off Infiltration, !- Name
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14ffdab1-12f1-4f62-bed0-7d2dec0771d9}, !- Handle
  OfS OfficeSmall C  - Story Top HVAC On Infiltration, !- Name
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95660875-e747-4e6b-81e2-3b8203291414}, !- Handle
  OfS OfficeSmall C  - Story Top HVAC Off Infiltration, !- Name
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {570d971b-1d80-4c08-9e7b-f7baa7df581d}, !- Handle
  OfS OfficeSmall A  - Story Top HVAC On Infiltration, !- Name
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Space or SpaceType Name
  {e446cc7f-8b19-4b71-9593-18af09521110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9f09ab5-992d-4721-ad0d-b51afdc5bbf0}, !- Handle
  OfS OfficeSmall A  - Story Top HVAC Off Infiltration, !- Name
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Space or SpaceType Name
  {1457fa72-0879-40b6-8b4a-ac82386c3933}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {dcfc2a62-16fb-404d-9f71-15e553b476d9}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {1399aa10-e5a7-4af2-bedb-a6349ab6d118}, !- Handle
  Schedule Day 2,                         !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {5d96bfb8-004d-454d-b831-1ada962b7de6}, !- Handle
  Schedule Day 3,                         !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {3737f457-9c63-4472-9ec8-52bf12012579}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {89b99f87-c7f8-402d-81d2-07ce8db458ea}, !- Handle
  Schedule Day 5,                         !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {a66ad791-b6a1-4f8a-9a95-ac11e9497c4a}, !- Handle
  Schedule Day 6,                         !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {cd80b527-8590-493d-9011-ed19a597afeb}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {cd80b527-8590-493d-9011-ed19a597afeb}; !- Layer 1

