
OS:Version,
  {5007eee4-81c2-4fa9-9762-bc55a943160c}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {aa1b0e4b-2f27-4d50-81da-b5f6e6e107c4}; !- Handle

OS:Site,
  {397934f5-992a-4393-8f94-92c7a5226f45}, !- Handle
  Mountain View Sunn_CA_USA,              !- Name
  37.42,                                  !- Latitude {deg}
  -122.05,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7a61198f-d5bf-4e5c-90e2-674f80887ec4}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {b38a11ae-be6f-4fe6-ab5c-b9ba3ebb9835}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {24330260-7b91-46e2-9caa-8eb5c2aa5c33}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {3bbbf8cc-5950-471a-b6e4-c8e2d540c5e8}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {84717d6d-4265-4c4f-bc2e-f5b3036bdddc}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {0c94ccaa-3cf1-4dbf-91f4-dff2395f5e58}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {30808914-24d6-4d63-8a8c-27b06aa0b4a0}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {c01f9332-fed6-4420-b646-f4f077cc1381}, !- Handle
  Mountain View Sunn,                     !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  745090,                                 !- WMO Number
  37.42,                                  !- Latitude {deg}
  -122.05,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  /weather/G0600850.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {8be3da21-6d7a-4c01-bd59-20c772797e7d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  15.0433333333333,                       !- Annual Average Outdoor Air Temperature {C}
  7.28;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {bf461f73-387f-4fa4-8aa5-2fcbc15d5934}, !- Handle
  Mountain View Sunn Ann Clg .4% Condns DB=>MWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.545;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {073c7deb-e37d-4b2e-8946-53656adce8c8}, !- Handle
  Mountain View Sunn Ann Clg .4% Condns WB=>MDB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.545;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {500e8d6e-686e-46fa-9b9d-7fbd9649702c}, !- Handle
  Mountain View Sunn Ann Clg 1% Condns DB=>MWB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.545;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9c527cca-8268-496b-b61b-c1a253728ec2}, !- Handle
  Mountain View Sunn Ann Clg 2% Condns DP=>MDB 1, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.545;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d0600074-f325-4d12-908d-bec705a28ff5}, !- Handle
  Mountain View Sunn Ann Htg 99% Condns DB 1, !- Name
  3.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  0.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1bd16416-b108-4c20-b024-4ef2c846faf7}, !- Handle
  Mountain View Sunn Ann Htg 99.6% Condns DB 1, !- Name
  2.4,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  0.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2ff73fe1-c451-4a1f-9734-cada176b5390}, !- Handle
  Mountain View Sunn Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  11.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  8.3,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3fa16b11-d6c8-43d2-8659-79b2fe503243}, !- Handle
  Mountain View Sunn April .4% Condns DB=>MCWB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.569;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3b21cd15-6e1a-4a42-892b-25b93b96695c}, !- Handle
  Mountain View Sunn April .4% Condns WB=>MCDB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.569;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {917587e0-2924-43fc-bff3-f0ca815d6039}, !- Handle
  Mountain View Sunn August .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.545;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1c4be5e0-6c5d-4f1c-90f6-0a69f0bda1d5}, !- Handle
  Mountain View Sunn August .4% Condns WB=>MCDB 1, !- Name
  29.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.545;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {efe39dd5-ac5d-4894-aa82-e6d8b3b17029}, !- Handle
  Mountain View Sunn December .4% Condns DB=>MCWB 1, !- Name
  19.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.631;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e8e8b047-2b0c-4080-8b5d-f552095c71b3}, !- Handle
  Mountain View Sunn December .4% Condns WB=>MCDB 1, !- Name
  17.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.631;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5413cf95-0798-4952-8d54-c5d77eeec081}, !- Handle
  Mountain View Sunn February .4% Condns DB=>MCWB 1, !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.645;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8e2f9635-5a79-4a40-b42c-309b04489f82}, !- Handle
  Mountain View Sunn February .4% Condns WB=>MCDB 1, !- Name
  19.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.645;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {344f786d-aec2-44e2-8a00-8758b86c64a5}, !- Handle
  Mountain View Sunn January .4% Condns DB=>MCWB 1, !- Name
  20.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.659;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cac3bc91-e745-471c-a8cd-77a15ca8e16c}, !- Handle
  Mountain View Sunn January .4% Condns WB=>MCDB 1, !- Name
  17.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.659;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {469cff82-1395-4dea-a2a9-9ecb9a64d4b6}, !- Handle
  Mountain View Sunn July .4% Condns DB=>MCWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.531;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9a98a8c0-0bc9-474c-b4d0-eaa88d644a48}, !- Handle
  Mountain View Sunn July .4% Condns WB=>MCDB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.531;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4ae0efe-8305-4a8a-8749-cd3be850d1bf}, !- Handle
  Mountain View Sunn June .4% Condns DB=>MCWB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.468;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1aefb6d1-2a4a-42c6-99fa-3e7a2af3f7e0}, !- Handle
  Mountain View Sunn June .4% Condns WB=>MCDB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.468;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {11c7e799-d4b7-4e91-972e-ecc971c6f285}, !- Handle
  Mountain View Sunn March .4% Condns DB=>MCWB 1, !- Name
  24.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.618;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d7c17a15-fe6c-4c54-8090-898a6f38653a}, !- Handle
  Mountain View Sunn March .4% Condns WB=>MCDB 1, !- Name
  22.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.618;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b8bead41-5f68-48fb-abfa-4a95d702eb9c}, !- Handle
  Mountain View Sunn May .4% Condns DB=>MCWB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {137b5bcd-3455-40bb-b8e0-29b52a40fae9}, !- Handle
  Mountain View Sunn May .4% Condns WB=>MCDB 1, !- Name
  29.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ac33590f-7033-484d-9dd8-2813c3eb1bbf}, !- Handle
  Mountain View Sunn November .4% Condns DB=>MCWB 1, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.678;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b7572aab-d002-42bf-8a9f-701a5068fb64}, !- Handle
  Mountain View Sunn November .4% Condns WB=>MCDB 1, !- Name
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.678;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2ed70448-6baa-48b0-8397-0584ceb6d48c}, !- Handle
  Mountain View Sunn October .4% Condns DB=>MCWB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.617;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9a3b06b7-b015-4772-962d-5ef7d19255f8}, !- Handle
  Mountain View Sunn October .4% Condns WB=>MCDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.617;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {44bbc504-0e19-4452-9ad9-c407ac21a82a}, !- Handle
  Mountain View Sunn September .4% Condns DB=>MCWB 1, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.585;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b54e25bb-280c-4c9f-ae70-67d86d8887eb}, !- Handle
  Mountain View Sunn September .4% Condns WB=>MCDB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.585;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {4c0ee6e9-765b-4660-8ded-ee21acb23c3f}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  4;                                      !- Climate Zone Value 1

OS:Building,
  {aa3692ad-7b68-446b-adf7-e3e736e2157c}, !- Handle
  ComStock DEER Pre-1975|SCn,             !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e1ee190c-f36e-40f7-8484-6c2f148a9c4f}, !- Default Construction Set Name
  {27a0d270-31bc-45a0-9ccf-4b855cb78a53}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SCn;                                    !- Standards Building Type

OS:AdditionalProperties,
  {09f3a266-b9ed-437d-a14a-87ee7b66890e}, !- Handle
  {aa3692ad-7b68-446b-adf7-e3e736e2157c}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CAMXc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-HP,                                 !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DEER Pre-1975,                 !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DEER Pre-1975,                 !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DEER Pre-1975,                 !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DEER Pre-1975,                 !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DEER Pre-1975,                 !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DEER 2014,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DEER Pre-1975,                 !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DEER 2014,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DEER Pre-1975,                 !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DEER 2003,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DEER Pre-1975,                 !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DEER 1996,                     !- Feature Value 14
  Soil Conductivity,                      !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  1.1000000000000001,                     !- Feature Value 15
  Undisturbed Ground Temperature,         !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  19.699999999999999;                     !- Feature Value 16

OS:SpaceType,
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {abb66094-9d10-4398-a1c7-847e9fc56495}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {b7b4ef8e-3584-4e40-b200-f6dd4c289357}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SCn,                                    !- Standards Building Type
  WarehouseCond;                          !- Standards Space Type

OS:BuildingStory,
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  14.6304,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Handle
  SCn WarehouseCond A end_a - Story Ground, !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Building Story Name
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}; !- Thermal Zone Name

OS:Surface,
  {38abc893-a37e-47ea-a5b7-f5a284ed8c79}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {242c8a47-d2aa-417b-8de4-98676a074d6f}, !- Construction Name
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922f2220-95cc-4348-940c-55e9035a5800}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7cde55-cdfd-4aba-9f27-b18c35c684ca}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e72996-2c0b-4c61-a8b5-6bf16ebda110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b9c7c6b-cd64-4cfa-a734-2ee769ff4fc3}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa860d1b-10f9-4bdb-90c0-81ca4628bd6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b2caa7-0672-4dcc-b689-9bf940575737}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdddc6d7-bd93-44e2-a4e7-5a3c3d58109b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77bd5019-6bef-4ab6-8c13-cff52338713b}, !- Zone Air Inlet Port List
  {a32e4bbd-1c82-41a7-81cc-5342573cdad9}, !- Zone Air Exhaust Port List
  {0bc04071-3bee-4b8f-a6e7-400feb9d1536}, !- Zone Air Node Name
  {07cea2fc-4190-4d15-95a8-371336e9c0ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {35129f18-d2b5-4896-b5bc-8c7b884c655c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c757fa4-e345-4587-851a-43b865444548}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground Zone Air Node, !- Name
  {0bc04071-3bee-4b8f-a6e7-400feb9d1536}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bc04071-3bee-4b8f-a6e7-400feb9d1536}, !- Handle
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}, !- Source Object
  11,                                     !- Outlet Port
  {3c757fa4-e345-4587-851a-43b865444548}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77bd5019-6bef-4ab6-8c13-cff52338713b}, !- Handle
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}, !- HVAC Component
  {7d019907-16aa-441b-a9b5-11fac95673e3}; !- Port 1

OS:PortList,
  {a32e4bbd-1c82-41a7-81cc-5342573cdad9}, !- Handle
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}; !- HVAC Component

OS:PortList,
  {07cea2fc-4190-4d15-95a8-371336e9c0ee}, !- Handle
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}, !- HVAC Component
  {dc41d108-2685-4f95-bf51-be52af8888a4}; !- Port 1

OS:Sizing:Zone,
  {fb2e455c-b583-4a21-ae27-53e3f0db3852}, !- Handle
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5ed2fb8-b8bd-4616-96a2-94539cc5d341}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96e3e22f-f355-42db-874f-8fbd59365f44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Handle
  SCn WarehouseCond B end_a - Story Ground, !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Building Story Name
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}; !- Thermal Zone Name

OS:Surface,
  {886d232c-fc37-4cc2-9f5d-a6ac5f0f7188}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {142c7104-9a8a-4e94-87ef-a328ca5fa522}, !- Construction Name
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6e1947-aa01-42a6-a565-2576ebe4478c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ae7402-b806-4b41-ae13-7e2e38abd967}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54f3415c-1bc6-4ecb-8073-13444d4d69c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28038d4-bf87-4710-ac96-9d98221324bc}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc115bb3-475c-4e40-a235-27baa120e5b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e72996-2c0b-4c61-a8b5-6bf16ebda110}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c7cde55-cdfd-4aba-9f27-b18c35c684ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a553828b-b056-4df9-8d6a-a8b3e108592f}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97f3d806-dc19-442d-824f-aded3d82f3f8}, !- Zone Air Inlet Port List
  {e67e3b04-f1d2-45ab-8c27-c56df4f986bf}, !- Zone Air Exhaust Port List
  {e047f561-1eec-45d1-9e62-3d085f32fc29}, !- Zone Air Node Name
  {0b1a8c53-b83f-4b7a-8a3c-f244c66b5649}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {745eabfe-9faa-4a94-b843-79a2d6b57589}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4d49cf9-2bf2-4334-8560-e14cf4510444}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground Zone Air Node, !- Name
  {e047f561-1eec-45d1-9e62-3d085f32fc29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e047f561-1eec-45d1-9e62-3d085f32fc29}, !- Handle
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}, !- Source Object
  11,                                     !- Outlet Port
  {a4d49cf9-2bf2-4334-8560-e14cf4510444}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97f3d806-dc19-442d-824f-aded3d82f3f8}, !- Handle
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}, !- HVAC Component
  {f2d1b2ad-f411-4dcf-b62e-c138fdbc095b}; !- Port 1

OS:PortList,
  {e67e3b04-f1d2-45ab-8c27-c56df4f986bf}, !- Handle
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}; !- HVAC Component

OS:PortList,
  {0b1a8c53-b83f-4b7a-8a3c-f244c66b5649}, !- Handle
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}, !- HVAC Component
  {55a5f795-6828-435c-a332-1421fd718f15}; !- Port 1

OS:Sizing:Zone,
  {13b1908f-e4b4-443a-a303-66fc8149e14a}, !- Handle
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ce6cb226-997f-465b-a966-0751bafdf78e}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf4677c4-d5eb-41e6-a7ef-695f0ee50fa9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Handle
  SCn WarehouseCond C end_a - Story Ground, !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Building Story Name
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}; !- Thermal Zone Name

OS:Surface,
  {3d9f36cd-f915-4548-ba33-35ef48a32ed3}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {242c8a47-d2aa-417b-8de4-98676a074d6f}, !- Construction Name
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd696d86-c974-4e40-ad3f-e8dcd1ff532d}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a2b077-733c-49b3-b36b-986f82d6025b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ff0c62-6506-484b-8c0e-83f8d2dac7ee}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e63956c-5fa7-4aac-b913-736b387f2a18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54f3415c-1bc6-4ecb-8073-13444d4d69c0}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4ae7402-b806-4b41-ae13-7e2e38abd967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da05594-57ad-4728-9db5-aa85d846a7c5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccb6e8aa-6440-49ae-a25a-8fa298f245c8}, !- Zone Air Inlet Port List
  {11b84d00-29eb-4ff9-9039-200ed2f297be}, !- Zone Air Exhaust Port List
  {bde53ba5-0bdb-41b9-a78f-451acc6be91d}, !- Zone Air Node Name
  {ee54f0d7-dada-47b8-ac6e-2f05b0d9d66b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f65b45db-807e-4cfa-b4de-6eb8979abdd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82ddb88a-f37f-4509-8b0a-ccaea5219745}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground Zone Air Node, !- Name
  {bde53ba5-0bdb-41b9-a78f-451acc6be91d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bde53ba5-0bdb-41b9-a78f-451acc6be91d}, !- Handle
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}, !- Source Object
  11,                                     !- Outlet Port
  {82ddb88a-f37f-4509-8b0a-ccaea5219745}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccb6e8aa-6440-49ae-a25a-8fa298f245c8}, !- Handle
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}, !- HVAC Component
  {9736f117-e1fa-496a-a156-ee555712813d}; !- Port 1

OS:PortList,
  {11b84d00-29eb-4ff9-9039-200ed2f297be}, !- Handle
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}; !- HVAC Component

OS:PortList,
  {ee54f0d7-dada-47b8-ac6e-2f05b0d9d66b}, !- Handle
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}, !- HVAC Component
  {80745f9a-4775-4c16-907c-341396f6cdb8}; !- Port 1

OS:Sizing:Zone,
  {b5845d32-f494-4cfa-a6e2-45586015545d}, !- Handle
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c9db9088-b6f3-4994-813c-4c955da305e3}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ef1ce0e-e5d4-4ac6-8eef-0ed18cd4df2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Handle
  SCn WarehouseCond A  - Story Ground,    !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Building Story Name
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}; !- Thermal Zone Name

OS:Surface,
  {95be226a-708d-4118-9286-ec36116dd32e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {142c7104-9a8a-4e94-87ef-a328ca5fa522}, !- Construction Name
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa860d1b-10f9-4bdb-90c0-81ca4628bd6c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b9c7c6b-cd64-4cfa-a734-2ee769ff4fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13b7a76-d598-44cc-a635-5596b46d4e2d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7be38e7-93bc-4267-aef7-09a7bacf2597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c7f9761-d8a6-439b-8c7d-a045f7c12977}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a760c7de-ad79-4a7c-8dc3-6650472c047b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ef036f-2063-43e4-958c-c7145b6597c6}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34669586-9afe-4cbe-8145-c97e584301e5}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d4bda98-c135-42f5-9642-63328d451dfc}, !- Zone Air Inlet Port List
  {0cba8239-4518-4d96-99c8-4f9566b14ae6}, !- Zone Air Exhaust Port List
  {4dd4277a-b02c-4b54-af2a-2fc3eca9c964}, !- Zone Air Node Name
  {d421a392-860c-40ed-8072-7e2dd8802051}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e4df216-5959-4a97-a4f4-a57f525720c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abe120d6-e14d-4cd5-8206-8dd0e2fdc89b}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground Zone Air Node, !- Name
  {4dd4277a-b02c-4b54-af2a-2fc3eca9c964}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dd4277a-b02c-4b54-af2a-2fc3eca9c964}, !- Handle
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}, !- Source Object
  11,                                     !- Outlet Port
  {abe120d6-e14d-4cd5-8206-8dd0e2fdc89b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d4bda98-c135-42f5-9642-63328d451dfc}, !- Handle
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}, !- HVAC Component
  {cadb846f-ebf5-4373-9110-34858c0472f7}; !- Port 1

OS:PortList,
  {0cba8239-4518-4d96-99c8-4f9566b14ae6}, !- Handle
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}; !- HVAC Component

OS:PortList,
  {d421a392-860c-40ed-8072-7e2dd8802051}, !- Handle
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}, !- HVAC Component
  {d77f85dc-df2b-46ad-9f55-1033cad8ae1c}; !- Port 1

OS:Sizing:Zone,
  {a0d31d2a-9ec0-4a18-9231-86a3c9c98756}, !- Handle
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca0da425-c52e-439a-b92c-41796aa87602}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground Zone HVAC Equipment List, !- Name
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acbbfbfe-0f91-431b-98be-22500505f252}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Handle
  SCn WarehouseCond B  - Story Ground,    !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Building Story Name
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}; !- Thermal Zone Name

OS:Surface,
  {86141570-6335-4bcc-8c99-ac93236a8557}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {47f78149-cc13-4f67-a0f2-5533a72fe764}, !- Construction Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc115bb3-475c-4e40-a235-27baa120e5b6}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f28038d4-bf87-4710-ac96-9d98221324bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23262b30-5eef-4174-91b0-1939d5dc3849}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {159c91eb-b1ee-4d05-99f5-3862e4dfd9dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3847e784-6a44-47c9-9ea2-b98c1e3bc3f2}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20097317-de2a-40ec-839a-43f176e16432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7be38e7-93bc-4267-aef7-09a7bacf2597}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c13b7a76-d598-44cc-a635-5596b46d4e2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a897c5-6961-4ba8-83e2-67ebe34fa0ca}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acc6e685-f991-4a90-b5c6-aa1322d7cfd4}, !- Zone Air Inlet Port List
  {77a3d643-243b-43a5-bdfe-ee8f884188fa}, !- Zone Air Exhaust Port List
  {90efeef3-364f-4fbf-b9e7-bc523575dac0}, !- Zone Air Node Name
  {02368ce3-149a-48bf-90e5-b7fad5c92bed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d1684a7-5d9c-44cc-af36-66ddf7ed6eb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0b7ce55-32ff-48b5-96e4-c67facc28620}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground Zone Air Node, !- Name
  {90efeef3-364f-4fbf-b9e7-bc523575dac0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90efeef3-364f-4fbf-b9e7-bc523575dac0}, !- Handle
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}, !- Source Object
  11,                                     !- Outlet Port
  {d0b7ce55-32ff-48b5-96e4-c67facc28620}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acc6e685-f991-4a90-b5c6-aa1322d7cfd4}, !- Handle
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}, !- HVAC Component
  {142e8e93-0007-4f3f-a3e5-3f2cd5b378ef}; !- Port 1

OS:PortList,
  {77a3d643-243b-43a5-bdfe-ee8f884188fa}, !- Handle
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}; !- HVAC Component

OS:PortList,
  {02368ce3-149a-48bf-90e5-b7fad5c92bed}, !- Handle
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}, !- HVAC Component
  {64c48421-6207-4271-b2c6-ede27def46f3}; !- Port 1

OS:Sizing:Zone,
  {611ea0e2-cea3-49bd-8a4b-c45971c27509}, !- Handle
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {331fc631-5355-4649-96a8-e7dc7457341e}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground Zone HVAC Equipment List, !- Name
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0945275f-1ac6-4dd0-b384-2fbfcc9f9f7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Handle
  SCn WarehouseCond C  - Story Ground,    !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Building Story Name
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}; !- Thermal Zone Name

OS:Surface,
  {6570a879-7702-43b7-9b7d-71531272ee3d}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {142c7104-9a8a-4e94-87ef-a328ca5fa522}, !- Construction Name
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e63956c-5fa7-4aac-b913-736b387f2a18}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ff0c62-6506-484b-8c0e-83f8d2dac7ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd41ce3-f698-4afc-bb80-4dd15861f5ab}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e432244-184d-4f32-9ddb-11f63457cc6c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca44269-73b2-4d8d-881d-8dfead4c92cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {159c91eb-b1ee-4d05-99f5-3862e4dfd9dd}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23262b30-5eef-4174-91b0-1939d5dc3849}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9587c3c0-2680-4e72-b96c-0558ca9b9f87}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dda42726-9e03-4d34-9bdf-bec836dd1034}, !- Zone Air Inlet Port List
  {45a0dbef-6bc4-450c-9ab4-1e27e00d979b}, !- Zone Air Exhaust Port List
  {4dd42a72-33ea-4469-825b-4bc20b0a4ae1}, !- Zone Air Node Name
  {9454b227-d898-401e-9f6d-648503dcbb9e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c78aa170-33e9-4ea7-a68f-3e540b1c8136}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80631982-7490-4c47-8ef9-f695b6567077}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground Zone Air Node, !- Name
  {4dd42a72-33ea-4469-825b-4bc20b0a4ae1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dd42a72-33ea-4469-825b-4bc20b0a4ae1}, !- Handle
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}, !- Source Object
  11,                                     !- Outlet Port
  {80631982-7490-4c47-8ef9-f695b6567077}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dda42726-9e03-4d34-9bdf-bec836dd1034}, !- Handle
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}, !- HVAC Component
  {3a011d20-09dc-4570-97a7-bcc49fa0ff67}; !- Port 1

OS:PortList,
  {45a0dbef-6bc4-450c-9ab4-1e27e00d979b}, !- Handle
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}; !- HVAC Component

OS:PortList,
  {9454b227-d898-401e-9f6d-648503dcbb9e}, !- Handle
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}, !- HVAC Component
  {647a37eb-897a-4294-bd7e-4786512eac6c}; !- Port 1

OS:Sizing:Zone,
  {1e4cc119-e112-4cf7-b779-d899a71a8c50}, !- Handle
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ee2ff5c2-480b-41a3-a150-7a3d934374cc}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground Zone HVAC Equipment List, !- Name
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b44043b5-8231-4c87-89fe-ee229a34e021}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Handle
  SCn WarehouseCond A end_b - Story Ground, !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Building Story Name
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}; !- Thermal Zone Name

OS:Surface,
  {441a13de-377a-4b2b-aab4-bb76245afc10}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {242c8a47-d2aa-417b-8de4-98676a074d6f}, !- Construction Name
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a760c7de-ad79-4a7c-8dc3-6650472c047b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c7f9761-d8a6-439b-8c7d-a045f7c12977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6e11b9-2bbe-4d1c-8a5b-aa05951debe1}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6025542-9b22-4225-b797-1baef813f3b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c54f2914-ebcb-4555-adde-d8a2d7fffa44}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340af958-7b5d-43ee-b48a-1e18373ab2d7}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b1f9b9e-a34c-4e0e-8233-926653c3cb83}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1db973b4-ae53-4383-b651-b98913478ed9}, !- Zone Air Inlet Port List
  {82a88aae-f050-43a0-b862-8945d2053659}, !- Zone Air Exhaust Port List
  {1c6d01ac-24fd-4b24-bbf9-032255972847}, !- Zone Air Node Name
  {e35d86fa-430a-4a83-a0d1-fbdca719eeaa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {476f7ff3-63af-44a6-ba7f-1ba5d757255f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e3f4dd7-7e8b-4d3d-91c6-371b00927129}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground Zone Air Node, !- Name
  {1c6d01ac-24fd-4b24-bbf9-032255972847}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c6d01ac-24fd-4b24-bbf9-032255972847}, !- Handle
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}, !- Source Object
  11,                                     !- Outlet Port
  {2e3f4dd7-7e8b-4d3d-91c6-371b00927129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1db973b4-ae53-4383-b651-b98913478ed9}, !- Handle
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}, !- HVAC Component
  {2080ba34-cfa7-44c1-a8b9-83a34993144b}; !- Port 1

OS:PortList,
  {82a88aae-f050-43a0-b862-8945d2053659}, !- Handle
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}; !- HVAC Component

OS:PortList,
  {e35d86fa-430a-4a83-a0d1-fbdca719eeaa}, !- Handle
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}, !- HVAC Component
  {5ab042a1-e9b2-458a-b770-487a692b90e4}; !- Port 1

OS:Sizing:Zone,
  {19c79a9b-612a-4bb4-9167-4cb1a93e7438}, !- Handle
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57323534-3cab-4971-a0de-1d4f2cb5ec8a}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a97cef50-74d7-4898-b590-2c084677c58d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Handle
  SCn WarehouseCond B end_b - Story Ground, !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Building Story Name
  {93b07422-8536-4ad1-929e-a8912679552a}; !- Thermal Zone Name

OS:Surface,
  {c5d96cae-3a54-41d7-950b-96f19e356201}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {142c7104-9a8a-4e94-87ef-a328ca5fa522}, !- Construction Name
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20097317-de2a-40ec-839a-43f176e16432}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3847e784-6a44-47c9-9ea2-b98c1e3bc3f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1f7d66-71b7-44f4-b1cd-12b942d65024}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcb29c08-fa40-45fb-ac62-192a32506abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf65d2d-0fc6-44e5-aef4-2d5273550d9e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6025542-9b22-4225-b797-1baef813f3b1}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6e11b9-2bbe-4d1c-8a5b-aa05951debe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2a0cbe-e453-452d-b2eb-a45decffede2}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {93b07422-8536-4ad1-929e-a8912679552a}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18cdb685-1f11-4c1b-ac13-37c9fc712048}, !- Zone Air Inlet Port List
  {d7a65088-d1eb-4e2b-85bb-395fa95946a3}, !- Zone Air Exhaust Port List
  {cb90faf7-7ac4-4901-b851-a6ad850f96c5}, !- Zone Air Node Name
  {0c291c9f-d58c-4ab0-9e75-cd499fe0b3a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7766d20c-e73f-45b9-9f84-54066d3df1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0f684f3-a86b-4737-97e1-c132c8a381aa}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground Zone Air Node, !- Name
  {cb90faf7-7ac4-4901-b851-a6ad850f96c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb90faf7-7ac4-4901-b851-a6ad850f96c5}, !- Handle
  {93b07422-8536-4ad1-929e-a8912679552a}, !- Source Object
  11,                                     !- Outlet Port
  {e0f684f3-a86b-4737-97e1-c132c8a381aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18cdb685-1f11-4c1b-ac13-37c9fc712048}, !- Handle
  {93b07422-8536-4ad1-929e-a8912679552a}, !- HVAC Component
  {599b0b37-5087-43e7-8447-bbcbd1e9950d}; !- Port 1

OS:PortList,
  {d7a65088-d1eb-4e2b-85bb-395fa95946a3}, !- Handle
  {93b07422-8536-4ad1-929e-a8912679552a}; !- HVAC Component

OS:PortList,
  {0c291c9f-d58c-4ab0-9e75-cd499fe0b3a6}, !- Handle
  {93b07422-8536-4ad1-929e-a8912679552a}, !- HVAC Component
  {60bce9bc-8937-4f6d-95f8-1aefac83bdbb}; !- Port 1

OS:Sizing:Zone,
  {1bf0ca8e-036f-4fbe-b5a9-4f7c1a0ef676}, !- Handle
  {93b07422-8536-4ad1-929e-a8912679552a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {973841cf-1625-4bb5-9b13-ece4cc287773}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {93b07422-8536-4ad1-929e-a8912679552a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bb166e2-14b5-42e9-b949-afcfaafe0d4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Handle
  SCn WarehouseCond C end_b - Story Ground, !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9018b21a-2648-4aa5-868f-012ff9fbe9da}, !- Building Story Name
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}; !- Thermal Zone Name

OS:Surface,
  {3934675f-50ce-406a-bda7-318aa01e494f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {242c8a47-d2aa-417b-8de4-98676a074d6f}, !- Construction Name
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca44269-73b2-4d8d-881d-8dfead4c92cc}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e432244-184d-4f32-9ddb-11f63457cc6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163e44fe-148b-4721-ad9b-74fafe1e7410}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5077b5e6-0aaf-4c29-a847-96b371c9d898}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb29c08-fa40-45fb-ac62-192a32506abe}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1f7d66-71b7-44f4-b1cd-12b942d65024}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177863fc-4c80-48c7-8952-4b91016a67f0}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dace02a-48e1-4b9c-b4fa-623b94a61a10}, !- Zone Air Inlet Port List
  {1d03f41d-4498-407c-bcee-cb3ba5ce8ffa}, !- Zone Air Exhaust Port List
  {10674a70-4ee5-4cc1-b533-b964d3564862}, !- Zone Air Node Name
  {35dd7201-0e72-497f-a932-1bbdf6e9f736}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68e6897e-9e78-4fd2-9bf9-0cc8b31da5e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f213d0d8-2e2c-4724-b908-51154d8c4c59}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground Zone Air Node, !- Name
  {10674a70-4ee5-4cc1-b533-b964d3564862}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10674a70-4ee5-4cc1-b533-b964d3564862}, !- Handle
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}, !- Source Object
  11,                                     !- Outlet Port
  {f213d0d8-2e2c-4724-b908-51154d8c4c59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dace02a-48e1-4b9c-b4fa-623b94a61a10}, !- Handle
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}, !- HVAC Component
  {2666fcd9-5f7f-49d8-b3b9-b6b95f04b9bb}; !- Port 1

OS:PortList,
  {1d03f41d-4498-407c-bcee-cb3ba5ce8ffa}, !- Handle
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}; !- HVAC Component

OS:PortList,
  {35dd7201-0e72-497f-a932-1bbdf6e9f736}, !- Handle
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}, !- HVAC Component
  {36fed65a-55d9-41c3-817b-fd3ffda8769e}; !- Port 1

OS:Sizing:Zone,
  {f631bc74-45c3-4dec-875a-42f5d08448ef}, !- Handle
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c2b6bd25-8eb0-4398-8436-8315e1f8d2fb}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7025d0f5-529e-4c18-971e-c1a54e158a41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Handle
  Story Top,                              !- Name
  14.6304,                                !- Nominal Z Coordinate {m}
  14.6304,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Handle
  SCn WarehouseCond A end_a - Story Top,  !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Building Story Name
  {d50f363b-0e54-4839-b042-d9b57d121474}; !- Thermal Zone Name

OS:Surface,
  {85791cc7-a324-43f5-bf42-fc30918e92e0}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06455b1-299a-49ee-94aa-5912eca73550}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74b91ba-f02e-49d5-a17b-7de7a578e42c}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fe1c567-8117-4ec8-bfb7-60dabce76dd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06c1c6e3-af32-4c5e-8461-e3d684808eb4}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5fefd5f-5b7a-403d-8ef9-79765e0ae7fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a158f3c-4ab3-416b-af4e-1c6cc647203c}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4110f5-74cd-485c-a43e-27fd13c19db8}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d50f363b-0e54-4839-b042-d9b57d121474}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9072fcff-820d-42c4-a57b-a874f1e9b14d}, !- Zone Air Inlet Port List
  {5e11c567-46cc-4590-b36d-cd83f9cde32e}, !- Zone Air Exhaust Port List
  {27c0162b-6b28-418c-809b-97181ce83866}, !- Zone Air Node Name
  {f91923cb-c4ad-47dc-8f5a-a96b7683d748}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e09a52bb-4655-45f8-84d5-2548adb0d085}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cead992e-9025-4a09-90de-e6fa31b21323}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Zone Air Node, !- Name
  {27c0162b-6b28-418c-809b-97181ce83866}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27c0162b-6b28-418c-809b-97181ce83866}, !- Handle
  {d50f363b-0e54-4839-b042-d9b57d121474}, !- Source Object
  11,                                     !- Outlet Port
  {cead992e-9025-4a09-90de-e6fa31b21323}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9072fcff-820d-42c4-a57b-a874f1e9b14d}, !- Handle
  {d50f363b-0e54-4839-b042-d9b57d121474}, !- HVAC Component
  {c6e21947-e423-4a78-88a6-0e0a02da3f37}; !- Port 1

OS:PortList,
  {5e11c567-46cc-4590-b36d-cd83f9cde32e}, !- Handle
  {d50f363b-0e54-4839-b042-d9b57d121474}; !- HVAC Component

OS:PortList,
  {f91923cb-c4ad-47dc-8f5a-a96b7683d748}, !- Handle
  {d50f363b-0e54-4839-b042-d9b57d121474}, !- HVAC Component
  {237a2d93-7cd5-423e-91dd-cd7e0cb28765}; !- Port 1

OS:Sizing:Zone,
  {675d4298-acf2-466a-8f9a-9daf4efdf03b}, !- Handle
  {d50f363b-0e54-4839-b042-d9b57d121474}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {effac264-dde4-4ec4-9647-f05c3691d634}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Zone HVAC Equipment List, !- Name
  {d50f363b-0e54-4839-b042-d9b57d121474}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df8f3cfa-56db-46a6-b5da-6ecfc29b7451}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Handle
  SCn WarehouseCond B end_a - Story Top,  !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Building Story Name
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}; !- Thermal Zone Name

OS:Surface,
  {86430db3-5528-480d-8671-8937a6706f3f}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9446be83-c66d-4a48-ba4e-ce2fd77d943f}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2528fa9b-6815-4efc-b40b-e6e429c58104}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {421594a6-823c-47be-8c44-bad3c4e2bcf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2207e31d-469f-406c-8dd6-8608521466b4}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f95d00ff-555d-485a-b940-7f02cad71b6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe1c567-8117-4ec8-bfb7-60dabce76dd6}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74b91ba-f02e-49d5-a17b-7de7a578e42c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef838be9-8a88-41c6-b628-507f0b49efb7}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f6eff1f-d4fd-4f44-b793-d6cb2374f931}, !- Zone Air Inlet Port List
  {fdaad941-bc5f-4455-ae02-e1c8df03902d}, !- Zone Air Exhaust Port List
  {0365570e-2b3a-4f98-958c-94aed82989e0}, !- Zone Air Node Name
  {95e773fe-0230-4a09-bda8-1685473fa312}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe2f2dc6-402a-4846-9d96-b0d173276dd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {763d9144-8ea6-4926-a761-abf7d1d04187}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Zone Air Node, !- Name
  {0365570e-2b3a-4f98-958c-94aed82989e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0365570e-2b3a-4f98-958c-94aed82989e0}, !- Handle
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}, !- Source Object
  11,                                     !- Outlet Port
  {763d9144-8ea6-4926-a761-abf7d1d04187}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f6eff1f-d4fd-4f44-b793-d6cb2374f931}, !- Handle
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}, !- HVAC Component
  {bdf7cbc5-c197-4e35-9368-55194944e001}; !- Port 1

OS:PortList,
  {fdaad941-bc5f-4455-ae02-e1c8df03902d}, !- Handle
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}; !- HVAC Component

OS:PortList,
  {95e773fe-0230-4a09-bda8-1685473fa312}, !- Handle
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}, !- HVAC Component
  {8e40b5f7-f2f2-4ef7-9607-bee482f1c078}; !- Port 1

OS:Sizing:Zone,
  {97b93a65-d8ac-4728-b618-742dd08305cb}, !- Handle
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1bc3e80f-dfab-4972-9e52-13ce0245bec5}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Zone HVAC Equipment List, !- Name
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ca6e596-6640-434f-a50a-f6f161d07def}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Handle
  SCn WarehouseCond C end_a - Story Top,  !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Building Story Name
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}; !- Thermal Zone Name

OS:Surface,
  {26286478-4673-417e-a9b2-792575f96c5d}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95497b2-a835-470d-9a45-b6501e194d75}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f928e358-9424-40a0-8fc8-f8ac5151a35f}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3713f78c-0260-4ddb-afd7-e2986af1005f}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b3d60de-5e6f-4414-b660-d1e3da5ed5e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {421594a6-823c-47be-8c44-bad3c4e2bcf2}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2528fa9b-6815-4efc-b40b-e6e429c58104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa8fbbaf-8d3d-4a82-910f-260c9928441a}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42f28345-1ad1-48f9-a7fb-ba9cc9cee5de}, !- Zone Air Inlet Port List
  {51c4a258-0098-4cfd-949b-21ca73865018}, !- Zone Air Exhaust Port List
  {ce7b40cf-8b9d-48c0-a665-b6de7ba2dfe1}, !- Zone Air Node Name
  {14f30e51-8c09-4af0-a229-823ab559dff7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c587805-e3e4-4b49-a2b5-39ecbf802298}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c675dd99-5de9-44b4-8262-0cf3a05d35c7}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Zone Air Node, !- Name
  {ce7b40cf-8b9d-48c0-a665-b6de7ba2dfe1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce7b40cf-8b9d-48c0-a665-b6de7ba2dfe1}, !- Handle
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}, !- Source Object
  11,                                     !- Outlet Port
  {c675dd99-5de9-44b4-8262-0cf3a05d35c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42f28345-1ad1-48f9-a7fb-ba9cc9cee5de}, !- Handle
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}, !- HVAC Component
  {c3bf9305-7177-41fc-a2ff-c4bd51db5444}; !- Port 1

OS:PortList,
  {51c4a258-0098-4cfd-949b-21ca73865018}, !- Handle
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}; !- HVAC Component

OS:PortList,
  {14f30e51-8c09-4af0-a229-823ab559dff7}, !- Handle
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}, !- HVAC Component
  {3c075837-3630-4e01-930d-7b0b3571aa94}; !- Port 1

OS:Sizing:Zone,
  {80fce9ee-acd9-4860-bcd7-09669d98da09}, !- Handle
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {305e291b-fd40-4672-bc66-46c1c35b3406}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Zone HVAC Equipment List, !- Name
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c253e0de-c972-49b0-a92d-21cad3e008c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Handle
  SCn WarehouseCond A  - Story Top,       !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Building Story Name
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}; !- Thermal Zone Name

OS:Surface,
  {b121d2ce-2123-4c13-af33-b2db82b23431}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5fefd5f-5b7a-403d-8ef9-79765e0ae7fa}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06c1c6e3-af32-4c5e-8461-e3d684808eb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3197a8a-e195-4e40-b5be-9bcc02788097}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {938c8d17-9295-4925-9cc8-83f4150c9435}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1929b26f-0e64-4948-8ed5-a087e98b7f7e}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a39bbdee-dfc5-4f8f-9172-82e1d51214c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59c5a7b-d603-4b62-b180-2e89ddba4eeb}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad00402-1a50-4507-afd6-95d48ad7a513}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}, !- Handle
  Zone SCn WarehouseCond A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {193caec0-01b2-4cb8-ac99-a857ac429435}, !- Zone Air Inlet Port List
  {796fca78-26c4-43f3-857c-fd3e86538415}, !- Zone Air Exhaust Port List
  {30cdad8e-2121-4bd0-894b-71b9b5a80a72}, !- Zone Air Node Name
  {1f0cfe8f-37a1-4ab8-ab23-97c7806d00ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fa776a9-2331-4566-8162-4ca0fc959463}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b2185f3-e9a7-4e2d-8957-100bed90fa3f}, !- Handle
  Zone SCn WarehouseCond A  - Story Top Zone Air Node, !- Name
  {30cdad8e-2121-4bd0-894b-71b9b5a80a72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30cdad8e-2121-4bd0-894b-71b9b5a80a72}, !- Handle
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}, !- Source Object
  11,                                     !- Outlet Port
  {6b2185f3-e9a7-4e2d-8957-100bed90fa3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {193caec0-01b2-4cb8-ac99-a857ac429435}, !- Handle
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}, !- HVAC Component
  {c5e5bb9b-e323-4767-bb7b-cc034b3b3ac7}; !- Port 1

OS:PortList,
  {796fca78-26c4-43f3-857c-fd3e86538415}, !- Handle
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}; !- HVAC Component

OS:PortList,
  {1f0cfe8f-37a1-4ab8-ab23-97c7806d00ff}, !- Handle
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}, !- HVAC Component
  {fef0a9f6-b699-4ae0-8f1e-ca0914ecaf05}; !- Port 1

OS:Sizing:Zone,
  {a8cb99e3-1a5d-4445-a01e-1647ed41b44a}, !- Handle
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3ce6b731-1953-4380-9661-aa0bbb2fab4e}, !- Handle
  Zone SCn WarehouseCond A  - Story Top Zone HVAC Equipment List, !- Name
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97eb5433-2ac2-4c7f-b160-e038f7eead56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Handle
  SCn WarehouseCond B  - Story Top,       !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Building Story Name
  {09bcf194-510a-4627-80d3-cbf4e822df8c}; !- Thermal Zone Name

OS:Surface,
  {cf334de2-37f0-4ee8-bf6d-2ac17f9a5235}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f95d00ff-555d-485a-b940-7f02cad71b6d}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2207e31d-469f-406c-8dd6-8608521466b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9bb0de-4547-4e5c-b5a6-dc3123f5b532}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8a5ce5-5384-4ac5-8b9d-9ac2dba9285c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c010194c-9971-4fed-94d6-5d448c43b676}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d39617-1d8e-4b0c-8914-4bd0ce514a51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {938c8d17-9295-4925-9cc8-83f4150c9435}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3197a8a-e195-4e40-b5be-9bcc02788097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16209e3c-6a29-4b78-b0c3-ec27f733fa96}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09bcf194-510a-4627-80d3-cbf4e822df8c}, !- Handle
  Zone SCn WarehouseCond B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07197ddf-23da-44dc-bae9-1c77ba56ffb4}, !- Zone Air Inlet Port List
  {a6f1ce98-0bc2-4637-87b9-86b846d75aa8}, !- Zone Air Exhaust Port List
  {4aa0c18c-b874-43ce-a865-7a53b6fd81dc}, !- Zone Air Node Name
  {3c5759fe-8acc-4aa4-8fe5-7174f2b2f0de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fded8ccb-0432-4662-86ae-74572e4f0664}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6469f0b2-9b71-4a86-90eb-5118d16f437c}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Zone Air Node, !- Name
  {4aa0c18c-b874-43ce-a865-7a53b6fd81dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4aa0c18c-b874-43ce-a865-7a53b6fd81dc}, !- Handle
  {09bcf194-510a-4627-80d3-cbf4e822df8c}, !- Source Object
  11,                                     !- Outlet Port
  {6469f0b2-9b71-4a86-90eb-5118d16f437c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07197ddf-23da-44dc-bae9-1c77ba56ffb4}, !- Handle
  {09bcf194-510a-4627-80d3-cbf4e822df8c}, !- HVAC Component
  {fa740388-856c-468c-8d7a-a1fb54e95ed9}; !- Port 1

OS:PortList,
  {a6f1ce98-0bc2-4637-87b9-86b846d75aa8}, !- Handle
  {09bcf194-510a-4627-80d3-cbf4e822df8c}; !- HVAC Component

OS:PortList,
  {3c5759fe-8acc-4aa4-8fe5-7174f2b2f0de}, !- Handle
  {09bcf194-510a-4627-80d3-cbf4e822df8c}, !- HVAC Component
  {8fcf43be-fdc1-456a-a126-3dca0a1eeda1}; !- Port 1

OS:Sizing:Zone,
  {f7bc7763-63d1-4cc9-b713-05f83df553a0}, !- Handle
  {09bcf194-510a-4627-80d3-cbf4e822df8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {30bde6b0-6776-4a9f-946f-43aa21d5ca8a}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Zone HVAC Equipment List, !- Name
  {09bcf194-510a-4627-80d3-cbf4e822df8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47c3b246-419b-4424-8dbe-2f5f15c91a1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Handle
  SCn WarehouseCond C  - Story Top,       !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Building Story Name
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}; !- Thermal Zone Name

OS:Surface,
  {cd282cca-57e9-452d-ba79-e39c3c6b0587}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3d60de-5e6f-4414-b660-d1e3da5ed5e0}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3713f78c-0260-4ddb-afd7-e2986af1005f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdbf1ea7-9416-45b5-8dbc-1682e3fbed7b}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4077f730-054d-483e-85b1-e9edcd8979d4}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06a2a7c9-9ba1-4cea-b17f-42d0f51ddb47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8a5ce5-5384-4ac5-8b9d-9ac2dba9285c}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db9bb0de-4547-4e5c-b5a6-dc3123f5b532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 32.5924588818936, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec370494-cfc5-477d-899c-71d4b8362d66}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5924588818936, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}, !- Handle
  Zone SCn WarehouseCond C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {460f48e4-de85-4e5a-b6d6-8b13b5c37e45}, !- Zone Air Inlet Port List
  {f2ebf253-7461-4eb4-9cdc-b647359a1a83}, !- Zone Air Exhaust Port List
  {3008fdf6-6469-4599-9999-222ac3b84b27}, !- Zone Air Node Name
  {4f3816eb-d4b2-4f1e-82ab-312acfca4ce4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {faf02e11-7763-477c-8498-b9b16b3c01a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a7a3bc7-4b83-420f-88f2-24abd1330cda}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Zone Air Node, !- Name
  {3008fdf6-6469-4599-9999-222ac3b84b27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3008fdf6-6469-4599-9999-222ac3b84b27}, !- Handle
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}, !- Source Object
  11,                                     !- Outlet Port
  {5a7a3bc7-4b83-420f-88f2-24abd1330cda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {460f48e4-de85-4e5a-b6d6-8b13b5c37e45}, !- Handle
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}, !- HVAC Component
  {adca7160-35a7-452b-9740-80f82b362b3c}; !- Port 1

OS:PortList,
  {f2ebf253-7461-4eb4-9cdc-b647359a1a83}, !- Handle
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}; !- HVAC Component

OS:PortList,
  {4f3816eb-d4b2-4f1e-82ab-312acfca4ce4}, !- Handle
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}, !- HVAC Component
  {dd5dfd73-838d-4de1-905a-f309f079ad8b}; !- Port 1

OS:Sizing:Zone,
  {1acf3967-b798-4b54-93a4-b9813ad05b2e}, !- Handle
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58d54e53-f956-44c2-ba99-e6f0ae263e1d}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Zone HVAC Equipment List, !- Name
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ee52f19-189c-4103-b7eb-45afcf1504db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Handle
  SCn WarehouseCond A end_b - Story Top,  !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Building Story Name
  {903948dd-5003-48f9-9854-c430484dff52}; !- Thermal Zone Name

OS:Surface,
  {1463e52b-e478-4e4a-8217-a1ca1ef174f5}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a39bbdee-dfc5-4f8f-9172-82e1d51214c2}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1929b26f-0e64-4948-8ed5-a087e98b7f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6862909-74f0-40c9-883b-7574a82c1ffc}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a46aa9-f1f7-479c-855d-ccd8883475af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {598ee9ef-7352-4f66-859e-daad5bfa264d}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eaab764-9b41-4be6-8d29-a8d4d8de5ee8}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {202f96cb-2071-467c-a686-47a90f6e963d}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {903948dd-5003-48f9-9854-c430484dff52}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ddb9a34-d1bd-47a0-aa45-758d50fdd53e}, !- Zone Air Inlet Port List
  {12aa1f3a-40c5-4254-87d5-33dc41333286}, !- Zone Air Exhaust Port List
  {b51d3449-e383-4613-9897-8f766581f636}, !- Zone Air Node Name
  {ba2efd27-ab3a-41a0-adcb-d887dec1d1f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9897b6a-e381-4ebd-83f7-01d22de81dbf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7b18d8c-1edd-4d51-bb22-d561e6142bce}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Zone Air Node, !- Name
  {b51d3449-e383-4613-9897-8f766581f636}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b51d3449-e383-4613-9897-8f766581f636}, !- Handle
  {903948dd-5003-48f9-9854-c430484dff52}, !- Source Object
  11,                                     !- Outlet Port
  {d7b18d8c-1edd-4d51-bb22-d561e6142bce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ddb9a34-d1bd-47a0-aa45-758d50fdd53e}, !- Handle
  {903948dd-5003-48f9-9854-c430484dff52}, !- HVAC Component
  {5da634d0-d59e-43a7-977b-931e4777677d}; !- Port 1

OS:PortList,
  {12aa1f3a-40c5-4254-87d5-33dc41333286}, !- Handle
  {903948dd-5003-48f9-9854-c430484dff52}; !- HVAC Component

OS:PortList,
  {ba2efd27-ab3a-41a0-adcb-d887dec1d1f8}, !- Handle
  {903948dd-5003-48f9-9854-c430484dff52}, !- HVAC Component
  {5f2b8f96-0561-4ad1-af5d-70277138720e}; !- Port 1

OS:Sizing:Zone,
  {88897beb-95e4-4933-ac65-24e634e53a77}, !- Handle
  {903948dd-5003-48f9-9854-c430484dff52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {00fc12bd-24b4-4ab4-8595-1c16a016b7f5}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Zone HVAC Equipment List, !- Name
  {903948dd-5003-48f9-9854-c430484dff52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d459ad0-f8c8-4b55-b397-dc3b39d2e01a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Handle
  SCn WarehouseCond B end_b - Story Top,  !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Building Story Name
  {7b6c4773-7512-4fed-be95-a04d38af23b2}; !- Thermal Zone Name

OS:Surface,
  {33f40c1b-5d99-47a6-bcd6-eaabe4392cc9}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d39617-1d8e-4b0c-8914-4bd0ce514a51}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c010194c-9971-4fed-94d6-5d448c43b676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbe2891-dff0-476a-a9ca-20ce1e4ba110}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb73a914-d255-4fca-a4e5-0c1f83579bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b39363-0cc2-4e04-93c7-0e07c3ce3f83}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a46aa9-f1f7-479c-855d-ccd8883475af}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6862909-74f0-40c9-883b-7574a82c1ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f10017-55a0-44d3-9b0a-9126e34d22ef}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7b6c4773-7512-4fed-be95-a04d38af23b2}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e61793c7-6f00-4f3a-b557-b473562a8ea3}, !- Zone Air Inlet Port List
  {b36da5f3-ed38-4c48-a4a7-43ea53d9ccc2}, !- Zone Air Exhaust Port List
  {90f66ffb-0184-4b3d-9e6b-1ec36de5f5b8}, !- Zone Air Node Name
  {d8eeef56-6ab7-4598-a9df-39a20f516608}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15126524-6212-4fa0-bab3-47b7b4350845}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ada1193d-423d-4d0f-97b5-1b89eb3c533f}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Zone Air Node, !- Name
  {90f66ffb-0184-4b3d-9e6b-1ec36de5f5b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90f66ffb-0184-4b3d-9e6b-1ec36de5f5b8}, !- Handle
  {7b6c4773-7512-4fed-be95-a04d38af23b2}, !- Source Object
  11,                                     !- Outlet Port
  {ada1193d-423d-4d0f-97b5-1b89eb3c533f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e61793c7-6f00-4f3a-b557-b473562a8ea3}, !- Handle
  {7b6c4773-7512-4fed-be95-a04d38af23b2}, !- HVAC Component
  {a6d9325c-5b5c-4555-91b7-f1bc021cb8f9}; !- Port 1

OS:PortList,
  {b36da5f3-ed38-4c48-a4a7-43ea53d9ccc2}, !- Handle
  {7b6c4773-7512-4fed-be95-a04d38af23b2}; !- HVAC Component

OS:PortList,
  {d8eeef56-6ab7-4598-a9df-39a20f516608}, !- Handle
  {7b6c4773-7512-4fed-be95-a04d38af23b2}, !- HVAC Component
  {929b0fa1-f62a-43a5-a7a2-47dfafac0a24}; !- Port 1

OS:Sizing:Zone,
  {16e390a4-c55d-450b-8942-18c8ddb2cf2d}, !- Handle
  {7b6c4773-7512-4fed-be95-a04d38af23b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {79b88c39-260a-409d-bdb8-6618f16dea2c}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Zone HVAC Equipment List, !- Name
  {7b6c4773-7512-4fed-be95-a04d38af23b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e748370-3515-462a-98fb-ffed9c264dda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Handle
  SCn WarehouseCond C end_b - Story Top,  !- Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {a137d6d6-b31d-4313-b9f8-cdd3c53b1ebb}, !- Building Story Name
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}; !- Thermal Zone Name

OS:Surface,
  {345b757d-8c8a-4066-bceb-48c18b3094b4}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a2a7c9-9ba1-4cea-b17f-42d0f51ddb47}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4077f730-054d-483e-85b1-e9edcd8979d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117d59c4-4d9d-4f3c-9651-5f6938462acb}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f8f0cff-6ec5-4ddf-9e79-720b7053d480}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb73a914-d255-4fca-a4e5-0c1f83579bc3}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbe2891-dff0-476a-a9ca-20ce1e4ba110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283c08bf-664b-4bd1-a6df-62c4ba21c432}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.19744231092045e-14, 14.6304, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b53319d2-b33e-4d26-ac18-89c509b61e2b}, !- Zone Air Inlet Port List
  {f9541b0a-39a5-46a9-bd62-5a5f78ef948f}, !- Zone Air Exhaust Port List
  {bb7c3dca-731b-41dc-a4a3-b6bf93d5dd3a}, !- Zone Air Node Name
  {66781f89-1738-43a6-85b2-0b0503e6d855}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcb820b6-8675-446b-898b-ed8ae51d2d38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4ade24c-94c0-46c8-a0e7-d512909d1ba1}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Zone Air Node, !- Name
  {bb7c3dca-731b-41dc-a4a3-b6bf93d5dd3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb7c3dca-731b-41dc-a4a3-b6bf93d5dd3a}, !- Handle
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}, !- Source Object
  11,                                     !- Outlet Port
  {d4ade24c-94c0-46c8-a0e7-d512909d1ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b53319d2-b33e-4d26-ac18-89c509b61e2b}, !- Handle
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}, !- HVAC Component
  {9bed63a3-bef1-483b-8243-77b2226396ad}; !- Port 1

OS:PortList,
  {f9541b0a-39a5-46a9-bd62-5a5f78ef948f}, !- Handle
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}; !- HVAC Component

OS:PortList,
  {66781f89-1738-43a6-85b2-0b0503e6d855}, !- Handle
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}, !- HVAC Component
  {648cdf60-0b0a-4430-81ed-2cd6e188004a}; !- Port 1

OS:Sizing:Zone,
  {4f286a92-f5ba-421d-a4dc-0523385a2046}, !- Handle
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {376205af-7c6a-49f8-8154-f85e38d4d6e0}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Zone HVAC Equipment List, !- Name
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c843a54f-1b01-4726-ab71-c604b6920121}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {2e76d2d2-59d5-496a-87d3-f705bce0814b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {83ef036f-2063-43e4-958c-c7145b6597c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 6.33023088273997, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 32.5670588818936, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5670588818936, 6.33023088273997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {971100b2-725c-4142-9758-740d00bb72cf}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {0b6e1947-aa01-42a6-a565-2576ebe4478c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5670588818936, 3.19744231092045e-14, 6.33023088273997, !- X,Y,Z Vertex 1 {m}
  -32.5670588818936, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000332, 3.19744231092045e-14, 6.33023088273997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fde4338c-fe02-4d83-9fa7-ca49fa4929c9}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {bd696d86-c974-4e40-ad3f-e8dcd1ff532d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, 3.19744231092045e-14, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 3.19744231092045e-14, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acd36433-7b8b-456e-b408-6abe0af2b363}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {00a2b077-733c-49b3-b36b-986f82d6025b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000003, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000314, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43c8a0f3-7328-49db-8506-df3b6bb4d920}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {922f2220-95cc-4348-940c-55e9035a5800}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000003, 3.19744231092045e-14, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000278, 3.19744231092045e-14, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {528ff8b4-28c2-4576-b7c8-8f42e2028775}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {33b2caa7-0672-4dcc-b689-9bf940575737}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54660000000003, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dac90da-e1e0-4dca-bb83-9fd9aaceecd9}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {ccd41ce3-f698-4afc-bb80-4dd15861f5ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 32.5670588818936, 6.33023088273997, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5670588818936, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000332, 6.33023088273997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24370fb0-c713-422d-9f48-49dd7b0b0a8f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {340af958-7b5d-43ee-b48a-1e18373ab2d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025399999999968, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54659999999997, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09354b33-c380-4343-b771-27e87f2aceb9}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {c54f2914-ebcb-4555-adde-d8a2d7fffa44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000003, 4.57199999999997, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d5ff1cc-d6c5-443a-bd20-38a32003c1bf}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {eaf65d2d-0fc6-44e5-aef4-2d5273550d9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 6.33023088273997, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -32.5670588818936, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -32.5670588818936, 4.57199999999997, 6.33023088273997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f99d77f-d6d9-4bdd-a1a0-fd02f1b0a5f6}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {163e44fe-148b-4721-ad9b-74fafe1e7410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54659999999997, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999674, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {908a39d6-692e-42ba-bb07-3024f514c79e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {5077b5e6-0aaf-4c29-a847-96b371c9d898}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999997, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57199999999997, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6396ea1-879c-4108-a550-e664646d2c1b}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {b06455b1-299a-49ee-94aa-5912eca73550}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000003, 3.19744231092045e-14, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000278, 3.19744231092045e-14, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24d025a5-1d19-41f2-ae4e-37b2cea76e59}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {9a158f3c-4ab3-416b-af4e-1c6cc647203c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54660000000003, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98823590-6a66-4531-bd51-c973edc437e3}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {9446be83-c66d-4a48-ba4e-ce2fd77d943f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5670588818936, 3.19744231092045e-14, 6.33023088273997, !- X,Y,Z Vertex 1 {m}
  -32.5670588818936, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000332, 3.19744231092045e-14, 6.33023088273997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18df248c-a1d2-4116-b358-621639c2266e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {e95497b2-a835-470d-9a45-b6501e194d75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, 3.19744231092045e-14, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 3.19744231092045e-14, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db15f96d-7af9-4be4-9ec5-0ea21c0f36d9}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {f928e358-9424-40a0-8fc8-f8ac5151a35f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000003, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000314, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd9c1420-999f-4e32-b6f7-161f89d95115}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {a59c5a7b-d603-4b62-b180-2e89ddba4eeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 6.33023088273997, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 32.5670588818936, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5670588818936, 6.33023088273997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2adcab59-3414-45c7-a5f0-6ed64e063ed6}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {fdbf1ea7-9416-45b5-8dbc-1682e3fbed7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 32.5670588818936, 6.33023088273997, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5670588818936, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000332, 6.33023088273997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49940c98-5208-442f-926c-227546eace16}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {8eaab764-9b41-4be6-8d29-a8d4d8de5ee8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025399999999968, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54659999999997, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71f6c9ce-b839-4cb0-8a84-41e6c4212045}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {598ee9ef-7352-4f66-859e-daad5bfa264d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000003, 4.57199999999997, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97c1c873-0178-413f-8600-9b6b4bf182e0}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {c2b39363-0cc2-4e04-93c7-0e07c3ce3f83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 6.33023088273997, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -32.5670588818936, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -32.5670588818936, 4.57199999999997, 6.33023088273997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61960690-6241-4d00-841b-f373ac019cb5}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {117d59c4-4d9d-4f3c-9651-5f6938462acb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54659999999997, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999674, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39e1d659-32f1-4b83-bb83-5c4f20599a4f}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Construction Name
  {8f8f0cff-6ec5-4ddf-9e79-720b7053d480}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999997, 6.38401887640449, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57199999999997, 6.38401887640449; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {3df85ceb-3782-45ed-b706-ace402955b90}, !- Handle
  SCn WarehouseCond People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ca492124-172e-436e-a5e0-2a1edf04566c}, !- Handle
  SCn WarehouseCond People,               !- Name
  {3df85ceb-3782-45ed-b706-ace402955b90}, !- People Definition Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4c7c631d-796f-4d7c-afc8-2a58d1f95f58}, !- Work Efficiency Schedule Name
  {f8b21d6e-8c08-43e8-9a51-df9c379f0c1e}, !- Clothing Insulation Schedule Name
  {fe63f1dc-fe31-4a53-9a84-37c1d558f7d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f8b21d6e-8c08-43e8-9a51-df9c379f0c1e}, !- Handle
  Clothing Schedule,                      !- Name
  {68aee8ae-896b-459e-b619-cca0c4a86afe}, !- Schedule Type Limits Name
  {7f34cfe9-8281-44dc-877f-bc618968f798}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f34cfe9-8281-44dc-877f-bc618968f798}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {68aee8ae-896b-459e-b619-cca0c4a86afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bcda692-9dd7-40fc-9a2e-3b5d88462c3d}, !- Handle
  Schedule Rule 1,                        !- Name
  {f8b21d6e-8c08-43e8-9a51-df9c379f0c1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3db0549-d105-451f-8917-15c194fcd8ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3db0549-d105-451f-8917-15c194fcd8ae}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {68aee8ae-896b-459e-b619-cca0c4a86afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {68aee8ae-896b-459e-b619-cca0c4a86afe}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {fe63f1dc-fe31-4a53-9a84-37c1d558f7d9}, !- Handle
  Air Velocity Schedule,                  !- Name
  {62ce80bf-b489-4f87-a42e-13c752b1d103}, !- Schedule Type Limits Name
  {e2200e93-9616-4b38-8e70-84387d099611}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2200e93-9616-4b38-8e70-84387d099611}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {62ce80bf-b489-4f87-a42e-13c752b1d103}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {62ce80bf-b489-4f87-a42e-13c752b1d103}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4c7c631d-796f-4d7c-afc8-2a58d1f95f58}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {aac9d452-308d-4433-83bd-5849db88c04f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aac9d452-308d-4433-83bd-5849db88c04f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {44a6b64c-061a-44cf-9909-6e4b2f70037f}, !- Handle
  SCn WarehouseCond Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {b4865a2e-938b-460c-8145-6e0984e56b49}, !- Handle
  {44a6b64c-061a-44cf-9909-6e4b2f70037f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d948fcff-2da3-47ae-a46c-4ba1f2c1d422}, !- Handle
  SCn WarehouseCond Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b49c7cc9-62f9-4124-8ac6-485c76faa8b4}, !- Handle
  SCn WarehouseCond Elec Equip,           !- Name
  {d948fcff-2da3-47ae-a46c-4ba1f2c1d422}, !- Electric Equipment Definition Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b7b4ef8e-3584-4e40-b200-f6dd4c289357}, !- Handle
  SCn WarehouseCond Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {abb66094-9d10-4398-a1c7-847e9fc56495}, !- Handle
  SCn WarehouseCond Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e9ace5a3-c6a5-4917-9bd7-6e78e65023de}, !- Number of People Schedule Name
  {7011965b-4d39-4395-bb02-f4fb29f2a2ea}, !- People Activity Level Schedule Name
  {e334bf02-a26b-498c-a959-8cf4559118b3}, !- Lighting Schedule Name
  {8624e5b4-3259-48c8-9f6d-5fba067b13e0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f4df9c98-a9f4-4dac-ab34-bbd7faafeb12}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e9ace5a3-c6a5-4917-9bd7-6e78e65023de}, !- Handle
  D_SCn_All_Occup_Yr,                     !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {713e06b4-2d8b-434d-a8b9-a536fcf88e67}, !- Default Day Schedule Name
  {e73796a6-f162-46ba-8bdb-548dfb8a5ac3}, !- Summer Design Day Schedule Name
  {49863be7-42f6-4141-a92f-94c1efb5330e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {713e06b4-2d8b-434d-a8b9-a536fcf88e67}, !- Handle
  D_SCn_All_Occup_Yr Default,             !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0666666666666668,                     !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.133333333333334,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.266666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.333333333333334,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.466666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.533333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.666666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.733333333333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  9,                                      !- Minute 15
  0.733333333333334,                      !- Value Until Time 15
  13,                                     !- Hour 16
  19,                                     !- Minute 16
  0.666666666666667,                      !- Value Until Time 16
  13,                                     !- Hour 17
  29,                                     !- Minute 17
  0.600000000000001,                      !- Value Until Time 17
  13,                                     !- Hour 18
  39,                                     !- Minute 18
  0.533333333333334,                      !- Value Until Time 18
  13,                                     !- Hour 19
  49,                                     !- Minute 19
  0.466666666666668,                      !- Value Until Time 19
  13,                                     !- Hour 20
  59,                                     !- Minute 20
  0.400000000000001,                      !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  9,                                      !- Minute 22
  0.333333333333334,                      !- Value Until Time 22
  14,                                     !- Hour 23
  19,                                     !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  14,                                     !- Hour 24
  29,                                     !- Minute 24
  0.200000000000001,                      !- Value Until Time 24
  14,                                     !- Hour 25
  39,                                     !- Minute 25
  0.133333333333334,                      !- Value Until Time 25
  14,                                     !- Hour 26
  49,                                     !- Minute 26
  0.0666666666666679,                     !- Value Until Time 26
  14,                                     !- Hour 27
  59,                                     !- Minute 27
  1.4210854715202e-15,                    !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  24,                                     !- Hour 29
  0,                                      !- Minute 29
  0;                                      !- Value Until Time 29

OS:Schedule:Day,
  {e73796a6-f162-46ba-8bdb-548dfb8a5ac3}, !- Handle
  D_SCn_All_Occup_Yr Summer Design Day,   !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49863be7-42f6-4141-a92f-94c1efb5330e}, !- Handle
  D_SCn_All_Occup_Yr Winter Design Day,   !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7011965b-4d39-4395-bb02-f4fb29f2a2ea}, !- Handle
  DEER Activity 220W/person,              !- Name
  {7844a2c6-de95-4149-9fa0-fe70a4b44f1b}, !- Schedule Type Limits Name
  {3843b179-5d0b-4fa5-9a68-6553d9aa17cf}, !- Default Day Schedule Name
  {92ccaabb-9b89-4190-9f59-b37d1ddfbefd}, !- Summer Design Day Schedule Name
  {8b86e975-7386-435f-a555-4b3310ebbb7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3843b179-5d0b-4fa5-9a68-6553d9aa17cf}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {7844a2c6-de95-4149-9fa0-fe70a4b44f1b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  220,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  220;                                    !- Value Until Time 2

OS:Schedule:Day,
  {8b86e975-7386-435f-a555-4b3310ebbb7d}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {7844a2c6-de95-4149-9fa0-fe70a4b44f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {92ccaabb-9b89-4190-9f59-b37d1ddfbefd}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {7844a2c6-de95-4149-9fa0-fe70a4b44f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7844a2c6-de95-4149-9fa0-fe70a4b44f1b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e334bf02-a26b-498c-a959-8cf4559118b3}, !- Handle
  D17_SCn_WhCond_LF_Yr,                   !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {2fdf86c1-1445-4ba3-be85-9a8aab8e83a3}, !- Default Day Schedule Name
  {8292e4b6-a475-4c3d-974e-72cc2236c1f6}, !- Summer Design Day Schedule Name
  {7767556d-35cb-4757-93fe-a81517d356f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fdf86c1-1445-4ba3-be85-9a8aab8e83a3}, !- Handle
  D17_SCn_WhCond_LF_Yr Default,           !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.145,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.145;                                  !- Value Until Time 3

OS:Schedule:Day,
  {8292e4b6-a475-4c3d-974e-72cc2236c1f6}, !- Handle
  D17_SCn_WhCond_LF_Yr Summer Design Day, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4dcd6bcb-ae6d-4bec-b205-07a228516fe4}, !- Handle
  Schedule Rule 3,                        !- Name
  {e334bf02-a26b-498c-a959-8cf4559118b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7c5e09f-8c25-4994-81b3-2ca35274b10a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7c5e09f-8c25-4994-81b3-2ca35274b10a}, !- Handle
  D17_SCn_WhCond_LF_Yr Wknd|Hol Day,      !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.145,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.145;                                  !- Value Until Time 2

OS:Schedule:Day,
  {7767556d-35cb-4757-93fe-a81517d356f6}, !- Handle
  D17_SCn_WhCond_LF_Yr Winter Design Day, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8624e5b4-3259-48c8-9f6d-5fba067b13e0}, !- Handle
  D_SCn_All_Misc_Yr,                      !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {ddc3406a-b956-4bb3-b495-d069bcc4fdea}, !- Default Day Schedule Name
  {4dd9ca89-dd5a-481c-b191-54e9de295d0a}, !- Summer Design Day Schedule Name
  {a592e46f-d6e8-4d24-a141-0ac1c143c056}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddc3406a-b956-4bb3-b495-d069bcc4fdea}, !- Handle
  D_SCn_All_Misc_Yr Default,              !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.479166666666667,                      !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.558333333333334,                      !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.637500000000001,                      !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.716666666666667,                      !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.795833333333334,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.875,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  9,                                      !- Minute 8
  0.879166666666667,                      !- Value Until Time 8
  8,                                      !- Hour 9
  19,                                     !- Minute 9
  0.883333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  29,                                     !- Minute 10
  0.8875,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.891666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.895833333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  59,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  9,                                      !- Minute 15
  0.904166666666667,                      !- Value Until Time 15
  9,                                      !- Hour 16
  19,                                     !- Minute 16
  0.908333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  29,                                     !- Minute 17
  0.9125,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  39,                                     !- Minute 18
  0.916666666666667,                      !- Value Until Time 18
  9,                                      !- Hour 19
  49,                                     !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  9,                                      !- Hour 20
  59,                                     !- Minute 20
  0.925,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.925,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  9,                                      !- Minute 22
  0.920833333333333,                      !- Value Until Time 22
  10,                                     !- Hour 23
  19,                                     !- Minute 23
  0.916666666666667,                      !- Value Until Time 23
  10,                                     !- Hour 24
  29,                                     !- Minute 24
  0.9125,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  39,                                     !- Minute 25
  0.908333333333333,                      !- Value Until Time 25
  10,                                     !- Hour 26
  49,                                     !- Minute 26
  0.904166666666667,                      !- Value Until Time 26
  10,                                     !- Hour 27
  59,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  0,                                      !- Minute 28
  0.9,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  9,                                      !- Minute 29
  0.891666666666667,                      !- Value Until Time 29
  11,                                     !- Hour 30
  19,                                     !- Minute 30
  0.883333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  29,                                     !- Minute 31
  0.875,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  39,                                     !- Minute 32
  0.866666666666667,                      !- Value Until Time 32
  11,                                     !- Hour 33
  49,                                     !- Minute 33
  0.858333333333333,                      !- Value Until Time 33
  11,                                     !- Hour 34
  59,                                     !- Minute 34
  0.85,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.85,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  9,                                      !- Minute 36
  0.841666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  19,                                     !- Minute 37
  0.833333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  29,                                     !- Minute 38
  0.825,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  39,                                     !- Minute 39
  0.816666666666667,                      !- Value Until Time 39
  12,                                     !- Hour 40
  49,                                     !- Minute 40
  0.808333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  59,                                     !- Minute 41
  0.8,                                    !- Value Until Time 41
  13,                                     !- Hour 42
  0,                                      !- Minute 42
  0.8,                                    !- Value Until Time 42
  13,                                     !- Hour 43
  9,                                      !- Minute 43
  0.766666666666667,                      !- Value Until Time 43
  13,                                     !- Hour 44
  19,                                     !- Minute 44
  0.733333333333334,                      !- Value Until Time 44
  13,                                     !- Hour 45
  29,                                     !- Minute 45
  0.7,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  39,                                     !- Minute 46
  0.666666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  49,                                     !- Minute 47
  0.633333333333334,                      !- Value Until Time 47
  13,                                     !- Hour 48
  59,                                     !- Minute 48
  0.600000000000001,                      !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.6,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  9,                                      !- Minute 50
  0.583333333333333,                      !- Value Until Time 50
  14,                                     !- Hour 51
  19,                                     !- Minute 51
  0.566666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  29,                                     !- Minute 52
  0.55,                                   !- Value Until Time 52
  14,                                     !- Hour 53
  39,                                     !- Minute 53
  0.533333333333334,                      !- Value Until Time 53
  14,                                     !- Hour 54
  49,                                     !- Minute 54
  0.516666666666667,                      !- Value Until Time 54
  14,                                     !- Hour 55
  59,                                     !- Minute 55
  0.5,                                    !- Value Until Time 55
  15,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5,                                    !- Value Until Time 56
  15,                                     !- Hour 57
  9,                                      !- Minute 57
  0.491666666666667,                      !- Value Until Time 57
  15,                                     !- Hour 58
  19,                                     !- Minute 58
  0.483333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  29,                                     !- Minute 59
  0.475,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  39,                                     !- Minute 60
  0.466666666666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  49,                                     !- Minute 61
  0.458333333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  59,                                     !- Minute 62
  0.45,                                   !- Value Until Time 62
  16,                                     !- Hour 63
  0,                                      !- Minute 63
  0.45,                                   !- Value Until Time 63
  17,                                     !- Hour 64
  0,                                      !- Minute 64
  0.45,                                   !- Value Until Time 64
  17,                                     !- Hour 65
  10,                                     !- Minute 65
  0.445833333333333,                      !- Value Until Time 65
  17,                                     !- Hour 66
  20,                                     !- Minute 66
  0.441666666666667,                      !- Value Until Time 66
  17,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4375,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  40,                                     !- Minute 68
  0.433333333333333,                      !- Value Until Time 68
  17,                                     !- Hour 69
  50,                                     !- Minute 69
  0.429166666666666,                      !- Value Until Time 69
  18,                                     !- Hour 70
  0,                                      !- Minute 70
  0.425,                                  !- Value Until Time 70
  18,                                     !- Hour 71
  10,                                     !- Minute 71
  0.420833333333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  20,                                     !- Minute 72
  0.416666666666667,                      !- Value Until Time 72
  18,                                     !- Hour 73
  30,                                     !- Minute 73
  0.4125,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  40,                                     !- Minute 74
  0.408333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  50,                                     !- Minute 75
  0.404166666666667,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.4,                                    !- Value Until Time 76
  24,                                     !- Hour 77
  0,                                      !- Minute 77
  0.4;                                    !- Value Until Time 77

OS:Schedule:Day,
  {4dd9ca89-dd5a-481c-b191-54e9de295d0a}, !- Handle
  D_SCn_All_Misc_Yr Summer Design Day,    !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca5e419c-117e-4f1b-a8ec-e8d50908673a}, !- Handle
  Schedule Rule 5,                        !- Name
  {8624e5b4-3259-48c8-9f6d-5fba067b13e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8dcf35c3-e65d-4503-9207-71daa223262c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dcf35c3-e65d-4503-9207-71daa223262c}, !- Handle
  D_SCn_All_Misc_Yr Wknd|Hol Day,         !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4;                                    !- Value Until Time 2

OS:Schedule:Day,
  {a592e46f-d6e8-4d24-a141-0ac1c143c056}, !- Handle
  D_SCn_All_Misc_Yr Winter Design Day,    !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4df9c98-a9f4-4dac-ab34-bbd7faafeb12}, !- Handle
  D_SCn_All_C_Inf_Yr,                     !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {0a9cef7f-1933-4fa1-91b7-79b6295bf837}, !- Default Day Schedule Name
  {4e07b973-491d-44ba-924a-b2d8a56d2628}, !- Summer Design Day Schedule Name
  {6635111b-210f-4d49-b687-3ecf73a09e85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a9cef7f-1933-4fa1-91b7-79b6295bf837}, !- Handle
  D_SCn_All_C_Inf_Yr Default,             !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e2a835b-9454-4de2-81fb-8d62458ad9ee}, !- Handle
  Schedule Rule 6,                        !- Name
  {f4df9c98-a9f4-4dac-ab34-bbd7faafeb12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15a86a44-4485-45bd-af7c-25d59fda787e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15a86a44-4485-45bd-af7c-25d59fda787e}, !- Handle
  D_SCn_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4e07b973-491d-44ba-924a-b2d8a56d2628}, !- Handle
  D_SCn_All_C_Inf_Yr Summer Design Day,   !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d558d46d-cdef-4e87-a050-c6badb81cafd}, !- Handle
  Schedule Rule 7,                        !- Name
  {f4df9c98-a9f4-4dac-ab34-bbd7faafeb12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efacec4e-2a27-4162-8ea1-c6863708f75c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efacec4e-2a27-4162-8ea1-c6863708f75c}, !- Handle
  D_SCn_All_C_Inf_Yr Wknd Day,            !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6635111b-210f-4d49-b687-3ecf73a09e85}, !- Handle
  D_SCn_All_C_Inf_Yr Winter Design Day,   !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {242c8a47-d2aa-417b-8de4-98676a074d6f}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {142c7104-9a8a-4e94-87ef-a328ca5fa522}, !- Handle
  Foundation F 126 Perim 3259 Area 14901, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  149.012722008017,                       !- Area {m2}
  32.5924588818936;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {47f78149-cc13-4f67-a0f2-5533a72fe764}, !- Handle
  Foundation F 126 Perim 0 Area 106227,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1062.26837596792,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {e1ee190c-f36e-40f7-8484-6c2f148a9c4f}, !- Handle
  ComStock DEER Pre-1975 - SCn - CEC T24-CEC4, !- Name
  {f2869851-c211-42a8-b373-0789afadc336}, !- Default Exterior Surface Constructions Name
  {a1888e17-3b68-4f49-aba5-8f0b89418ed1}, !- Default Interior Surface Constructions Name
  {e170dafc-28e7-47c3-94bb-d5b301433bcf}, !- Default Ground Contact Surface Constructions Name
  {8344919a-56ac-42c3-9789-a7e1ed802279}, !- Default Exterior SubSurface Constructions Name
  {122f5231-8145-4149-be2f-0e169b6758e7}, !- Default Interior SubSurface Constructions Name
  {468c1caf-1cf5-4e11-bbac-007d1b36e972}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f2869851-c211-42a8-b373-0789afadc336}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Floor Construction Name
  {f3c521ac-cfa9-408e-a766-25f5c4af88a3}, !- Wall Construction Name
  {3ec487e1-91c9-4dd3-9871-f9a44175ad05}; !- Roof Ceiling Construction Name

OS:Construction,
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {7ea08849-6bf2-4b00-b7c9-2872d085cbad}, !- Layer 1
  {8f5617d3-cc58-4677-9b72-554567a36288}; !- Layer 2

OS:Material:NoMass,
  {7ea08849-6bf2-4b00-b7c9-2872d085cbad}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8f5617d3-cc58-4677-9b72-554567a36288}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dad7849e-eebb-4a22-962f-4395fbb38c39}, !- Handle
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {3ec487e1-91c9-4dd3-9871-f9a44175ad05}, !- Handle
  DEER Metal Framed Roof R-15.77,         !- Name
  ,                                       !- Surface Rendering Name
  {b20218f1-d33d-427d-bf5c-5534eeb88b3d}, !- Layer 1
  {074074ff-22f5-4d7a-b5c6-c45b00f52849}, !- Layer 2
  {1b4fb4b9-a0c6-4d2b-838d-07368fab3cce}; !- Layer 3

OS:Material,
  {b20218f1-d33d-427d-bf5c-5534eeb88b3d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {074074ff-22f5-4d7a-b5c6-c45b00f52849}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1b4fb4b9-a0c6-4d2b-838d-07368fab3cce}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9e71ded7-0663-4b09-b360-49064265fdd6}, !- Handle
  {3ec487e1-91c9-4dd3-9871-f9a44175ad05}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a1888e17-3b68-4f49-aba5-8f0b89418ed1}, !- Handle
  Default Surface Constructions 2,        !- Name
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}, !- Floor Construction Name
  {1e433d40-6aed-453b-8ebf-c3f8c6477307}, !- Wall Construction Name
  {8f526638-cf9a-452f-803c-cc68c6f6a7bb}; !- Roof Ceiling Construction Name

OS:Construction,
  {1e433d40-6aed-453b-8ebf-c3f8c6477307}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c759ec09-faab-44d7-acc1-4dcba35419f4}, !- Layer 1
  {c759ec09-faab-44d7-acc1-4dcba35419f4}; !- Layer 2

OS:Material,
  {c759ec09-faab-44d7-acc1-4dcba35419f4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b301379f-78c3-4a37-9a47-53adbebab813}, !- Handle
  {1e433d40-6aed-453b-8ebf-c3f8c6477307}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e170dafc-28e7-47c3-94bb-d5b301433bcf}, !- Handle
  Default Surface Constructions 3,        !- Name
  {236cd8d5-da6c-4221-8713-8c77a35eb176}, !- Floor Construction Name
  {949453b4-a1e1-4f71-9c52-be83130efdf6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {236cd8d5-da6c-4221-8713-8c77a35eb176}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {8f5617d3-cc58-4677-9b72-554567a36288}, !- Layer 1
  {035e14b7-e505-4fad-9df2-56a005e180f5}; !- Layer 2

OS:Material:NoMass,
  {8027f51c-76a2-40a2-8258-cb55791b815b}, !- Handle
  Typical Insulation R-4.17,              !- Name
  Smooth,                                 !- Roughness
  0.73495682441827,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {035e14b7-e505-4fad-9df2-56a005e180f5}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5d47e0a1-afcb-454f-8c54-578fa99f4406}, !- Handle
  {236cd8d5-da6c-4221-8713-8c77a35eb176}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {949453b4-a1e1-4f71-9c52-be83130efdf6}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {8d8c3ab1-6aad-4cfb-aeab-cee44f43c259}; !- Layer 1

OS:Material,
  {8d8c3ab1-6aad-4cfb-aeab-cee44f43c259}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cf32b3ad-098e-4e35-8263-5ca8d1810ed2}, !- Handle
  {949453b4-a1e1-4f71-9c52-be83130efdf6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {8344919a-56ac-42c3-9789-a7e1ed802279}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {bca08d95-c5ee-47d9-8899-fc28dc586815}, !- Fixed Window Construction Name
  {831d6d7d-e742-43a6-980a-15b2d01b0ac3}, !- Operable Window Construction Name
  {8870668b-6d3d-47cb-b328-412d5069c56c}, !- Door Construction Name
  {92aa35f8-ce54-42d1-a048-0da454a2c891}, !- Glass Door Construction Name
  {0e26e6e5-8c52-45f5-99ff-1f68e6ec5303}, !- Overhead Door Construction Name
  {e02023d5-08c7-48e5-9d68-7896c19f76cd}, !- Skylight Construction Name
  {99262723-f660-4775-905a-52c077085afe}, !- Tubular Daylight Dome Construction Name
  {99262723-f660-4775-905a-52c077085afe}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bca08d95-c5ee-47d9-8899-fc28dc586815}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {fd0a8538-57d8-42f5-a58d-78332c21f1d6}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {fd0a8538-57d8-42f5-a58d-78332c21f1d6}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {752f08f1-540b-4f86-ba01-e43e9e043d61}, !- Handle
  {bca08d95-c5ee-47d9-8899-fc28dc586815}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {831d6d7d-e742-43a6-980a-15b2d01b0ac3}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {8d8e31eb-54bb-407e-9a83-14a556964113}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8d8e31eb-54bb-407e-9a83-14a556964113}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d64817e4-d27e-4399-ac46-09b6670e5adb}, !- Handle
  {831d6d7d-e742-43a6-980a-15b2d01b0ac3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {8870668b-6d3d-47cb-b328-412d5069c56c}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {8027f51c-76a2-40a2-8258-cb55791b815b}; !- Layer 1

OS:StandardsInformation:Construction,
  {962360f4-9f5d-4dd5-826e-4ee051d399b2}, !- Handle
  {8870668b-6d3d-47cb-b328-412d5069c56c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {92aa35f8-ce54-42d1-a048-0da454a2c891}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {517b205c-2a0e-4050-b2dd-2078a6dfcde9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {517b205c-2a0e-4050-b2dd-2078a6dfcde9}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {df5d7460-c0c6-4b2e-b747-577cf63f8ae4}, !- Handle
  {92aa35f8-ce54-42d1-a048-0da454a2c891}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0e26e6e5-8c52-45f5-99ff-1f68e6ec5303}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {bca9a1c1-41bc-4781-8f50-0eb0ebc27e24}, !- Layer 1
  {8027f51c-76a2-40a2-8258-cb55791b815b}; !- Layer 2

OS:Material,
  {bca9a1c1-41bc-4781-8f50-0eb0ebc27e24}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8ff3de3a-7b8d-4fe3-b230-3e993073185f}, !- Handle
  {0e26e6e5-8c52-45f5-99ff-1f68e6ec5303}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e02023d5-08c7-48e5-9d68-7896c19f76cd}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {f6870927-904b-4417-8e63-185f92c08d94}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f6870927-904b-4417-8e63-185f92c08d94}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f35164bb-fa6c-4daa-ade2-3a3436451673}, !- Handle
  {e02023d5-08c7-48e5-9d68-7896c19f76cd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {99262723-f660-4775-905a-52c077085afe}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {2be48c2d-8001-493a-b225-2fc4f3c9b6a6}; !- Layer 1

OS:WindowMaterial:Glazing,
  {2be48c2d-8001-493a-b225-2fc4f3c9b6a6}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {20c2e64c-61a8-4d2d-ab86-61a85adf7b36}, !- Handle
  {99262723-f660-4775-905a-52c077085afe}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {122f5231-8145-4149-be2f-0e169b6758e7}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {99262723-f660-4775-905a-52c077085afe}, !- Fixed Window Construction Name
  {99262723-f660-4775-905a-52c077085afe}, !- Operable Window Construction Name
  {428864d9-61bd-40e8-8c2d-744914f6056a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {428864d9-61bd-40e8-8c2d-744914f6056a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2206a583-3148-4a80-a630-4f0023a919e8}; !- Layer 1

OS:Material,
  {2206a583-3148-4a80-a630-4f0023a919e8}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {606154e5-9b17-4862-b943-5c123f62218b}, !- Handle
  {428864d9-61bd-40e8-8c2d-744914f6056a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {468c1caf-1cf5-4e11-bbac-007d1b36e972}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {2206a583-3148-4a80-a630-4f0023a919e8}; !- Layer 1

OS:StandardsInformation:Construction,
  {623ec3da-697d-497f-879c-523308050b4f}, !- Handle
  {468c1caf-1cf5-4e11-bbac-007d1b36e972}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f3c521ac-cfa9-408e-a766-25f5c4af88a3}, !- Handle
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Name
  ,                                       !- Surface Rendering Name
  {b3f4535c-71e0-4aa2-9a61-57f40a88f682}, !- Layer 1
  {18356614-3542-4a3b-853c-f34b62bc1353}, !- Layer 2
  {8027f51c-76a2-40a2-8258-cb55791b815b}, !- Layer 3
  {18356614-3542-4a3b-853c-f34b62bc1353}; !- Layer 4

OS:Material,
  {b3f4535c-71e0-4aa2-9a61-57f40a88f682}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {18356614-3542-4a3b-853c-f34b62bc1353}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6cdcce77-810b-4bd8-9448-40757c053481}, !- Handle
  {f3c521ac-cfa9-408e-a766-25f5c4af88a3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Handle
  Always On Discrete,                     !- Name
  {dfb89f92-1cdd-416f-b94a-9035ac59f374}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {dfb89f92-1cdd-416f-b94a-9035ac59f374}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {d0e06d83-dc69-4b20-bbdb-716c294e9c93}, !- Handle
  16.5,                                   !- January Ground Temperature {C}
  11.4,                                   !- February Ground Temperature {C}
  9.7,                                    !- March Ground Temperature {C}
  9.9,                                    !- April Ground Temperature {C}
  10.8,                                   !- May Ground Temperature {C}
  12.7,                                   !- June Ground Temperature {C}
  12.6,                                   !- July Ground Temperature {C}
  17.6,                                   !- August Ground Temperature {C}
  18.7,                                   !- September Ground Temperature {C}
  20.1,                                   !- October Ground Temperature {C}
  20.2,                                   !- November Ground Temperature {C}
  21.1;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {3ff726d5-bb60-43af-8695-91b4540b28d8}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
