  {086bb17a-ec6d-40b1-b26d-3538f71b793f}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {e0978368-d0b4-4023-9789-2f3f1ecc35a2}, !- Default Day Schedule Name
  {8808115a-77d3-474c-b869-34a0c32034c1}, !- Summer Design Day Schedule Name
  {6c74b271-2d9c-4213-aace-b1973e40344b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0978368-d0b4-4023-9789-2f3f1ecc35a2}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0218899999999999,                     !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0218899999999999,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {432094fa-19e2-453a-aaeb-ee2f3013a185}, !- Handle
  {086bb17a-ec6d-40b1-b26d-3538f71b793f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  82.499999999999702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-26 18:07:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-26 18:07:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c74b271-2d9c-4213-aace-b1973e40344b}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8808115a-77d3-474c-b869-34a0c32034c1}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {42106c49-7aa6-4177-b866-ef1e0802a26f}, !- Handle
  Elevator Schedule 1,                    !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {e061f033-649e-467e-884e-0dd977f6c323}, !- Default Day Schedule Name
  {0f0ddf66-ff63-4176-ae4b-9da02dac9c75}, !- Summer Design Day Schedule Name
  {cc503b01-37d2-4333-a845-3a39437afa0d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {76d6ab7d-3564-4b72-ab28-764806ac5ebe}, !- Handle
  {42106c49-7aa6-4177-b866-ef1e0802a26f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  82.499999999999702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-26 18:07:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-26 18:07:30 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.021889999999999899;                   !- Feature Value 7

OS:Schedule:Day,
  {e061f033-649e-467e-884e-0dd977f6c323}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0218899999999999,                     !- Value Until Time 2
  12,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.0218899999999999,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {0f0ddf66-ff63-4176-ae4b-9da02dac9c75}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc503b01-37d2-4333-a845-3a39437afa0d}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2478eb44-8d3e-49c6-b67d-11e1eef0df82}, !- Handle
  Elevator Schedule 2,                    !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {52756bc1-e552-4e06-966c-64302f7dca5a}, !- Default Day Schedule Name
  {0a9fb846-5c9f-4a41-bc3a-f2a6c9d546b7}, !- Summer Design Day Schedule Name
  {59ec6059-3c7a-4fae-bffa-d82ffe01b0b6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {82197837-807a-4977-a695-a4a3f85eafc7}, !- Handle
  {2478eb44-8d3e-49c6-b67d-11e1eef0df82}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  82.499999999999702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-26 18:07:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-26 18:07:30 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {52756bc1-e552-4e06-966c-64302f7dca5a}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {0a9fb846-5c9f-4a41-bc3a-f2a6c9d546b7}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59ec6059-3c7a-4fae-bffa-d82ffe01b0b6}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3223fd49-ae89-4e73-8af4-4c1e621a2536}, !- Handle
  Elevator Schedule 3,                    !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {f3daba4e-c266-4c3a-90d1-334de3793252}, !- Default Day Schedule Name
  {fefe827e-ef76-4b8b-96b0-739409289d1b}, !- Summer Design Day Schedule Name
  {4f8038ae-9c14-4b0f-8948-e8245d65852a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {777997c3-5b7e-4c83-bbe9-590d05591a54}, !- Handle
  {3223fd49-ae89-4e73-8af4-4c1e621a2536}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  82.499999999999702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-26 18:07:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-26 18:07:30 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {f3daba4e-c266-4c3a-90d1-334de3793252}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {fefe827e-ef76-4b8b-96b0-739409289d1b}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f8038ae-9c14-4b0f-8948-e8245d65852a}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {3fa65a2c-7a27-4869-b3e0-4a20971af930}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {253a6217-e775-4745-af93-72f7429238fd}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {3fa65a2c-7a27-4869-b3e0-4a20971af930}, !- Electric Equipment Definition Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space or SpaceType Name
  {42106c49-7aa6-4177-b866-ef1e0802a26f}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {26b0f1a8-ce5d-442a-b127-3fc310a5ef9e}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d67dddd2-a488-4241-8773-219d20b46c8e}, !- Handle
  2 Elevator Fans,                        !- Name
  {26b0f1a8-ce5d-442a-b127-3fc310a5ef9e}, !- Electric Equipment Definition Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space or SpaceType Name
  {3223fd49-ae89-4e73-8af4-4c1e621a2536}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0cbe0aae-5096-49f3-9790-01532bcece14}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {67179b59-d3bd-4c96-b646-c394507689a9}, !- Handle
  2 Elevator Lights,                      !- Name
  {0cbe0aae-5096-49f3-9790-01532bcece14}, !- Electric Equipment Definition Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space or SpaceType Name
  {2478eb44-8d3e-49c6-b67d-11e1eef0df82}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b8770f80-0087-45fa-961e-28ece00882dd}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.018245626;                            !- Design Level {W}

OS:Exterior:Lights,
  {32234a91-6596-4959-8c7e-ee1e283b409c}, !- Handle
  Parking Areas and Drives,               !- Name
  {b8770f80-0087-45fa-961e-28ece00882dd}, !- Exterior Lights Definition Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15187.4999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {11481db2-a27b-4c01-90d0-6a612c6bc2b1}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {91f9fdc7-0cdf-4e3f-959e-2bb6baaa2f7a}, !- Handle
  Building Facades,                       !- Name
  {11481db2-a27b-4c01-90d0-6a612c6bc2b1}, !- Exterior Lights Definition Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  26290.6827602479,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e4e20261-3c70-41e7-855e-58c0de2eb7ae}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {4f9f6bd5-749c-47da-a559-6d0713ba0a7e}, !- Handle
  Main Entries,                           !- Name
  {e4e20261-3c70-41e7-855e-58c0de2eb7ae}, !- Exterior Lights Definition Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f6db1157-9c47-443d-97ac-aa951b071504}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a45e4e5b-a3e1-4749-98f9-6d5fd33086cb}, !- Handle
  Other Doors,                            !- Name
  {f6db1157-9c47-443d-97ac-aa951b071504}, !- Exterior Lights Definition Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.49999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4cce8320-9ea2-48f3-8341-239b9a0dde6a}, !- Handle
  D_SCn_All_DHW_DHW_Yr,                   !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {8597f9d3-16ca-43b3-9d0b-7ac7dad402b0}, !- Default Day Schedule Name
  {f7312d3e-df18-4f42-8c69-dd3fd280b808}, !- Summer Design Day Schedule Name
  {61700e31-46bb-4310-86f9-783f8bb61a1e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8597f9d3-16ca-43b3-9d0b-7ac7dad402b0}, !- Handle
  D_SCn_All_DHW_DHW_Yr Default,           !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0666666666666668,                     !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.133333333333334,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.266666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.333333333333334,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.466666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.533333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.666666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.733333333333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  9,                                      !- Minute 15
  0.733333333333334,                      !- Value Until Time 15
  13,                                     !- Hour 16
  19,                                     !- Minute 16
  0.666666666666667,                      !- Value Until Time 16
  13,                                     !- Hour 17
  29,                                     !- Minute 17
  0.600000000000001,                      !- Value Until Time 17
  13,                                     !- Hour 18
  39,                                     !- Minute 18
  0.533333333333334,                      !- Value Until Time 18
  13,                                     !- Hour 19
  49,                                     !- Minute 19
  0.466666666666668,                      !- Value Until Time 19
  13,                                     !- Hour 20
  59,                                     !- Minute 20
  0.400000000000001,                      !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  9,                                      !- Minute 22
  0.333333333333334,                      !- Value Until Time 22
  14,                                     !- Hour 23
  19,                                     !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  14,                                     !- Hour 24
  29,                                     !- Minute 24
  0.200000000000001,                      !- Value Until Time 24
  14,                                     !- Hour 25
  39,                                     !- Minute 25
  0.133333333333334,                      !- Value Until Time 25
  14,                                     !- Hour 26
  49,                                     !- Minute 26
  0.0666666666666679,                     !- Value Until Time 26
  14,                                     !- Hour 27
  59,                                     !- Minute 27
  1.4210854715202e-15,                    !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  24,                                     !- Hour 29
  0,                                      !- Minute 29
  0;                                      !- Value Until Time 29

OS:Schedule:Day,
  {f7312d3e-df18-4f42-8c69-dd3fd280b808}, !- Handle
  D_SCn_All_DHW_DHW_Yr Summer Design Day, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bcc63027-c4f0-4cc8-a0f7-6379b58c4bc1}, !- Handle
  Schedule Rule 9,                        !- Name
  {4cce8320-9ea2-48f3-8341-239b9a0dde6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e566a848-78e6-4a4c-b73e-9ab4c50afd72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e566a848-78e6-4a4c-b73e-9ab4c50afd72}, !- Handle
  D_SCn_All_DHW_DHW_Yr Wknd Day,          !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {61700e31-46bb-4310-86f9-783f8bb61a1e}, !- Handle
  D_SCn_All_DHW_DHW_Yr Winter Design Day, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:WaterUse:Connections,
  {e817a941-4262-460c-9760-6738f37161a0}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 WUC 0.07gpm at 135F, !- Name
  {80021a8f-bf2f-4480-94ca-3082fea4de47}, !- Inlet Node Name
  {dcae709a-5c84-4496-a6e6-48137fed144f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e62d4d00-dc7b-4fac-9c55-df017271a465}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e67763d7-755d-4418-912c-a8d6acb6f3d4}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.1025187071861e-06,                    !- Peak Flow Rate {m3/s}
  {38e8b292-6d0a-4558-90d6-8f4326e21ed3}, !- Target Temperature Schedule Name
  {dc711f32-abee-4460-90a2-53405754bb1e}, !- Sensible Fraction Schedule Name
  {1a34b944-614c-4c86-b552-c4e6a5b2f0a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc711f32-abee-4460-90a2-53405754bb1e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {ab230691-756b-48e0-9205-0e8e1cee7153}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab230691-756b-48e0-9205-0e8e1cee7153}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a34b944-614c-4c86-b552-c4e6a5b2f0a3}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  {1ddcd94d-c496-48f2-be32-6e1b15f7e978}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ddcd94d-c496-48f2-be32-6e1b15f7e978}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {38e8b292-6d0a-4558-90d6-8f4326e21ed3}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  {53291a33-442a-48e1-a0a4-75ca740fb717}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53291a33-442a-48e1-a0a4-75ca740fb717}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {e62d4d00-dc7b-4fac-9c55-df017271a465}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Service Water Use 0.07gpm at 135F, !- Name
  {e67763d7-755d-4418-912c-a8d6acb6f3d4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4cce8320-9ea2-48f3-8341-239b9a0dde6a}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {19c8dec6-5d53-4cda-b9a0-1e7b1f55d623}, !- Handle
  SCn Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5e7bb640-8286-4daf-af1d-8f409c07ead8}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  4.1025187071861e-06,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000492302244862332,                   !- Plant Loop Volume {m3}
  {ffe21b2f-8d7c-41df-bdad-b94f0bee7b29}, !- Plant Side Inlet Node Name
  {cbb14255-d714-4a45-b1d9-ba6b00eb373f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ab0b48d2-6bda-4c2b-a5ff-4a2bd50313f1}, !- Demand Side Inlet Node Name
  {09747025-87b0-4311-a8c8-13dbe338a2a0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {652fb7fb-2c87-4117-bccd-8b49edaf5283}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {903e2db9-1622-4afc-8784-ee349af7b29a}, !- Demand Mixer Name
  {d909ad06-a8a0-4453-a160-9fc2b980296b}, !- Demand Splitter Name
  {dc7799d0-5684-4605-a82d-ba4682b75e8a}, !- Supply Mixer Name
  {1486f68b-a73f-4b30-8b84-c6bac8b479e3}; !- Supply Splitter Name

OS:Node,
  {cc0cd30a-3a92-418b-aef5-08ee8bd53661}, !- Handle
  SCn Shared Service Water Loop Supply Inlet Node, !- Name
  {ffe21b2f-8d7c-41df-bdad-b94f0bee7b29}, !- Inlet Port
  {efb009ae-123c-4f00-947d-a32b11ab3c76}; !- Outlet Port

OS:Node,
  {5e7bb640-8286-4daf-af1d-8f409c07ead8}, !- Handle
  SCn Shared Service Water Loop Supply Outlet Node, !- Name
  {e766dfce-5027-4ba8-beae-16202c4908da}, !- Inlet Port
  {cbb14255-d714-4a45-b1d9-ba6b00eb373f}; !- Outlet Port

OS:Node,
  {1047d449-c5a6-41b3-900b-a273adeb3f36}, !- Handle
  40gal Electricity Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {dad73ecd-8d7b-4646-bede-812ec1691aba}, !- Inlet Port
  {73bb8f6e-014b-469b-a497-267aab25a536}; !- Outlet Port

OS:Connector:Mixer,
  {dc7799d0-5684-4605-a82d-ba4682b75e8a}, !- Handle
  Connector Mixer 1,                      !- Name
  {c7a065ca-0c3c-41d1-8396-dca3a11c84fc}, !- Outlet Branch Name
  {5c69c963-76a8-419c-b717-7c32a2af2469}, !- Inlet Branch Name 1
  {c5a8b70f-f3e7-430c-a30d-3c5ffd6fd68f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1486f68b-a73f-4b30-8b84-c6bac8b479e3}, !- Handle
  Connector Splitter 1,                   !- Name
  {414a2e57-9ae9-4796-a82b-b8d5fab9f1b0}, !- Inlet Branch Name
  {dad73ecd-8d7b-4646-bede-812ec1691aba}, !- Outlet Branch Name 1
  {87c35bac-8b82-4331-8498-71192e904978}; !- Outlet Branch Name 2

OS:Connection,
  {ffe21b2f-8d7c-41df-bdad-b94f0bee7b29}, !- Handle
  {19c8dec6-5d53-4cda-b9a0-1e7b1f55d623}, !- Source Object
  14,                                     !- Outlet Port
  {cc0cd30a-3a92-418b-aef5-08ee8bd53661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad73ecd-8d7b-4646-bede-812ec1691aba}, !- Handle
  {1486f68b-a73f-4b30-8b84-c6bac8b479e3}, !- Source Object
  3,                                      !- Outlet Port
  {1047d449-c5a6-41b3-900b-a273adeb3f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb14255-d714-4a45-b1d9-ba6b00eb373f}, !- Handle
  {5e7bb640-8286-4daf-af1d-8f409c07ead8}, !- Source Object
  3,                                      !- Outlet Port
  {19c8dec6-5d53-4cda-b9a0-1e7b1f55d623}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d11dfb8b-60c2-4c15-a5bd-92b663c9db14}, !- Handle
  SCn Shared Service Water Loop Demand Inlet Node, !- Name
  {ab0b48d2-6bda-4c2b-a5ff-4a2bd50313f1}, !- Inlet Port
  {a6ecf868-2739-453a-a44c-a1bc03853b25}; !- Outlet Port

OS:Node,
  {4512a7ad-f107-4b09-bd05-2d695ae72469}, !- Handle
  SCn Shared Service Water Loop Demand Outlet Node, !- Name
  {4dc44590-69e5-4e4f-ae40-d03a2d83c046}, !- Inlet Port
  {09747025-87b0-4311-a8c8-13dbe338a2a0}; !- Outlet Port

OS:Node,
  {9bcfd7f7-e8d4-4e29-bed4-94f9fa076c06}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {20ec2df7-c5a7-4ae6-8af3-5f5e251928f5}, !- Inlet Port
  {3197646a-d85d-4939-bc75-e58d50389593}; !- Outlet Port

OS:Connector:Mixer,
  {903e2db9-1622-4afc-8784-ee349af7b29a}, !- Handle
  Connector Mixer 2,                      !- Name
  {ae121424-0848-4514-8fd9-58aa8f8d0460}, !- Outlet Branch Name
  {b17a945a-4ee5-43c4-b8ef-3be165839525}, !- Inlet Branch Name 1
  {b8863246-8e71-4290-bdba-993952ec9167}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d909ad06-a8a0-4453-a160-9fc2b980296b}, !- Handle
  Connector Splitter 2,                   !- Name
  {558ef5d3-fb50-4d04-8154-f14bcefac974}, !- Inlet Branch Name
  {20ec2df7-c5a7-4ae6-8af3-5f5e251928f5}, !- Outlet Branch Name 1
  {ebd7b812-a2d5-4615-90c1-d3f8655609db}; !- Outlet Branch Name 2

OS:Connection,
  {ab0b48d2-6bda-4c2b-a5ff-4a2bd50313f1}, !- Handle
  {19c8dec6-5d53-4cda-b9a0-1e7b1f55d623}, !- Source Object
  17,                                     !- Outlet Port
  {d11dfb8b-60c2-4c15-a5bd-92b663c9db14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ec2df7-c5a7-4ae6-8af3-5f5e251928f5}, !- Handle
  {d909ad06-a8a0-4453-a160-9fc2b980296b}, !- Source Object
  3,                                      !- Outlet Port
  {9bcfd7f7-e8d4-4e29-bed4-94f9fa076c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09747025-87b0-4311-a8c8-13dbe338a2a0}, !- Handle
  {4512a7ad-f107-4b09-bd05-2d695ae72469}, !- Source Object
  3,                                      !- Outlet Port
  {19c8dec6-5d53-4cda-b9a0-1e7b1f55d623}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7a33aa88-b5e1-4fc0-9f42-410d20757ba0}, !- Handle
  {19c8dec6-5d53-4cda-b9a0-1e7b1f55d623}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {652fb7fb-2c87-4117-bccd-8b49edaf5283}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {e7d75a3e-78a9-418d-8cbb-cf647012008c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c4024ac7-0388-4d1b-99a3-a73e5abc5798}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e7d75a3e-78a9-418d-8cbb-cf647012008c}, !- Schedule Type Limits Name
  {eb71794e-dc79-4799-8c0a-d172d01d8525}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb71794e-dc79-4799-8c0a-d172d01d8525}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e7d75a3e-78a9-418d-8cbb-cf647012008c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1921cce6-f5aa-4897-9acf-65d823e465de}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c4024ac7-0388-4d1b-99a3-a73e5abc5798}, !- Schedule Name
  {5e7bb640-8286-4daf-af1d-8f409c07ead8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {74773692-6780-497d-a8e7-b94cb1d2a7e9}, !- Handle
  SCn Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {efb009ae-123c-4f00-947d-a32b11ab3c76}, !- Inlet Node Name
  {87d71bd0-e3c0-42cd-b774-92f37f594e07}, !- Outlet Node Name
  4.1025187071861e-06,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  6.26147543806776e-09,                   !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5a9e1cf8-de06-4282-ab47-bf8e5b059605}, !- Handle
  SCn Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {87d71bd0-e3c0-42cd-b774-92f37f594e07}, !- Inlet Port
  {414a2e57-9ae9-4796-a82b-b8d5fab9f1b0}; !- Outlet Port

OS:Connection,
  {efb009ae-123c-4f00-947d-a32b11ab3c76}, !- Handle
  {cc0cd30a-3a92-418b-aef5-08ee8bd53661}, !- Source Object
  3,                                      !- Outlet Port
  {74773692-6780-497d-a8e7-b94cb1d2a7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d71bd0-e3c0-42cd-b774-92f37f594e07}, !- Handle
  {74773692-6780-497d-a8e7-b94cb1d2a7e9}, !- Source Object
  3,                                      !- Outlet Port
  {5a9e1cf8-de06-4282-ab47-bf8e5b059605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414a2e57-9ae9-4796-a82b-b8d5fab9f1b0}, !- Handle
  {5a9e1cf8-de06-4282-ab47-bf8e5b059605}, !- Source Object
  3,                                      !- Outlet Port
  {1486f68b-a73f-4b30-8b84-c6bac8b479e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {34d606ca-54f9-4691-a900-defab5b67b3d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {bb449fa5-bb3a-41c7-8080-c3671624a6ec}, !- Handle
  40gal Electricity Water Heater - 3kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {c4024ac7-0388-4d1b-99a3-a73e5abc5798}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  960.488517602378,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c8d5e50e-832c-4667-ad74-9fdd03f19f8d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {73bb8f6e-014b-469b-a497-267aab25a536}, !- Use Side Inlet Node Name
  {9c8bc0da-4cd0-48ca-8dad-9feff338adc0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {608e1df8-f50a-4445-bf43-b385b910ad48}, !- Handle
  {bb449fa5-bb3a-41c7-8080-c3671624a6ec}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {c8d5e50e-832c-4667-ad74-9fdd03f19f8d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {34d606ca-54f9-4691-a900-defab5b67b3d}, !- Schedule Type Limits Name
  {7320167d-e195-46d8-90db-bb78ba2fd763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7320167d-e195-46d8-90db-bb78ba2fd763}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {34d606ca-54f9-4691-a900-defab5b67b3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {50e2e86b-7467-4387-9482-2f0d0f134563}, !- Handle
  40gal Electricity Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {9c8bc0da-4cd0-48ca-8dad-9feff338adc0}, !- Inlet Port
  {5c69c963-76a8-419c-b717-7c32a2af2469}; !- Outlet Port

OS:Connection,
  {73bb8f6e-014b-469b-a497-267aab25a536}, !- Handle
  {1047d449-c5a6-41b3-900b-a273adeb3f36}, !- Source Object
  3,                                      !- Outlet Port
  {bb449fa5-bb3a-41c7-8080-c3671624a6ec}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9c8bc0da-4cd0-48ca-8dad-9feff338adc0}, !- Handle
  {bb449fa5-bb3a-41c7-8080-c3671624a6ec}, !- Source Object
  32,                                     !- Outlet Port
  {50e2e86b-7467-4387-9482-2f0d0f134563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c69c963-76a8-419c-b717-7c32a2af2469}, !- Handle
  {50e2e86b-7467-4387-9482-2f0d0f134563}, !- Source Object
  3,                                      !- Outlet Port
  {dc7799d0-5684-4605-a82d-ba4682b75e8a}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {21edfbba-6e8b-4c09-8580-4b2a295ea9e5}, !- Handle
  {bb449fa5-bb3a-41c7-8080-c3671624a6ec}; !- Object Name

OS:Schedule:Ruleset,
  {a665a215-9673-4918-9833-12d7c940d14a}, !- Handle
  SCn Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  {f74f66b6-c55a-42f6-8a4a-17c72d4bfcb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f74f66b6-c55a-42f6-8a4a-17c72d4bfcb0}, !- Handle
  SCn Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {fee57302-bde2-422c-9d0d-72e176d6b3d8}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6b2bd18d-baaf-4778-b3d6-cc57c9d25376}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {fee57302-bde2-422c-9d0d-72e176d6b3d8}; !- Layer 1

OS:Pipe:Indoor,
  {b9e3e685-86c2-4343-a224-5d051f294356}, !- Handle
  SCn Shared Service Water Loop Pipe 20.0ft, !- Name
  {6b2bd18d-baaf-4778-b3d6-cc57c9d25376}, !- Construction
  {a6ecf868-2739-453a-a44c-a1bc03853b25}, !- Fluid Inlet Node
  {9e303eb5-e2a2-4d3c-ac8c-59cf2ee1dc70}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {d692528f-e94d-4ccb-b28c-d6a9f7680849}, !- Ambient Temperature Schedule
  {a665a215-9673-4918-9833-12d7c940d14a}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {04722056-5c47-4e7e-a871-7ba6c8a75deb}, !- Handle
  SCn Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {9e303eb5-e2a2-4d3c-ac8c-59cf2ee1dc70}, !- Inlet Port
  {558ef5d3-fb50-4d04-8154-f14bcefac974}; !- Outlet Port

OS:Connection,
  {a6ecf868-2739-453a-a44c-a1bc03853b25}, !- Handle
  {d11dfb8b-60c2-4c15-a5bd-92b663c9db14}, !- Source Object
  3,                                      !- Outlet Port
  {b9e3e685-86c2-4343-a224-5d051f294356}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e303eb5-e2a2-4d3c-ac8c-59cf2ee1dc70}, !- Handle
  {b9e3e685-86c2-4343-a224-5d051f294356}, !- Source Object
  4,                                      !- Outlet Port
  {04722056-5c47-4e7e-a871-7ba6c8a75deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558ef5d3-fb50-4d04-8154-f14bcefac974}, !- Handle
  {04722056-5c47-4e7e-a871-7ba6c8a75deb}, !- Source Object
  3,                                      !- Outlet Port
  {d909ad06-a8a0-4453-a160-9fc2b980296b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4adf31bd-3f2d-4493-8997-c3bc7253f48a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5c762895-5960-42d7-8d21-8265cc6a468a}, !- Inlet Node Name
  {6830eb4d-9c80-4e22-928d-78e2ef19b52d}; !- Outlet Node Name

OS:Node,
  {e62dba81-9bce-4e8e-b366-a20618dc829d}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {87c35bac-8b82-4331-8498-71192e904978}, !- Inlet Port
  {5c762895-5960-42d7-8d21-8265cc6a468a}; !- Outlet Port

OS:Connection,
  {87c35bac-8b82-4331-8498-71192e904978}, !- Handle
  {1486f68b-a73f-4b30-8b84-c6bac8b479e3}, !- Source Object
  4,                                      !- Outlet Port
  {e62dba81-9bce-4e8e-b366-a20618dc829d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3ed8160-7293-4566-8dc1-9d98e8a5228a}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {6830eb4d-9c80-4e22-928d-78e2ef19b52d}, !- Inlet Port
  {c5a8b70f-f3e7-430c-a30d-3c5ffd6fd68f}; !- Outlet Port

OS:Connection,
  {5c762895-5960-42d7-8d21-8265cc6a468a}, !- Handle
  {e62dba81-9bce-4e8e-b366-a20618dc829d}, !- Source Object
  3,                                      !- Outlet Port
  {4adf31bd-3f2d-4493-8997-c3bc7253f48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6830eb4d-9c80-4e22-928d-78e2ef19b52d}, !- Handle
  {4adf31bd-3f2d-4493-8997-c3bc7253f48a}, !- Source Object
  3,                                      !- Outlet Port
  {c3ed8160-7293-4566-8dc1-9d98e8a5228a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5a8b70f-f3e7-430c-a30d-3c5ffd6fd68f}, !- Handle
  {c3ed8160-7293-4566-8dc1-9d98e8a5228a}, !- Source Object
  3,                                      !- Outlet Port
  {dc7799d0-5684-4605-a82d-ba4682b75e8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2db9154-ef5c-4af3-bb62-fc8f54b0263f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3197646a-d85d-4939-bc75-e58d50389593}, !- Inlet Node Name
  {b4af1779-fb64-4625-96db-38073ddf3686}; !- Outlet Node Name

OS:Node,
  {5e55b450-b82b-431d-9e87-494a7c125dea}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {b4af1779-fb64-4625-96db-38073ddf3686}, !- Inlet Port
  {b17a945a-4ee5-43c4-b8ef-3be165839525}; !- Outlet Port

OS:Connection,
  {3197646a-d85d-4939-bc75-e58d50389593}, !- Handle
  {9bcfd7f7-e8d4-4e29-bed4-94f9fa076c06}, !- Source Object
  3,                                      !- Outlet Port
  {b2db9154-ef5c-4af3-bb62-fc8f54b0263f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4af1779-fb64-4625-96db-38073ddf3686}, !- Handle
  {b2db9154-ef5c-4af3-bb62-fc8f54b0263f}, !- Source Object
  3,                                      !- Outlet Port
  {5e55b450-b82b-431d-9e87-494a7c125dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17a945a-4ee5-43c4-b8ef-3be165839525}, !- Handle
  {5e55b450-b82b-431d-9e87-494a7c125dea}, !- Source Object
  3,                                      !- Outlet Port
  {903e2db9-1622-4afc-8784-ee349af7b29a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6feaf046-4cc2-4506-b80d-c8163ce92fb9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e97d6be7-a519-4857-b9f0-c177004ba742}, !- Inlet Node Name
  {e766dfce-5027-4ba8-beae-16202c4908da}; !- Outlet Node Name

OS:Node,
  {fb6867d5-c756-4439-963c-151c9d91645e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {c7a065ca-0c3c-41d1-8396-dca3a11c84fc}, !- Inlet Port
  {e97d6be7-a519-4857-b9f0-c177004ba742}; !- Outlet Port

OS:Connection,
  {c7a065ca-0c3c-41d1-8396-dca3a11c84fc}, !- Handle
  {dc7799d0-5684-4605-a82d-ba4682b75e8a}, !- Source Object
  2,                                      !- Outlet Port
  {fb6867d5-c756-4439-963c-151c9d91645e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97d6be7-a519-4857-b9f0-c177004ba742}, !- Handle
  {fb6867d5-c756-4439-963c-151c9d91645e}, !- Source Object
  3,                                      !- Outlet Port
  {6feaf046-4cc2-4506-b80d-c8163ce92fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e766dfce-5027-4ba8-beae-16202c4908da}, !- Handle
  {6feaf046-4cc2-4506-b80d-c8163ce92fb9}, !- Source Object
  3,                                      !- Outlet Port
  {5e7bb640-8286-4daf-af1d-8f409c07ead8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c24c3854-b46b-42d9-8de9-f4bd4e8f949a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {39309f77-695b-416a-b290-b1a617cc331d}, !- Inlet Node Name
  {4dc44590-69e5-4e4f-ae40-d03a2d83c046}; !- Outlet Node Name

OS:Node,
  {e7944b78-c6bf-446a-b95e-5081748badc1}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {ae121424-0848-4514-8fd9-58aa8f8d0460}, !- Inlet Port
  {39309f77-695b-416a-b290-b1a617cc331d}; !- Outlet Port

OS:Connection,
  {ae121424-0848-4514-8fd9-58aa8f8d0460}, !- Handle
  {903e2db9-1622-4afc-8784-ee349af7b29a}, !- Source Object
  2,                                      !- Outlet Port
  {e7944b78-c6bf-446a-b95e-5081748badc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39309f77-695b-416a-b290-b1a617cc331d}, !- Handle
  {e7944b78-c6bf-446a-b95e-5081748badc1}, !- Source Object
  3,                                      !- Outlet Port
  {c24c3854-b46b-42d9-8de9-f4bd4e8f949a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc44590-69e5-4e4f-ae40-d03a2d83c046}, !- Handle
  {c24c3854-b46b-42d9-8de9-f4bd4e8f949a}, !- Source Object
  3,                                      !- Outlet Port
  {4512a7ad-f107-4b09-bd05-2d695ae72469}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f21e5c69-a315-42a9-afd4-6d9242f357e1}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 WUC 0.07gpm at 135F Inlet Water Node, !- Name
  {ebd7b812-a2d5-4615-90c1-d3f8655609db}, !- Inlet Port
  {80021a8f-bf2f-4480-94ca-3082fea4de47}; !- Outlet Port

OS:Connection,
  {ebd7b812-a2d5-4615-90c1-d3f8655609db}, !- Handle
  {d909ad06-a8a0-4453-a160-9fc2b980296b}, !- Source Object
  4,                                      !- Outlet Port
  {f21e5c69-a315-42a9-afd4-6d9242f357e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b77241a-a3cc-4b6e-8a60-fcbfe4bf828b}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 WUC 0.07gpm at 135F Outlet Water Node, !- Name
  {dcae709a-5c84-4496-a6e6-48137fed144f}, !- Inlet Port
  {b8863246-8e71-4290-bdba-993952ec9167}; !- Outlet Port

OS:Connection,
  {80021a8f-bf2f-4480-94ca-3082fea4de47}, !- Handle
  {f21e5c69-a315-42a9-afd4-6d9242f357e1}, !- Source Object
  3,                                      !- Outlet Port
  {e817a941-4262-460c-9760-6738f37161a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcae709a-5c84-4496-a6e6-48137fed144f}, !- Handle
  {e817a941-4262-460c-9760-6738f37161a0}, !- Source Object
  3,                                      !- Outlet Port
  {8b77241a-a3cc-4b6e-8a60-fcbfe4bf828b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8863246-8e71-4290-bdba-993952ec9167}, !- Handle
  {8b77241a-a3cc-4b6e-8a60-fcbfe4bf828b}, !- Source Object
  3,                                      !- Outlet Port
  {903e2db9-1622-4afc-8784-ee349af7b29a}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {d692528f-e94d-4ccb-b28c-d6a9f7680849}, !- Handle
  Temporary Pipe Indoor Ambient Temp 71.1F, !- Name
  ,                                       !- Schedule Type Limits Name
  21.7;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {1e4df216-5959-4a97-a4f4-a57f525720c6}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Handle
  D_SCn_All_HTemp_Yr,                     !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  {4ecdb328-54ef-4ff0-b281-ac000886c9f3}, !- Default Day Schedule Name
  {cc6fd460-ee71-4872-bb68-232f7e46ad7e}, !- Summer Design Day Schedule Name
  {20d30664-d242-4964-bc24-d0fd8306026e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ecdb328-54ef-4ff0-b281-ac000886c9f3}, !- Handle
  D_SCn_All_HTemp_Yr Default,             !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {cc6fd460-ee71-4872-bb68-232f7e46ad7e}, !- Handle
  D_SCn_All_HTemp_Yr Summer Design Day,   !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3fe1859c-588c-406a-b36d-feb9a216693e}, !- Handle
  Schedule Rule 11,                       !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75aa1c2a-f42e-4499-bade-7149ea1aa354}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75aa1c2a-f42e-4499-bade-7149ea1aa354}, !- Handle
  D_SCn_All_HTemp_Yr Wknd Day,            !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {20d30664-d242-4964-bc24-d0fd8306026e}, !- Handle
  D_SCn_All_HTemp_Yr Winter Design Day,   !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Handle
  D_SCn_All_CTemp_Yr,                     !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  {dd24a9b5-381d-4652-902b-35add368d35a}, !- Default Day Schedule Name
  {484fda85-f730-46c1-a614-c4cd6a068b81}, !- Summer Design Day Schedule Name
  {1702c67d-3eae-4d05-81fe-87abd964b342}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd24a9b5-381d-4652-902b-35add368d35a}, !- Handle
  D_SCn_All_CTemp_Yr Default,             !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Day,
  {484fda85-f730-46c1-a614-c4cd6a068b81}, !- Handle
  D_SCn_All_CTemp_Yr Summer Design Day,   !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f0e9eb9b-bd55-449f-b97b-e7491e4a4cd5}, !- Handle
  Schedule Rule 13,                       !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {782ef3cb-66c7-4c2e-bf50-c608ba183271}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {782ef3cb-66c7-4c2e-bf50-c608ba183271}, !- Handle
  D_SCn_All_CTemp_Yr Wknd Day,            !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Day,
  {1702c67d-3eae-4d05-81fe-87abd964b342}, !- Handle
  D_SCn_All_CTemp_Yr Winter Design Day,   !- Name
  {2b74e5e2-9fe6-49c3-9799-16d5f71969d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5fa776a9-2331-4566-8162-4ca0fc959463}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35129f18-d2b5-4896-b5bc-8c7b884c655c}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e09a52bb-4655-45f8-84d5-2548adb0d085}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {476f7ff3-63af-44a6-ba7f-1ba5d757255f}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9897b6a-e381-4ebd-83f7-01d22de81dbf}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d1684a7-5d9c-44cc-af36-66ddf7ed6eb4}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 6, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fded8ccb-0432-4662-86ae-74572e4f0664}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 7, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {745eabfe-9faa-4a94-b843-79a2d6b57589}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 8, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe2f2dc6-402a-4846-9d96-b0d173276dd4}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 9, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7766d20c-e73f-45b9-9f84-54066d3df1ec}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 10, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15126524-6212-4fa0-bab3-47b7b4350845}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 11, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c78aa170-33e9-4ea7-a68f-3e540b1c8136}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 12, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {faf02e11-7763-477c-8498-b9b16b3c01a6}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 13, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f65b45db-807e-4cfa-b4de-6eb8979abdd8}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 14, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c587805-e3e4-4b49-a2b5-39ecbf802298}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 15, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68e6897e-9e78-4fd2-9bf9-0cc8b31da5e7}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 16, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcb820b6-8675-446b-898b-ed8ae51d2d38}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 Thermostat 17, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Heating Setpoint Temperature Schedule Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {919a3031-8bac-4f50-9cdf-3aa0a76cbc24}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {d69bcd51-4852-4599-b7fd-269f9f3b34ee}, !- Availability Manager List Name
  4.89328491746203,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {11537ca9-51b1-4d3c-9acb-dcbd0ab27b2d}, !- Supply Side Inlet Node Name
  {884495f2-b135-4cf9-a359-eba3aa2f2a7e}, !- Demand Side Outlet Node Name
  {8a75b55a-101b-4845-a3b8-196edf3de550}, !- Demand Side Inlet Node A
  {745e8a5e-a164-43ce-b8f6-26da4c3730f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77e5461f-f15b-480e-a412-33c2df2d7aa6}, !- Demand Mixer Name
  {0afc9e7e-d877-40f4-9d79-0e219893a1f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6ff5f9f0-5d2f-4768-a0e0-3224632eb870}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {11537ca9-51b1-4d3c-9acb-dcbd0ab27b2d}, !- Inlet Port
  {39af8741-1b99-4260-9724-d4b07f31b452}; !- Outlet Port

OS:Node,
  {007050c9-d318-4d15-ba28-c7fce265f61c}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {1304dba7-5d92-4f2f-8e2f-97266496fb93}, !- Inlet Port
  {745e8a5e-a164-43ce-b8f6-26da4c3730f0}; !- Outlet Port

OS:Connection,
  {11537ca9-51b1-4d3c-9acb-dcbd0ab27b2d}, !- Handle
  {919a3031-8bac-4f50-9cdf-3aa0a76cbc24}, !- Source Object
  9,                                      !- Outlet Port
  {6ff5f9f0-5d2f-4768-a0e0-3224632eb870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745e8a5e-a164-43ce-b8f6-26da4c3730f0}, !- Handle
  {007050c9-d318-4d15-ba28-c7fce265f61c}, !- Source Object
  3,                                      !- Outlet Port
  {919a3031-8bac-4f50-9cdf-3aa0a76cbc24}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {32d88472-e300-4395-9bbc-f147271f9147}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {8a75b55a-101b-4845-a3b8-196edf3de550}, !- Inlet Port
  {12787d2d-5dd0-4322-a855-b01126d0134a}; !- Outlet Port

OS:Node,
  {3dce0c01-1cd3-417f-a2c7-9c7d5b3134ce}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {15b2e934-f153-4b56-897e-cc1eec517093}, !- Inlet Port
  {884495f2-b135-4cf9-a359-eba3aa2f2a7e}; !- Outlet Port

OS:Node,
  {7ec5dfed-9083-4a57-aa62-7027a77b190f}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {963c8616-9b1c-4fa4-8ed1-e6096effd666}, !- Inlet Port
  {cadb846f-ebf5-4373-9110-34858c0472f7}; !- Outlet Port

OS:Connection,
  {8a75b55a-101b-4845-a3b8-196edf3de550}, !- Handle
  {919a3031-8bac-4f50-9cdf-3aa0a76cbc24}, !- Source Object
  11,                                     !- Outlet Port
  {32d88472-e300-4395-9bbc-f147271f9147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {884495f2-b135-4cf9-a359-eba3aa2f2a7e}, !- Handle
  {3dce0c01-1cd3-417f-a2c7-9c7d5b3134ce}, !- Source Object
  3,                                      !- Outlet Port
  {919a3031-8bac-4f50-9cdf-3aa0a76cbc24}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0afc9e7e-d877-40f4-9d79-0e219893a1f1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {12787d2d-5dd0-4322-a855-b01126d0134a}, !- Inlet Node Name
  {842549a4-fced-4604-aa11-3da18bd65f75}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77e5461f-f15b-480e-a412-33c2df2d7aa6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {15b2e934-f153-4b56-897e-cc1eec517093}, !- Outlet Node Name
  {e7b39cf4-815b-4162-9905-7fd62d8bc9a1}; !- Inlet Node Name 1

OS:Connection,
  {12787d2d-5dd0-4322-a855-b01126d0134a}, !- Handle
  {32d88472-e300-4395-9bbc-f147271f9147}, !- Source Object
  3,                                      !- Outlet Port
  {0afc9e7e-d877-40f4-9d79-0e219893a1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b2e934-f153-4b56-897e-cc1eec517093}, !- Handle
  {77e5461f-f15b-480e-a412-33c2df2d7aa6}, !- Source Object
  2,                                      !- Outlet Port
  {3dce0c01-1cd3-417f-a2c7-9c7d5b3134ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {daae17ea-3630-4222-8fbb-cd5df5574b1d}, !- Handle
  {919a3031-8bac-4f50-9cdf-3aa0a76cbc24}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.89328491746203,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  70009.25,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29518.72,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d69bcd51-4852-4599-b7fd-269f9f3b34ee}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {41310b9a-a552-4def-828c-12f6133d3326}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f0a73c57-f995-4457-85a2-74caa36971c0}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}, !- Control Zone Name
  {007050c9-d318-4d15-ba28-c7fce265f61c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {f28abab6-171c-4386-a26c-628af39456fc}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground HP Htg Coil 444 Clg kBtu/hr 8.3EER 463 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  121511.91749347,                        !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  4.89328491746203,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {448abd4f-34bd-416f-b713-fab253cdb1a6}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {448abd4f-34bd-416f-b713-fab253cdb1a6}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {b2e9e844-70af-4842-abe5-08285d2198d1}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  121511.91749347,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c3429841-86e4-44e8-bf48-f8659cb58006}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP 1spd DX HP Clg Coil 444kBtu/hr 9.7SEER 463kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  121511.91749347,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  4.89328491746203,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b9540df1-38e8-479e-b0e4-ce78f5799a99}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.89328491746203,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb44543a-d5d9-4747-b47a-10230be9de6b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {007f1b3e-3852-4acf-a7ff-508caf86b502}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fb44543a-d5d9-4747-b47a-10230be9de6b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {007f1b3e-3852-4acf-a7ff-508caf86b502}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8f5f5c8f-4ae6-430b-8fba-647e9a67d8b9}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {125def9d-5389-4a54-b7ad-06a9d8a012e4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {9b39b846-4edb-49b8-b32d-6ef6e767efbd}, !- Air Inlet Node Name
  {1304dba7-5d92-4f2f-8e2f-97266496fb93}, !- Air Outlet Node Name
  {b9540df1-38e8-479e-b0e4-ce78f5799a99}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {f28abab6-171c-4386-a26c-628af39456fc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c3429841-86e4-44e8-bf48-f8659cb58006}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b2e9e844-70af-4842-abe5-08285d2198d1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.89328491746203,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.89328491746203,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1304dba7-5d92-4f2f-8e2f-97266496fb93}, !- Handle
  {8f5f5c8f-4ae6-430b-8fba-647e9a67d8b9}, !- Source Object
  7,                                      !- Outlet Port
  {007050c9-d318-4d15-ba28-c7fce265f61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5f299885-9e9f-45cd-9517-a183ad56e785}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.138528186887533,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.89328491746203,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4981f9b9-4fd0-411e-8c91-86df5086faeb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b233572-e7a2-499b-af12-28d3a8a5dde3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6b233572-e7a2-499b-af12-28d3a8a5dde3}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {37a702ac-1925-48b7-bba6-f767bb1831a1}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP OA System, !- Name
  {5f299885-9e9f-45cd-9517-a183ad56e785}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f6b1f17d-e2c7-4f7a-b286-adea0b5fc432}, !- Mixed Air Node Name
  {d3b1a825-0a25-4109-8998-9769035c21ea}, !- Outdoor Air Stream Node Name
  {3a8bd6a9-41da-4735-a62d-db35f1b4ae41}, !- Relief Air Stream Node Name
  {39af8741-1b99-4260-9724-d4b07f31b452}; !- Return Air Stream Node Name

OS:Node,
  {481925a5-06dc-4420-b4ed-90085d29e2a1}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d3b1a825-0a25-4109-8998-9769035c21ea}; !- Outlet Port

OS:Connection,
  {d3b1a825-0a25-4109-8998-9769035c21ea}, !- Handle
  {481925a5-06dc-4420-b4ed-90085d29e2a1}, !- Source Object
  3,                                      !- Outlet Port
  {37a702ac-1925-48b7-bba6-f767bb1831a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d19a37a-55ae-45ef-8dc8-c85500c17a30}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Relief Air Node, !- Name
  {3a8bd6a9-41da-4735-a62d-db35f1b4ae41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a8bd6a9-41da-4735-a62d-db35f1b4ae41}, !- Handle
  {37a702ac-1925-48b7-bba6-f767bb1831a1}, !- Source Object
  7,                                      !- Outlet Port
  {6d19a37a-55ae-45ef-8dc8-c85500c17a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f100437-a53c-410a-91f1-060cc4e213fe}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {f6b1f17d-e2c7-4f7a-b286-adea0b5fc432}, !- Inlet Port
  {9b39b846-4edb-49b8-b32d-6ef6e767efbd}; !- Outlet Port

OS:Connection,
  {39af8741-1b99-4260-9724-d4b07f31b452}, !- Handle
  {6ff5f9f0-5d2f-4768-a0e0-3224632eb870}, !- Source Object
  3,                                      !- Outlet Port
  {37a702ac-1925-48b7-bba6-f767bb1831a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f6b1f17d-e2c7-4f7a-b286-adea0b5fc432}, !- Handle
  {37a702ac-1925-48b7-bba6-f767bb1831a1}, !- Source Object
  5,                                      !- Outlet Port
  {5f100437-a53c-410a-91f1-060cc4e213fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b39b846-4edb-49b8-b32d-6ef6e767efbd}, !- Handle
  {5f100437-a53c-410a-91f1-060cc4e213fe}, !- Source Object
  3,                                      !- Outlet Port
  {8f5f5c8f-4ae6-430b-8fba-647e9a67d8b9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {41310b9a-a552-4def-828c-12f6133d3326}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3101e827-a829-4fcb-a5cc-958f79ba225d}, !- Control Zone or Zone List Name
  {6a168c2c-edfc-48be-b288-4cb392eb5e26}, !- Cooling Control Zone or Zone List Name
  {97e50ade-0a0d-4a79-a441-99e61f1b2c2a}, !- Heating Control Zone or Zone List Name
  {efa4f835-7286-4b5e-8bbb-abadea774b12}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3101e827-a829-4fcb-a5cc-958f79ba225d}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {6a168c2c-edfc-48be-b288-4cb392eb5e26}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {97e50ade-0a0d-4a79-a441-99e61f1b2c2a}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {efa4f835-7286-4b5e-8bbb-abadea774b12}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {acbbfbfe-0f91-431b-98be-22500505f252}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {ef294d05-f1b9-4779-b2f1-a734ae29a4b2}, !- Air Inlet Node Name
  {963c8616-9b1c-4fa4-8ed1-e6096effd666}, !- Air Outlet Node Name
  4.89328491746203;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb4743af-2197-4a2a-a412-085ec5f21b3b}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground Return Air Node, !- Name
  {d77f85dc-df2b-46ad-9f55-1033cad8ae1c}, !- Inlet Port
  {e7b39cf4-815b-4162-9905-7fd62d8bc9a1}; !- Outlet Port

OS:Connection,
  {cadb846f-ebf5-4373-9110-34858c0472f7}, !- Handle
  {7ec5dfed-9083-4a57-aa62-7027a77b190f}, !- Source Object
  3,                                      !- Outlet Port
  {1d4bda98-c135-42f5-9642-63328d451dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77f85dc-df2b-46ad-9f55-1033cad8ae1c}, !- Handle
  {d421a392-860c-40ed-8072-7e2dd8802051}, !- Source Object
  2,                                      !- Outlet Port
  {cb4743af-2197-4a2a-a412-085ec5f21b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7b39cf4-815b-4162-9905-7fd62d8bc9a1}, !- Handle
  {cb4743af-2197-4a2a-a412-085ec5f21b3b}, !- Source Object
  3,                                      !- Outlet Port
  {77e5461f-f15b-480e-a412-33c2df2d7aa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67519962-88d2-4b0a-a34d-02cf771f51d3}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {842549a4-fced-4604-aa11-3da18bd65f75}, !- Inlet Port
  {ef294d05-f1b9-4779-b2f1-a734ae29a4b2}; !- Outlet Port

OS:Connection,
  {842549a4-fced-4604-aa11-3da18bd65f75}, !- Handle
  {0afc9e7e-d877-40f4-9d79-0e219893a1f1}, !- Source Object
  3,                                      !- Outlet Port
  {67519962-88d2-4b0a-a34d-02cf771f51d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef294d05-f1b9-4779-b2f1-a734ae29a4b2}, !- Handle
  {67519962-88d2-4b0a-a34d-02cf771f51d3}, !- Source Object
  3,                                      !- Outlet Port
  {acbbfbfe-0f91-431b-98be-22500505f252}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {963c8616-9b1c-4fa4-8ed1-e6096effd666}, !- Handle
  {acbbfbfe-0f91-431b-98be-22500505f252}, !- Source Object
  4,                                      !- Outlet Port
  {7ec5dfed-9083-4a57-aa62-7027a77b190f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b1f2c669-66f8-4e1b-8b11-d48a5a95246b}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {4574e631-dcad-4acb-adbe-dba264db7108}, !- Availability Manager List Name
  1.19070940227374,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {98c0920a-5930-414f-8410-946c0ee7f121}, !- Supply Side Inlet Node Name
  {80300f1f-bdf5-4eda-8776-9ea39a601387}, !- Demand Side Outlet Node Name
  {63ceaabe-1c30-4576-b832-19696b688713}, !- Demand Side Inlet Node A
  {7d33db45-0c74-45b9-9f3a-c1a2e173cd90}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d36741ad-a355-422a-966a-109d284e573e}, !- Demand Mixer Name
  {9d76d7c1-b982-43c5-b27f-f812322874f7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {796232a2-a355-46bc-8dce-f7b7bb289e46}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {98c0920a-5930-414f-8410-946c0ee7f121}, !- Inlet Port
  {14fe211f-5770-4fb1-bf00-a8c47ce058c3}; !- Outlet Port

OS:Node,
  {e24443d4-fa0a-45cc-8827-097bc163c67e}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {117c8043-8aef-44fd-bc9d-9427fb50cf5a}, !- Inlet Port
  {7d33db45-0c74-45b9-9f3a-c1a2e173cd90}; !- Outlet Port

OS:Connection,
  {98c0920a-5930-414f-8410-946c0ee7f121}, !- Handle
  {b1f2c669-66f8-4e1b-8b11-d48a5a95246b}, !- Source Object
  9,                                      !- Outlet Port
  {796232a2-a355-46bc-8dce-f7b7bb289e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d33db45-0c74-45b9-9f3a-c1a2e173cd90}, !- Handle
  {e24443d4-fa0a-45cc-8827-097bc163c67e}, !- Source Object
  3,                                      !- Outlet Port
  {b1f2c669-66f8-4e1b-8b11-d48a5a95246b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c0e9b981-f598-49fb-b308-e62a038c0a2e}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {63ceaabe-1c30-4576-b832-19696b688713}, !- Inlet Port
  {3fcc8b5d-3bc2-4fff-a15f-d833fdec017e}; !- Outlet Port

OS:Node,
  {3018eaea-2143-41a3-8912-8a1c50045869}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {d5659d15-55ea-494d-978c-e9427de55eab}, !- Inlet Port
  {80300f1f-bdf5-4eda-8776-9ea39a601387}; !- Outlet Port

OS:Node,
  {2a3c20e0-ebb8-4929-aa01-e9516b3e6a54}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {2dbfad8f-bcc1-4c42-990a-0bda85606883}, !- Inlet Port
  {7d019907-16aa-441b-a9b5-11fac95673e3}; !- Outlet Port

OS:Connection,
  {63ceaabe-1c30-4576-b832-19696b688713}, !- Handle
  {b1f2c669-66f8-4e1b-8b11-d48a5a95246b}, !- Source Object
  11,                                     !- Outlet Port
  {c0e9b981-f598-49fb-b308-e62a038c0a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80300f1f-bdf5-4eda-8776-9ea39a601387}, !- Handle
  {3018eaea-2143-41a3-8912-8a1c50045869}, !- Source Object
  3,                                      !- Outlet Port
  {b1f2c669-66f8-4e1b-8b11-d48a5a95246b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9d76d7c1-b982-43c5-b27f-f812322874f7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3fcc8b5d-3bc2-4fff-a15f-d833fdec017e}, !- Inlet Node Name
  {ad354885-9523-40d7-aa46-d3d3d1c97990}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d36741ad-a355-422a-966a-109d284e573e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d5659d15-55ea-494d-978c-e9427de55eab}, !- Outlet Node Name
  {a96a853c-0279-4bac-bde3-5ad6bc9e8e57}; !- Inlet Node Name 1

OS:Connection,
  {3fcc8b5d-3bc2-4fff-a15f-d833fdec017e}, !- Handle
  {c0e9b981-f598-49fb-b308-e62a038c0a2e}, !- Source Object
  3,                                      !- Outlet Port
  {9d76d7c1-b982-43c5-b27f-f812322874f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5659d15-55ea-494d-978c-e9427de55eab}, !- Handle
  {d36741ad-a355-422a-966a-109d284e573e}, !- Source Object
  2,                                      !- Outlet Port
  {3018eaea-2143-41a3-8912-8a1c50045869}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {61d726a5-8612-46ec-829c-692811504a38}, !- Handle
  {b1f2c669-66f8-4e1b-8b11-d48a5a95246b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.19070940227374,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  16901.32,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7282.19,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4574e631-dcad-4acb-adbe-dba264db7108}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {24efc0ae-ef92-475d-aed5-949a2a61dd82}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {28461504-21c7-4581-a380-e1a2dc048594}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}, !- Control Zone Name
  {e24443d4-fa0a-45cc-8827-097bc163c67e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {6ec5c9c5-3ab1-4186-89aa-80530afde26b}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground HP Htg Coil 110 Clg kBtu/hr 8.3EER 111 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  29568.1500440462,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  1.19070940227374,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {fc83bc4c-a1b9-4780-ae32-3759cf62423e}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {fc83bc4c-a1b9-4780-ae32-3759cf62423e}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {96b060d9-758b-4c52-a80c-531598ba28d3}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29568.1500440462,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {026d3520-142b-4c4d-bf0d-422ba3756522}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 110kBtu/hr 9.7SEER 111kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  29568.1500440462,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.19070940227374,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {27d5f866-6f00-401d-802c-1a6e49c57c5b}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.19070940227374,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b413f651-9232-40e8-9cff-1edf8e5dd0d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5476196e-5258-4771-b45b-36e998aa90a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b413f651-9232-40e8-9cff-1edf8e5dd0d7}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5476196e-5258-4771-b45b-36e998aa90a4}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0f1d3f75-0819-428b-a4a8-85b7fba0e126}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {a63f8388-bf2d-435a-9dfd-c3d2e5cd27a5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {baaddb9f-eec1-414f-857c-52a7e5db6876}, !- Air Inlet Node Name
  {117c8043-8aef-44fd-bc9d-9427fb50cf5a}, !- Air Outlet Node Name
  {27d5f866-6f00-401d-802c-1a6e49c57c5b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {6ec5c9c5-3ab1-4186-89aa-80530afde26b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {026d3520-142b-4c4d-bf0d-422ba3756522}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {96b060d9-758b-4c52-a80c-531598ba28d3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.19070940227374,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.19070940227374,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {117c8043-8aef-44fd-bc9d-9427fb50cf5a}, !- Handle
  {0f1d3f75-0819-428b-a4a8-85b7fba0e126}, !- Source Object
  7,                                      !- Outlet Port
  {e24443d4-fa0a-45cc-8827-097bc163c67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9f9ed92d-871a-441e-86ab-b3d8ec57f259}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.01943243597376,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  1.19070940227374,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e49a1e32-f9e7-48c9-9b2c-093af0a9c361}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8b681710-d406-4282-bcd8-8bea3a5b3ecc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8b681710-d406-4282-bcd8-8bea3a5b3ecc}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {54d96b48-d286-4ff4-a415-2d89185f9daf}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP OA System, !- Name
  {9f9ed92d-871a-441e-86ab-b3d8ec57f259}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ca7449a-e910-4adb-866c-3acc322dcdc8}, !- Mixed Air Node Name
  {1abeea5b-18b7-4e9b-9290-7c46b29f74ff}, !- Outdoor Air Stream Node Name
  {96b58278-c1b9-4b38-ab4c-ef5bbea16342}, !- Relief Air Stream Node Name
  {14fe211f-5770-4fb1-bf00-a8c47ce058c3}; !- Return Air Stream Node Name

OS:Node,
  {5bb5245c-3656-47e4-9646-c582559a967a}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1abeea5b-18b7-4e9b-9290-7c46b29f74ff}; !- Outlet Port

OS:Connection,
  {1abeea5b-18b7-4e9b-9290-7c46b29f74ff}, !- Handle
  {5bb5245c-3656-47e4-9646-c582559a967a}, !- Source Object
  3,                                      !- Outlet Port
  {54d96b48-d286-4ff4-a415-2d89185f9daf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ed6f878-988b-4219-8c63-326626927318}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {96b58278-c1b9-4b38-ab4c-ef5bbea16342}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96b58278-c1b9-4b38-ab4c-ef5bbea16342}, !- Handle
  {54d96b48-d286-4ff4-a415-2d89185f9daf}, !- Source Object
  7,                                      !- Outlet Port
  {2ed6f878-988b-4219-8c63-326626927318}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bbbdaa8-ee02-4777-8344-b68847689a4f}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {2ca7449a-e910-4adb-866c-3acc322dcdc8}, !- Inlet Port
  {baaddb9f-eec1-414f-857c-52a7e5db6876}; !- Outlet Port

OS:Connection,
  {14fe211f-5770-4fb1-bf00-a8c47ce058c3}, !- Handle
  {796232a2-a355-46bc-8dce-f7b7bb289e46}, !- Source Object
  3,                                      !- Outlet Port
  {54d96b48-d286-4ff4-a415-2d89185f9daf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ca7449a-e910-4adb-866c-3acc322dcdc8}, !- Handle
  {54d96b48-d286-4ff4-a415-2d89185f9daf}, !- Source Object
  5,                                      !- Outlet Port
  {7bbbdaa8-ee02-4777-8344-b68847689a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baaddb9f-eec1-414f-857c-52a7e5db6876}, !- Handle
  {7bbbdaa8-ee02-4777-8344-b68847689a4f}, !- Source Object
  3,                                      !- Outlet Port
  {0f1d3f75-0819-428b-a4a8-85b7fba0e126}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {24efc0ae-ef92-475d-aed5-949a2a61dd82}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {891bb7ca-4f49-4f31-8216-1cacce9877fd}, !- Control Zone or Zone List Name
  {2e20b55d-146e-46f8-b3d7-dddfbc7777bf}, !- Cooling Control Zone or Zone List Name
  {8b42c209-dafa-4739-92c4-679efac99e1f}, !- Heating Control Zone or Zone List Name
  {27fc496f-d5f4-42ea-bd2d-9aad6317babe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {891bb7ca-4f49-4f31-8216-1cacce9877fd}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {2e20b55d-146e-46f8-b3d7-dddfbc7777bf}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8b42c209-dafa-4739-92c4-679efac99e1f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {27fc496f-d5f4-42ea-bd2d-9aad6317babe}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96e3e22f-f355-42db-874f-8fbd59365f44}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {e4777338-95dd-40a1-a824-09bcb19343db}, !- Air Inlet Node Name
  {2dbfad8f-bcc1-4c42-990a-0bda85606883}, !- Air Outlet Node Name
  1.19070940227374;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a4f8789-1ca9-42ce-96e6-e1e7a61588bd}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground Return Air Node, !- Name
  {dc41d108-2685-4f95-bf51-be52af8888a4}, !- Inlet Port
  {a96a853c-0279-4bac-bde3-5ad6bc9e8e57}; !- Outlet Port

OS:Connection,
  {7d019907-16aa-441b-a9b5-11fac95673e3}, !- Handle
  {2a3c20e0-ebb8-4929-aa01-e9516b3e6a54}, !- Source Object
  3,                                      !- Outlet Port
  {77bd5019-6bef-4ab6-8c13-cff52338713b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc41d108-2685-4f95-bf51-be52af8888a4}, !- Handle
  {07cea2fc-4190-4d15-95a8-371336e9c0ee}, !- Source Object
  2,                                      !- Outlet Port
  {8a4f8789-1ca9-42ce-96e6-e1e7a61588bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96a853c-0279-4bac-bde3-5ad6bc9e8e57}, !- Handle
  {8a4f8789-1ca9-42ce-96e6-e1e7a61588bd}, !- Source Object
  3,                                      !- Outlet Port
  {d36741ad-a355-422a-966a-109d284e573e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {771b67a5-861b-48dc-9406-a202bcf5f2d7}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {ad354885-9523-40d7-aa46-d3d3d1c97990}, !- Inlet Port
  {e4777338-95dd-40a1-a824-09bcb19343db}; !- Outlet Port

OS:Connection,
  {ad354885-9523-40d7-aa46-d3d3d1c97990}, !- Handle
  {9d76d7c1-b982-43c5-b27f-f812322874f7}, !- Source Object
  3,                                      !- Outlet Port
  {771b67a5-861b-48dc-9406-a202bcf5f2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4777338-95dd-40a1-a824-09bcb19343db}, !- Handle
  {771b67a5-861b-48dc-9406-a202bcf5f2d7}, !- Source Object
  3,                                      !- Outlet Port
  {96e3e22f-f355-42db-874f-8fbd59365f44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dbfad8f-bcc1-4c42-990a-0bda85606883}, !- Handle
  {96e3e22f-f355-42db-874f-8fbd59365f44}, !- Source Object
  4,                                      !- Outlet Port
  {2a3c20e0-ebb8-4929-aa01-e9516b3e6a54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5ddef53a-c434-4d05-b8be-534e68e852d9}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {af7d5320-8b8a-46af-bd0c-c7e15fc76bb4}, !- Availability Manager List Name
  0.999702771962726,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b6c97e98-d6db-4204-a1b4-c5c5830a8193}, !- Supply Side Inlet Node Name
  {13933b62-7dec-46d4-8633-24a764dcd6c5}, !- Demand Side Outlet Node Name
  {cc9739b5-a256-42ff-9fee-0c53c604b1d6}, !- Demand Side Inlet Node A
  {0539c70a-ec5d-4647-b80e-5f6d4932acb0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6183e62f-971d-4365-bcf7-4f9bf28938ae}, !- Demand Mixer Name
  {1dd07112-80da-46a7-b264-7783e8167581}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e39e542-77ae-4939-bbdd-4a161d603e20}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {b6c97e98-d6db-4204-a1b4-c5c5830a8193}, !- Inlet Port
  {f16a0540-3a2d-4196-9327-b55af67b766d}; !- Outlet Port

OS:Node,
  {9e31fdd5-8a79-47a3-8593-f322960b4a37}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {ab0626ce-9395-4d42-bfdb-b87635b9db76}, !- Inlet Port
  {0539c70a-ec5d-4647-b80e-5f6d4932acb0}; !- Outlet Port

OS:Connection,
  {b6c97e98-d6db-4204-a1b4-c5c5830a8193}, !- Handle
  {5ddef53a-c434-4d05-b8be-534e68e852d9}, !- Source Object
  9,                                      !- Outlet Port
  {5e39e542-77ae-4939-bbdd-4a161d603e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0539c70a-ec5d-4647-b80e-5f6d4932acb0}, !- Handle
  {9e31fdd5-8a79-47a3-8593-f322960b4a37}, !- Source Object
  3,                                      !- Outlet Port
  {5ddef53a-c434-4d05-b8be-534e68e852d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c233ff61-167c-4a57-92cb-88bc3858c720}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {cc9739b5-a256-42ff-9fee-0c53c604b1d6}, !- Inlet Port
  {e8809ad9-c6f2-46ff-a71a-307c17b672ba}; !- Outlet Port

OS:Node,
  {1502e65b-bb5f-4b97-a4f7-81a9081e02c3}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {a9c18e0a-f7b3-4074-a833-0c8a96dcaf05}, !- Inlet Port
  {13933b62-7dec-46d4-8633-24a764dcd6c5}; !- Outlet Port

OS:Node,
  {685b83dd-8502-45d3-aa73-ec13aa628769}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {6aab7b76-584e-4f2c-abb0-43fa6d4727e6}, !- Inlet Port
  {2080ba34-cfa7-44c1-a8b9-83a34993144b}; !- Outlet Port

OS:Connection,
  {cc9739b5-a256-42ff-9fee-0c53c604b1d6}, !- Handle
  {5ddef53a-c434-4d05-b8be-534e68e852d9}, !- Source Object
  11,                                     !- Outlet Port
  {c233ff61-167c-4a57-92cb-88bc3858c720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13933b62-7dec-46d4-8633-24a764dcd6c5}, !- Handle
  {1502e65b-bb5f-4b97-a4f7-81a9081e02c3}, !- Source Object
  3,                                      !- Outlet Port
  {5ddef53a-c434-4d05-b8be-534e68e852d9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1dd07112-80da-46a7-b264-7783e8167581}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e8809ad9-c6f2-46ff-a71a-307c17b672ba}, !- Inlet Node Name
  {7396e4c8-19e3-4673-a0fa-c8a8a40fdba3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6183e62f-971d-4365-bcf7-4f9bf28938ae}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {a9c18e0a-f7b3-4074-a833-0c8a96dcaf05}, !- Outlet Node Name
  {f3ab0c04-e86c-40f8-8855-5b9d1526bf1e}; !- Inlet Node Name 1

OS:Connection,
  {e8809ad9-c6f2-46ff-a71a-307c17b672ba}, !- Handle
  {c233ff61-167c-4a57-92cb-88bc3858c720}, !- Source Object
  3,                                      !- Outlet Port
  {1dd07112-80da-46a7-b264-7783e8167581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c18e0a-f7b3-4074-a833-0c8a96dcaf05}, !- Handle
  {6183e62f-971d-4365-bcf7-4f9bf28938ae}, !- Source Object
  2,                                      !- Outlet Port
  {1502e65b-bb5f-4b97-a4f7-81a9081e02c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d21f9142-98df-4074-bfef-186112df123a}, !- Handle
  {5ddef53a-c434-4d05-b8be-534e68e852d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.999702771962726,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  14176.4,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7260.03,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {af7d5320-8b8a-46af-bd0c-c7e15fc76bb4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a66eb769-b460-46e3-812e-7d2c10ed8f3c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a70e41ff-17ce-435a-aeca-4fda7503aa40}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}, !- Control Zone Name
  {9e31fdd5-8a79-47a3-8593-f322960b4a37}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {bd11a91b-6b7a-4c73-bbc0-12093957637e}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground HP Htg Coil 93 Clg kBtu/hr 8.3EER 94 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  24825.0005453868,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.999702771962726,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {f7206d3c-bdf0-457e-858f-dabe3168b4b2}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f7206d3c-bdf0-457e-858f-dabe3168b4b2}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {017363de-189d-429b-8637-d193b1f75082}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  24825.0005453868,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9a0cf087-9d47-48e1-bb6f-fe1a334a57db}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil 93kBtu/hr 9.7SEER 94kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  24825.0005453868,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.999702771962726,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a384b1fe-11a4-4352-9063-8725f4c02424}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.999702771962726,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a973327c-1ca8-4e76-9eea-180b267adb0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec0b4c8f-4609-40cc-a613-94225b98dbc6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a973327c-1ca8-4e76-9eea-180b267adb0b}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec0b4c8f-4609-40cc-a613-94225b98dbc6}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ecc723f4-c4d2-4e91-b1e4-7a96a4ec57fb}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {d6b71a3a-9670-427c-af43-41d9ae9f078b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {bf3c8ed3-e163-404c-9804-727af1502e71}, !- Air Inlet Node Name
  {ab0626ce-9395-4d42-bfdb-b87635b9db76}, !- Air Outlet Node Name
  {a384b1fe-11a4-4352-9063-8725f4c02424}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {bd11a91b-6b7a-4c73-bbc0-12093957637e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9a0cf087-9d47-48e1-bb6f-fe1a334a57db}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {017363de-189d-429b-8637-d193b1f75082}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.999702771962726,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.999702771962726,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ab0626ce-9395-4d42-bfdb-b87635b9db76}, !- Handle
  {ecc723f4-c4d2-4e91-b1e4-7a96a4ec57fb}, !- Source Object
  7,                                      !- Outlet Port
  {9e31fdd5-8a79-47a3-8593-f322960b4a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8733aada-9e2e-41f7-a338-6d21fcde8150}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.01943243597376,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.999702771962726,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {85ff347d-bd62-4990-93f8-743acd90f15f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b4f99630-84d2-4687-958b-55674a441a91}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b4f99630-84d2-4687-958b-55674a441a91}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {df03a186-f7ed-4511-89ea-20232259599d}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP OA System, !- Name
  {8733aada-9e2e-41f7-a338-6d21fcde8150}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57cda603-85af-4ff8-967a-d498cee3b909}, !- Mixed Air Node Name
  {93d3c978-914b-43be-8be9-51fe87271f2a}, !- Outdoor Air Stream Node Name
  {bbe7a630-1590-4976-9355-4de6b9c4e113}, !- Relief Air Stream Node Name
  {f16a0540-3a2d-4196-9327-b55af67b766d}; !- Return Air Stream Node Name

OS:Node,
  {254e12cc-1ac1-43b9-af0b-b992f991c3be}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {93d3c978-914b-43be-8be9-51fe87271f2a}; !- Outlet Port

OS:Connection,
  {93d3c978-914b-43be-8be9-51fe87271f2a}, !- Handle
  {254e12cc-1ac1-43b9-af0b-b992f991c3be}, !- Source Object
  3,                                      !- Outlet Port
  {df03a186-f7ed-4511-89ea-20232259599d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fafe47e-b573-42e6-8436-6cec41a90bca}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Relief Air Node, !- Name
  {bbe7a630-1590-4976-9355-4de6b9c4e113}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbe7a630-1590-4976-9355-4de6b9c4e113}, !- Handle
  {df03a186-f7ed-4511-89ea-20232259599d}, !- Source Object
  7,                                      !- Outlet Port
  {8fafe47e-b573-42e6-8436-6cec41a90bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c48ed0-1829-46fc-b13f-2d470f65586a}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Mixed Air Node, !- Name
  {57cda603-85af-4ff8-967a-d498cee3b909}, !- Inlet Port
  {bf3c8ed3-e163-404c-9804-727af1502e71}; !- Outlet Port

OS:Connection,
  {f16a0540-3a2d-4196-9327-b55af67b766d}, !- Handle
  {5e39e542-77ae-4939-bbdd-4a161d603e20}, !- Source Object
  3,                                      !- Outlet Port
  {df03a186-f7ed-4511-89ea-20232259599d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57cda603-85af-4ff8-967a-d498cee3b909}, !- Handle
  {df03a186-f7ed-4511-89ea-20232259599d}, !- Source Object
  5,                                      !- Outlet Port
  {16c48ed0-1829-46fc-b13f-2d470f65586a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3c8ed3-e163-404c-9804-727af1502e71}, !- Handle
  {16c48ed0-1829-46fc-b13f-2d470f65586a}, !- Source Object
  3,                                      !- Outlet Port
  {ecc723f4-c4d2-4e91-b1e4-7a96a4ec57fb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a66eb769-b460-46e3-812e-7d2c10ed8f3c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b8f1d948-c900-4cef-95df-1954f4d8cedd}, !- Control Zone or Zone List Name
  {d1825201-13f4-4cd3-9a48-d34c0af35603}, !- Cooling Control Zone or Zone List Name
  {d5087900-d210-4fda-a769-148a79c00dcc}, !- Heating Control Zone or Zone List Name
  {c7be80e0-07e5-4312-b47d-1e78d57c8737}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b8f1d948-c900-4cef-95df-1954f4d8cedd}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {d1825201-13f4-4cd3-9a48-d34c0af35603}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5087900-d210-4fda-a769-148a79c00dcc}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c7be80e0-07e5-4312-b47d-1e78d57c8737}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a97cef50-74d7-4898-b590-2c084677c58d}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {95926da2-2f8e-4eb6-a723-ded62e557582}, !- Air Inlet Node Name
  {6aab7b76-584e-4f2c-abb0-43fa6d4727e6}, !- Air Outlet Node Name
  0.999702771962726;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {baba8a06-50a4-412e-b6a5-80b1371733a0}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground Return Air Node, !- Name
  {5ab042a1-e9b2-458a-b770-487a692b90e4}, !- Inlet Port
  {f3ab0c04-e86c-40f8-8855-5b9d1526bf1e}; !- Outlet Port

OS:Connection,
  {2080ba34-cfa7-44c1-a8b9-83a34993144b}, !- Handle
  {685b83dd-8502-45d3-aa73-ec13aa628769}, !- Source Object
  3,                                      !- Outlet Port
  {1db973b4-ae53-4383-b651-b98913478ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab042a1-e9b2-458a-b770-487a692b90e4}, !- Handle
  {e35d86fa-430a-4a83-a0d1-fbdca719eeaa}, !- Source Object
  2,                                      !- Outlet Port
  {baba8a06-50a4-412e-b6a5-80b1371733a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ab0c04-e86c-40f8-8855-5b9d1526bf1e}, !- Handle
  {baba8a06-50a4-412e-b6a5-80b1371733a0}, !- Source Object
  3,                                      !- Outlet Port
  {6183e62f-971d-4365-bcf7-4f9bf28938ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66d8c739-7fa3-4f0e-ae0d-5c1fb4d0fdec}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {7396e4c8-19e3-4673-a0fa-c8a8a40fdba3}, !- Inlet Port
  {95926da2-2f8e-4eb6-a723-ded62e557582}; !- Outlet Port

OS:Connection,
  {7396e4c8-19e3-4673-a0fa-c8a8a40fdba3}, !- Handle
  {1dd07112-80da-46a7-b264-7783e8167581}, !- Source Object
  3,                                      !- Outlet Port
  {66d8c739-7fa3-4f0e-ae0d-5c1fb4d0fdec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95926da2-2f8e-4eb6-a723-ded62e557582}, !- Handle
  {66d8c739-7fa3-4f0e-ae0d-5c1fb4d0fdec}, !- Source Object
  3,                                      !- Outlet Port
  {a97cef50-74d7-4898-b590-2c084677c58d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6aab7b76-584e-4f2c-abb0-43fa6d4727e6}, !- Handle
  {a97cef50-74d7-4898-b590-2c084677c58d}, !- Source Object
  4,                                      !- Outlet Port
  {685b83dd-8502-45d3-aa73-ec13aa628769}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b1e115f2-18a8-40bd-8589-74c655f43f03}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {1169ce37-7c9f-476c-b1e9-81228051be5c}, !- Availability Manager List Name
  2.14455858837348,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0a5c84a5-4cdb-4ba1-9902-12e126af8462}, !- Supply Side Inlet Node Name
  {6dc0e76a-4ffc-4b7d-ae84-2cea47d05e9c}, !- Demand Side Outlet Node Name
  {a75fd749-7b89-47ad-a8ac-f3b5ad5d66a3}, !- Demand Side Inlet Node A
  {c333e347-6f21-4d7e-a78c-7950ea2b9fb6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {41c58446-b6af-420a-bee3-06bbe75d67e1}, !- Demand Mixer Name
  {53244f59-9712-4a8c-bf3a-9ea11801d347}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0b65c7f1-2d48-48e2-a5d6-3b4233236c98}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {0a5c84a5-4cdb-4ba1-9902-12e126af8462}, !- Inlet Port
  {bb012851-2311-48f3-ab1b-c9f06a759e6d}; !- Outlet Port

OS:Node,
  {61cdf4f8-0599-4533-b30f-f9718fd47c53}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {4329e9d6-9d5b-45fa-b6be-68ffefb3cbcb}, !- Inlet Port
  {c333e347-6f21-4d7e-a78c-7950ea2b9fb6}; !- Outlet Port

OS:Connection,
  {0a5c84a5-4cdb-4ba1-9902-12e126af8462}, !- Handle
  {b1e115f2-18a8-40bd-8589-74c655f43f03}, !- Source Object
  9,                                      !- Outlet Port
  {0b65c7f1-2d48-48e2-a5d6-3b4233236c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c333e347-6f21-4d7e-a78c-7950ea2b9fb6}, !- Handle
  {61cdf4f8-0599-4533-b30f-f9718fd47c53}, !- Source Object
  3,                                      !- Outlet Port
  {b1e115f2-18a8-40bd-8589-74c655f43f03}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c164ded8-ef1e-4b75-806c-9f3544cc01e9}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {a75fd749-7b89-47ad-a8ac-f3b5ad5d66a3}, !- Inlet Port
  {5fb4129d-65ce-42fd-a14b-be0b94482046}; !- Outlet Port

OS:Node,
  {98d866c1-10a6-44ea-bca6-02de58dc37a1}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {d8b9be1f-fd93-4c6b-99b0-6e037ebc3053}, !- Inlet Port
  {6dc0e76a-4ffc-4b7d-ae84-2cea47d05e9c}; !- Outlet Port

OS:Node,
  {59f127d1-22db-474f-b4f8-d4ed07a70a17}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {9c1c7245-c4ae-4b9a-845d-a235e81d1f40}, !- Inlet Port
  {142e8e93-0007-4f3f-a3e5-3f2cd5b378ef}; !- Outlet Port

OS:Connection,
  {a75fd749-7b89-47ad-a8ac-f3b5ad5d66a3}, !- Handle
  {b1e115f2-18a8-40bd-8589-74c655f43f03}, !- Source Object
  11,                                     !- Outlet Port
  {c164ded8-ef1e-4b75-806c-9f3544cc01e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc0e76a-4ffc-4b7d-ae84-2cea47d05e9c}, !- Handle
  {98d866c1-10a6-44ea-bca6-02de58dc37a1}, !- Source Object
  3,                                      !- Outlet Port
  {b1e115f2-18a8-40bd-8589-74c655f43f03}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53244f59-9712-4a8c-bf3a-9ea11801d347}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5fb4129d-65ce-42fd-a14b-be0b94482046}, !- Inlet Node Name
  {be7bfa42-006f-4a2d-b77a-8b076fc9794e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {41c58446-b6af-420a-bee3-06bbe75d67e1}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d8b9be1f-fd93-4c6b-99b0-6e037ebc3053}, !- Outlet Node Name
  {add1f0a0-3854-486d-bb9d-02b1dd25fcbb}; !- Inlet Node Name 1

OS:Connection,
  {5fb4129d-65ce-42fd-a14b-be0b94482046}, !- Handle
  {c164ded8-ef1e-4b75-806c-9f3544cc01e9}, !- Source Object
  3,                                      !- Outlet Port
  {53244f59-9712-4a8c-bf3a-9ea11801d347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b9be1f-fd93-4c6b-99b0-6e037ebc3053}, !- Handle
  {41c58446-b6af-420a-bee3-06bbe75d67e1}, !- Source Object
  2,                                      !- Outlet Port
  {98d866c1-10a6-44ea-bca6-02de58dc37a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3fdfe6f8-c19a-402a-b944-bf532bfa6162}, !- Handle
  {b1e115f2-18a8-40bd-8589-74c655f43f03}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.14455858837348,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  39874.62,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  56817.72,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1169ce37-7c9f-476c-b1e9-81228051be5c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {efea6e4e-6103-4e41-b667-2f655bb48efd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7f562504-adfd-4ed9-87ed-1603e0a79820}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}, !- Control Zone Name
  {61cdf4f8-0599-4533-b30f-f9718fd47c53}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {12c18ec5-60e4-4a75-93ef-0f5f9b06592d}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground HP Htg Coil 249 Clg kBtu/hr 8.3EER 302 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  53254.4968555619,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  2.14455858837348,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {bc77249e-544e-4e4b-9330-0bf91eab0f34}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {bc77249e-544e-4e4b-9330-0bf91eab0f34}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {92b27d78-1480-4659-9f5e-d79ba83f8fc0}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  53254.4968555619,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1f3f602f-fc87-4b4a-8315-17b4becd5709}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP 1spd DX HP Clg Coil 249kBtu/hr 9.7SEER 302kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  53254.4968555619,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  2.14455858837348,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3a285168-2d6a-495b-83eb-653ad359ed09}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.14455858837348,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55c6bf85-04e1-4bed-b9b0-1e96647fcda0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25ff08c6-792b-4708-bf72-21c102b55bd8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55c6bf85-04e1-4bed-b9b0-1e96647fcda0}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25ff08c6-792b-4708-bf72-21c102b55bd8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ba7adba1-4cdc-45db-ab90-43664c7ed346}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {5b1eead5-3811-4e1c-b286-c1b052c8126e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {4dd599f8-0627-4e34-b9ea-f045b664fafb}, !- Air Inlet Node Name
  {4329e9d6-9d5b-45fa-b6be-68ffefb3cbcb}, !- Air Outlet Node Name
  {3a285168-2d6a-495b-83eb-653ad359ed09}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {12c18ec5-60e4-4a75-93ef-0f5f9b06592d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1f3f602f-fc87-4b4a-8315-17b4becd5709}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {92b27d78-1480-4659-9f5e-d79ba83f8fc0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.14455858837348,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.14455858837348,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4329e9d6-9d5b-45fa-b6be-68ffefb3cbcb}, !- Handle
  {ba7adba1-4cdc-45db-ab90-43664c7ed346}, !- Source Object
  7,                                      !- Outlet Port
  {61cdf4f8-0599-4533-b30f-f9718fd47c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {998c9973-46bb-4e3c-8f19-fad855634976}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.98752717303482,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  2.14455858837348,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {54dfc084-79d1-4b5c-ac81-85b52b0f157b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1638c58f-e9f9-417f-acd5-1e9cda998515}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1638c58f-e9f9-417f-acd5-1e9cda998515}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7e19e422-5891-49a7-ada2-8762bd6c8616}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP OA System, !- Name
  {998c9973-46bb-4e3c-8f19-fad855634976}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7db69278-da2d-472e-b856-f3f018a51c51}, !- Mixed Air Node Name
  {5a44cf35-ed72-4c2a-899a-f1d1cc087a8d}, !- Outdoor Air Stream Node Name
  {e1d5c05e-dda3-470b-87b6-f1a8867d1313}, !- Relief Air Stream Node Name
  {bb012851-2311-48f3-ab1b-c9f06a759e6d}; !- Return Air Stream Node Name

OS:Node,
  {f82a119a-5a75-4c52-abbe-8ddca053fa46}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5a44cf35-ed72-4c2a-899a-f1d1cc087a8d}; !- Outlet Port

OS:Connection,
  {5a44cf35-ed72-4c2a-899a-f1d1cc087a8d}, !- Handle
  {f82a119a-5a75-4c52-abbe-8ddca053fa46}, !- Source Object
  3,                                      !- Outlet Port
  {7e19e422-5891-49a7-ada2-8762bd6c8616}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69823cb2-bfa0-40ac-8e2c-de92feb08bb4}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Relief Air Node, !- Name
  {e1d5c05e-dda3-470b-87b6-f1a8867d1313}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1d5c05e-dda3-470b-87b6-f1a8867d1313}, !- Handle
  {7e19e422-5891-49a7-ada2-8762bd6c8616}, !- Source Object
  7,                                      !- Outlet Port
  {69823cb2-bfa0-40ac-8e2c-de92feb08bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4aa2feed-7330-4efc-97a7-3585a314fb8c}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {7db69278-da2d-472e-b856-f3f018a51c51}, !- Inlet Port
  {4dd599f8-0627-4e34-b9ea-f045b664fafb}; !- Outlet Port

OS:Connection,
  {bb012851-2311-48f3-ab1b-c9f06a759e6d}, !- Handle
  {0b65c7f1-2d48-48e2-a5d6-3b4233236c98}, !- Source Object
  3,                                      !- Outlet Port
  {7e19e422-5891-49a7-ada2-8762bd6c8616}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7db69278-da2d-472e-b856-f3f018a51c51}, !- Handle
  {7e19e422-5891-49a7-ada2-8762bd6c8616}, !- Source Object
  5,                                      !- Outlet Port
  {4aa2feed-7330-4efc-97a7-3585a314fb8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd599f8-0627-4e34-b9ea-f045b664fafb}, !- Handle
  {4aa2feed-7330-4efc-97a7-3585a314fb8c}, !- Source Object
  3,                                      !- Outlet Port
  {ba7adba1-4cdc-45db-ab90-43664c7ed346}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {efea6e4e-6103-4e41-b667-2f655bb48efd}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {be647e2f-9407-4ac5-bbe6-268cb35960aa}, !- Control Zone or Zone List Name
  {124c6bc1-ba6d-4819-923c-550d4aa6fd83}, !- Cooling Control Zone or Zone List Name
  {46da0332-8500-487c-b0d4-7f72566bd3ec}, !- Heating Control Zone or Zone List Name
  {fe33bfe1-3fe4-49cc-9fb9-e6fe91de167f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be647e2f-9407-4ac5-bbe6-268cb35960aa}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {124c6bc1-ba6d-4819-923c-550d4aa6fd83}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {46da0332-8500-487c-b0d4-7f72566bd3ec}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fe33bfe1-3fe4-49cc-9fb9-e6fe91de167f}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0945275f-1ac6-4dd0-b384-2fbfcc9f9f7f}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {e6be99c6-da9d-4e2f-bf02-652aac0b3807}, !- Air Inlet Node Name
  {9c1c7245-c4ae-4b9a-845d-a235e81d1f40}, !- Air Outlet Node Name
  2.14455858837348;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0608866-8a36-4732-9197-4fead7a949a2}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground Return Air Node, !- Name
  {64c48421-6207-4271-b2c6-ede27def46f3}, !- Inlet Port
  {add1f0a0-3854-486d-bb9d-02b1dd25fcbb}; !- Outlet Port

OS:Connection,
  {142e8e93-0007-4f3f-a3e5-3f2cd5b378ef}, !- Handle
  {59f127d1-22db-474f-b4f8-d4ed07a70a17}, !- Source Object
  3,                                      !- Outlet Port
  {acc6e685-f991-4a90-b5c6-aa1322d7cfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c48421-6207-4271-b2c6-ede27def46f3}, !- Handle
  {02368ce3-149a-48bf-90e5-b7fad5c92bed}, !- Source Object
  2,                                      !- Outlet Port
  {b0608866-8a36-4732-9197-4fead7a949a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add1f0a0-3854-486d-bb9d-02b1dd25fcbb}, !- Handle
  {b0608866-8a36-4732-9197-4fead7a949a2}, !- Source Object
  3,                                      !- Outlet Port
  {41c58446-b6af-420a-bee3-06bbe75d67e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96b6c015-b7b3-4c50-bcf9-b01c93cd6ab8}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {be7bfa42-006f-4a2d-b77a-8b076fc9794e}, !- Inlet Port
  {e6be99c6-da9d-4e2f-bf02-652aac0b3807}; !- Outlet Port

OS:Connection,
  {be7bfa42-006f-4a2d-b77a-8b076fc9794e}, !- Handle
  {53244f59-9712-4a8c-bf3a-9ea11801d347}, !- Source Object
  3,                                      !- Outlet Port
  {96b6c015-b7b3-4c50-bcf9-b01c93cd6ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6be99c6-da9d-4e2f-bf02-652aac0b3807}, !- Handle
  {96b6c015-b7b3-4c50-bcf9-b01c93cd6ab8}, !- Source Object
  3,                                      !- Outlet Port
  {0945275f-1ac6-4dd0-b384-2fbfcc9f9f7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c1c7245-c4ae-4b9a-845d-a235e81d1f40}, !- Handle
  {0945275f-1ac6-4dd0-b384-2fbfcc9f9f7f}, !- Source Object
  4,                                      !- Outlet Port
  {59f127d1-22db-474f-b4f8-d4ed07a70a17}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {19a148f8-2ea1-42ac-b3c0-01c9e629bfbe}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {d1c0bdd5-1e62-4c54-b9d8-d126b28c9cf6}, !- Availability Manager List Name
  4.80225216470019,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2ff304d4-5230-449b-a4ee-8b2d85a4efd4}, !- Supply Side Inlet Node Name
  {ee6632aa-7e07-422a-b4f0-d3315625b097}, !- Demand Side Outlet Node Name
  {0f07686e-3b62-4745-ae2e-3edcf03dee50}, !- Demand Side Inlet Node A
  {2a5b699a-b291-424c-82b7-4eef2b968d81}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60c0b549-6a7d-425f-b38b-fdfd65414224}, !- Demand Mixer Name
  {947ee0c2-64be-43eb-804a-429e384d576a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e9531cf5-a0f3-4c56-8f26-39b5912b4446}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {2ff304d4-5230-449b-a4ee-8b2d85a4efd4}, !- Inlet Port
  {921e749d-b6cb-41f5-ae59-1eb939bc9110}; !- Outlet Port

OS:Node,
  {ed59fae3-e465-47e0-8147-3f1f6e1eb75d}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {3ffadb57-46ff-4311-b18e-94185f0e2e83}, !- Inlet Port
  {2a5b699a-b291-424c-82b7-4eef2b968d81}; !- Outlet Port

OS:Connection,
  {2ff304d4-5230-449b-a4ee-8b2d85a4efd4}, !- Handle
  {19a148f8-2ea1-42ac-b3c0-01c9e629bfbe}, !- Source Object
  9,                                      !- Outlet Port
  {e9531cf5-a0f3-4c56-8f26-39b5912b4446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a5b699a-b291-424c-82b7-4eef2b968d81}, !- Handle
  {ed59fae3-e465-47e0-8147-3f1f6e1eb75d}, !- Source Object
  3,                                      !- Outlet Port
  {19a148f8-2ea1-42ac-b3c0-01c9e629bfbe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0618a3bd-767b-4fb8-98b0-5e3b1daeb143}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {0f07686e-3b62-4745-ae2e-3edcf03dee50}, !- Inlet Port
  {b1f4fb41-3566-4fba-a165-0884d900fdde}; !- Outlet Port

OS:Node,
  {be1c4f06-1a53-4eef-bce4-98dcd6691e8f}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {4ab5a812-a599-4a22-afdf-2c09a1097c2f}, !- Inlet Port
  {ee6632aa-7e07-422a-b4f0-d3315625b097}; !- Outlet Port

OS:Node,
  {b31e9b86-5e69-446e-8145-a74d974ae5bf}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {e17b3c1a-e0ea-4939-8ea7-39be7d2cad35}, !- Inlet Port
  {f2d1b2ad-f411-4dcf-b62e-c138fdbc095b}; !- Outlet Port

OS:Connection,
  {0f07686e-3b62-4745-ae2e-3edcf03dee50}, !- Handle
  {19a148f8-2ea1-42ac-b3c0-01c9e629bfbe}, !- Source Object
  11,                                     !- Outlet Port
  {0618a3bd-767b-4fb8-98b0-5e3b1daeb143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6632aa-7e07-422a-b4f0-d3315625b097}, !- Handle
  {be1c4f06-1a53-4eef-bce4-98dcd6691e8f}, !- Source Object
  3,                                      !- Outlet Port
  {19a148f8-2ea1-42ac-b3c0-01c9e629bfbe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {947ee0c2-64be-43eb-804a-429e384d576a}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {b1f4fb41-3566-4fba-a165-0884d900fdde}, !- Inlet Node Name
  {8c5e04c0-8e1a-4596-98a1-213771e5bf93}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60c0b549-6a7d-425f-b38b-fdfd65414224}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4ab5a812-a599-4a22-afdf-2c09a1097c2f}, !- Outlet Node Name
  {2567bc3c-c059-446e-9553-781c5df3ed6a}; !- Inlet Node Name 1

OS:Connection,
  {b1f4fb41-3566-4fba-a165-0884d900fdde}, !- Handle
  {0618a3bd-767b-4fb8-98b0-5e3b1daeb143}, !- Source Object
  3,                                      !- Outlet Port
  {947ee0c2-64be-43eb-804a-429e384d576a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab5a812-a599-4a22-afdf-2c09a1097c2f}, !- Handle
  {60c0b549-6a7d-425f-b38b-fdfd65414224}, !- Source Object
  2,                                      !- Outlet Port
  {be1c4f06-1a53-4eef-bce4-98dcd6691e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5db7272a-43d2-4222-a314-23efb8f70e50}, !- Handle
  {19a148f8-2ea1-42ac-b3c0-01c9e629bfbe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.80225216470019,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  68712.87,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29624.35,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d1c0bdd5-1e62-4c54-b9d8-d126b28c9cf6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {11a27d8e-bab4-4b93-9a1e-16300b4f0870}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {deeb40e2-5821-4ac2-bb44-9cebdeef1969}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}, !- Control Zone Name
  {ed59fae3-e465-47e0-8147-3f1f6e1eb75d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {bff8f7c7-91ad-4873-a203-6f5c8a8e4aac}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground HP Htg Coil 432 Clg kBtu/hr 8.3EER 448 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  119251.357454686,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  4.80225216470019,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {9980874e-e83a-4228-b6c7-9c1772bfc289}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {9980874e-e83a-4228-b6c7-9c1772bfc289}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {ee36120f-b505-47f7-9f13-59ecf8f2c3c8}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  119251.357454686,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1458d1b7-878a-4abb-9147-34e864c185ee}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 432kBtu/hr 9.7SEER 448kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  119251.357454686,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  4.80225216470019,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0913a556-e59e-4fad-816d-be4a187a0481}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.80225216470019,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c99cdc3-db6a-41a1-8fbf-d21c8ff0c6a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a63392d3-8c2e-4d13-9a20-a463a85ec557}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1c99cdc3-db6a-41a1-8fbf-d21c8ff0c6a5}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a63392d3-8c2e-4d13-9a20-a463a85ec557}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a83cf168-4959-4723-85a5-24406f738b8b}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {9ac7c8eb-1495-4231-8402-d4bc00c3d0fb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {a9c3ba8c-b913-4c10-94a1-6c56dcb4e71a}, !- Air Inlet Node Name
  {3ffadb57-46ff-4311-b18e-94185f0e2e83}, !- Air Outlet Node Name
  {0913a556-e59e-4fad-816d-be4a187a0481}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {bff8f7c7-91ad-4873-a203-6f5c8a8e4aac}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1458d1b7-878a-4abb-9147-34e864c185ee}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ee36120f-b505-47f7-9f13-59ecf8f2c3c8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.80225216470019,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.80225216470019,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3ffadb57-46ff-4311-b18e-94185f0e2e83}, !- Handle
  {a83cf168-4959-4723-85a5-24406f738b8b}, !- Source Object
  7,                                      !- Outlet Port
  {ed59fae3-e465-47e0-8147-3f1f6e1eb75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {84aa36f6-be99-404f-ba56-5108d98ce9fb}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.138528186887533,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.80225216470019,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9219ce3a-a2ed-4aa4-a15b-666b40374a05}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {636dc85f-470a-4ebc-b9d8-9e5c9e89424b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {636dc85f-470a-4ebc-b9d8-9e5c9e89424b}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2caabb44-5526-4fae-90f2-be994502c78a}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP OA System, !- Name
  {84aa36f6-be99-404f-ba56-5108d98ce9fb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2867d669-a210-4cc1-bd23-54911ffe86d2}, !- Mixed Air Node Name
  {68ec9c9e-1cfc-4b2a-99ad-a27abcbc6379}, !- Outdoor Air Stream Node Name
  {d2024583-1180-4083-8c9b-4089352cd9ab}, !- Relief Air Stream Node Name
  {921e749d-b6cb-41f5-ae59-1eb939bc9110}; !- Return Air Stream Node Name

OS:Node,
  {52935fa9-71e5-4a3e-9cd5-99edfb6c0ffc}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {68ec9c9e-1cfc-4b2a-99ad-a27abcbc6379}; !- Outlet Port

OS:Connection,
  {68ec9c9e-1cfc-4b2a-99ad-a27abcbc6379}, !- Handle
  {52935fa9-71e5-4a3e-9cd5-99edfb6c0ffc}, !- Source Object
  3,                                      !- Outlet Port
  {2caabb44-5526-4fae-90f2-be994502c78a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {931d7c8a-0f80-4868-9ba7-a9e2389754dd}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {d2024583-1180-4083-8c9b-4089352cd9ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2024583-1180-4083-8c9b-4089352cd9ab}, !- Handle
  {2caabb44-5526-4fae-90f2-be994502c78a}, !- Source Object
  7,                                      !- Outlet Port
  {931d7c8a-0f80-4868-9ba7-a9e2389754dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc63042f-ec60-4d42-a064-c0487006555b}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {2867d669-a210-4cc1-bd23-54911ffe86d2}, !- Inlet Port
  {a9c3ba8c-b913-4c10-94a1-6c56dcb4e71a}; !- Outlet Port

OS:Connection,
  {921e749d-b6cb-41f5-ae59-1eb939bc9110}, !- Handle
  {e9531cf5-a0f3-4c56-8f26-39b5912b4446}, !- Source Object
  3,                                      !- Outlet Port
  {2caabb44-5526-4fae-90f2-be994502c78a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2867d669-a210-4cc1-bd23-54911ffe86d2}, !- Handle
  {2caabb44-5526-4fae-90f2-be994502c78a}, !- Source Object
  5,                                      !- Outlet Port
  {bc63042f-ec60-4d42-a064-c0487006555b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c3ba8c-b913-4c10-94a1-6c56dcb4e71a}, !- Handle
  {bc63042f-ec60-4d42-a064-c0487006555b}, !- Source Object
  3,                                      !- Outlet Port
  {a83cf168-4959-4723-85a5-24406f738b8b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {11a27d8e-bab4-4b93-9a1e-16300b4f0870}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3193a7d7-e295-4c84-995d-2656745a169f}, !- Control Zone or Zone List Name
  {c553cdb0-ee01-43c5-b667-44bba9f05840}, !- Cooling Control Zone or Zone List Name
  {c844517e-b346-47d0-976f-796e062f52d6}, !- Heating Control Zone or Zone List Name
  {c835a5aa-0f5b-4e3a-bb35-7555ece4cbbd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3193a7d7-e295-4c84-995d-2656745a169f}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c553cdb0-ee01-43c5-b667-44bba9f05840}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c844517e-b346-47d0-976f-796e062f52d6}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c835a5aa-0f5b-4e3a-bb35-7555ece4cbbd}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf4677c4-d5eb-41e6-a7ef-695f0ee50fa9}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {a9439545-4c97-449e-ac77-88373722bdcc}, !- Air Inlet Node Name
  {e17b3c1a-e0ea-4939-8ea7-39be7d2cad35}, !- Air Outlet Node Name
  4.80225216470019;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3609b6a2-2588-47b9-9f47-e8c5663b4110}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground Return Air Node, !- Name
  {55a5f795-6828-435c-a332-1421fd718f15}, !- Inlet Port
  {2567bc3c-c059-446e-9553-781c5df3ed6a}; !- Outlet Port

OS:Connection,
  {f2d1b2ad-f411-4dcf-b62e-c138fdbc095b}, !- Handle
  {b31e9b86-5e69-446e-8145-a74d974ae5bf}, !- Source Object
  3,                                      !- Outlet Port
  {97f3d806-dc19-442d-824f-aded3d82f3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a5f795-6828-435c-a332-1421fd718f15}, !- Handle
  {0b1a8c53-b83f-4b7a-8a3c-f244c66b5649}, !- Source Object
  2,                                      !- Outlet Port
  {3609b6a2-2588-47b9-9f47-e8c5663b4110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2567bc3c-c059-446e-9553-781c5df3ed6a}, !- Handle
  {3609b6a2-2588-47b9-9f47-e8c5663b4110}, !- Source Object
  3,                                      !- Outlet Port
  {60c0b549-6a7d-425f-b38b-fdfd65414224}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57d49a30-a745-4cc2-8da2-cfac8e2ddd51}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {8c5e04c0-8e1a-4596-98a1-213771e5bf93}, !- Inlet Port
  {a9439545-4c97-449e-ac77-88373722bdcc}; !- Outlet Port

OS:Connection,
  {8c5e04c0-8e1a-4596-98a1-213771e5bf93}, !- Handle
  {947ee0c2-64be-43eb-804a-429e384d576a}, !- Source Object
  3,                                      !- Outlet Port
  {57d49a30-a745-4cc2-8da2-cfac8e2ddd51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9439545-4c97-449e-ac77-88373722bdcc}, !- Handle
  {57d49a30-a745-4cc2-8da2-cfac8e2ddd51}, !- Source Object
  3,                                      !- Outlet Port
  {cf4677c4-d5eb-41e6-a7ef-695f0ee50fa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e17b3c1a-e0ea-4939-8ea7-39be7d2cad35}, !- Handle
  {cf4677c4-d5eb-41e6-a7ef-695f0ee50fa9}, !- Source Object
  4,                                      !- Outlet Port
  {b31e9b86-5e69-446e-8145-a74d974ae5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {99450750-173a-47fc-aefe-1cff5aa0c3f7}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {4d302dd2-35ae-4dbd-957c-83706c845368}, !- Availability Manager List Name
  4.19125981266847,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7c3b7dc6-204f-4566-9d42-3d9e87dcc824}, !- Supply Side Inlet Node Name
  {e1f2c92d-438f-4cae-b1a7-314c130a15a2}, !- Demand Side Outlet Node Name
  {e4a23b43-d942-4376-89b9-0739ef5b9406}, !- Demand Side Inlet Node A
  {697d4058-7562-46a8-875a-fcdade204528}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f659cb07-48f9-4407-9d39-b292373de2ae}, !- Demand Mixer Name
  {3451c0c9-faf7-4184-9bd1-e97728cf0caf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c80ca698-5175-4e3e-80f0-58b76f093982}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {7c3b7dc6-204f-4566-9d42-3d9e87dcc824}, !- Inlet Port
  {acf52696-6053-45b6-8123-b9fbaee7a491}; !- Outlet Port

OS:Node,
  {7023063f-6a4f-45f4-91ef-b17988c6db91}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {10036b74-3536-46bf-9a49-d4a3114a86ae}, !- Inlet Port
  {697d4058-7562-46a8-875a-fcdade204528}; !- Outlet Port

OS:Connection,
  {7c3b7dc6-204f-4566-9d42-3d9e87dcc824}, !- Handle
  {99450750-173a-47fc-aefe-1cff5aa0c3f7}, !- Source Object
  9,                                      !- Outlet Port
  {c80ca698-5175-4e3e-80f0-58b76f093982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697d4058-7562-46a8-875a-fcdade204528}, !- Handle
  {7023063f-6a4f-45f4-91ef-b17988c6db91}, !- Source Object
  3,                                      !- Outlet Port
  {99450750-173a-47fc-aefe-1cff5aa0c3f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a6bbc00-1530-428d-85e6-b0fc8c6f45bb}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {e4a23b43-d942-4376-89b9-0739ef5b9406}, !- Inlet Port
  {5ab195ab-3ae8-4be3-ad19-c219f3eda205}; !- Outlet Port

OS:Node,
  {199faf61-c208-4460-b0fe-8d4079c65fbd}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {f0173b07-a64b-490c-a3b6-4101dd61b186}, !- Inlet Port
  {e1f2c92d-438f-4cae-b1a7-314c130a15a2}; !- Outlet Port

OS:Node,
  {995bdd61-4741-4764-bcee-780e4edc136d}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {c7ea384a-7d5d-439e-9977-433f039ceb8e}, !- Inlet Port
  {599b0b37-5087-43e7-8447-bbcbd1e9950d}; !- Outlet Port

OS:Connection,
  {e4a23b43-d942-4376-89b9-0739ef5b9406}, !- Handle
  {99450750-173a-47fc-aefe-1cff5aa0c3f7}, !- Source Object
  11,                                     !- Outlet Port
  {7a6bbc00-1530-428d-85e6-b0fc8c6f45bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f2c92d-438f-4cae-b1a7-314c130a15a2}, !- Handle
  {199faf61-c208-4460-b0fe-8d4079c65fbd}, !- Source Object
  3,                                      !- Outlet Port
  {99450750-173a-47fc-aefe-1cff5aa0c3f7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3451c0c9-faf7-4184-9bd1-e97728cf0caf}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {5ab195ab-3ae8-4be3-ad19-c219f3eda205}, !- Inlet Node Name
  {25eca02b-c1ee-413d-a5d1-10f94fc30f4e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f659cb07-48f9-4407-9d39-b292373de2ae}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {f0173b07-a64b-490c-a3b6-4101dd61b186}, !- Outlet Node Name
  {2169f1b0-7c71-43c7-a683-16b65179174a}; !- Inlet Node Name 1

OS:Connection,
  {5ab195ab-3ae8-4be3-ad19-c219f3eda205}, !- Handle
  {7a6bbc00-1530-428d-85e6-b0fc8c6f45bb}, !- Source Object
  3,                                      !- Outlet Port
  {3451c0c9-faf7-4184-9bd1-e97728cf0caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0173b07-a64b-490c-a3b6-4101dd61b186}, !- Handle
  {f659cb07-48f9-4407-9d39-b292373de2ae}, !- Source Object
  2,                                      !- Outlet Port
  {199faf61-c208-4460-b0fe-8d4079c65fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2dee8d68-07ca-43cc-aae6-09adc05cbdec}, !- Handle
  {99450750-173a-47fc-aefe-1cff5aa0c3f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.19125981266847,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  59715.03,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29518.72,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4d302dd2-35ae-4dbd-957c-83706c845368}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {75cff2e6-6f6d-4844-9e04-d935b0ba0859}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cd9773a8-de45-48cc-908c-4fb938fdcbbc}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {93b07422-8536-4ad1-929e-a8912679552a}, !- Control Zone Name
  {7023063f-6a4f-45f4-91ef-b17988c6db91}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {08d3eadf-62c0-4e2f-85ea-e2884ebbf3e2}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground HP Htg Coil 381 Clg kBtu/hr 8.3EER 395 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  104078.962321045,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  4.19125981266847,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {ab376f3c-437b-40d0-8eef-26ff1efafbd9}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {ab376f3c-437b-40d0-8eef-26ff1efafbd9}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {e771c811-1bfd-408b-aecf-f2aa83c10728}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  104078.962321045,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {935d5b57-7b2b-4748-924c-2164d8777c45}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil 381kBtu/hr 9.7SEER 395kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  104078.962321045,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  4.19125981266847,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d230ad2f-4479-4000-8b93-51651606e6c3}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.19125981266847,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {013c7d24-ceab-47df-a6e9-3b2b13cea3fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe3c7b41-7520-479b-8d06-e7b8ad60278c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {013c7d24-ceab-47df-a6e9-3b2b13cea3fe}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe3c7b41-7520-479b-8d06-e7b8ad60278c}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cbb0950e-2868-4368-85fb-febe0e7d2084}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {93b07422-8536-4ad1-929e-a8912679552a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {33457915-c4d4-453c-b157-ffed06620fd1}, !- Air Inlet Node Name
  {10036b74-3536-46bf-9a49-d4a3114a86ae}, !- Air Outlet Node Name
  {d230ad2f-4479-4000-8b93-51651606e6c3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {08d3eadf-62c0-4e2f-85ea-e2884ebbf3e2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {935d5b57-7b2b-4748-924c-2164d8777c45}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e771c811-1bfd-408b-aecf-f2aa83c10728}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.19125981266847,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.19125981266847,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {10036b74-3536-46bf-9a49-d4a3114a86ae}, !- Handle
  {cbb0950e-2868-4368-85fb-febe0e7d2084}, !- Source Object
  7,                                      !- Outlet Port
  {7023063f-6a4f-45f4-91ef-b17988c6db91}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1f3880bc-8f93-490c-b1a5-d26d21d764a2}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.138528186887533,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.19125981266847,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ca35fa5c-a769-4eb9-b1da-56eaf23ed81d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {38d47563-c5eb-48b2-869e-9d2fa2715762}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {38d47563-c5eb-48b2-869e-9d2fa2715762}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5627b441-a482-429a-b25b-e4a194f13399}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP OA System, !- Name
  {1f3880bc-8f93-490c-b1a5-d26d21d764a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8c652ff9-141c-48b2-a6b3-c790515c056d}, !- Mixed Air Node Name
  {40b445ab-73ba-470b-9c11-47a015556676}, !- Outdoor Air Stream Node Name
  {3134e1ce-c3e3-40c7-84f0-39861d69bd93}, !- Relief Air Stream Node Name
  {acf52696-6053-45b6-8123-b9fbaee7a491}; !- Return Air Stream Node Name

OS:Node,
  {0c024b4a-6faf-471d-90f5-cbd2084d750a}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {40b445ab-73ba-470b-9c11-47a015556676}; !- Outlet Port

OS:Connection,
  {40b445ab-73ba-470b-9c11-47a015556676}, !- Handle
  {0c024b4a-6faf-471d-90f5-cbd2084d750a}, !- Source Object
  3,                                      !- Outlet Port
  {5627b441-a482-429a-b25b-e4a194f13399}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3627773a-8e86-41de-8482-e1533da4cda5}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Relief Air Node, !- Name
  {3134e1ce-c3e3-40c7-84f0-39861d69bd93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3134e1ce-c3e3-40c7-84f0-39861d69bd93}, !- Handle
  {5627b441-a482-429a-b25b-e4a194f13399}, !- Source Object
  7,                                      !- Outlet Port
  {3627773a-8e86-41de-8482-e1533da4cda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfbc0dbd-98a5-4abf-8433-22866e86b505}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Mixed Air Node, !- Name
  {8c652ff9-141c-48b2-a6b3-c790515c056d}, !- Inlet Port
  {33457915-c4d4-453c-b157-ffed06620fd1}; !- Outlet Port

OS:Connection,
  {acf52696-6053-45b6-8123-b9fbaee7a491}, !- Handle
  {c80ca698-5175-4e3e-80f0-58b76f093982}, !- Source Object
  3,                                      !- Outlet Port
  {5627b441-a482-429a-b25b-e4a194f13399}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c652ff9-141c-48b2-a6b3-c790515c056d}, !- Handle
  {5627b441-a482-429a-b25b-e4a194f13399}, !- Source Object
  5,                                      !- Outlet Port
  {bfbc0dbd-98a5-4abf-8433-22866e86b505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33457915-c4d4-453c-b157-ffed06620fd1}, !- Handle
  {bfbc0dbd-98a5-4abf-8433-22866e86b505}, !- Source Object
  3,                                      !- Outlet Port
  {cbb0950e-2868-4368-85fb-febe0e7d2084}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {75cff2e6-6f6d-4844-9e04-d935b0ba0859}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bdd64a41-01f3-4e15-bc3b-1daa8a182875}, !- Control Zone or Zone List Name
  {3385aafd-c09b-4230-b6fa-b2b766c62f2f}, !- Cooling Control Zone or Zone List Name
  {081080bd-0078-4746-9196-01a8dfad80e8}, !- Heating Control Zone or Zone List Name
  {075df341-44fe-49ed-b5fc-761bab39db83}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bdd64a41-01f3-4e15-bc3b-1daa8a182875}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {3385aafd-c09b-4230-b6fa-b2b766c62f2f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {081080bd-0078-4746-9196-01a8dfad80e8}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {075df341-44fe-49ed-b5fc-761bab39db83}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9bb166e2-14b5-42e9-b949-afcfaafe0d4b}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {4bacff4c-16cb-43f3-ab9a-ecd6ef855fda}, !- Air Inlet Node Name
  {c7ea384a-7d5d-439e-9977-433f039ceb8e}, !- Air Outlet Node Name
  4.19125981266847;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52fed279-191c-48e8-8e15-d577a0ed858d}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground Return Air Node, !- Name
  {60bce9bc-8937-4f6d-95f8-1aefac83bdbb}, !- Inlet Port
  {2169f1b0-7c71-43c7-a683-16b65179174a}; !- Outlet Port

OS:Connection,
  {599b0b37-5087-43e7-8447-bbcbd1e9950d}, !- Handle
  {995bdd61-4741-4764-bcee-780e4edc136d}, !- Source Object
  3,                                      !- Outlet Port
  {18cdb685-1f11-4c1b-ac13-37c9fc712048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60bce9bc-8937-4f6d-95f8-1aefac83bdbb}, !- Handle
  {0c291c9f-d58c-4ab0-9e75-cd499fe0b3a6}, !- Source Object
  2,                                      !- Outlet Port
  {52fed279-191c-48e8-8e15-d577a0ed858d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2169f1b0-7c71-43c7-a683-16b65179174a}, !- Handle
  {52fed279-191c-48e8-8e15-d577a0ed858d}, !- Source Object
  3,                                      !- Outlet Port
  {f659cb07-48f9-4407-9d39-b292373de2ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a819e15d-4e13-441c-808f-d0bdb07d667c}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {25eca02b-c1ee-413d-a5d1-10f94fc30f4e}, !- Inlet Port
  {4bacff4c-16cb-43f3-ab9a-ecd6ef855fda}; !- Outlet Port

OS:Connection,
  {25eca02b-c1ee-413d-a5d1-10f94fc30f4e}, !- Handle
  {3451c0c9-faf7-4184-9bd1-e97728cf0caf}, !- Source Object
  3,                                      !- Outlet Port
  {a819e15d-4e13-441c-808f-d0bdb07d667c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bacff4c-16cb-43f3-ab9a-ecd6ef855fda}, !- Handle
  {a819e15d-4e13-441c-808f-d0bdb07d667c}, !- Source Object
  3,                                      !- Outlet Port
  {9bb166e2-14b5-42e9-b949-afcfaafe0d4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7ea384a-7d5d-439e-9977-433f039ceb8e}, !- Handle
  {9bb166e2-14b5-42e9-b949-afcfaafe0d4b}, !- Source Object
  4,                                      !- Outlet Port
  {995bdd61-4741-4764-bcee-780e4edc136d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ea9fd9ae-3f68-4de4-88e8-7b2791b9a479}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {309e854b-7ec5-4da8-831f-a069a76924f8}, !- Availability Manager List Name
  1.48662644585021,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe32ce47-cae0-4c86-a2e5-5839aea7883d}, !- Supply Side Inlet Node Name
  {891a2047-9f4a-4f31-9781-6f2fab1e3a5f}, !- Demand Side Outlet Node Name
  {17b159a0-2913-41a9-bdeb-c16390d8e78d}, !- Demand Side Inlet Node A
  {89cc3e48-eba8-4c9b-bc89-09ec39ef6ad6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79d7fe46-fe1f-4902-9758-d039aa86b1ea}, !- Demand Mixer Name
  {d7e22de6-adb1-4653-ae9c-ea1156617f33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7ed6b5f6-9ca6-440c-94b4-c2f4ab061749}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {fe32ce47-cae0-4c86-a2e5-5839aea7883d}, !- Inlet Port
  {2b246dd1-3d64-48f0-a2b7-e88db8015834}; !- Outlet Port

OS:Node,
  {f7455800-8b16-4de4-aca9-5fc51433265f}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {961a22f6-8ab5-47d5-b996-b5074aa8b78c}, !- Inlet Port
  {89cc3e48-eba8-4c9b-bc89-09ec39ef6ad6}; !- Outlet Port

OS:Connection,
  {fe32ce47-cae0-4c86-a2e5-5839aea7883d}, !- Handle
  {ea9fd9ae-3f68-4de4-88e8-7b2791b9a479}, !- Source Object
  9,                                      !- Outlet Port
  {7ed6b5f6-9ca6-440c-94b4-c2f4ab061749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89cc3e48-eba8-4c9b-bc89-09ec39ef6ad6}, !- Handle
  {f7455800-8b16-4de4-aca9-5fc51433265f}, !- Source Object
  3,                                      !- Outlet Port
  {ea9fd9ae-3f68-4de4-88e8-7b2791b9a479}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f0e040e3-9f26-4720-9099-88ea9956c083}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {17b159a0-2913-41a9-bdeb-c16390d8e78d}, !- Inlet Port
  {af6502a0-181d-40e4-beb3-edf088950ce4}; !- Outlet Port

OS:Node,
  {661336de-d29f-412a-b73b-9658037c8430}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {142d58e6-799e-43b5-926d-0ba48a640974}, !- Inlet Port
  {891a2047-9f4a-4f31-9781-6f2fab1e3a5f}; !- Outlet Port

OS:Node,
  {658c08ed-d8d9-4463-afac-55a6309a5e3b}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {546b5659-e8f0-4ea5-acd5-6d9491a66d91}, !- Inlet Port
  {3a011d20-09dc-4570-97a7-bcc49fa0ff67}; !- Outlet Port

OS:Connection,
  {17b159a0-2913-41a9-bdeb-c16390d8e78d}, !- Handle
  {ea9fd9ae-3f68-4de4-88e8-7b2791b9a479}, !- Source Object
  11,                                     !- Outlet Port
  {f0e040e3-9f26-4720-9099-88ea9956c083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {891a2047-9f4a-4f31-9781-6f2fab1e3a5f}, !- Handle
  {661336de-d29f-412a-b73b-9658037c8430}, !- Source Object
  3,                                      !- Outlet Port
  {ea9fd9ae-3f68-4de4-88e8-7b2791b9a479}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d7e22de6-adb1-4653-ae9c-ea1156617f33}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {af6502a0-181d-40e4-beb3-edf088950ce4}, !- Inlet Node Name
  {ad102189-4fe2-4c23-a20d-76a4a9db9889}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79d7fe46-fe1f-4902-9758-d039aa86b1ea}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {142d58e6-799e-43b5-926d-0ba48a640974}, !- Outlet Node Name
  {7cc38687-4210-47b6-9eaa-6c9f50f5fb06}; !- Inlet Node Name 1

OS:Connection,
  {af6502a0-181d-40e4-beb3-edf088950ce4}, !- Handle
  {f0e040e3-9f26-4720-9099-88ea9956c083}, !- Source Object
  3,                                      !- Outlet Port
  {d7e22de6-adb1-4653-ae9c-ea1156617f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142d58e6-799e-43b5-926d-0ba48a640974}, !- Handle
  {79d7fe46-fe1f-4902-9758-d039aa86b1ea}, !- Source Object
  2,                                      !- Outlet Port
  {661336de-d29f-412a-b73b-9658037c8430}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d007c3fb-9f62-4794-9154-704afcb9c5cc}, !- Handle
  {ea9fd9ae-3f68-4de4-88e8-7b2791b9a479}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.48662644585021,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  21907.16,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29624.35,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {309e854b-7ec5-4da8-831f-a069a76924f8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {e7734f20-d188-486e-a4a2-0fe13b6922d4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {97a2d17f-f7a1-4666-81e8-0293cff4355b}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}, !- Control Zone Name
  {f7455800-8b16-4de4-aca9-5fc51433265f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {347ab62c-36d3-48de-9ed4-319f8f6e011c}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground HP Htg Coil 137 Clg kBtu/hr 8.3EER 142 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  36916.4749404074,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  1.48662644585021,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {62c8fc5a-af63-4346-865c-b0a7f0dc573e}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {62c8fc5a-af63-4346-865c-b0a7f0dc573e}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {93c470b0-e18b-4fc1-b04e-e23e2aa0d4be}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  36916.4749404074,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d5bb7428-beda-423f-9290-382bd456a106}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP 1spd DX HP Clg Coil 137kBtu/hr 9.7SEER 142kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  36916.4749404074,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.48662644585021,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {258c8be6-d101-403d-975d-b50dce7a111e}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.48662644585021,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ee87a0b1-5e0b-475c-a00a-dba71c5209e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e377cac1-8176-416d-bebc-88f313ca8352}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ee87a0b1-5e0b-475c-a00a-dba71c5209e1}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e377cac1-8176-416d-bebc-88f313ca8352}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2de0334f-6d03-43cc-9d42-19c8aa3e2eb1}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {b8f0841e-fbc8-47d6-82ec-a256dcb22355}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {6346c6bc-5d1c-432c-ad5c-3f4ca27b3c2e}, !- Air Inlet Node Name
  {961a22f6-8ab5-47d5-b996-b5074aa8b78c}, !- Air Outlet Node Name
  {258c8be6-d101-403d-975d-b50dce7a111e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {347ab62c-36d3-48de-9ed4-319f8f6e011c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d5bb7428-beda-423f-9290-382bd456a106}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {93c470b0-e18b-4fc1-b04e-e23e2aa0d4be}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.48662644585021,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.48662644585021,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {961a22f6-8ab5-47d5-b996-b5074aa8b78c}, !- Handle
  {2de0334f-6d03-43cc-9d42-19c8aa3e2eb1}, !- Source Object
  7,                                      !- Outlet Port
  {f7455800-8b16-4de4-aca9-5fc51433265f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e7758143-ab1b-41d1-b29f-e632a24a50a4}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.138528186887533,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.48662644585021,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7384dab-399f-4ab0-9438-55c9f3ded1ec}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f520fd56-c72f-4ff8-9ec1-4df56c9a3c4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f520fd56-c72f-4ff8-9ec1-4df56c9a3c4a}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b855b7d-9d17-47da-8314-36654e88cd97}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP OA System, !- Name
  {e7758143-ab1b-41d1-b29f-e632a24a50a4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dd1d75c6-4eb8-48a6-8332-34a274d0402b}, !- Mixed Air Node Name
  {e4bcf26a-3e2a-4c45-bc4b-e6fe769d8f70}, !- Outdoor Air Stream Node Name
  {c14b31f3-b2c2-4558-982f-8672672abd5f}, !- Relief Air Stream Node Name
  {2b246dd1-3d64-48f0-a2b7-e88db8015834}; !- Return Air Stream Node Name

OS:Node,
  {ce56216e-ee55-41fa-9c38-ed3936075967}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e4bcf26a-3e2a-4c45-bc4b-e6fe769d8f70}; !- Outlet Port

OS:Connection,
  {e4bcf26a-3e2a-4c45-bc4b-e6fe769d8f70}, !- Handle
  {ce56216e-ee55-41fa-9c38-ed3936075967}, !- Source Object
  3,                                      !- Outlet Port
  {7b855b7d-9d17-47da-8314-36654e88cd97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {967c1a1c-90dc-4b3d-ac31-46fcec6678da}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Relief Air Node, !- Name
  {c14b31f3-b2c2-4558-982f-8672672abd5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c14b31f3-b2c2-4558-982f-8672672abd5f}, !- Handle
  {7b855b7d-9d17-47da-8314-36654e88cd97}, !- Source Object
  7,                                      !- Outlet Port
  {967c1a1c-90dc-4b3d-ac31-46fcec6678da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38faa1c1-1e0f-4318-a7d1-5486761e455b}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {dd1d75c6-4eb8-48a6-8332-34a274d0402b}, !- Inlet Port
  {6346c6bc-5d1c-432c-ad5c-3f4ca27b3c2e}; !- Outlet Port

OS:Connection,
  {2b246dd1-3d64-48f0-a2b7-e88db8015834}, !- Handle
  {7ed6b5f6-9ca6-440c-94b4-c2f4ab061749}, !- Source Object
  3,                                      !- Outlet Port
  {7b855b7d-9d17-47da-8314-36654e88cd97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dd1d75c6-4eb8-48a6-8332-34a274d0402b}, !- Handle
  {7b855b7d-9d17-47da-8314-36654e88cd97}, !- Source Object
  5,                                      !- Outlet Port
  {38faa1c1-1e0f-4318-a7d1-5486761e455b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6346c6bc-5d1c-432c-ad5c-3f4ca27b3c2e}, !- Handle
  {38faa1c1-1e0f-4318-a7d1-5486761e455b}, !- Source Object
  3,                                      !- Outlet Port
  {2de0334f-6d03-43cc-9d42-19c8aa3e2eb1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e7734f20-d188-486e-a4a2-0fe13b6922d4}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1fcb84f6-2b9d-426e-a3dc-785fa877c5f0}, !- Control Zone or Zone List Name
  {5ddb6065-ef9f-4e62-b3b7-dc30bf98fd9d}, !- Cooling Control Zone or Zone List Name
  {00f4f59f-7c84-4b4d-8b3c-472e9d95f466}, !- Heating Control Zone or Zone List Name
  {b2305ca1-1ca9-4fc6-9415-c9e9c713b1bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1fcb84f6-2b9d-426e-a3dc-785fa877c5f0}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {5ddb6065-ef9f-4e62-b3b7-dc30bf98fd9d}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00f4f59f-7c84-4b4d-8b3c-472e9d95f466}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b2305ca1-1ca9-4fc6-9415-c9e9c713b1bd}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b44043b5-8231-4c87-89fe-ee229a34e021}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {8ba583bf-15d5-40ab-bdc0-ff4e1da493c5}, !- Air Inlet Node Name
  {546b5659-e8f0-4ea5-acd5-6d9491a66d91}, !- Air Outlet Node Name
  1.48662644585021;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a9a645f2-fcf7-4300-9344-77cfc191b2ed}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground Return Air Node, !- Name
  {647a37eb-897a-4294-bd7e-4786512eac6c}, !- Inlet Port
  {7cc38687-4210-47b6-9eaa-6c9f50f5fb06}; !- Outlet Port

OS:Connection,
  {3a011d20-09dc-4570-97a7-bcc49fa0ff67}, !- Handle
  {658c08ed-d8d9-4463-afac-55a6309a5e3b}, !- Source Object
  3,                                      !- Outlet Port
  {dda42726-9e03-4d34-9bdf-bec836dd1034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647a37eb-897a-4294-bd7e-4786512eac6c}, !- Handle
  {9454b227-d898-401e-9f6d-648503dcbb9e}, !- Source Object
  2,                                      !- Outlet Port
  {a9a645f2-fcf7-4300-9344-77cfc191b2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc38687-4210-47b6-9eaa-6c9f50f5fb06}, !- Handle
  {a9a645f2-fcf7-4300-9344-77cfc191b2ed}, !- Source Object
  3,                                      !- Outlet Port
  {79d7fe46-fe1f-4902-9758-d039aa86b1ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f32d183b-3701-4949-b6e4-bb003936f8a1}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {ad102189-4fe2-4c23-a20d-76a4a9db9889}, !- Inlet Port
  {8ba583bf-15d5-40ab-bdc0-ff4e1da493c5}; !- Outlet Port

OS:Connection,
  {ad102189-4fe2-4c23-a20d-76a4a9db9889}, !- Handle
  {d7e22de6-adb1-4653-ae9c-ea1156617f33}, !- Source Object
  3,                                      !- Outlet Port
  {f32d183b-3701-4949-b6e4-bb003936f8a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba583bf-15d5-40ab-bdc0-ff4e1da493c5}, !- Handle
  {f32d183b-3701-4949-b6e4-bb003936f8a1}, !- Source Object
  3,                                      !- Outlet Port
  {b44043b5-8231-4c87-89fe-ee229a34e021}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {546b5659-e8f0-4ea5-acd5-6d9491a66d91}, !- Handle
  {b44043b5-8231-4c87-89fe-ee229a34e021}, !- Source Object
  4,                                      !- Outlet Port
  {658c08ed-d8d9-4463-afac-55a6309a5e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2cb782ad-d246-4f23-a211-ce911713d20f}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {a6a84ae0-8df5-46a4-9a08-5c8737551451}, !- Availability Manager List Name
  0.919734688758244,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f8c9e7c6-7f57-452b-b937-13d0c177ee91}, !- Supply Side Inlet Node Name
  {3bf9f45d-5b7a-45c7-b4df-4e0415d167d0}, !- Demand Side Outlet Node Name
  {03a91422-b984-4268-a381-d84f55bdfd42}, !- Demand Side Inlet Node A
  {f89f62fd-f6f9-422a-81ba-3520e71915f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4aa9d15a-e031-493f-a3cf-108ed9386293}, !- Demand Mixer Name
  {fa482f1e-2d35-4645-8b23-c85a9d9b09c4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f54ce506-4b9d-45f3-91e8-77b4eb9e1d35}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {f8c9e7c6-7f57-452b-b937-13d0c177ee91}, !- Inlet Port
  {59b8a7f5-19fe-4228-99a7-cf9c49b6591d}; !- Outlet Port

OS:Node,
  {df80ac20-216d-4aa4-809c-f3d6a578fdbe}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {1070c940-af7b-44e8-bf17-bd2cdf5b5c57}, !- Inlet Port
  {f89f62fd-f6f9-422a-81ba-3520e71915f7}; !- Outlet Port

OS:Connection,
  {f8c9e7c6-7f57-452b-b937-13d0c177ee91}, !- Handle
  {2cb782ad-d246-4f23-a211-ce911713d20f}, !- Source Object
  9,                                      !- Outlet Port
  {f54ce506-4b9d-45f3-91e8-77b4eb9e1d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89f62fd-f6f9-422a-81ba-3520e71915f7}, !- Handle
  {df80ac20-216d-4aa4-809c-f3d6a578fdbe}, !- Source Object
  3,                                      !- Outlet Port
  {2cb782ad-d246-4f23-a211-ce911713d20f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0e78514b-b0d5-427c-89f0-ad049452cf73}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {03a91422-b984-4268-a381-d84f55bdfd42}, !- Inlet Port
  {4150b293-b265-491e-a149-cbd392b7ce61}; !- Outlet Port

OS:Node,
  {1ad0d119-f3e6-4bff-b70a-cc41225aa999}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {ccde4a39-01f0-47f5-8f19-fc42fadf04e2}, !- Inlet Port
  {3bf9f45d-5b7a-45c7-b4df-4e0415d167d0}; !- Outlet Port

OS:Node,
  {ccc71a3a-cd86-4d5a-bc26-8a31a40c8bdc}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {82eaf6fb-a808-49a7-bad9-59f72ad6e853}, !- Inlet Port
  {9736f117-e1fa-496a-a156-ee555712813d}; !- Outlet Port

OS:Connection,
  {03a91422-b984-4268-a381-d84f55bdfd42}, !- Handle
  {2cb782ad-d246-4f23-a211-ce911713d20f}, !- Source Object
  11,                                     !- Outlet Port
  {0e78514b-b0d5-427c-89f0-ad049452cf73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf9f45d-5b7a-45c7-b4df-4e0415d167d0}, !- Handle
  {1ad0d119-f3e6-4bff-b70a-cc41225aa999}, !- Source Object
  3,                                      !- Outlet Port
  {2cb782ad-d246-4f23-a211-ce911713d20f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa482f1e-2d35-4645-8b23-c85a9d9b09c4}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {4150b293-b265-491e-a149-cbd392b7ce61}, !- Inlet Node Name
  {67e78bf0-6677-4782-85e8-56c2d39fc24d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4aa9d15a-e031-493f-a3cf-108ed9386293}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {ccde4a39-01f0-47f5-8f19-fc42fadf04e2}, !- Outlet Node Name
  {3e1f3ee0-7386-4efa-bb97-0389f8ca3d2a}; !- Inlet Node Name 1

OS:Connection,
  {4150b293-b265-491e-a149-cbd392b7ce61}, !- Handle
  {0e78514b-b0d5-427c-89f0-ad049452cf73}, !- Source Object
  3,                                      !- Outlet Port
  {fa482f1e-2d35-4645-8b23-c85a9d9b09c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccde4a39-01f0-47f5-8f19-fc42fadf04e2}, !- Handle
  {4aa9d15a-e031-493f-a3cf-108ed9386293}, !- Source Object
  2,                                      !- Outlet Port
  {1ad0d119-f3e6-4bff-b70a-cc41225aa999}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd33e876-b763-431e-bfcf-18ff7f1abdeb}, !- Handle
  {2cb782ad-d246-4f23-a211-ce911713d20f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.919734688758244,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  13090.35,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7302.4,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a6a84ae0-8df5-46a4-9a08-5c8737551451}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {1058b04a-ee02-4ad5-9efc-de1babceb812}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {92ec5679-890b-4386-a263-06075ee4f61b}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}, !- Control Zone Name
  {df80ac20-216d-4aa4-809c-f3d6a578fdbe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {1868dc1e-9c1b-4eb0-acce-648bbef595b7}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground HP Htg Coil 84 Clg kBtu/hr 8.3EER 85 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  22839.2026013967,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.919734688758244,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {cc5a3e29-79fa-4dd7-a15d-14566e179e35}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {cc5a3e29-79fa-4dd7-a15d-14566e179e35}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {b8749f54-26ef-430d-9718-2a23ccc4b461}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  22839.2026013967,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c6b0a08f-bd87-4a53-b0cc-55f61ef91c30}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 84kBtu/hr 9.7SEER 85kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  22839.2026013967,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.919734688758244,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6b4f789f-b2a4-47e4-a719-f47b644c0cdb}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.919734688758244,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {586a6c9d-9818-4aed-b20c-be519611bfe6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be222f58-86ed-45af-98a9-4b71f2553152}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {586a6c9d-9818-4aed-b20c-be519611bfe6}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be222f58-86ed-45af-98a9-4b71f2553152}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c814be02-6a2f-4a06-895a-3330a2aa9ad2}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {9f8b00bc-1624-4f8c-abd0-7373244df0ce}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {2d89e72e-3726-4f1b-8cfa-8e44011d972f}, !- Air Inlet Node Name
  {1070c940-af7b-44e8-bf17-bd2cdf5b5c57}, !- Air Outlet Node Name
  {6b4f789f-b2a4-47e4-a719-f47b644c0cdb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {1868dc1e-9c1b-4eb0-acce-648bbef595b7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c6b0a08f-bd87-4a53-b0cc-55f61ef91c30}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b8749f54-26ef-430d-9718-2a23ccc4b461}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.919734688758244,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.919734688758244,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1070c940-af7b-44e8-bf17-bd2cdf5b5c57}, !- Handle
  {c814be02-6a2f-4a06-895a-3330a2aa9ad2}, !- Source Object
  7,                                      !- Outlet Port
  {df80ac20-216d-4aa4-809c-f3d6a578fdbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {64f5a4f8-5047-44da-b31c-d5bae8417892}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.01943243597376,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.919734688758244,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {87ba7a89-e7dc-43bc-a08f-21e9a07224f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89e34e7d-4301-47fa-bbb9-a1278d7bf30c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {89e34e7d-4301-47fa-bbb9-a1278d7bf30c}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ae54d2aa-30dd-4265-8e75-aa607541c853}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP OA System, !- Name
  {64f5a4f8-5047-44da-b31c-d5bae8417892}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea0f3f32-f9b9-4868-8890-b294016a19c3}, !- Mixed Air Node Name
  {12aeeeba-e35c-4db2-bb10-d07fb67f1651}, !- Outdoor Air Stream Node Name
  {3cb40293-11ad-42ed-b3c5-1b9c5a231b86}, !- Relief Air Stream Node Name
  {59b8a7f5-19fe-4228-99a7-cf9c49b6591d}; !- Return Air Stream Node Name

OS:Node,
  {5a19acb7-3704-4f1b-b02e-dda961594cc7}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {12aeeeba-e35c-4db2-bb10-d07fb67f1651}; !- Outlet Port

OS:Connection,
  {12aeeeba-e35c-4db2-bb10-d07fb67f1651}, !- Handle
  {5a19acb7-3704-4f1b-b02e-dda961594cc7}, !- Source Object
  3,                                      !- Outlet Port
  {ae54d2aa-30dd-4265-8e75-aa607541c853}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41d9e1fe-f4f2-45e9-b0cb-8288c09afcbd}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {3cb40293-11ad-42ed-b3c5-1b9c5a231b86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cb40293-11ad-42ed-b3c5-1b9c5a231b86}, !- Handle
  {ae54d2aa-30dd-4265-8e75-aa607541c853}, !- Source Object
  7,                                      !- Outlet Port
  {41d9e1fe-f4f2-45e9-b0cb-8288c09afcbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {110114aa-7a2e-4f5f-9a36-1b2a16293dc6}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {ea0f3f32-f9b9-4868-8890-b294016a19c3}, !- Inlet Port
  {2d89e72e-3726-4f1b-8cfa-8e44011d972f}; !- Outlet Port

OS:Connection,
  {59b8a7f5-19fe-4228-99a7-cf9c49b6591d}, !- Handle
  {f54ce506-4b9d-45f3-91e8-77b4eb9e1d35}, !- Source Object
  3,                                      !- Outlet Port
  {ae54d2aa-30dd-4265-8e75-aa607541c853}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ea0f3f32-f9b9-4868-8890-b294016a19c3}, !- Handle
  {ae54d2aa-30dd-4265-8e75-aa607541c853}, !- Source Object
  5,                                      !- Outlet Port
  {110114aa-7a2e-4f5f-9a36-1b2a16293dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d89e72e-3726-4f1b-8cfa-8e44011d972f}, !- Handle
  {110114aa-7a2e-4f5f-9a36-1b2a16293dc6}, !- Source Object
  3,                                      !- Outlet Port
  {c814be02-6a2f-4a06-895a-3330a2aa9ad2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1058b04a-ee02-4ad5-9efc-de1babceb812}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4c8fd880-81c9-4013-8263-1c2015afa74a}, !- Control Zone or Zone List Name
  {a8708e85-7408-47b1-9343-b47547d60b43}, !- Cooling Control Zone or Zone List Name
  {1dacd0cd-7feb-45f2-b886-e8bff65fbf0e}, !- Heating Control Zone or Zone List Name
  {767acec8-8396-48cb-a138-e368fddd12be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c8fd880-81c9-4013-8263-1c2015afa74a}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a8708e85-7408-47b1-9343-b47547d60b43}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1dacd0cd-7feb-45f2-b886-e8bff65fbf0e}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {767acec8-8396-48cb-a138-e368fddd12be}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ef1ce0e-e5d4-4ac6-8eef-0ed18cd4df2d}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {01f20309-eee3-4007-8905-e60fd2dcc060}, !- Air Inlet Node Name
  {82eaf6fb-a808-49a7-bad9-59f72ad6e853}, !- Air Outlet Node Name
  0.919734688758244;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37be1694-9b3b-4885-a886-df6c2b284127}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground Return Air Node, !- Name
  {80745f9a-4775-4c16-907c-341396f6cdb8}, !- Inlet Port
  {3e1f3ee0-7386-4efa-bb97-0389f8ca3d2a}; !- Outlet Port

OS:Connection,
  {9736f117-e1fa-496a-a156-ee555712813d}, !- Handle
  {ccc71a3a-cd86-4d5a-bc26-8a31a40c8bdc}, !- Source Object
  3,                                      !- Outlet Port
  {ccb6e8aa-6440-49ae-a25a-8fa298f245c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80745f9a-4775-4c16-907c-341396f6cdb8}, !- Handle
  {ee54f0d7-dada-47b8-ac6e-2f05b0d9d66b}, !- Source Object
  2,                                      !- Outlet Port
  {37be1694-9b3b-4885-a886-df6c2b284127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1f3ee0-7386-4efa-bb97-0389f8ca3d2a}, !- Handle
  {37be1694-9b3b-4885-a886-df6c2b284127}, !- Source Object
  3,                                      !- Outlet Port
  {4aa9d15a-e031-493f-a3cf-108ed9386293}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55ad2144-4d7b-4840-8f6f-8ca0f301baa6}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {67e78bf0-6677-4782-85e8-56c2d39fc24d}, !- Inlet Port
  {01f20309-eee3-4007-8905-e60fd2dcc060}; !- Outlet Port

OS:Connection,
  {67e78bf0-6677-4782-85e8-56c2d39fc24d}, !- Handle
  {fa482f1e-2d35-4645-8b23-c85a9d9b09c4}, !- Source Object
  3,                                      !- Outlet Port
  {55ad2144-4d7b-4840-8f6f-8ca0f301baa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f20309-eee3-4007-8905-e60fd2dcc060}, !- Handle
  {55ad2144-4d7b-4840-8f6f-8ca0f301baa6}, !- Source Object
  3,                                      !- Outlet Port
  {4ef1ce0e-e5d4-4ac6-8eef-0ed18cd4df2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82eaf6fb-a808-49a7-bad9-59f72ad6e853}, !- Handle
  {4ef1ce0e-e5d4-4ac6-8eef-0ed18cd4df2d}, !- Source Object
  4,                                      !- Outlet Port
  {ccc71a3a-cd86-4d5a-bc26-8a31a40c8bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {093cc4fc-e23b-452e-abaf-ba0cccdbd0c1}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {115c5232-6d52-4eeb-b888-f26eebe2f891}, !- Availability Manager List Name
  0.767844710189002,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5497e05e-b01a-4a86-8b12-f509f7138bd2}, !- Supply Side Inlet Node Name
  {856ba905-a1c6-4573-a567-6655dd890991}, !- Demand Side Outlet Node Name
  {3ca911cc-ec62-407b-8690-f68618b3d0a5}, !- Demand Side Inlet Node A
  {7c75941f-bd6d-44ab-8d59-706ab51975e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {113d18ee-0806-4144-82e2-39f4070bc186}, !- Demand Mixer Name
  {5db5f62e-28d0-441b-aa1f-79d9cb4d43e6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15ae9ee6-68e2-418e-8e89-c7e422c21e24}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {5497e05e-b01a-4a86-8b12-f509f7138bd2}, !- Inlet Port
  {e26ccb8c-4eb0-4ba4-b4e1-52efb0a2082d}; !- Outlet Port

OS:Node,
  {8a133100-222e-46f9-a4c3-b69be4d7098e}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {33099dab-9c25-4176-b988-f5c7e5e4d16f}, !- Inlet Port
  {7c75941f-bd6d-44ab-8d59-706ab51975e4}; !- Outlet Port

OS:Connection,
  {5497e05e-b01a-4a86-8b12-f509f7138bd2}, !- Handle
  {093cc4fc-e23b-452e-abaf-ba0cccdbd0c1}, !- Source Object
  9,                                      !- Outlet Port
  {15ae9ee6-68e2-418e-8e89-c7e422c21e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c75941f-bd6d-44ab-8d59-706ab51975e4}, !- Handle
  {8a133100-222e-46f9-a4c3-b69be4d7098e}, !- Source Object
  3,                                      !- Outlet Port
  {093cc4fc-e23b-452e-abaf-ba0cccdbd0c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {569a6d43-a777-4edf-a077-a6e2bac9156c}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {3ca911cc-ec62-407b-8690-f68618b3d0a5}, !- Inlet Port
  {c2fb7870-aba8-46b0-8e8d-f27b1b953220}; !- Outlet Port

OS:Node,
  {558ba50f-0c2c-47aa-9211-1630d363947d}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {8d5441a2-3c40-4264-92d7-adef6836e05d}, !- Inlet Port
  {856ba905-a1c6-4573-a567-6655dd890991}; !- Outlet Port

OS:Node,
  {41e8e326-0630-4d0f-934f-12e8e427d8da}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {513c417d-1b34-48bb-b9b9-7b5babfdf2d7}, !- Inlet Port
  {2666fcd9-5f7f-49d8-b3b9-b6b95f04b9bb}; !- Outlet Port

OS:Connection,
  {3ca911cc-ec62-407b-8690-f68618b3d0a5}, !- Handle
  {093cc4fc-e23b-452e-abaf-ba0cccdbd0c1}, !- Source Object
  11,                                     !- Outlet Port
  {569a6d43-a777-4edf-a077-a6e2bac9156c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {856ba905-a1c6-4573-a567-6655dd890991}, !- Handle
  {558ba50f-0c2c-47aa-9211-1630d363947d}, !- Source Object
  3,                                      !- Outlet Port
  {093cc4fc-e23b-452e-abaf-ba0cccdbd0c1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5db5f62e-28d0-441b-aa1f-79d9cb4d43e6}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {c2fb7870-aba8-46b0-8e8d-f27b1b953220}, !- Inlet Node Name
  {b3a9cc72-0e9e-4231-8e3a-1adbf81317bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {113d18ee-0806-4144-82e2-39f4070bc186}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {8d5441a2-3c40-4264-92d7-adef6836e05d}, !- Outlet Node Name
  {41f7a35b-23f1-4b4e-96ac-bf07f68dcfdb}; !- Inlet Node Name 1

OS:Connection,
  {c2fb7870-aba8-46b0-8e8d-f27b1b953220}, !- Handle
  {569a6d43-a777-4edf-a077-a6e2bac9156c}, !- Source Object
  3,                                      !- Outlet Port
  {5db5f62e-28d0-441b-aa1f-79d9cb4d43e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5441a2-3c40-4264-92d7-adef6836e05d}, !- Handle
  {113d18ee-0806-4144-82e2-39f4070bc186}, !- Source Object
  2,                                      !- Outlet Port
  {558ba50f-0c2c-47aa-9211-1630d363947d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {474c94aa-79b8-4744-ab01-39ce4b267f7f}, !- Handle
  {093cc4fc-e23b-452e-abaf-ba0cccdbd0c1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.767844710189002,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10914.07,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7282.19,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {115c5232-6d52-4eeb-b888-f26eebe2f891}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {7c850c22-6c8d-482a-9641-d012706322e4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {475821f1-9108-414b-a34c-226a6947ef16}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}, !- Control Zone Name
  {8a133100-222e-46f9-a4c3-b69be4d7098e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {935ba088-4057-47ea-acef-b0d1f9cff197}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground HP Htg Coil 72 Clg kBtu/hr 8.3EER 72 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  19067.4127188727,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.767844710189002,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {cb1e3261-91cf-419a-85ed-d94190cc163e}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {cb1e3261-91cf-419a-85ed-d94190cc163e}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {e699b750-338a-4db7-a990-31f9093345f4}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  19067.4127188727,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f9160b23-0ea1-437a-bee6-2fb6b159d6bf}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil 72kBtu/hr 9.7SEER 72kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  19067.4127188727,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.767844710189002,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c06a9f44-a8f5-40f6-bae5-3ffe2f2f66c7}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.767844710189002,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f845a61-bfbe-4fd3-b7cc-76e0431b6a12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7687d523-730f-4958-ba19-1e68725fdae7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f845a61-bfbe-4fd3-b7cc-76e0431b6a12}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7687d523-730f-4958-ba19-1e68725fdae7}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {33a337d4-dc58-49f6-9915-c90269ec4b90}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {b5a98f5a-926d-4f63-aa34-f3ab7798e147}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {19a97e7a-98d6-4db7-b809-ccd2d61f0b46}, !- Air Inlet Node Name
  {33099dab-9c25-4176-b988-f5c7e5e4d16f}, !- Air Outlet Node Name
  {c06a9f44-a8f5-40f6-bae5-3ffe2f2f66c7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {935ba088-4057-47ea-acef-b0d1f9cff197}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f9160b23-0ea1-437a-bee6-2fb6b159d6bf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e699b750-338a-4db7-a990-31f9093345f4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.767844710189002,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.767844710189002,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {33099dab-9c25-4176-b988-f5c7e5e4d16f}, !- Handle
  {33a337d4-dc58-49f6-9915-c90269ec4b90}, !- Source Object
  7,                                      !- Outlet Port
  {8a133100-222e-46f9-a4c3-b69be4d7098e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d5b75bcf-4628-4aa3-a225-3e2d788b14d8}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.01943243597376,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.767844710189002,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bed229e3-51fb-45c7-94b8-eb26e8d53202}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {451ae240-821a-4076-ad04-1a3f7d7873fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {451ae240-821a-4076-ad04-1a3f7d7873fd}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e082e70-e8ad-43c3-8371-198cecd7ea66}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP OA System, !- Name
  {d5b75bcf-4628-4aa3-a225-3e2d788b14d8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a7e2400b-eddd-4f0e-ac5a-19a727db1719}, !- Mixed Air Node Name
  {ed620138-3f5b-4c83-b55a-2289c4b5c3fa}, !- Outdoor Air Stream Node Name
  {557241ab-3034-49ea-90c7-6a1e2ab95cad}, !- Relief Air Stream Node Name
  {e26ccb8c-4eb0-4ba4-b4e1-52efb0a2082d}; !- Return Air Stream Node Name

OS:Node,
  {2a562021-d22d-47a4-af44-236acc50f965}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ed620138-3f5b-4c83-b55a-2289c4b5c3fa}; !- Outlet Port

OS:Connection,
  {ed620138-3f5b-4c83-b55a-2289c4b5c3fa}, !- Handle
  {2a562021-d22d-47a4-af44-236acc50f965}, !- Source Object
  3,                                      !- Outlet Port
  {6e082e70-e8ad-43c3-8371-198cecd7ea66}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d427fe8c-8483-4028-89d7-3c3cb3d24b75}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Relief Air Node, !- Name
  {557241ab-3034-49ea-90c7-6a1e2ab95cad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {557241ab-3034-49ea-90c7-6a1e2ab95cad}, !- Handle
  {6e082e70-e8ad-43c3-8371-198cecd7ea66}, !- Source Object
  7,                                      !- Outlet Port
  {d427fe8c-8483-4028-89d7-3c3cb3d24b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f49f5f3-63f9-478a-bcaa-29bb92449d59}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Mixed Air Node, !- Name
  {a7e2400b-eddd-4f0e-ac5a-19a727db1719}, !- Inlet Port
  {19a97e7a-98d6-4db7-b809-ccd2d61f0b46}; !- Outlet Port

OS:Connection,
  {e26ccb8c-4eb0-4ba4-b4e1-52efb0a2082d}, !- Handle
  {15ae9ee6-68e2-418e-8e89-c7e422c21e24}, !- Source Object
  3,                                      !- Outlet Port
  {6e082e70-e8ad-43c3-8371-198cecd7ea66}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a7e2400b-eddd-4f0e-ac5a-19a727db1719}, !- Handle
  {6e082e70-e8ad-43c3-8371-198cecd7ea66}, !- Source Object
  5,                                      !- Outlet Port
  {7f49f5f3-63f9-478a-bcaa-29bb92449d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a97e7a-98d6-4db7-b809-ccd2d61f0b46}, !- Handle
  {7f49f5f3-63f9-478a-bcaa-29bb92449d59}, !- Source Object
  3,                                      !- Outlet Port
  {33a337d4-dc58-49f6-9915-c90269ec4b90}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7c850c22-6c8d-482a-9641-d012706322e4}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {20772ff3-5ce0-4793-998e-2a046f423a01}, !- Control Zone or Zone List Name
  {be5d2959-acfa-4dc7-bdaf-417cca7b7509}, !- Cooling Control Zone or Zone List Name
  {6f73a6c4-d671-4c9e-96f2-d6947fd5575a}, !- Heating Control Zone or Zone List Name
  {93aff419-c454-4295-951e-b15c02062b29}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {20772ff3-5ce0-4793-998e-2a046f423a01}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {be5d2959-acfa-4dc7-bdaf-417cca7b7509}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6f73a6c4-d671-4c9e-96f2-d6947fd5575a}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {93aff419-c454-4295-951e-b15c02062b29}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7025d0f5-529e-4c18-971e-c1a54e158a41}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {dc37eeae-355d-48cc-86a1-a083c7a2d2de}, !- Air Inlet Node Name
  {513c417d-1b34-48bb-b9b9-7b5babfdf2d7}, !- Air Outlet Node Name
  0.767844710189002;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a3b9d26-de34-4129-ac2c-c5bb879f3168}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground Return Air Node, !- Name
  {36fed65a-55d9-41c3-817b-fd3ffda8769e}, !- Inlet Port
  {41f7a35b-23f1-4b4e-96ac-bf07f68dcfdb}; !- Outlet Port

OS:Connection,
  {2666fcd9-5f7f-49d8-b3b9-b6b95f04b9bb}, !- Handle
  {41e8e326-0630-4d0f-934f-12e8e427d8da}, !- Source Object
  3,                                      !- Outlet Port
  {7dace02a-48e1-4b9c-b4fa-623b94a61a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36fed65a-55d9-41c3-817b-fd3ffda8769e}, !- Handle
  {35dd7201-0e72-497f-a932-1bbdf6e9f736}, !- Source Object
  2,                                      !- Outlet Port
  {6a3b9d26-de34-4129-ac2c-c5bb879f3168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f7a35b-23f1-4b4e-96ac-bf07f68dcfdb}, !- Handle
  {6a3b9d26-de34-4129-ac2c-c5bb879f3168}, !- Source Object
  3,                                      !- Outlet Port
  {113d18ee-0806-4144-82e2-39f4070bc186}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {783e3cd2-7895-48c2-88a0-3ee06e8a90f3}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {b3a9cc72-0e9e-4231-8e3a-1adbf81317bf}, !- Inlet Port
  {dc37eeae-355d-48cc-86a1-a083c7a2d2de}; !- Outlet Port

OS:Connection,
  {b3a9cc72-0e9e-4231-8e3a-1adbf81317bf}, !- Handle
  {5db5f62e-28d0-441b-aa1f-79d9cb4d43e6}, !- Source Object
  3,                                      !- Outlet Port
  {783e3cd2-7895-48c2-88a0-3ee06e8a90f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc37eeae-355d-48cc-86a1-a083c7a2d2de}, !- Handle
  {783e3cd2-7895-48c2-88a0-3ee06e8a90f3}, !- Source Object
  3,                                      !- Outlet Port
  {7025d0f5-529e-4c18-971e-c1a54e158a41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {513c417d-1b34-48bb-b9b9-7b5babfdf2d7}, !- Handle
  {7025d0f5-529e-4c18-971e-c1a54e158a41}, !- Source Object
  4,                                      !- Outlet Port
  {41e8e326-0630-4d0f-934f-12e8e427d8da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d94ca425-11f4-42aa-a060-2907f2a4ed1f}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {ad750074-87f6-498f-9230-75a473baa5d7}, !- Availability Manager List Name
  5.28615185992379,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e26a3b3-c0ca-46ff-84ff-c26f2cc9e23f}, !- Supply Side Inlet Node Name
  {0d60f295-9821-4e47-9f96-f0ca279457a5}, !- Demand Side Outlet Node Name
  {7fe69863-ce97-4fe1-9643-2b2d4e717c33}, !- Demand Side Inlet Node A
  {082e0bee-703d-446b-add6-4e56a0748a70}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67a11bc5-01e3-4fb1-bf5b-9dc637bd0346}, !- Demand Mixer Name
  {2626ef18-c0f7-4e39-ad3c-608ba22b0e47}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a1a036b3-81dc-430c-9e32-b73e8eee6ada}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Supply Inlet Node, !- Name
  {7e26a3b3-c0ca-46ff-84ff-c26f2cc9e23f}, !- Inlet Port
  {82e2da0d-fa8c-41ff-adc1-2fbcce1e942c}; !- Outlet Port

OS:Node,
  {b8064735-1ed5-4d96-8ad1-6e359e1d07ce}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Supply Outlet Node, !- Name
  {def7dda2-3da2-476f-8b52-03f5526cfd8b}, !- Inlet Port
  {082e0bee-703d-446b-add6-4e56a0748a70}; !- Outlet Port

OS:Connection,
  {7e26a3b3-c0ca-46ff-84ff-c26f2cc9e23f}, !- Handle
  {d94ca425-11f4-42aa-a060-2907f2a4ed1f}, !- Source Object
  9,                                      !- Outlet Port
  {a1a036b3-81dc-430c-9e32-b73e8eee6ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082e0bee-703d-446b-add6-4e56a0748a70}, !- Handle
  {b8064735-1ed5-4d96-8ad1-6e359e1d07ce}, !- Source Object
  3,                                      !- Outlet Port
  {d94ca425-11f4-42aa-a060-2907f2a4ed1f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc5a1e91-48d8-4f6b-90f6-6f85b77578e0}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Demand Inlet Node, !- Name
  {7fe69863-ce97-4fe1-9643-2b2d4e717c33}, !- Inlet Port
  {52455ec5-6616-49f3-a484-11bc5141a7a2}; !- Outlet Port

OS:Node,
  {c43612f3-49ec-4467-b65e-5fa27651cf8c}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Demand Outlet Node, !- Name
  {068c99a2-8045-4c75-918c-c3f57225e4b3}, !- Inlet Port
  {0d60f295-9821-4e47-9f96-f0ca279457a5}; !- Outlet Port

OS:Node,
  {3179bf13-e9fc-4e87-800d-e010e4d989e7}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {683aba05-1476-4cdb-8863-42a56495932e}, !- Inlet Port
  {c5e5bb9b-e323-4767-bb7b-cc034b3b3ac7}; !- Outlet Port

OS:Connection,
  {7fe69863-ce97-4fe1-9643-2b2d4e717c33}, !- Handle
  {d94ca425-11f4-42aa-a060-2907f2a4ed1f}, !- Source Object
  11,                                     !- Outlet Port
  {fc5a1e91-48d8-4f6b-90f6-6f85b77578e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d60f295-9821-4e47-9f96-f0ca279457a5}, !- Handle
  {c43612f3-49ec-4467-b65e-5fa27651cf8c}, !- Source Object
  3,                                      !- Outlet Port
  {d94ca425-11f4-42aa-a060-2907f2a4ed1f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2626ef18-c0f7-4e39-ad3c-608ba22b0e47}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {52455ec5-6616-49f3-a484-11bc5141a7a2}, !- Inlet Node Name
  {79fedea1-1551-4bf3-b1d6-9c3fa52e75ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67a11bc5-01e3-4fb1-bf5b-9dc637bd0346}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {068c99a2-8045-4c75-918c-c3f57225e4b3}, !- Outlet Node Name
  {ca7042f7-698b-40b8-a5a8-cb96946d19d6}; !- Inlet Node Name 1

OS:Connection,
  {52455ec5-6616-49f3-a484-11bc5141a7a2}, !- Handle
  {fc5a1e91-48d8-4f6b-90f6-6f85b77578e0}, !- Source Object
  3,                                      !- Outlet Port
  {2626ef18-c0f7-4e39-ad3c-608ba22b0e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068c99a2-8045-4c75-918c-c3f57225e4b3}, !- Handle
  {67a11bc5-01e3-4fb1-bf5b-9dc637bd0346}, !- Source Object
  2,                                      !- Outlet Port
  {c43612f3-49ec-4467-b65e-5fa27651cf8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {926f0d11-1312-4980-ae24-7ad616b2f443}, !- Handle
  {d94ca425-11f4-42aa-a060-2907f2a4ed1f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.28615185992379,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  75531.28,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  34084.58,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ad750074-87f6-498f-9230-75a473baa5d7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {172f36a0-a87d-49f1-9cd2-219ee0ed99b5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a7e0fc33-9084-4fa3-b6ec-a96116b7b27a}, !- Handle
  Zone SCn WarehouseCond A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}, !- Control Zone Name
  {b8064735-1ed5-4d96-8ad1-6e359e1d07ce}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {666cb4ae-c286-4fb9-be53-a882418a7644}, !- Handle
  Zone SCn WarehouseCond A  - Story Top HP Htg Coil 483 Clg kBtu/hr 8.3EER 496 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  131267.739258102,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  5.28615185992379,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {7ca6995b-48ad-42c3-81e2-cbd06edccfe7}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7ca6995b-48ad-42c3-81e2-cbd06edccfe7}, !- Handle
  Zone SCn WarehouseCond A  - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {ea356e03-9c5f-42e4-b57c-3c33fe621803}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  131267.739258102,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {930b0e4a-af7a-4593-acca-9b29ba527a4d}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP 1spd DX HP Clg Coil 483kBtu/hr 9.7SEER 496kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  131267.739258102,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  5.28615185992379,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4ce57966-e180-4c68-a9ab-055842224ae6}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  5.28615185992379,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd20bf3f-ba90-4d8a-9b86-d2fd35f4b1d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a44006ca-cf83-43ea-b412-67f268c1756e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd20bf3f-ba90-4d8a-9b86-d2fd35f4b1d6}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a44006ca-cf83-43ea-b412-67f268c1756e}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e5b7934f-5c54-4e27-b092-7e90cadcc03e}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {fc329329-8097-4a93-8fa6-d0baae06c3b2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {e4ce4474-ace4-4d40-9bb7-e048cb8e393b}, !- Air Inlet Node Name
  {def7dda2-3da2-476f-8b52-03f5526cfd8b}, !- Air Outlet Node Name
  {4ce57966-e180-4c68-a9ab-055842224ae6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {666cb4ae-c286-4fb9-be53-a882418a7644}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {930b0e4a-af7a-4593-acca-9b29ba527a4d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ea356e03-9c5f-42e4-b57c-3c33fe621803}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  5.28615185992379,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  5.28615185992379,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {def7dda2-3da2-476f-8b52-03f5526cfd8b}, !- Handle
  {e5b7934f-5c54-4e27-b092-7e90cadcc03e}, !- Source Object
  7,                                      !- Outlet Port
  {b8064735-1ed5-4d96-8ad1-6e359e1d07ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d326850c-e8e1-42db-a1cb-93736781cfda}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.138528186887533,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  5.28615185992379,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc005aaf-64b3-4529-8a99-e78e9e0b8a6c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0286c313-9e9e-47ad-b148-b594bb3a6068}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0286c313-9e9e-47ad-b148-b594bb3a6068}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a9a0676c-374f-4564-9b32-e1ccab20ae3c}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP OA System, !- Name
  {d326850c-e8e1-42db-a1cb-93736781cfda}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f31cafba-0ab9-411a-b0bf-b287c1be9088}, !- Mixed Air Node Name
  {88478e39-ce0b-40fc-839b-771e08ef7855}, !- Outdoor Air Stream Node Name
  {149ea52c-13dd-4227-9656-6128914e065e}, !- Relief Air Stream Node Name
  {82e2da0d-fa8c-41ff-adc1-2fbcce1e942c}; !- Return Air Stream Node Name

OS:Node,
  {6c2b7386-5dfd-4273-b9d9-070bfb48a269}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {88478e39-ce0b-40fc-839b-771e08ef7855}; !- Outlet Port

OS:Connection,
  {88478e39-ce0b-40fc-839b-771e08ef7855}, !- Handle
  {6c2b7386-5dfd-4273-b9d9-070bfb48a269}, !- Source Object
  3,                                      !- Outlet Port
  {a9a0676c-374f-4564-9b32-e1ccab20ae3c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d80b92b7-7e49-43c4-8a93-be7926870ae8}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Relief Air Node, !- Name
  {149ea52c-13dd-4227-9656-6128914e065e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {149ea52c-13dd-4227-9656-6128914e065e}, !- Handle
  {a9a0676c-374f-4564-9b32-e1ccab20ae3c}, !- Source Object
  7,                                      !- Outlet Port
  {d80b92b7-7e49-43c4-8a93-be7926870ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9573cc4-c838-4247-806a-94c49acd5ccc}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Mixed Air Node, !- Name
  {f31cafba-0ab9-411a-b0bf-b287c1be9088}, !- Inlet Port
  {e4ce4474-ace4-4d40-9bb7-e048cb8e393b}; !- Outlet Port

OS:Connection,
  {82e2da0d-fa8c-41ff-adc1-2fbcce1e942c}, !- Handle
  {a1a036b3-81dc-430c-9e32-b73e8eee6ada}, !- Source Object
  3,                                      !- Outlet Port
  {a9a0676c-374f-4564-9b32-e1ccab20ae3c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f31cafba-0ab9-411a-b0bf-b287c1be9088}, !- Handle
  {a9a0676c-374f-4564-9b32-e1ccab20ae3c}, !- Source Object
  5,                                      !- Outlet Port
  {d9573cc4-c838-4247-806a-94c49acd5ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ce4474-ace4-4d40-9bb7-e048cb8e393b}, !- Handle
  {d9573cc4-c838-4247-806a-94c49acd5ccc}, !- Source Object
  3,                                      !- Outlet Port
  {e5b7934f-5c54-4e27-b092-7e90cadcc03e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {172f36a0-a87d-49f1-9cd2-219ee0ed99b5}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {008ea258-27eb-4700-bc72-476a48028da1}, !- Control Zone or Zone List Name
  {e5b0452f-4b8f-4c2a-9d0e-85882da221bf}, !- Cooling Control Zone or Zone List Name
  {fcb0c55c-2e64-43bd-9f85-bd30960146a5}, !- Heating Control Zone or Zone List Name
  {c1ccfb62-e458-42df-95f9-bb83d565e084}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {008ea258-27eb-4700-bc72-476a48028da1}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {e5b0452f-4b8f-4c2a-9d0e-85882da221bf}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fcb0c55c-2e64-43bd-9f85-bd30960146a5}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c1ccfb62-e458-42df-95f9-bb83d565e084}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97eb5433-2ac2-4c7f-b160-e038f7eead56}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {2f3d06ff-f644-4c8f-9053-8857b88c99df}, !- Air Inlet Node Name
  {683aba05-1476-4cdb-8863-42a56495932e}, !- Air Outlet Node Name
  5.28615185992379;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e083b92-1d32-41b0-bb88-5c3b26353208}, !- Handle
  Zone SCn WarehouseCond A  - Story Top Return Air Node, !- Name
  {fef0a9f6-b699-4ae0-8f1e-ca0914ecaf05}, !- Inlet Port
  {ca7042f7-698b-40b8-a5a8-cb96946d19d6}; !- Outlet Port

OS:Connection,
  {c5e5bb9b-e323-4767-bb7b-cc034b3b3ac7}, !- Handle
  {3179bf13-e9fc-4e87-800d-e010e4d989e7}, !- Source Object
  3,                                      !- Outlet Port
  {193caec0-01b2-4cb8-ac99-a857ac429435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef0a9f6-b699-4ae0-8f1e-ca0914ecaf05}, !- Handle
  {1f0cfe8f-37a1-4ab8-ab23-97c7806d00ff}, !- Source Object
  2,                                      !- Outlet Port
  {4e083b92-1d32-41b0-bb88-5c3b26353208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7042f7-698b-40b8-a5a8-cb96946d19d6}, !- Handle
  {4e083b92-1d32-41b0-bb88-5c3b26353208}, !- Source Object
  3,                                      !- Outlet Port
  {67a11bc5-01e3-4fb1-bf5b-9dc637bd0346}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1297a255-a280-4979-be30-679f3692502e}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {79fedea1-1551-4bf3-b1d6-9c3fa52e75ca}, !- Inlet Port
  {2f3d06ff-f644-4c8f-9053-8857b88c99df}; !- Outlet Port

OS:Connection,
  {79fedea1-1551-4bf3-b1d6-9c3fa52e75ca}, !- Handle
  {2626ef18-c0f7-4e39-ad3c-608ba22b0e47}, !- Source Object
  3,                                      !- Outlet Port
  {1297a255-a280-4979-be30-679f3692502e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3d06ff-f644-4c8f-9053-8857b88c99df}, !- Handle
  {1297a255-a280-4979-be30-679f3692502e}, !- Source Object
  3,                                      !- Outlet Port
  {97eb5433-2ac2-4c7f-b160-e038f7eead56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {683aba05-1476-4cdb-8863-42a56495932e}, !- Handle
  {97eb5433-2ac2-4c7f-b160-e038f7eead56}, !- Source Object
  4,                                      !- Outlet Port
  {3179bf13-e9fc-4e87-800d-e010e4d989e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b3e320e-92a0-4f4b-bebd-1509413764ea}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {f9e82f35-2317-41b1-9f7c-bc83e807145e}, !- Availability Manager List Name
  1.25614063764496,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3ebf7828-f44d-4de7-a3fc-967df78133cb}, !- Supply Side Inlet Node Name
  {3daa6fee-650c-4fcd-afae-6d8127946116}, !- Demand Side Outlet Node Name
  {6c2f2e91-dfd5-4b82-879b-45355e0b95cc}, !- Demand Side Inlet Node A
  {b406d232-7ad0-427d-a2e0-675d917d976d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5462298-b099-439d-a26c-32672dca2378}, !- Demand Mixer Name
  {778c573d-5f88-4e40-93bc-f866240b6f3b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f35fe8c0-33b6-47ae-84df-4a7f03b51e12}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Supply Inlet Node, !- Name
  {3ebf7828-f44d-4de7-a3fc-967df78133cb}, !- Inlet Port
  {6d334405-fd6b-42f5-8f42-9146cbd3796c}; !- Outlet Port

OS:Node,
  {a521d6a1-b99b-49ec-88e6-3c7b95284503}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Supply Outlet Node, !- Name
  {d864cc6c-2c5f-4287-909a-60ba40ef6ed3}, !- Inlet Port
  {b406d232-7ad0-427d-a2e0-675d917d976d}; !- Outlet Port

OS:Connection,
  {3ebf7828-f44d-4de7-a3fc-967df78133cb}, !- Handle
  {2b3e320e-92a0-4f4b-bebd-1509413764ea}, !- Source Object
  9,                                      !- Outlet Port
  {f35fe8c0-33b6-47ae-84df-4a7f03b51e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b406d232-7ad0-427d-a2e0-675d917d976d}, !- Handle
  {a521d6a1-b99b-49ec-88e6-3c7b95284503}, !- Source Object
  3,                                      !- Outlet Port
  {2b3e320e-92a0-4f4b-bebd-1509413764ea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f01f01af-5991-42f2-8588-fbf26e845698}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Demand Inlet Node, !- Name
  {6c2f2e91-dfd5-4b82-879b-45355e0b95cc}, !- Inlet Port
  {284f3434-1d9d-47a5-b4fc-eb6dae228892}; !- Outlet Port

OS:Node,
  {2e9a594b-548a-4109-8006-31a40fb4aa5c}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Demand Outlet Node, !- Name
  {4775883c-eb6f-44d8-b7b5-2caa02eceaba}, !- Inlet Port
  {3daa6fee-650c-4fcd-afae-6d8127946116}; !- Outlet Port

OS:Node,
  {d4d32482-2dd4-41d4-8e6b-bd88cba222b4}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {aa2f99b3-d6ff-49f3-b020-21eecc5dace3}, !- Inlet Port
  {c6e21947-e423-4a78-88a6-0e0a02da3f37}; !- Outlet Port

OS:Connection,
  {6c2f2e91-dfd5-4b82-879b-45355e0b95cc}, !- Handle
  {2b3e320e-92a0-4f4b-bebd-1509413764ea}, !- Source Object
  11,                                     !- Outlet Port
  {f01f01af-5991-42f2-8588-fbf26e845698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3daa6fee-650c-4fcd-afae-6d8127946116}, !- Handle
  {2e9a594b-548a-4109-8006-31a40fb4aa5c}, !- Source Object
  3,                                      !- Outlet Port
  {2b3e320e-92a0-4f4b-bebd-1509413764ea}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {778c573d-5f88-4e40-93bc-f866240b6f3b}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {284f3434-1d9d-47a5-b4fc-eb6dae228892}, !- Inlet Node Name
  {708547fe-4380-432f-89df-52e7f1be809d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b5462298-b099-439d-a26c-32672dca2378}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {4775883c-eb6f-44d8-b7b5-2caa02eceaba}, !- Outlet Node Name
  {358e156d-8f0d-46e3-bc22-d6a2bb04dea8}; !- Inlet Node Name 1

OS:Connection,
  {284f3434-1d9d-47a5-b4fc-eb6dae228892}, !- Handle
  {f01f01af-5991-42f2-8588-fbf26e845698}, !- Source Object
  3,                                      !- Outlet Port
  {778c573d-5f88-4e40-93bc-f866240b6f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4775883c-eb6f-44d8-b7b5-2caa02eceaba}, !- Handle
  {b5462298-b099-439d-a26c-32672dca2378}, !- Source Object
  2,                                      !- Outlet Port
  {2e9a594b-548a-4109-8006-31a40fb4aa5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b66826c8-f508-492c-9263-1e14137242b5}, !- Handle
  {2b3e320e-92a0-4f4b-bebd-1509413764ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.25614063764496,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  17821.43,                               !- Cooling Design Capacity {W}
