  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8112.02,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f9e82f35-2317-41b1-9f7c-bc83e807145e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {d2070f91-3404-4134-96ab-64c958774349}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {af56b27c-4903-4e1c-833d-d7178597f166}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d50f363b-0e54-4839-b042-d9b57d121474}, !- Control Zone Name
  {a521d6a1-b99b-49ec-88e6-3c7b95284503}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {a1516cd1-d833-438a-8ac5-51f470ca07d0}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top HP Htg Coil 116 Clg kBtu/hr 8.3EER 117 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  31192.9634379181,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  1.25614063764496,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {b96bc4af-e86c-4526-a7ed-f6023dc420e9}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {b96bc4af-e86c-4526-a7ed-f6023dc420e9}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {5a7e01d1-85b2-4074-a347-c97d5a2fc5ae}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  31192.9634379181,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {41d2d68e-456a-43ee-a1bd-68736582e1e6}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP 1spd DX HP Clg Coil 116kBtu/hr 9.7SEER 117kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  31192.9634379181,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.25614063764496,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f896ccf1-dbd2-417c-9159-12dddc9f74e7}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.25614063764496,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aab2e184-3c09-4820-8e3f-993c523e312d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b67db4ea-c33b-469b-9f59-6ace366b6ec1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aab2e184-3c09-4820-8e3f-993c523e312d}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b67db4ea-c33b-469b-9f59-6ace366b6ec1}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {24d32149-8715-482d-821f-4d69450173d5}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {d50f363b-0e54-4839-b042-d9b57d121474}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {173f41a1-2ba2-4e4a-9b03-250bdeaa99d1}, !- Air Inlet Node Name
  {d864cc6c-2c5f-4287-909a-60ba40ef6ed3}, !- Air Outlet Node Name
  {f896ccf1-dbd2-417c-9159-12dddc9f74e7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {a1516cd1-d833-438a-8ac5-51f470ca07d0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {41d2d68e-456a-43ee-a1bd-68736582e1e6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5a7e01d1-85b2-4074-a347-c97d5a2fc5ae}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.25614063764496,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.25614063764496,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d864cc6c-2c5f-4287-909a-60ba40ef6ed3}, !- Handle
  {24d32149-8715-482d-821f-4d69450173d5}, !- Source Object
  7,                                      !- Outlet Port
  {a521d6a1-b99b-49ec-88e6-3c7b95284503}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {06ac243d-9cfd-4d7d-b714-501b62dbe65b}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.01943243597376,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  1.25614063764496,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dd9a784d-5856-499b-aaa3-c19ead5273fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b937039-53fc-49a7-9d42-5d72114f3f58}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0b937039-53fc-49a7-9d42-5d72114f3f58}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6de80424-9d79-4ddb-bb41-31ff194c31e9}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP OA System, !- Name
  {06ac243d-9cfd-4d7d-b714-501b62dbe65b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {346550b8-11dd-47e1-9669-c7d73acc1d92}, !- Mixed Air Node Name
  {2ce57fa2-f962-4af1-82e3-28897b2438cf}, !- Outdoor Air Stream Node Name
  {7687a71f-aefe-46cf-880a-c99d9dbd5598}, !- Relief Air Stream Node Name
  {6d334405-fd6b-42f5-8f42-9146cbd3796c}; !- Return Air Stream Node Name

OS:Node,
  {0f249f44-9d2b-4c80-9b0d-cd5de8ce11e6}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2ce57fa2-f962-4af1-82e3-28897b2438cf}; !- Outlet Port

OS:Connection,
  {2ce57fa2-f962-4af1-82e3-28897b2438cf}, !- Handle
  {0f249f44-9d2b-4c80-9b0d-cd5de8ce11e6}, !- Source Object
  3,                                      !- Outlet Port
  {6de80424-9d79-4ddb-bb41-31ff194c31e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {04238fc3-2b16-4729-b82a-e2394ccd8e96}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Relief Air Node, !- Name
  {7687a71f-aefe-46cf-880a-c99d9dbd5598}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7687a71f-aefe-46cf-880a-c99d9dbd5598}, !- Handle
  {6de80424-9d79-4ddb-bb41-31ff194c31e9}, !- Source Object
  7,                                      !- Outlet Port
  {04238fc3-2b16-4729-b82a-e2394ccd8e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {016686ca-ff62-46dc-8d95-fec8b862cf99}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Mixed Air Node, !- Name
  {346550b8-11dd-47e1-9669-c7d73acc1d92}, !- Inlet Port
  {173f41a1-2ba2-4e4a-9b03-250bdeaa99d1}; !- Outlet Port

OS:Connection,
  {6d334405-fd6b-42f5-8f42-9146cbd3796c}, !- Handle
  {f35fe8c0-33b6-47ae-84df-4a7f03b51e12}, !- Source Object
  3,                                      !- Outlet Port
  {6de80424-9d79-4ddb-bb41-31ff194c31e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {346550b8-11dd-47e1-9669-c7d73acc1d92}, !- Handle
  {6de80424-9d79-4ddb-bb41-31ff194c31e9}, !- Source Object
  5,                                      !- Outlet Port
  {016686ca-ff62-46dc-8d95-fec8b862cf99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {173f41a1-2ba2-4e4a-9b03-250bdeaa99d1}, !- Handle
  {016686ca-ff62-46dc-8d95-fec8b862cf99}, !- Source Object
  3,                                      !- Outlet Port
  {24d32149-8715-482d-821f-4d69450173d5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d2070f91-3404-4134-96ab-64c958774349}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {967738e2-4025-4b2d-8c4c-db2ac9514a4a}, !- Control Zone or Zone List Name
  {940ef3f6-b8fa-4a17-973b-ec4a6abd3c90}, !- Cooling Control Zone or Zone List Name
  {c1eec5d0-94f0-4783-b65c-8d936d1a4365}, !- Heating Control Zone or Zone List Name
  {812b473c-8317-49b1-a1b0-3b44c54e0a6f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {967738e2-4025-4b2d-8c4c-db2ac9514a4a}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {940ef3f6-b8fa-4a17-973b-ec4a6abd3c90}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c1eec5d0-94f0-4783-b65c-8d936d1a4365}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {812b473c-8317-49b1-a1b0-3b44c54e0a6f}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df8f3cfa-56db-46a6-b5da-6ecfc29b7451}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {63164284-ddf5-4a74-aac8-d22e91ae3a2d}, !- Air Inlet Node Name
  {aa2f99b3-d6ff-49f3-b020-21eecc5dace3}, !- Air Outlet Node Name
  1.25614063764496;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4249d818-8f81-4900-9039-a497fab50f20}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Return Air Node, !- Name
  {237a2d93-7cd5-423e-91dd-cd7e0cb28765}, !- Inlet Port
  {358e156d-8f0d-46e3-bc22-d6a2bb04dea8}; !- Outlet Port

OS:Connection,
  {c6e21947-e423-4a78-88a6-0e0a02da3f37}, !- Handle
  {d4d32482-2dd4-41d4-8e6b-bd88cba222b4}, !- Source Object
  3,                                      !- Outlet Port
  {9072fcff-820d-42c4-a57b-a874f1e9b14d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237a2d93-7cd5-423e-91dd-cd7e0cb28765}, !- Handle
  {f91923cb-c4ad-47dc-8f5a-a96b7683d748}, !- Source Object
  2,                                      !- Outlet Port
  {4249d818-8f81-4900-9039-a497fab50f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358e156d-8f0d-46e3-bc22-d6a2bb04dea8}, !- Handle
  {4249d818-8f81-4900-9039-a497fab50f20}, !- Source Object
  3,                                      !- Outlet Port
  {b5462298-b099-439d-a26c-32672dca2378}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdac7a4e-703f-41a3-a8cc-cc7ed6201a39}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {708547fe-4380-432f-89df-52e7f1be809d}, !- Inlet Port
  {63164284-ddf5-4a74-aac8-d22e91ae3a2d}; !- Outlet Port

OS:Connection,
  {708547fe-4380-432f-89df-52e7f1be809d}, !- Handle
  {778c573d-5f88-4e40-93bc-f866240b6f3b}, !- Source Object
  3,                                      !- Outlet Port
  {cdac7a4e-703f-41a3-a8cc-cc7ed6201a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63164284-ddf5-4a74-aac8-d22e91ae3a2d}, !- Handle
  {cdac7a4e-703f-41a3-a8cc-cc7ed6201a39}, !- Source Object
  3,                                      !- Outlet Port
  {df8f3cfa-56db-46a6-b5da-6ecfc29b7451}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa2f99b3-d6ff-49f3-b020-21eecc5dace3}, !- Handle
  {df8f3cfa-56db-46a6-b5da-6ecfc29b7451}, !- Source Object
  4,                                      !- Outlet Port
  {d4d32482-2dd4-41d4-8e6b-bd88cba222b4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {85ac3891-4f72-4818-a493-06162493a5f3}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {88c2cff0-ff2d-4ea9-8f5f-9877135c83fe}, !- Availability Manager List Name
  1.05869560109874,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1411fee4-b444-43d7-a9cd-814591b70a41}, !- Supply Side Inlet Node Name
  {939fc915-5c30-4742-b889-f211ced32d00}, !- Demand Side Outlet Node Name
  {0493a812-71c8-437c-bb21-11a1e3d38e37}, !- Demand Side Inlet Node A
  {1724a847-8cda-410b-a585-90a3941f77fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {16a779ca-5a46-41dd-b33f-8467551b928d}, !- Demand Mixer Name
  {281bcbf1-cfed-4288-adf1-9ad6f0759f6e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b454ab7-ceb4-4c2f-9257-fc0b2fc70c92}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Supply Inlet Node, !- Name
  {1411fee4-b444-43d7-a9cd-814591b70a41}, !- Inlet Port
  {8d33bfc8-4323-449e-9107-558efb5aa2db}; !- Outlet Port

OS:Node,
  {43bf67a5-5cd4-411d-9b54-ef8176163c0e}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Supply Outlet Node, !- Name
  {0cd3d848-0d5a-4d2d-a837-ecf0a73b1548}, !- Inlet Port
  {1724a847-8cda-410b-a585-90a3941f77fa}; !- Outlet Port

OS:Connection,
  {1411fee4-b444-43d7-a9cd-814591b70a41}, !- Handle
  {85ac3891-4f72-4818-a493-06162493a5f3}, !- Source Object
  9,                                      !- Outlet Port
  {7b454ab7-ceb4-4c2f-9257-fc0b2fc70c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1724a847-8cda-410b-a585-90a3941f77fa}, !- Handle
  {43bf67a5-5cd4-411d-9b54-ef8176163c0e}, !- Source Object
  3,                                      !- Outlet Port
  {85ac3891-4f72-4818-a493-06162493a5f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3f8d240d-fc39-4607-b2ac-d9a472247eee}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Demand Inlet Node, !- Name
  {0493a812-71c8-437c-bb21-11a1e3d38e37}, !- Inlet Port
  {32fdc3f1-b81d-4e52-881f-9252efff2bc6}; !- Outlet Port

OS:Node,
  {85c91542-6a0c-452c-b5c9-2b9474199dc7}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Demand Outlet Node, !- Name
  {633ead99-64ca-4074-8b76-50a47f760cd8}, !- Inlet Port
  {939fc915-5c30-4742-b889-f211ced32d00}; !- Outlet Port

OS:Node,
  {cab5c151-d317-483f-b888-5482b40ffda5}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {17f04176-ce42-46d0-be8f-3508d158defc}, !- Inlet Port
  {5da634d0-d59e-43a7-977b-931e4777677d}; !- Outlet Port

OS:Connection,
  {0493a812-71c8-437c-bb21-11a1e3d38e37}, !- Handle
  {85ac3891-4f72-4818-a493-06162493a5f3}, !- Source Object
  11,                                     !- Outlet Port
  {3f8d240d-fc39-4607-b2ac-d9a472247eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {939fc915-5c30-4742-b889-f211ced32d00}, !- Handle
  {85c91542-6a0c-452c-b5c9-2b9474199dc7}, !- Source Object
  3,                                      !- Outlet Port
  {85ac3891-4f72-4818-a493-06162493a5f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {281bcbf1-cfed-4288-adf1-9ad6f0759f6e}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {32fdc3f1-b81d-4e52-881f-9252efff2bc6}, !- Inlet Node Name
  {3718167b-c545-4bc9-956a-42a4f87e7307}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {16a779ca-5a46-41dd-b33f-8467551b928d}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {633ead99-64ca-4074-8b76-50a47f760cd8}, !- Outlet Node Name
  {4b675524-bb8d-4861-85c5-fccef3e503ea}; !- Inlet Node Name 1

OS:Connection,
  {32fdc3f1-b81d-4e52-881f-9252efff2bc6}, !- Handle
  {3f8d240d-fc39-4607-b2ac-d9a472247eee}, !- Source Object
  3,                                      !- Outlet Port
  {281bcbf1-cfed-4288-adf1-9ad6f0759f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {633ead99-64ca-4074-8b76-50a47f760cd8}, !- Handle
  {16a779ca-5a46-41dd-b33f-8467551b928d}, !- Source Object
  2,                                      !- Outlet Port
  {85c91542-6a0c-452c-b5c9-2b9474199dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {883b5674-af1c-4650-bb77-d130183f4c34}, !- Handle
  {85ac3891-4f72-4818-a493-06162493a5f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.05869560109874,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  15043.06,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8093.01,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {88c2cff0-ff2d-4ea9-8f5f-9877135c83fe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {cd4c2ba4-01db-4bc9-8261-e6e358534c5e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {44fed2d8-d46d-40f3-9bf2-6d66d031134a}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {903948dd-5003-48f9-9854-c430484dff52}, !- Control Zone Name
  {43bf67a5-5cd4-411d-9b54-ef8176163c0e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {df1eee96-8ff0-4f3e-ae55-12fbff9076d7}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top HP Htg Coil 98 Clg kBtu/hr 8.3EER 99 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  26289.9329798545,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  1.05869560109874,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {3c814646-1dd0-4663-91a9-91e06f96701d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {3c814646-1dd0-4663-91a9-91e06f96701d}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {c1c099d9-dc7b-4eaf-8221-903c7f92a1cb}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  26289.9329798545,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7354126d-dd3a-403d-b64a-ccff578e47b2}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP 1spd DX HP Clg Coil 98kBtu/hr 9.7SEER 99kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  26289.9329798545,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.05869560109874,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dcf72236-ee9a-40a9-8d2f-9b009e89f642}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.05869560109874,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8abad8b-465b-42dc-b8ef-c4f58d8408be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6078282-691b-4a96-9d03-3be05d56575f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e8abad8b-465b-42dc-b8ef-c4f58d8408be}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6078282-691b-4a96-9d03-3be05d56575f}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7c8192c5-68f7-4d84-94ba-bf483c70b6a8}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {903948dd-5003-48f9-9854-c430484dff52}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {21df73f1-5d49-4122-867d-e5d4d15bb309}, !- Air Inlet Node Name
  {0cd3d848-0d5a-4d2d-a837-ecf0a73b1548}, !- Air Outlet Node Name
  {dcf72236-ee9a-40a9-8d2f-9b009e89f642}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {df1eee96-8ff0-4f3e-ae55-12fbff9076d7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7354126d-dd3a-403d-b64a-ccff578e47b2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c1c099d9-dc7b-4eaf-8221-903c7f92a1cb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.05869560109874,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.05869560109874,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0cd3d848-0d5a-4d2d-a837-ecf0a73b1548}, !- Handle
  {7c8192c5-68f7-4d84-94ba-bf483c70b6a8}, !- Source Object
  7,                                      !- Outlet Port
  {43bf67a5-5cd4-411d-9b54-ef8176163c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {42d1f520-8912-40e3-b2f7-173d9801eaf8}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.01943243597376,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  1.05869560109874,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2e51f50a-e78e-4440-aba6-33fa6b716559}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fa0d4ad1-3146-434d-9767-1eec6d3d06fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa0d4ad1-3146-434d-9767-1eec6d3d06fa}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ac3e887-c35e-493b-8ca5-572935d4ec70}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP OA System, !- Name
  {42d1f520-8912-40e3-b2f7-173d9801eaf8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4516401a-a0da-4f56-80b3-387840904dc5}, !- Mixed Air Node Name
  {2aabdc8a-baf2-41d7-b618-59eab9daf5b9}, !- Outdoor Air Stream Node Name
  {03940132-ac72-4f39-8aab-a480a83f91b3}, !- Relief Air Stream Node Name
  {8d33bfc8-4323-449e-9107-558efb5aa2db}; !- Return Air Stream Node Name

OS:Node,
  {1244176a-e762-486e-9a19-31ff24ddb4a5}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2aabdc8a-baf2-41d7-b618-59eab9daf5b9}; !- Outlet Port

OS:Connection,
  {2aabdc8a-baf2-41d7-b618-59eab9daf5b9}, !- Handle
  {1244176a-e762-486e-9a19-31ff24ddb4a5}, !- Source Object
  3,                                      !- Outlet Port
  {8ac3e887-c35e-493b-8ca5-572935d4ec70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4af7c047-b583-4ff4-ba86-326d7ca9b813}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Relief Air Node, !- Name
  {03940132-ac72-4f39-8aab-a480a83f91b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03940132-ac72-4f39-8aab-a480a83f91b3}, !- Handle
  {8ac3e887-c35e-493b-8ca5-572935d4ec70}, !- Source Object
  7,                                      !- Outlet Port
  {4af7c047-b583-4ff4-ba86-326d7ca9b813}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9129431c-03bf-47c5-869f-17b615ba2497}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Mixed Air Node, !- Name
  {4516401a-a0da-4f56-80b3-387840904dc5}, !- Inlet Port
  {21df73f1-5d49-4122-867d-e5d4d15bb309}; !- Outlet Port

OS:Connection,
  {8d33bfc8-4323-449e-9107-558efb5aa2db}, !- Handle
  {7b454ab7-ceb4-4c2f-9257-fc0b2fc70c92}, !- Source Object
  3,                                      !- Outlet Port
  {8ac3e887-c35e-493b-8ca5-572935d4ec70}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4516401a-a0da-4f56-80b3-387840904dc5}, !- Handle
  {8ac3e887-c35e-493b-8ca5-572935d4ec70}, !- Source Object
  5,                                      !- Outlet Port
  {9129431c-03bf-47c5-869f-17b615ba2497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21df73f1-5d49-4122-867d-e5d4d15bb309}, !- Handle
  {9129431c-03bf-47c5-869f-17b615ba2497}, !- Source Object
  3,                                      !- Outlet Port
  {7c8192c5-68f7-4d84-94ba-bf483c70b6a8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cd4c2ba4-01db-4bc9-8261-e6e358534c5e}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cba1cc1e-7d4e-4c5b-b2bc-91a1ed5d2247}, !- Control Zone or Zone List Name
  {802fce99-ec44-4d89-a8e7-9fa43e263308}, !- Cooling Control Zone or Zone List Name
  {ad5d9553-b8a3-4aa7-9793-22a8d04df860}, !- Heating Control Zone or Zone List Name
  {67928a77-a9e5-4414-9944-fdf334703dff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cba1cc1e-7d4e-4c5b-b2bc-91a1ed5d2247}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {802fce99-ec44-4d89-a8e7-9fa43e263308}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad5d9553-b8a3-4aa7-9793-22a8d04df860}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67928a77-a9e5-4414-9944-fdf334703dff}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d459ad0-f8c8-4b55-b397-dc3b39d2e01a}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {2d75aaab-4ea7-4a7b-961b-d1b11efcdb3d}, !- Air Inlet Node Name
  {17f04176-ce42-46d0-be8f-3508d158defc}, !- Air Outlet Node Name
  1.05869560109874;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {918bc2d3-543c-43d1-a1c6-9bb923d989c2}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Return Air Node, !- Name
  {5f2b8f96-0561-4ad1-af5d-70277138720e}, !- Inlet Port
  {4b675524-bb8d-4861-85c5-fccef3e503ea}; !- Outlet Port

OS:Connection,
  {5da634d0-d59e-43a7-977b-931e4777677d}, !- Handle
  {cab5c151-d317-483f-b888-5482b40ffda5}, !- Source Object
  3,                                      !- Outlet Port
  {6ddb9a34-d1bd-47a0-aa45-758d50fdd53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f2b8f96-0561-4ad1-af5d-70277138720e}, !- Handle
  {ba2efd27-ab3a-41a0-adcb-d887dec1d1f8}, !- Source Object
  2,                                      !- Outlet Port
  {918bc2d3-543c-43d1-a1c6-9bb923d989c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b675524-bb8d-4861-85c5-fccef3e503ea}, !- Handle
  {918bc2d3-543c-43d1-a1c6-9bb923d989c2}, !- Source Object
  3,                                      !- Outlet Port
  {16a779ca-5a46-41dd-b33f-8467551b928d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79931fae-153c-4196-89e4-02bfb6ead4d5}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {3718167b-c545-4bc9-956a-42a4f87e7307}, !- Inlet Port
  {2d75aaab-4ea7-4a7b-961b-d1b11efcdb3d}; !- Outlet Port

OS:Connection,
  {3718167b-c545-4bc9-956a-42a4f87e7307}, !- Handle
  {281bcbf1-cfed-4288-adf1-9ad6f0759f6e}, !- Source Object
  3,                                      !- Outlet Port
  {79931fae-153c-4196-89e4-02bfb6ead4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d75aaab-4ea7-4a7b-961b-d1b11efcdb3d}, !- Handle
  {79931fae-153c-4196-89e4-02bfb6ead4d5}, !- Source Object
  3,                                      !- Outlet Port
  {0d459ad0-f8c8-4b55-b397-dc3b39d2e01a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17f04176-ce42-46d0-be8f-3508d158defc}, !- Handle
  {0d459ad0-f8c8-4b55-b397-dc3b39d2e01a}, !- Source Object
  4,                                      !- Outlet Port
  {cab5c151-d317-483f-b888-5482b40ffda5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f27425b-caca-4306-9a62-2d5ef5336704}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {b5a20f3f-b448-4826-a79f-1e34c33ee6d2}, !- Availability Manager List Name
  3.10372666639945,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f7a504ee-99c0-483a-99d8-befed7fa50b2}, !- Supply Side Inlet Node Name
  {ed6773ea-2c9f-446e-947a-3355eb76cdd5}, !- Demand Side Outlet Node Name
  {59a00cae-84a3-4d23-97ff-70163aa360dd}, !- Demand Side Inlet Node A
  {c57463ba-7b4a-41f6-b084-b6b1da1a8864}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bea3006b-2ea5-4d89-bc78-4f1f4bd58cef}, !- Demand Mixer Name
  {e457e9a0-c8d9-429c-9654-10dafff932fc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {792a3ec9-d4d5-4f17-81bb-403dfc624244}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Supply Inlet Node, !- Name
  {f7a504ee-99c0-483a-99d8-befed7fa50b2}, !- Inlet Port
  {6804f0f8-b03a-4077-9527-4fa96113cf51}; !- Outlet Port

OS:Node,
  {b1ab09c3-3793-46ab-8773-19e21139402a}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Supply Outlet Node, !- Name
  {03181346-2252-4a88-9088-84841ccde97e}, !- Inlet Port
  {c57463ba-7b4a-41f6-b084-b6b1da1a8864}; !- Outlet Port

OS:Connection,
  {f7a504ee-99c0-483a-99d8-befed7fa50b2}, !- Handle
  {9f27425b-caca-4306-9a62-2d5ef5336704}, !- Source Object
  9,                                      !- Outlet Port
  {792a3ec9-d4d5-4f17-81bb-403dfc624244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57463ba-7b4a-41f6-b084-b6b1da1a8864}, !- Handle
  {b1ab09c3-3793-46ab-8773-19e21139402a}, !- Source Object
  3,                                      !- Outlet Port
  {9f27425b-caca-4306-9a62-2d5ef5336704}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dcb12792-2451-4f83-bffe-0064cad9f3a9}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Demand Inlet Node, !- Name
  {59a00cae-84a3-4d23-97ff-70163aa360dd}, !- Inlet Port
  {a542726f-6e6e-41db-bccb-1d37892ee0e0}; !- Outlet Port

OS:Node,
  {af0d3e0d-4b82-414e-9836-f756e5ca6512}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Demand Outlet Node, !- Name
  {c184a567-5c07-460e-a2f1-4fb438525f1f}, !- Inlet Port
  {ed6773ea-2c9f-446e-947a-3355eb76cdd5}; !- Outlet Port

OS:Node,
  {b573fbbf-4871-4947-90ac-ddafe49a715a}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {7200dfb9-7367-40b7-82fe-204f6e7a6f4e}, !- Inlet Port
  {fa740388-856c-468c-8d7a-a1fb54e95ed9}; !- Outlet Port

OS:Connection,
  {59a00cae-84a3-4d23-97ff-70163aa360dd}, !- Handle
  {9f27425b-caca-4306-9a62-2d5ef5336704}, !- Source Object
  11,                                     !- Outlet Port
  {dcb12792-2451-4f83-bffe-0064cad9f3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6773ea-2c9f-446e-947a-3355eb76cdd5}, !- Handle
  {af0d3e0d-4b82-414e-9836-f756e5ca6512}, !- Source Object
  3,                                      !- Outlet Port
  {9f27425b-caca-4306-9a62-2d5ef5336704}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e457e9a0-c8d9-429c-9654-10dafff932fc}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {a542726f-6e6e-41db-bccb-1d37892ee0e0}, !- Inlet Node Name
  {4929fba9-8229-4bcb-92eb-311a769be3c9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bea3006b-2ea5-4d89-bc78-4f1f4bd58cef}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {c184a567-5c07-460e-a2f1-4fb438525f1f}, !- Outlet Node Name
  {acb51059-a625-40bc-b746-1e0176d7595a}; !- Inlet Node Name 1

OS:Connection,
  {a542726f-6e6e-41db-bccb-1d37892ee0e0}, !- Handle
  {dcb12792-2451-4f83-bffe-0064cad9f3a9}, !- Source Object
  3,                                      !- Outlet Port
  {e457e9a0-c8d9-429c-9654-10dafff932fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c184a567-5c07-460e-a2f1-4fb438525f1f}, !- Handle
  {bea3006b-2ea5-4d89-bc78-4f1f4bd58cef}, !- Source Object
  2,                                      !- Outlet Port
  {af0d3e0d-4b82-414e-9836-f756e5ca6512}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3a69a6af-3fe9-49b8-bb50-b74bb967c864}, !- Handle
  {9f27425b-caca-4306-9a62-2d5ef5336704}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.10372666639945,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  54788.83,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  72227.27,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b5a20f3f-b448-4826-a79f-1e34c33ee6d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {48307894-bb9b-479b-a187-7fe0c3a6497e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9748c9d2-1c60-4f89-8520-92efaf0691a5}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {09bcf194-510a-4627-80d3-cbf4e822df8c}, !- Control Zone Name
  {b1ab09c3-3793-46ab-8773-19e21139402a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {41a09b66-c8eb-4604-a5f9-bdd0e2a3e016}, !- Handle
  Zone SCn WarehouseCond B  - Story Top HP Htg Coil 313 Clg kBtu/hr 8.3EER 304 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  77072.9244201503,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  3.10372666639945,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {fb294031-7d69-4d4f-9dbb-aef6385719d0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {fb294031-7d69-4d4f-9dbb-aef6385719d0}, !- Handle
  Zone SCn WarehouseCond B  - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {49bd950e-02d7-4945-a4d3-f04619a9bce6}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  77072.9244201503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {749b1aa9-fc8d-4128-b091-9c6b5ded60b5}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP 1spd DX HP Clg Coil 313kBtu/hr 9.7SEER 304kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  77072.9244201503,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  3.10372666639945,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {df903cac-ec62-4468-bab6-052002c2b5a6}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  3.10372666639945,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d88cec3-755d-4074-a745-e8ca175eb764}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {147727d1-d511-4c0e-96f9-16e5848b57ff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d88cec3-755d-4074-a745-e8ca175eb764}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {147727d1-d511-4c0e-96f9-16e5848b57ff}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b0ec79fd-4e33-4ac7-a1b3-abd5ff039f86}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {09bcf194-510a-4627-80d3-cbf4e822df8c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {78aec83c-14c4-497d-a692-b5010c2fdb43}, !- Air Inlet Node Name
  {03181346-2252-4a88-9088-84841ccde97e}, !- Air Outlet Node Name
  {df903cac-ec62-4468-bab6-052002c2b5a6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {41a09b66-c8eb-4604-a5f9-bdd0e2a3e016}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {749b1aa9-fc8d-4128-b091-9c6b5ded60b5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {49bd950e-02d7-4945-a4d3-f04619a9bce6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.10372666639945,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.10372666639945,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {03181346-2252-4a88-9088-84841ccde97e}, !- Handle
  {b0ec79fd-4e33-4ac7-a1b3-abd5ff039f86}, !- Source Object
  7,                                      !- Outlet Port
  {b1ab09c3-3793-46ab-8773-19e21139402a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {425434ad-ea73-43a7-819c-ad0c229e1164}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.98752717303482,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.10372666639945,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eec9e2fb-1d45-4dae-8405-1edecb2a4420}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4d2f96f1-995b-48bd-b586-e195f14a6b67}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4d2f96f1-995b-48bd-b586-e195f14a6b67}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9248d43c-ea53-4fd7-a66c-ca29591178f1}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP OA System, !- Name
  {425434ad-ea73-43a7-819c-ad0c229e1164}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e76c4a8f-105b-4bcd-90f2-eb34cdaaf44e}, !- Mixed Air Node Name
  {05161c05-d170-4d9f-b338-0d20fa60e7f7}, !- Outdoor Air Stream Node Name
  {597c556e-1e9b-4702-8a29-b6f2e198eb3b}, !- Relief Air Stream Node Name
  {6804f0f8-b03a-4077-9527-4fa96113cf51}; !- Return Air Stream Node Name

OS:Node,
  {a3527354-90d0-41bc-bf54-c755e8a04310}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {05161c05-d170-4d9f-b338-0d20fa60e7f7}; !- Outlet Port

OS:Connection,
  {05161c05-d170-4d9f-b338-0d20fa60e7f7}, !- Handle
  {a3527354-90d0-41bc-bf54-c755e8a04310}, !- Source Object
  3,                                      !- Outlet Port
  {9248d43c-ea53-4fd7-a66c-ca29591178f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {025956bc-eebf-4c8e-91e4-670596837e8c}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Relief Air Node, !- Name
  {597c556e-1e9b-4702-8a29-b6f2e198eb3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {597c556e-1e9b-4702-8a29-b6f2e198eb3b}, !- Handle
  {9248d43c-ea53-4fd7-a66c-ca29591178f1}, !- Source Object
  7,                                      !- Outlet Port
  {025956bc-eebf-4c8e-91e4-670596837e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae447495-4fb8-4fa0-924d-b33d252adfae}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Mixed Air Node, !- Name
  {e76c4a8f-105b-4bcd-90f2-eb34cdaaf44e}, !- Inlet Port
  {78aec83c-14c4-497d-a692-b5010c2fdb43}; !- Outlet Port

OS:Connection,
  {6804f0f8-b03a-4077-9527-4fa96113cf51}, !- Handle
  {792a3ec9-d4d5-4f17-81bb-403dfc624244}, !- Source Object
  3,                                      !- Outlet Port
  {9248d43c-ea53-4fd7-a66c-ca29591178f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e76c4a8f-105b-4bcd-90f2-eb34cdaaf44e}, !- Handle
  {9248d43c-ea53-4fd7-a66c-ca29591178f1}, !- Source Object
  5,                                      !- Outlet Port
  {ae447495-4fb8-4fa0-924d-b33d252adfae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78aec83c-14c4-497d-a692-b5010c2fdb43}, !- Handle
  {ae447495-4fb8-4fa0-924d-b33d252adfae}, !- Source Object
  3,                                      !- Outlet Port
  {b0ec79fd-4e33-4ac7-a1b3-abd5ff039f86}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {48307894-bb9b-479b-a187-7fe0c3a6497e}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1bdf56aa-5c24-4b99-8568-db63b92ac617}, !- Control Zone or Zone List Name
  {910e49b8-f547-44b6-a987-8be1eab21d6e}, !- Cooling Control Zone or Zone List Name
  {cde5a481-36d0-4d73-a762-80060b6ff67f}, !- Heating Control Zone or Zone List Name
  {6bd760f6-36c1-40be-b9f7-8e5e0120de31}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1bdf56aa-5c24-4b99-8568-db63b92ac617}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {910e49b8-f547-44b6-a987-8be1eab21d6e}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cde5a481-36d0-4d73-a762-80060b6ff67f}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6bd760f6-36c1-40be-b9f7-8e5e0120de31}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47c3b246-419b-4424-8dbe-2f5f15c91a1b}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {9040d6d2-16dd-440c-be77-53de72a3ee66}, !- Air Inlet Node Name
  {7200dfb9-7367-40b7-82fe-204f6e7a6f4e}, !- Air Outlet Node Name
  3.10372666639945;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88b64947-cc93-4ca6-ba75-5e4a10de257d}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Return Air Node, !- Name
  {8fcf43be-fdc1-456a-a126-3dca0a1eeda1}, !- Inlet Port
  {acb51059-a625-40bc-b746-1e0176d7595a}; !- Outlet Port

OS:Connection,
  {fa740388-856c-468c-8d7a-a1fb54e95ed9}, !- Handle
  {b573fbbf-4871-4947-90ac-ddafe49a715a}, !- Source Object
  3,                                      !- Outlet Port
  {07197ddf-23da-44dc-bae9-1c77ba56ffb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fcf43be-fdc1-456a-a126-3dca0a1eeda1}, !- Handle
  {3c5759fe-8acc-4aa4-8fe5-7174f2b2f0de}, !- Source Object
  2,                                      !- Outlet Port
  {88b64947-cc93-4ca6-ba75-5e4a10de257d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb51059-a625-40bc-b746-1e0176d7595a}, !- Handle
  {88b64947-cc93-4ca6-ba75-5e4a10de257d}, !- Source Object
  3,                                      !- Outlet Port
  {bea3006b-2ea5-4d89-bc78-4f1f4bd58cef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c76ca024-09c8-42c3-9f87-5918909e03d8}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {4929fba9-8229-4bcb-92eb-311a769be3c9}, !- Inlet Port
  {9040d6d2-16dd-440c-be77-53de72a3ee66}; !- Outlet Port

OS:Connection,
  {4929fba9-8229-4bcb-92eb-311a769be3c9}, !- Handle
  {e457e9a0-c8d9-429c-9654-10dafff932fc}, !- Source Object
  3,                                      !- Outlet Port
  {c76ca024-09c8-42c3-9f87-5918909e03d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9040d6d2-16dd-440c-be77-53de72a3ee66}, !- Handle
  {c76ca024-09c8-42c3-9f87-5918909e03d8}, !- Source Object
  3,                                      !- Outlet Port
  {47c3b246-419b-4424-8dbe-2f5f15c91a1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7200dfb9-7367-40b7-82fe-204f6e7a6f4e}, !- Handle
  {47c3b246-419b-4424-8dbe-2f5f15c91a1b}, !- Source Object
  4,                                      !- Outlet Port
  {b573fbbf-4871-4947-90ac-ddafe49a715a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b0b7a46c-4d23-4e23-8f47-f9d26c047b48}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {7d504ef0-be3b-44aa-a323-ac4a98e9b44e}, !- Availability Manager List Name
  5.16156050436755,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {38822498-8ff6-47a4-b26a-52265d99c7db}, !- Supply Side Inlet Node Name
  {c93e10ba-e63e-4118-8aeb-41ea4e5b6686}, !- Demand Side Outlet Node Name
  {328b5577-511c-4fa4-85b7-672c3884b53b}, !- Demand Side Inlet Node A
  {c072fdab-3df9-483c-8e24-ea745f3977d1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d02100c-a362-4a09-ba0a-bb920ce0ae64}, !- Demand Mixer Name
  {32c957eb-679b-4005-8027-19f475b94e0e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d2f00d0c-9c81-4bb7-8e14-a6b6694b2691}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Supply Inlet Node, !- Name
  {38822498-8ff6-47a4-b26a-52265d99c7db}, !- Inlet Port
  {a79338a5-be73-4958-8860-2442dc08eb8b}; !- Outlet Port

OS:Node,
  {3e2ed3cc-562b-4960-9f23-8d5bcceb1cce}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Supply Outlet Node, !- Name
  {0daeaf0c-4899-49e3-bb14-bfb3800c85d9}, !- Inlet Port
  {c072fdab-3df9-483c-8e24-ea745f3977d1}; !- Outlet Port

OS:Connection,
  {38822498-8ff6-47a4-b26a-52265d99c7db}, !- Handle
  {b0b7a46c-4d23-4e23-8f47-f9d26c047b48}, !- Source Object
  9,                                      !- Outlet Port
  {d2f00d0c-9c81-4bb7-8e14-a6b6694b2691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c072fdab-3df9-483c-8e24-ea745f3977d1}, !- Handle
  {3e2ed3cc-562b-4960-9f23-8d5bcceb1cce}, !- Source Object
  3,                                      !- Outlet Port
  {b0b7a46c-4d23-4e23-8f47-f9d26c047b48}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2657cbc2-1857-4f86-8173-e8dde71bb962}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Demand Inlet Node, !- Name
  {328b5577-511c-4fa4-85b7-672c3884b53b}, !- Inlet Port
  {b68bfe49-6041-4cfd-87e5-6f018b5aa48c}; !- Outlet Port

OS:Node,
  {150b79fb-fd9b-450d-a889-992a4724b6e2}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Demand Outlet Node, !- Name
  {df8f7aa1-90a6-4c64-b40d-aeb18e566f6f}, !- Inlet Port
  {c93e10ba-e63e-4118-8aeb-41ea4e5b6686}; !- Outlet Port

OS:Node,
  {3c93413d-633f-4fd7-811e-b313c8b48afc}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {0bf15eeb-90dc-4959-b19d-3a021fcdcf4e}, !- Inlet Port
  {bdf7cbc5-c197-4e35-9368-55194944e001}; !- Outlet Port

OS:Connection,
  {328b5577-511c-4fa4-85b7-672c3884b53b}, !- Handle
  {b0b7a46c-4d23-4e23-8f47-f9d26c047b48}, !- Source Object
  11,                                     !- Outlet Port
  {2657cbc2-1857-4f86-8173-e8dde71bb962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93e10ba-e63e-4118-8aeb-41ea4e5b6686}, !- Handle
  {150b79fb-fd9b-450d-a889-992a4724b6e2}, !- Source Object
  3,                                      !- Outlet Port
  {b0b7a46c-4d23-4e23-8f47-f9d26c047b48}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32c957eb-679b-4005-8027-19f475b94e0e}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {b68bfe49-6041-4cfd-87e5-6f018b5aa48c}, !- Inlet Node Name
  {60eb1ea0-f540-401d-b151-484b90eaf465}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d02100c-a362-4a09-ba0a-bb920ce0ae64}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {df8f7aa1-90a6-4c64-b40d-aeb18e566f6f}, !- Outlet Node Name
  {24c9fac1-a709-42a6-9e38-d44695532202}; !- Inlet Node Name 1

OS:Connection,
  {b68bfe49-6041-4cfd-87e5-6f018b5aa48c}, !- Handle
  {2657cbc2-1857-4f86-8173-e8dde71bb962}, !- Source Object
  3,                                      !- Outlet Port
  {32c957eb-679b-4005-8027-19f475b94e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8f7aa1-90a6-4c64-b40d-aeb18e566f6f}, !- Handle
  {1d02100c-a362-4a09-ba0a-bb920ce0ae64}, !- Source Object
  2,                                      !- Outlet Port
  {150b79fb-fd9b-450d-a889-992a4724b6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14af9ac7-743e-4a61-81c8-b4677e8e350f}, !- Handle
  {b0b7a46c-4d23-4e23-8f47-f9d26c047b48}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.16156050436755,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  73762.73,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  34176.92,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7d504ef0-be3b-44aa-a323-ac4a98e9b44e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {7c8cd9e4-b29a-46c3-8595-2d1fdd226d25}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {84d1d4ac-0651-40fc-93c0-2b3a83908d99}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}, !- Control Zone Name
  {3e2ed3cc-562b-4960-9f23-8d5bcceb1cce}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {f507656d-af59-4fa5-b476-4a9489b703b7}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top HP Htg Coil 465 Clg kBtu/hr 8.3EER 478 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  128173.839194625,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  5.16156050436755,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {ec14b13e-1e7d-4e65-8577-2001a139ca6f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {ec14b13e-1e7d-4e65-8577-2001a139ca6f}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {b2597743-16a7-4278-8f15-5b50426a9182}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  128173.839194625,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0854fd6b-ea4b-49cd-ac37-3e5ab51d14f0}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP 1spd DX HP Clg Coil 465kBtu/hr 9.7SEER 478kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  128173.839194625,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  5.16156050436755,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {be89e934-233d-4239-b6e8-7b87a0db173d}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  5.16156050436755,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7754220c-1eac-481e-929c-5b95b9254535}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0232b812-6a0b-4dc3-bf3e-daf6e1266a6f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7754220c-1eac-481e-929c-5b95b9254535}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0232b812-6a0b-4dc3-bf3e-daf6e1266a6f}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cf953d56-7ef6-4e09-9fbe-5ab8fb33accf}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {f5a4026f-a941-4298-81b7-dad2a69d8d29}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {c1822053-8c1a-4d7c-8611-05f44927d055}, !- Air Inlet Node Name
  {0daeaf0c-4899-49e3-bb14-bfb3800c85d9}, !- Air Outlet Node Name
  {be89e934-233d-4239-b6e8-7b87a0db173d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {f507656d-af59-4fa5-b476-4a9489b703b7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0854fd6b-ea4b-49cd-ac37-3e5ab51d14f0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b2597743-16a7-4278-8f15-5b50426a9182}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  5.16156050436755,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  5.16156050436755,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0daeaf0c-4899-49e3-bb14-bfb3800c85d9}, !- Handle
  {cf953d56-7ef6-4e09-9fbe-5ab8fb33accf}, !- Source Object
  7,                                      !- Outlet Port
  {3e2ed3cc-562b-4960-9f23-8d5bcceb1cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {513d6ec2-080b-4617-b544-abc050bdc56a}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.138528186887533,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  5.16156050436755,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c43dcb49-f092-4013-84dc-47a3b9789761}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {544ce678-ae08-4838-81ba-baa2de55966a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {544ce678-ae08-4838-81ba-baa2de55966a}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {092d8044-e7c6-4f8f-a33a-f8dde225046e}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP OA System, !- Name
  {513d6ec2-080b-4617-b544-abc050bdc56a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f1602447-55be-4672-a815-a4a0dfcf4ac2}, !- Mixed Air Node Name
  {40502d0e-62a2-4f5e-97af-d3984e520671}, !- Outdoor Air Stream Node Name
  {e4644957-87c3-41b0-b1f5-6c856fa4c800}, !- Relief Air Stream Node Name
  {a79338a5-be73-4958-8860-2442dc08eb8b}; !- Return Air Stream Node Name

OS:Node,
  {eb2b91ff-6ac7-4216-af9b-b635082c26ce}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {40502d0e-62a2-4f5e-97af-d3984e520671}; !- Outlet Port

OS:Connection,
  {40502d0e-62a2-4f5e-97af-d3984e520671}, !- Handle
  {eb2b91ff-6ac7-4216-af9b-b635082c26ce}, !- Source Object
  3,                                      !- Outlet Port
  {092d8044-e7c6-4f8f-a33a-f8dde225046e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49c7dcc4-5fd9-40ba-b115-0a92134adcf8}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Relief Air Node, !- Name
  {e4644957-87c3-41b0-b1f5-6c856fa4c800}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4644957-87c3-41b0-b1f5-6c856fa4c800}, !- Handle
  {092d8044-e7c6-4f8f-a33a-f8dde225046e}, !- Source Object
  7,                                      !- Outlet Port
  {49c7dcc4-5fd9-40ba-b115-0a92134adcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {299bf585-d366-48aa-aff0-8283ec306be8}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Mixed Air Node, !- Name
  {f1602447-55be-4672-a815-a4a0dfcf4ac2}, !- Inlet Port
  {c1822053-8c1a-4d7c-8611-05f44927d055}; !- Outlet Port

OS:Connection,
  {a79338a5-be73-4958-8860-2442dc08eb8b}, !- Handle
  {d2f00d0c-9c81-4bb7-8e14-a6b6694b2691}, !- Source Object
  3,                                      !- Outlet Port
  {092d8044-e7c6-4f8f-a33a-f8dde225046e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f1602447-55be-4672-a815-a4a0dfcf4ac2}, !- Handle
  {092d8044-e7c6-4f8f-a33a-f8dde225046e}, !- Source Object
  5,                                      !- Outlet Port
  {299bf585-d366-48aa-aff0-8283ec306be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1822053-8c1a-4d7c-8611-05f44927d055}, !- Handle
  {299bf585-d366-48aa-aff0-8283ec306be8}, !- Source Object
  3,                                      !- Outlet Port
  {cf953d56-7ef6-4e09-9fbe-5ab8fb33accf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7c8cd9e4-b29a-46c3-8595-2d1fdd226d25}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {168d3188-126d-4f82-a41d-32f9e29821cc}, !- Control Zone or Zone List Name
  {bf3e76ce-f191-46cf-84e7-7e4241da38cb}, !- Cooling Control Zone or Zone List Name
  {e41cc04e-19f0-46f1-9177-5c184f541208}, !- Heating Control Zone or Zone List Name
  {217e1c62-4cc5-449f-be12-ee3ffc5235ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {168d3188-126d-4f82-a41d-32f9e29821cc}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {bf3e76ce-f191-46cf-84e7-7e4241da38cb}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e41cc04e-19f0-46f1-9177-5c184f541208}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {217e1c62-4cc5-449f-be12-ee3ffc5235ad}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ca6e596-6640-434f-a50a-f6f161d07def}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {507a2c8a-0d9b-4c08-95ff-f267a3e03c02}, !- Air Inlet Node Name
  {0bf15eeb-90dc-4959-b19d-3a021fcdcf4e}, !- Air Outlet Node Name
  5.16156050436755;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {940624ac-6aa5-428f-b098-7f9b028d3229}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Return Air Node, !- Name
  {8e40b5f7-f2f2-4ef7-9607-bee482f1c078}, !- Inlet Port
  {24c9fac1-a709-42a6-9e38-d44695532202}; !- Outlet Port

OS:Connection,
  {bdf7cbc5-c197-4e35-9368-55194944e001}, !- Handle
  {3c93413d-633f-4fd7-811e-b313c8b48afc}, !- Source Object
  3,                                      !- Outlet Port
  {4f6eff1f-d4fd-4f44-b793-d6cb2374f931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e40b5f7-f2f2-4ef7-9607-bee482f1c078}, !- Handle
  {95e773fe-0230-4a09-bda8-1685473fa312}, !- Source Object
  2,                                      !- Outlet Port
  {940624ac-6aa5-428f-b098-7f9b028d3229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c9fac1-a709-42a6-9e38-d44695532202}, !- Handle
  {940624ac-6aa5-428f-b098-7f9b028d3229}, !- Source Object
  3,                                      !- Outlet Port
  {1d02100c-a362-4a09-ba0a-bb920ce0ae64}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {608c09d2-1e0e-44cb-a1a6-82acf640e794}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {60eb1ea0-f540-401d-b151-484b90eaf465}, !- Inlet Port
  {507a2c8a-0d9b-4c08-95ff-f267a3e03c02}; !- Outlet Port

OS:Connection,
  {60eb1ea0-f540-401d-b151-484b90eaf465}, !- Handle
  {32c957eb-679b-4005-8027-19f475b94e0e}, !- Source Object
  3,                                      !- Outlet Port
  {608c09d2-1e0e-44cb-a1a6-82acf640e794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507a2c8a-0d9b-4c08-95ff-f267a3e03c02}, !- Handle
  {608c09d2-1e0e-44cb-a1a6-82acf640e794}, !- Source Object
  3,                                      !- Outlet Port
  {8ca6e596-6640-434f-a50a-f6f161d07def}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bf15eeb-90dc-4959-b19d-3a021fcdcf4e}, !- Handle
  {8ca6e596-6640-434f-a50a-f6f161d07def}, !- Source Object
  4,                                      !- Outlet Port
  {3c93413d-633f-4fd7-811e-b313c8b48afc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c1df718b-ea89-48be-92fc-8ed5452e1218}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {8ad0d4b3-6808-43c5-aa0c-b4ad625a85d7}, !- Availability Manager List Name
  4.52707679660613,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef7748d6-76e6-42ef-a8dc-a74f60a64db7}, !- Supply Side Inlet Node Name
  {95e36c02-ca02-429e-98d6-abfd08f431d2}, !- Demand Side Outlet Node Name
  {84ec597f-27cb-4dc3-b6a5-269cfd92d518}, !- Demand Side Inlet Node A
  {1ee41080-ebd1-4445-8519-223d9301f9bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {46497ce2-232a-4228-b935-dabb814fe757}, !- Demand Mixer Name
  {467dceae-a081-4e93-9a05-6027534337ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {014abadf-6cf5-41db-b6f4-4f7119268d88}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Supply Inlet Node, !- Name
  {ef7748d6-76e6-42ef-a8dc-a74f60a64db7}, !- Inlet Port
  {74924414-0001-49ce-a6af-42f391184df8}; !- Outlet Port

OS:Node,
  {cd21faa1-bb32-48bb-801e-bb0b6e4f17fd}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Supply Outlet Node, !- Name
  {f523ed09-3382-41d2-8583-4e5f6c3d7d6a}, !- Inlet Port
  {1ee41080-ebd1-4445-8519-223d9301f9bb}; !- Outlet Port

OS:Connection,
  {ef7748d6-76e6-42ef-a8dc-a74f60a64db7}, !- Handle
  {c1df718b-ea89-48be-92fc-8ed5452e1218}, !- Source Object
  9,                                      !- Outlet Port
  {014abadf-6cf5-41db-b6f4-4f7119268d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee41080-ebd1-4445-8519-223d9301f9bb}, !- Handle
  {cd21faa1-bb32-48bb-801e-bb0b6e4f17fd}, !- Source Object
  3,                                      !- Outlet Port
  {c1df718b-ea89-48be-92fc-8ed5452e1218}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {54b15c04-5536-4415-8751-929444270246}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Demand Inlet Node, !- Name
  {84ec597f-27cb-4dc3-b6a5-269cfd92d518}, !- Inlet Port
  {ff0f35b8-9394-4713-972c-d5d9fbec9e25}; !- Outlet Port

OS:Node,
  {d4172e95-f477-43f9-94bc-f90a601e28f3}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Demand Outlet Node, !- Name
  {24faac75-a657-4877-bfe7-365210212171}, !- Inlet Port
  {95e36c02-ca02-429e-98d6-abfd08f431d2}; !- Outlet Port

OS:Node,
  {d9ad94b4-1356-4956-b615-b63c9e030d4f}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {cb89bf1e-b52d-49c8-8e02-b3275c1e0429}, !- Inlet Port
  {a6d9325c-5b5c-4555-91b7-f1bc021cb8f9}; !- Outlet Port

OS:Connection,
  {84ec597f-27cb-4dc3-b6a5-269cfd92d518}, !- Handle
  {c1df718b-ea89-48be-92fc-8ed5452e1218}, !- Source Object
  11,                                     !- Outlet Port
  {54b15c04-5536-4415-8751-929444270246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e36c02-ca02-429e-98d6-abfd08f431d2}, !- Handle
  {d4172e95-f477-43f9-94bc-f90a601e28f3}, !- Source Object
  3,                                      !- Outlet Port
  {c1df718b-ea89-48be-92fc-8ed5452e1218}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {467dceae-a081-4e93-9a05-6027534337ff}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {ff0f35b8-9394-4713-972c-d5d9fbec9e25}, !- Inlet Node Name
  {7b61628c-a6d6-4f9d-acca-d03a3a245fc5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {46497ce2-232a-4228-b935-dabb814fe757}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {24faac75-a657-4877-bfe7-365210212171}, !- Outlet Node Name
  {4a1ddefe-0a90-4324-a350-1c6c14d24697}; !- Inlet Node Name 1

OS:Connection,
  {ff0f35b8-9394-4713-972c-d5d9fbec9e25}, !- Handle
  {54b15c04-5536-4415-8751-929444270246}, !- Source Object
  3,                                      !- Outlet Port
  {467dceae-a081-4e93-9a05-6027534337ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24faac75-a657-4877-bfe7-365210212171}, !- Handle
  {46497ce2-232a-4228-b935-dabb814fe757}, !- Source Object
  2,                                      !- Outlet Port
  {d4172e95-f477-43f9-94bc-f90a601e28f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b0e708e-f50e-49f0-9bdc-4004eed62399}, !- Handle
  {c1df718b-ea89-48be-92fc-8ed5452e1218}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.52707679660613,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  64505.06,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  34084.58,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8ad0d4b3-6808-43c5-aa0c-b4ad625a85d7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {d9222ffe-8d38-453b-94a3-c1743fea2cfa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {14a8ff81-ea03-4953-b506-d9104996dd97}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7b6c4773-7512-4fed-be95-a04d38af23b2}, !- Control Zone Name
  {cd21faa1-bb32-48bb-801e-bb0b6e4f17fd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {05689eb1-a9f5-4041-9f02-f52915b6271b}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top HP Htg Coil 416 Clg kBtu/hr 8.3EER 425 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  112418.097755305,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  4.52707679660613,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {9bbc8431-492e-4893-8ea1-275902fc3b4d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {9bbc8431-492e-4893-8ea1-275902fc3b4d}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {5f6d1cca-6925-4e2a-8ad5-788098982a82}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  112418.097755305,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ff7100e6-d797-451f-82de-5241124a47a4}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP 1spd DX HP Clg Coil 416kBtu/hr 9.7SEER 425kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  112418.097755305,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  4.52707679660613,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {35e7866e-465f-4515-a765-5d220e1516d3}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.52707679660613,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d905a9f-e4e8-4287-96f6-27706b09ecce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e1cf30c-7d43-4877-8bb5-b48d7536d4a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d905a9f-e4e8-4287-96f6-27706b09ecce}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e1cf30c-7d43-4877-8bb5-b48d7536d4a8}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {49b1f8e6-7e29-4650-8c4c-1cad22caec05}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {7b6c4773-7512-4fed-be95-a04d38af23b2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {77fda826-20c2-412f-8a74-d500eeb411dc}, !- Air Inlet Node Name
  {f523ed09-3382-41d2-8583-4e5f6c3d7d6a}, !- Air Outlet Node Name
  {35e7866e-465f-4515-a765-5d220e1516d3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {05689eb1-a9f5-4041-9f02-f52915b6271b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ff7100e6-d797-451f-82de-5241124a47a4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5f6d1cca-6925-4e2a-8ad5-788098982a82}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.52707679660613,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.52707679660613,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f523ed09-3382-41d2-8583-4e5f6c3d7d6a}, !- Handle
  {49b1f8e6-7e29-4650-8c4c-1cad22caec05}, !- Source Object
  7,                                      !- Outlet Port
  {cd21faa1-bb32-48bb-801e-bb0b6e4f17fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {150ee171-55b1-4d64-b1ea-2a8161210180}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.138528186887533,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.52707679660613,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0dce2866-5dd7-447e-8a36-88684c35532d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ffd58926-8a84-41b4-bfd3-06a82083b7b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ffd58926-8a84-41b4-bfd3-06a82083b7b9}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7d961765-1521-404b-9504-d944257f82c6}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP OA System, !- Name
  {150ee171-55b1-4d64-b1ea-2a8161210180}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aece98e1-491d-43b8-b373-e3230c204103}, !- Mixed Air Node Name
  {ec9455d4-fe66-423e-91f2-6e0f511dee81}, !- Outdoor Air Stream Node Name
  {690e3c69-2ea3-4086-a237-5627229e8c47}, !- Relief Air Stream Node Name
  {74924414-0001-49ce-a6af-42f391184df8}; !- Return Air Stream Node Name

OS:Node,
  {d9f57131-d006-43e4-81d8-776b53f24c16}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ec9455d4-fe66-423e-91f2-6e0f511dee81}; !- Outlet Port

OS:Connection,
  {ec9455d4-fe66-423e-91f2-6e0f511dee81}, !- Handle
  {d9f57131-d006-43e4-81d8-776b53f24c16}, !- Source Object
  3,                                      !- Outlet Port
  {7d961765-1521-404b-9504-d944257f82c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c0c728a-60e4-453e-ab91-7417c85d43ea}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Relief Air Node, !- Name
  {690e3c69-2ea3-4086-a237-5627229e8c47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {690e3c69-2ea3-4086-a237-5627229e8c47}, !- Handle
  {7d961765-1521-404b-9504-d944257f82c6}, !- Source Object
  7,                                      !- Outlet Port
  {4c0c728a-60e4-453e-ab91-7417c85d43ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bb77d66-f38d-4b18-9143-84430574c590}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Mixed Air Node, !- Name
  {aece98e1-491d-43b8-b373-e3230c204103}, !- Inlet Port
  {77fda826-20c2-412f-8a74-d500eeb411dc}; !- Outlet Port

OS:Connection,
  {74924414-0001-49ce-a6af-42f391184df8}, !- Handle
  {014abadf-6cf5-41db-b6f4-4f7119268d88}, !- Source Object
  3,                                      !- Outlet Port
  {7d961765-1521-404b-9504-d944257f82c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aece98e1-491d-43b8-b373-e3230c204103}, !- Handle
  {7d961765-1521-404b-9504-d944257f82c6}, !- Source Object
  5,                                      !- Outlet Port
  {4bb77d66-f38d-4b18-9143-84430574c590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77fda826-20c2-412f-8a74-d500eeb411dc}, !- Handle
  {4bb77d66-f38d-4b18-9143-84430574c590}, !- Source Object
  3,                                      !- Outlet Port
  {49b1f8e6-7e29-4650-8c4c-1cad22caec05}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d9222ffe-8d38-453b-94a3-c1743fea2cfa}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aa32e308-550f-4ffd-ada5-bf588acb68c8}, !- Control Zone or Zone List Name
  {116e4ec0-7e57-47b6-a2fe-9e02d226cfc7}, !- Cooling Control Zone or Zone List Name
  {e9d00a06-0d75-4744-b4d9-61f8f700927a}, !- Heating Control Zone or Zone List Name
  {0fb53a86-c156-48f7-b20c-e17b142bd81d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa32e308-550f-4ffd-ada5-bf588acb68c8}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {116e4ec0-7e57-47b6-a2fe-9e02d226cfc7}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e9d00a06-0d75-4744-b4d9-61f8f700927a}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0fb53a86-c156-48f7-b20c-e17b142bd81d}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5e748370-3515-462a-98fb-ffed9c264dda}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {4d57415b-34e8-419f-b102-ae21d689f051}, !- Air Inlet Node Name
  {cb89bf1e-b52d-49c8-8e02-b3275c1e0429}, !- Air Outlet Node Name
  4.52707679660613;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {85a6d5fb-bb5d-4637-9111-06fc66b7686f}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Return Air Node, !- Name
  {929b0fa1-f62a-43a5-a7a2-47dfafac0a24}, !- Inlet Port
  {4a1ddefe-0a90-4324-a350-1c6c14d24697}; !- Outlet Port

OS:Connection,
  {a6d9325c-5b5c-4555-91b7-f1bc021cb8f9}, !- Handle
  {d9ad94b4-1356-4956-b615-b63c9e030d4f}, !- Source Object
  3,                                      !- Outlet Port
  {e61793c7-6f00-4f3a-b557-b473562a8ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929b0fa1-f62a-43a5-a7a2-47dfafac0a24}, !- Handle
  {d8eeef56-6ab7-4598-a9df-39a20f516608}, !- Source Object
  2,                                      !- Outlet Port
  {85a6d5fb-bb5d-4637-9111-06fc66b7686f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1ddefe-0a90-4324-a350-1c6c14d24697}, !- Handle
  {85a6d5fb-bb5d-4637-9111-06fc66b7686f}, !- Source Object
  3,                                      !- Outlet Port
  {46497ce2-232a-4228-b935-dabb814fe757}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {365eff75-4451-4527-8dbe-a06cbd01ef62}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {7b61628c-a6d6-4f9d-acca-d03a3a245fc5}, !- Inlet Port
  {4d57415b-34e8-419f-b102-ae21d689f051}; !- Outlet Port

OS:Connection,
  {7b61628c-a6d6-4f9d-acca-d03a3a245fc5}, !- Handle
  {467dceae-a081-4e93-9a05-6027534337ff}, !- Source Object
  3,                                      !- Outlet Port
  {365eff75-4451-4527-8dbe-a06cbd01ef62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d57415b-34e8-419f-b102-ae21d689f051}, !- Handle
  {365eff75-4451-4527-8dbe-a06cbd01ef62}, !- Source Object
  3,                                      !- Outlet Port
  {5e748370-3515-462a-98fb-ffed9c264dda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb89bf1e-b52d-49c8-8e02-b3275c1e0429}, !- Handle
  {5e748370-3515-462a-98fb-ffed9c264dda}, !- Source Object
  4,                                      !- Outlet Port
  {d9ad94b4-1356-4956-b615-b63c9e030d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {742626f8-010e-4546-b38a-91606a194ff5}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {96526577-9fa3-48ef-ad12-c06b6ca4b1d8}, !- Availability Manager List Name
  1.68417576116088,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7b640f8-1067-4457-891f-aaa5d6c7b8de}, !- Supply Side Inlet Node Name
  {4e186ce7-034c-45cb-badf-900c20bc193a}, !- Demand Side Outlet Node Name
  {ff49cd8a-7d03-4d2a-ace7-89cd4811d246}, !- Demand Side Inlet Node A
  {9f2b88b6-3ec0-4192-a47e-286e68ee3c3b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c4aef617-8cfc-47ed-a9f2-37f10778065c}, !- Demand Mixer Name
  {80860e1f-e844-449a-93e4-106fb840759d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a319a60a-4a53-4e85-adb5-e8441608392c}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Supply Inlet Node, !- Name
  {c7b640f8-1067-4457-891f-aaa5d6c7b8de}, !- Inlet Port
  {e1576007-b35f-44a8-a0b9-08c652f30ed3}; !- Outlet Port

OS:Node,
  {9cbb9339-37e0-4463-acab-d10e892a779c}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Supply Outlet Node, !- Name
  {f691e7d1-de58-44b6-bf55-e3f4f8e3a98b}, !- Inlet Port
  {9f2b88b6-3ec0-4192-a47e-286e68ee3c3b}; !- Outlet Port

OS:Connection,
  {c7b640f8-1067-4457-891f-aaa5d6c7b8de}, !- Handle
  {742626f8-010e-4546-b38a-91606a194ff5}, !- Source Object
  9,                                      !- Outlet Port
  {a319a60a-4a53-4e85-adb5-e8441608392c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f2b88b6-3ec0-4192-a47e-286e68ee3c3b}, !- Handle
  {9cbb9339-37e0-4463-acab-d10e892a779c}, !- Source Object
  3,                                      !- Outlet Port
  {742626f8-010e-4546-b38a-91606a194ff5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b950280b-cc56-45d6-ac8b-b2a8f12d92dd}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Demand Inlet Node, !- Name
  {ff49cd8a-7d03-4d2a-ace7-89cd4811d246}, !- Inlet Port
  {f2a1ff36-fa4e-4376-a5e8-8c4609531ad1}; !- Outlet Port

OS:Node,
  {a19ec128-19af-490f-9176-9d73fd746859}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Demand Outlet Node, !- Name
  {aef82e81-671f-468f-94cd-0d8cda92119c}, !- Inlet Port
  {4e186ce7-034c-45cb-badf-900c20bc193a}; !- Outlet Port

OS:Node,
  {6e8d92c6-a855-444d-bdb1-a081f2f5a3ff}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {9aa5e172-8d1b-4f13-a3f7-12b0a3df3ddb}, !- Inlet Port
  {adca7160-35a7-452b-9740-80f82b362b3c}; !- Outlet Port

OS:Connection,
  {ff49cd8a-7d03-4d2a-ace7-89cd4811d246}, !- Handle
  {742626f8-010e-4546-b38a-91606a194ff5}, !- Source Object
  11,                                     !- Outlet Port
  {b950280b-cc56-45d6-ac8b-b2a8f12d92dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e186ce7-034c-45cb-badf-900c20bc193a}, !- Handle
  {a19ec128-19af-490f-9176-9d73fd746859}, !- Source Object
  3,                                      !- Outlet Port
  {742626f8-010e-4546-b38a-91606a194ff5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {80860e1f-e844-449a-93e4-106fb840759d}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {f2a1ff36-fa4e-4376-a5e8-8c4609531ad1}, !- Inlet Node Name
  {86b94ff0-aa86-45c6-84b4-0b3129f2c822}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c4aef617-8cfc-47ed-a9f2-37f10778065c}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {aef82e81-671f-468f-94cd-0d8cda92119c}, !- Outlet Node Name
  {a7574604-2a37-4ce3-90b4-91769a8f980f}; !- Inlet Node Name 1

OS:Connection,
  {f2a1ff36-fa4e-4376-a5e8-8c4609531ad1}, !- Handle
  {b950280b-cc56-45d6-ac8b-b2a8f12d92dd}, !- Source Object
  3,                                      !- Outlet Port
  {80860e1f-e844-449a-93e4-106fb840759d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef82e81-671f-468f-94cd-0d8cda92119c}, !- Handle
  {c4aef617-8cfc-47ed-a9f2-37f10778065c}, !- Source Object
  2,                                      !- Outlet Port
  {a19ec128-19af-490f-9176-9d73fd746859}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e68ac52b-0785-4711-b8b9-c0c2d656fc52}, !- Handle
  {742626f8-010e-4546-b38a-91606a194ff5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.68417576116088,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  24888.8,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  34176.92,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {96526577-9fa3-48ef-ad12-c06b6ca4b1d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {601c77b9-e945-492d-a676-31e171613bec}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {937c1321-79ba-4ede-852d-28f609e1548c}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}, !- Control Zone Name
  {9cbb9339-37e0-4463-acab-d10e892a779c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {a756a378-7911-457d-abc8-7989d1069c34}, !- Handle
  Zone SCn WarehouseCond C  - Story Top HP Htg Coil 151 Clg kBtu/hr 8.3EER 155 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  41822.0948885244,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  1.68417576116088,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {f53a2d78-f20d-4beb-9bfd-4df026651c9a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f53a2d78-f20d-4beb-9bfd-4df026651c9a}, !- Handle
  Zone SCn WarehouseCond C  - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {3ca6ef73-e32f-4ec7-8ead-9e57fe82cb90}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  41822.0948885244,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f074ea4b-b076-498d-933a-c262bb29f637}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP 1spd DX HP Clg Coil 151kBtu/hr 9.7SEER 155kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  41822.0948885244,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.68417576116088,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c40be51d-0cc9-4e8e-a635-a63520575732}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.68417576116088,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {488170fb-1545-46ec-90a3-acb0f157f0bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a806233-7921-4cf5-a02f-a4eff577b5e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {488170fb-1545-46ec-90a3-acb0f157f0bf}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a806233-7921-4cf5-a02f-a4eff577b5e2}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b92b66ca-3b34-44b9-86a3-19129f537dc4}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {1d80c514-e6d2-46bc-ac98-62ef4d7c7ad0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {cb70d2a4-5ea8-4806-8536-bea330da630c}, !- Air Inlet Node Name
  {f691e7d1-de58-44b6-bf55-e3f4f8e3a98b}, !- Air Outlet Node Name
  {c40be51d-0cc9-4e8e-a635-a63520575732}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {a756a378-7911-457d-abc8-7989d1069c34}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f074ea4b-b076-498d-933a-c262bb29f637}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3ca6ef73-e32f-4ec7-8ead-9e57fe82cb90}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.68417576116088,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.68417576116088,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f691e7d1-de58-44b6-bf55-e3f4f8e3a98b}, !- Handle
  {b92b66ca-3b34-44b9-86a3-19129f537dc4}, !- Source Object
  7,                                      !- Outlet Port
  {9cbb9339-37e0-4463-acab-d10e892a779c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {195b5b3f-fc0c-4162-ab4a-402538302d7b}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.138528186887533,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.68417576116088,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {693c3926-8785-4c2d-b06f-0af137b01aad}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {95bca23c-7a61-4b19-9671-6114569383ca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {95bca23c-7a61-4b19-9671-6114569383ca}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c505144-f2e7-40a3-b7bf-295f5f06492b}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP OA System, !- Name
  {195b5b3f-fc0c-4162-ab4a-402538302d7b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {08e23b8d-c691-4612-9b48-2810164256ec}, !- Mixed Air Node Name
  {a4010bf0-d08d-458c-a0eb-1c7ce0158ced}, !- Outdoor Air Stream Node Name
  {7093de22-62b0-4482-9b91-14177dbd546f}, !- Relief Air Stream Node Name
  {e1576007-b35f-44a8-a0b9-08c652f30ed3}; !- Return Air Stream Node Name

OS:Node,
  {117cf492-a2ee-47b5-87ee-92a4f35c17d3}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a4010bf0-d08d-458c-a0eb-1c7ce0158ced}; !- Outlet Port

OS:Connection,
  {a4010bf0-d08d-458c-a0eb-1c7ce0158ced}, !- Handle
  {117cf492-a2ee-47b5-87ee-92a4f35c17d3}, !- Source Object
  3,                                      !- Outlet Port
  {0c505144-f2e7-40a3-b7bf-295f5f06492b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b1410d9-39c8-44e4-bb9c-966e3dec24f8}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Relief Air Node, !- Name
  {7093de22-62b0-4482-9b91-14177dbd546f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7093de22-62b0-4482-9b91-14177dbd546f}, !- Handle
  {0c505144-f2e7-40a3-b7bf-295f5f06492b}, !- Source Object
  7,                                      !- Outlet Port
  {8b1410d9-39c8-44e4-bb9c-966e3dec24f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b9b5b07-4a70-47b7-b722-47fa1fd4d64a}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Mixed Air Node, !- Name
  {08e23b8d-c691-4612-9b48-2810164256ec}, !- Inlet Port
  {cb70d2a4-5ea8-4806-8536-bea330da630c}; !- Outlet Port

OS:Connection,
  {e1576007-b35f-44a8-a0b9-08c652f30ed3}, !- Handle
  {a319a60a-4a53-4e85-adb5-e8441608392c}, !- Source Object
  3,                                      !- Outlet Port
  {0c505144-f2e7-40a3-b7bf-295f5f06492b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08e23b8d-c691-4612-9b48-2810164256ec}, !- Handle
  {0c505144-f2e7-40a3-b7bf-295f5f06492b}, !- Source Object
  5,                                      !- Outlet Port
  {1b9b5b07-4a70-47b7-b722-47fa1fd4d64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb70d2a4-5ea8-4806-8536-bea330da630c}, !- Handle
  {1b9b5b07-4a70-47b7-b722-47fa1fd4d64a}, !- Source Object
  3,                                      !- Outlet Port
  {b92b66ca-3b34-44b9-86a3-19129f537dc4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {601c77b9-e945-492d-a676-31e171613bec}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3cb9160b-9ce0-4ab3-a8b2-b2811cc77c6e}, !- Control Zone or Zone List Name
  {2133e5e6-f82c-4fcb-9f3b-25ae15f182b8}, !- Cooling Control Zone or Zone List Name
  {4df76df9-c007-4ef6-b230-b13449971637}, !- Heating Control Zone or Zone List Name
  {385bd8b6-1745-446e-832a-dd147b321065}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3cb9160b-9ce0-4ab3-a8b2-b2811cc77c6e}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {2133e5e6-f82c-4fcb-9f3b-25ae15f182b8}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4df76df9-c007-4ef6-b230-b13449971637}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {385bd8b6-1745-446e-832a-dd147b321065}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ee52f19-189c-4103-b7eb-45afcf1504db}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {6815d2b7-e3f0-468b-aa7d-695b047fafa9}, !- Air Inlet Node Name
  {9aa5e172-8d1b-4f13-a3f7-12b0a3df3ddb}, !- Air Outlet Node Name
  1.68417576116088;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a29eef08-15a8-420a-9e3c-513e7348981a}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Return Air Node, !- Name
  {dd5dfd73-838d-4de1-905a-f309f079ad8b}, !- Inlet Port
  {a7574604-2a37-4ce3-90b4-91769a8f980f}; !- Outlet Port

OS:Connection,
  {adca7160-35a7-452b-9740-80f82b362b3c}, !- Handle
  {6e8d92c6-a855-444d-bdb1-a081f2f5a3ff}, !- Source Object
  3,                                      !- Outlet Port
  {460f48e4-de85-4e5a-b6d6-8b13b5c37e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5dfd73-838d-4de1-905a-f309f079ad8b}, !- Handle
  {4f3816eb-d4b2-4f1e-82ab-312acfca4ce4}, !- Source Object
  2,                                      !- Outlet Port
  {a29eef08-15a8-420a-9e3c-513e7348981a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7574604-2a37-4ce3-90b4-91769a8f980f}, !- Handle
  {a29eef08-15a8-420a-9e3c-513e7348981a}, !- Source Object
  3,                                      !- Outlet Port
  {c4aef617-8cfc-47ed-a9f2-37f10778065c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4c8d2dc-8332-45dd-b803-3a1982827b42}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {86b94ff0-aa86-45c6-84b4-0b3129f2c822}, !- Inlet Port
  {6815d2b7-e3f0-468b-aa7d-695b047fafa9}; !- Outlet Port

OS:Connection,
  {86b94ff0-aa86-45c6-84b4-0b3129f2c822}, !- Handle
  {80860e1f-e844-449a-93e4-106fb840759d}, !- Source Object
  3,                                      !- Outlet Port
  {e4c8d2dc-8332-45dd-b803-3a1982827b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6815d2b7-e3f0-468b-aa7d-695b047fafa9}, !- Handle
  {e4c8d2dc-8332-45dd-b803-3a1982827b42}, !- Source Object
  3,                                      !- Outlet Port
  {2ee52f19-189c-4103-b7eb-45afcf1504db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aa5e172-8d1b-4f13-a3f7-12b0a3df3ddb}, !- Handle
  {2ee52f19-189c-4103-b7eb-45afcf1504db}, !- Source Object
  4,                                      !- Outlet Port
  {6e8d92c6-a855-444d-bdb1-a081f2f5a3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {07e94ac1-bf97-4f3a-8bbc-c8a01341afb9}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {b8842ad6-c80e-486f-bc57-d4595e2fb61b}, !- Availability Manager List Name
  0.973703524775395,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3411f1d9-de7d-4e09-a5ef-cd71489c1b19}, !- Supply Side Inlet Node Name
  {14de95a2-b0c4-41d3-938c-d6ed60505c43}, !- Demand Side Outlet Node Name
  {92180fd2-95f8-45bb-aa43-94917e6e4a43}, !- Demand Side Inlet Node A
  {0bf354c8-a9ec-4e97-a793-518f57267a2b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bfe14c23-a19a-44c6-82fe-039da6eac27a}, !- Demand Mixer Name
  {71046305-83d3-409a-8c4f-653e6d1f2d05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {166d9fcb-66e4-441a-b875-dc13cf17ff81}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Supply Inlet Node, !- Name
  {3411f1d9-de7d-4e09-a5ef-cd71489c1b19}, !- Inlet Port
  {611a1ae7-b41f-4e7e-9219-8dff4d1390ed}; !- Outlet Port

OS:Node,
  {a6cdc308-20e7-488f-b155-3ae22b8e26b5}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Supply Outlet Node, !- Name
  {cbef6d36-7fd5-4755-ae4e-cc7d71c1832e}, !- Inlet Port
  {0bf354c8-a9ec-4e97-a793-518f57267a2b}; !- Outlet Port

OS:Connection,
  {3411f1d9-de7d-4e09-a5ef-cd71489c1b19}, !- Handle
  {07e94ac1-bf97-4f3a-8bbc-c8a01341afb9}, !- Source Object
  9,                                      !- Outlet Port
  {166d9fcb-66e4-441a-b875-dc13cf17ff81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf354c8-a9ec-4e97-a793-518f57267a2b}, !- Handle
  {a6cdc308-20e7-488f-b155-3ae22b8e26b5}, !- Source Object
  3,                                      !- Outlet Port
  {07e94ac1-bf97-4f3a-8bbc-c8a01341afb9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e4286ecc-fdd0-444e-be26-cd7168423a2b}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Demand Inlet Node, !- Name
  {92180fd2-95f8-45bb-aa43-94917e6e4a43}, !- Inlet Port
  {6fe5b573-4a43-461b-96c0-8d53134b7a73}; !- Outlet Port

OS:Node,
  {db6d9e80-a21c-40e0-86cb-690ce730e9a6}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Demand Outlet Node, !- Name
  {33dcb02d-9937-4f08-8d8a-5d87db1c73b3}, !- Inlet Port
  {14de95a2-b0c4-41d3-938c-d6ed60505c43}; !- Outlet Port

OS:Node,
  {59c6d013-f3ca-46df-94d7-02119f0034ab}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {0a2d51cc-5dd5-4667-bcbb-cc915f69b810}, !- Inlet Port
  {c3bf9305-7177-41fc-a2ff-c4bd51db5444}; !- Outlet Port

OS:Connection,
  {92180fd2-95f8-45bb-aa43-94917e6e4a43}, !- Handle
  {07e94ac1-bf97-4f3a-8bbc-c8a01341afb9}, !- Source Object
  11,                                     !- Outlet Port
  {e4286ecc-fdd0-444e-be26-cd7168423a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14de95a2-b0c4-41d3-938c-d6ed60505c43}, !- Handle
  {db6d9e80-a21c-40e0-86cb-690ce730e9a6}, !- Source Object
  3,                                      !- Outlet Port
  {07e94ac1-bf97-4f3a-8bbc-c8a01341afb9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {71046305-83d3-409a-8c4f-653e6d1f2d05}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {6fe5b573-4a43-461b-96c0-8d53134b7a73}, !- Inlet Node Name
  {386a9772-1472-4e2d-b991-1d41f27d14e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bfe14c23-a19a-44c6-82fe-039da6eac27a}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {33dcb02d-9937-4f08-8d8a-5d87db1c73b3}, !- Outlet Node Name
  {15301f29-4a97-437a-88c5-557da42c8043}; !- Inlet Node Name 1

OS:Connection,
  {6fe5b573-4a43-461b-96c0-8d53134b7a73}, !- Handle
  {e4286ecc-fdd0-444e-be26-cd7168423a2b}, !- Source Object
  3,                                      !- Outlet Port
  {71046305-83d3-409a-8c4f-653e6d1f2d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33dcb02d-9937-4f08-8d8a-5d87db1c73b3}, !- Handle
  {bfe14c23-a19a-44c6-82fe-039da6eac27a}, !- Source Object
  2,                                      !- Outlet Port
  {db6d9e80-a21c-40e0-86cb-690ce730e9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b6577bb4-9236-4df5-96a9-6d697c62ff7d}, !- Handle
  {07e94ac1-bf97-4f3a-8bbc-c8a01341afb9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.973703524775395,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  13849.06,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8130.97,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b8842ad6-c80e-486f-bc57-d4595e2fb61b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {2bca3f51-a94d-4d51-94af-747cdf70f5dc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c3f06d6e-8804-4c30-9bbf-87634d8011d4}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}, !- Control Zone Name
  {a6cdc308-20e7-488f-b155-3ae22b8e26b5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {4a5b9999-6192-4486-8cd1-d4b5f04f4b7c}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top HP Htg Coil 88 Clg kBtu/hr 8.3EER 89 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  24179.3773224583,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.973703524775395,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {0385f9d5-868b-4bd1-b319-f42d71b5bc13}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {0385f9d5-868b-4bd1-b319-f42d71b5bc13}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {b992fcd6-26cf-4199-a1a5-d82c25f576af}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  24179.3773224583,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4c54643b-d989-4714-83ca-2e5ca0a02c96}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP 1spd DX HP Clg Coil 88kBtu/hr 9.7SEER 89kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  24179.3773224583,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.973703524775395,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b3285178-16c6-414d-ae2d-059fa374c9d9}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.973703524775395,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f94a52c4-15ad-4203-a202-101f860ec3d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6acbb71d-3798-46c7-918e-c54adbc49170}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f94a52c4-15ad-4203-a202-101f860ec3d7}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6acbb71d-3798-46c7-918e-c54adbc49170}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2ed9fc03-2adb-48aa-a7ce-b092414646ba}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {818ecb96-1e3e-4dda-9a95-96828e3fae2b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {2ca75c0f-c4df-4b4a-b567-1eb6d75389d0}, !- Air Inlet Node Name
  {cbef6d36-7fd5-4755-ae4e-cc7d71c1832e}, !- Air Outlet Node Name
  {b3285178-16c6-414d-ae2d-059fa374c9d9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {4a5b9999-6192-4486-8cd1-d4b5f04f4b7c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4c54643b-d989-4714-83ca-2e5ca0a02c96}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b992fcd6-26cf-4199-a1a5-d82c25f576af}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.973703524775395,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.973703524775395,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cbef6d36-7fd5-4755-ae4e-cc7d71c1832e}, !- Handle
  {2ed9fc03-2adb-48aa-a7ce-b092414646ba}, !- Source Object
  7,                                      !- Outlet Port
  {a6cdc308-20e7-488f-b155-3ae22b8e26b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9df49c39-6cda-41b2-92c3-83e9fa6e5396}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.01943243597376,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.973703524775395,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a0f2dd64-2e06-44ec-8cbe-579d7c933c5c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {774ac9b3-5c6a-4af8-b19c-fb0f9149d4ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {774ac9b3-5c6a-4af8-b19c-fb0f9149d4ce}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e58875f7-b946-456f-8c8a-7693018bcaca}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP OA System, !- Name
  {9df49c39-6cda-41b2-92c3-83e9fa6e5396}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {065ffc15-644b-4428-bec2-4b0788e5626a}, !- Mixed Air Node Name
  {76db79bd-b68d-4370-ad2c-0b4794845e82}, !- Outdoor Air Stream Node Name
  {964e908c-5176-4c88-92a7-8830c15196d1}, !- Relief Air Stream Node Name
  {611a1ae7-b41f-4e7e-9219-8dff4d1390ed}; !- Return Air Stream Node Name

OS:Node,
  {ba8a7763-9d6a-4810-9f7a-655ac1a87052}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {76db79bd-b68d-4370-ad2c-0b4794845e82}; !- Outlet Port

OS:Connection,
  {76db79bd-b68d-4370-ad2c-0b4794845e82}, !- Handle
  {ba8a7763-9d6a-4810-9f7a-655ac1a87052}, !- Source Object
  3,                                      !- Outlet Port
  {e58875f7-b946-456f-8c8a-7693018bcaca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3254414f-6a02-4eb4-aae4-1c7c07f6d3de}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Relief Air Node, !- Name
  {964e908c-5176-4c88-92a7-8830c15196d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {964e908c-5176-4c88-92a7-8830c15196d1}, !- Handle
  {e58875f7-b946-456f-8c8a-7693018bcaca}, !- Source Object
  7,                                      !- Outlet Port
  {3254414f-6a02-4eb4-aae4-1c7c07f6d3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0467841e-afee-4ac3-9811-eaf46b5cb9bb}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Mixed Air Node, !- Name
  {065ffc15-644b-4428-bec2-4b0788e5626a}, !- Inlet Port
  {2ca75c0f-c4df-4b4a-b567-1eb6d75389d0}; !- Outlet Port

OS:Connection,
  {611a1ae7-b41f-4e7e-9219-8dff4d1390ed}, !- Handle
  {166d9fcb-66e4-441a-b875-dc13cf17ff81}, !- Source Object
  3,                                      !- Outlet Port
  {e58875f7-b946-456f-8c8a-7693018bcaca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {065ffc15-644b-4428-bec2-4b0788e5626a}, !- Handle
  {e58875f7-b946-456f-8c8a-7693018bcaca}, !- Source Object
  5,                                      !- Outlet Port
  {0467841e-afee-4ac3-9811-eaf46b5cb9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca75c0f-c4df-4b4a-b567-1eb6d75389d0}, !- Handle
  {0467841e-afee-4ac3-9811-eaf46b5cb9bb}, !- Source Object
  3,                                      !- Outlet Port
  {2ed9fc03-2adb-48aa-a7ce-b092414646ba}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2bca3f51-a94d-4d51-94af-747cdf70f5dc}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ae4e56dd-08c3-4582-a6d2-50c67bafe281}, !- Control Zone or Zone List Name
  {e4f8cbfe-e383-4191-82d0-4807072b4208}, !- Cooling Control Zone or Zone List Name
  {9982fcfd-312a-4d59-8def-d72366d170d5}, !- Heating Control Zone or Zone List Name
  {53b031aa-e13a-46f4-9490-de827aa05762}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ae4e56dd-08c3-4582-a6d2-50c67bafe281}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {e4f8cbfe-e383-4191-82d0-4807072b4208}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9982fcfd-312a-4d59-8def-d72366d170d5}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {53b031aa-e13a-46f4-9490-de827aa05762}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c253e0de-c972-49b0-a92d-21cad3e008c0}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {a0d2ec1b-6529-4bd6-a6ba-cd68a50084e9}, !- Air Inlet Node Name
  {0a2d51cc-5dd5-4667-bcbb-cc915f69b810}, !- Air Outlet Node Name
  0.973703524775395;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ae64584-2637-41e0-92ce-4d366f7b959e}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Return Air Node, !- Name
  {3c075837-3630-4e01-930d-7b0b3571aa94}, !- Inlet Port
  {15301f29-4a97-437a-88c5-557da42c8043}; !- Outlet Port

OS:Connection,
  {c3bf9305-7177-41fc-a2ff-c4bd51db5444}, !- Handle
  {59c6d013-f3ca-46df-94d7-02119f0034ab}, !- Source Object
  3,                                      !- Outlet Port
  {42f28345-1ad1-48f9-a7fb-ba9cc9cee5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c075837-3630-4e01-930d-7b0b3571aa94}, !- Handle
  {14f30e51-8c09-4af0-a229-823ab559dff7}, !- Source Object
  2,                                      !- Outlet Port
  {9ae64584-2637-41e0-92ce-4d366f7b959e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15301f29-4a97-437a-88c5-557da42c8043}, !- Handle
  {9ae64584-2637-41e0-92ce-4d366f7b959e}, !- Source Object
  3,                                      !- Outlet Port
  {bfe14c23-a19a-44c6-82fe-039da6eac27a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0591a18f-41fd-421e-aa33-13c72f50df85}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {386a9772-1472-4e2d-b991-1d41f27d14e1}, !- Inlet Port
  {a0d2ec1b-6529-4bd6-a6ba-cd68a50084e9}; !- Outlet Port

OS:Connection,
  {386a9772-1472-4e2d-b991-1d41f27d14e1}, !- Handle
  {71046305-83d3-409a-8c4f-653e6d1f2d05}, !- Source Object
  3,                                      !- Outlet Port
  {0591a18f-41fd-421e-aa33-13c72f50df85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d2ec1b-6529-4bd6-a6ba-cd68a50084e9}, !- Handle
  {0591a18f-41fd-421e-aa33-13c72f50df85}, !- Source Object
  3,                                      !- Outlet Port
  {c253e0de-c972-49b0-a92d-21cad3e008c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a2d51cc-5dd5-4667-bcbb-cc915f69b810}, !- Handle
  {c253e0de-c972-49b0-a92d-21cad3e008c0}, !- Source Object
  4,                                      !- Outlet Port
  {59c6d013-f3ca-46df-94d7-02119f0034ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de5fff41-869e-41e9-a4fa-91f0aea58907}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  {8eda7c3a-c445-4b1c-91d4-6aa8f6766ec5}, !- Availability Manager List Name
  0.823593310125514,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2599a91a-ac9d-4763-81a9-cbcd34eedc59}, !- Supply Side Inlet Node Name
  {6063e77b-53ee-482d-a224-733920deccdc}, !- Demand Side Outlet Node Name
  {8f7c4b55-da64-462a-93ad-8eda4522a59f}, !- Demand Side Inlet Node A
  {8bdbd003-1d73-4eb6-bf67-2769653a1730}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b6a7a51-52af-4518-b84d-8da9d8979164}, !- Demand Mixer Name
  {c9db53e2-7e28-4598-aa0a-e9ca7c43f46d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f78ababd-0ee8-48f6-a22a-7d3ba46f8b81}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Supply Inlet Node, !- Name
  {2599a91a-ac9d-4763-81a9-cbcd34eedc59}, !- Inlet Port
  {661615ed-62e6-446c-9e44-a02cce5f57a8}; !- Outlet Port

OS:Node,
  {5ca7a2ea-dbfa-4e70-8165-8a25a02812b8}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Supply Outlet Node, !- Name
  {06381799-d23b-4201-ade3-4252aab2488f}, !- Inlet Port
  {8bdbd003-1d73-4eb6-bf67-2769653a1730}; !- Outlet Port

OS:Connection,
  {2599a91a-ac9d-4763-81a9-cbcd34eedc59}, !- Handle
  {de5fff41-869e-41e9-a4fa-91f0aea58907}, !- Source Object
  9,                                      !- Outlet Port
  {f78ababd-0ee8-48f6-a22a-7d3ba46f8b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bdbd003-1d73-4eb6-bf67-2769653a1730}, !- Handle
  {5ca7a2ea-dbfa-4e70-8165-8a25a02812b8}, !- Source Object
  3,                                      !- Outlet Port
  {de5fff41-869e-41e9-a4fa-91f0aea58907}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f1aa4d63-6827-4f78-bd3f-d48ed57e6a2c}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Demand Inlet Node, !- Name
  {8f7c4b55-da64-462a-93ad-8eda4522a59f}, !- Inlet Port
  {9aabee99-9f45-4747-a4c8-50183bbdcc69}; !- Outlet Port

OS:Node,
  {c8be31d8-8a16-494d-9bfa-9ac8cde28928}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Demand Outlet Node, !- Name
  {886d1f4e-2bb0-40a4-a106-9c60faca7585}, !- Inlet Port
  {6063e77b-53ee-482d-a224-733920deccdc}; !- Outlet Port

OS:Node,
  {3d4c7ae5-8d79-4a68-8602-7024efbc65a0}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Diffuser Outlet Air Node, !- Name
  {d4cf3cba-71f2-4f5a-b71e-f3bbdcd69f66}, !- Inlet Port
  {9bed63a3-bef1-483b-8243-77b2226396ad}; !- Outlet Port

OS:Connection,
  {8f7c4b55-da64-462a-93ad-8eda4522a59f}, !- Handle
  {de5fff41-869e-41e9-a4fa-91f0aea58907}, !- Source Object
  11,                                     !- Outlet Port
  {f1aa4d63-6827-4f78-bd3f-d48ed57e6a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6063e77b-53ee-482d-a224-733920deccdc}, !- Handle
  {c8be31d8-8a16-494d-9bfa-9ac8cde28928}, !- Source Object
  3,                                      !- Outlet Port
  {de5fff41-869e-41e9-a4fa-91f0aea58907}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9db53e2-7e28-4598-aa0a-e9ca7c43f46d}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {9aabee99-9f45-4747-a4c8-50183bbdcc69}, !- Inlet Node Name
  {e95c0219-9dfa-434b-a626-83a666eacaa7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2b6a7a51-52af-4518-b84d-8da9d8979164}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {886d1f4e-2bb0-40a4-a106-9c60faca7585}, !- Outlet Node Name
  {759a39e4-e62e-4bd6-b874-2cdd6c530cec}; !- Inlet Node Name 1

OS:Connection,
  {9aabee99-9f45-4747-a4c8-50183bbdcc69}, !- Handle
  {f1aa4d63-6827-4f78-bd3f-d48ed57e6a2c}, !- Source Object
  3,                                      !- Outlet Port
  {c9db53e2-7e28-4598-aa0a-e9ca7c43f46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886d1f4e-2bb0-40a4-a106-9c60faca7585}, !- Handle
  {2b6a7a51-52af-4518-b84d-8da9d8979164}, !- Source Object
  2,                                      !- Outlet Port
  {c8be31d8-8a16-494d-9bfa-9ac8cde28928}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e4e27f5f-6e31-42c4-8613-e2279789c8d1}, !- Handle
  {de5fff41-869e-41e9-a4fa-91f0aea58907}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.823593310125514,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11707.6,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8112.02,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8eda7c3a-c445-4b1c-91d4-6aa8f6766ec5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {64d58809-2275-496b-bdbe-e9ea0426050b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6d6b9c26-75b0-4bd4-930e-7bf4386e53fd}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}, !- Control Zone Name
  {5ca7a2ea-dbfa-4e70-8165-8a25a02812b8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {a9c2b7a9-6bd5-403e-be8c-997e07dba1f9}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top HP Htg Coil 77 Clg kBtu/hr 8.3EER 77 Clg kBtu/hr 8.3EER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  20451.783216427,                        !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.823593310125514,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Total Heating Capacity Function of Temperature Curve Name
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Part Load Fraction Correlation Curve Name
  {07ad7cc3-7791-4c14-ad01-4e393914eff6}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {07ad7cc3-7791-4c14-ad01-4e393914eff6}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {8512e013-b190-45c9-b3e6-ec1d96bc7b43}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Electric Backup Htg Coil, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  1,                                      !- Efficiency
  20451.783216427,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {33dd7d8b-ea73-4c53-af98-5b796a31f785}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP 1spd DX HP Clg Coil 77kBtu/hr 9.7SEER 77kBtu/hr 9.7SEER, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  20451.783216427,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.823593310125514,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7127c825-e1c8-4107-a78f-421b5e88f732}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Fan, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.823593310125514,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7bffa8d-6b74-41d2-8842-f9e2c4a1d808}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93da87a5-77c1-4c72-954e-30a5e5c37f43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a7bffa8d-6b74-41d2-8842-f9e2c4a1d808}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93da87a5-77c1-4c72-954e-30a5e5c37f43}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b32b5fa4-b76a-4f4e-a734-ea2be5fac786}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {8a6eeb75-e5ce-4267-a20e-6e9f957a0791}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {13349142-ce55-44c8-afe7-ea7c46d91278}, !- Air Inlet Node Name
  {06381799-d23b-4201-ade3-4252aab2488f}, !- Air Outlet Node Name
  {7127c825-e1c8-4107-a78f-421b5e88f732}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Supply Air Fan Operating Mode Schedule Name
  {a9c2b7a9-6bd5-403e-be8c-997e07dba1f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {33dd7d8b-ea73-4c53-af98-5b796a31f785}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8512e013-b190-45c9-b3e6-ec1d96bc7b43}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.823593310125514,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.823593310125514,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {06381799-d23b-4201-ade3-4252aab2488f}, !- Handle
  {b32b5fa4-b76a-4f4e-a734-ea2be5fac786}, !- Source Object
  7,                                      !- Outlet Port
  {5ca7a2ea-dbfa-4e70-8165-8a25a02812b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3cfb4fd3-e2be-48b2-a8a2-5280d64ce096}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.01943243597376,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.823593310125514,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9e18ad46-bbd7-4682-aea8-0d739731ca2d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6315d1c8-5352-4197-a774-7b6d260a5a3a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6315d1c8-5352-4197-a774-7b6d260a5a3a}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d6c6022-8d6a-4d87-9af0-1dfb42ca34cd}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP OA System, !- Name
  {3cfb4fd3-e2be-48b2-a8a2-5280d64ce096}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83973bf2-d342-4c05-8f66-6faa665e0287}, !- Mixed Air Node Name
  {d35207ab-65ae-4e39-a468-51d03536807c}, !- Outdoor Air Stream Node Name
  {3c36f964-92e7-4a25-b5ea-606185d8abe4}, !- Relief Air Stream Node Name
  {661615ed-62e6-446c-9e44-a02cce5f57a8}; !- Return Air Stream Node Name

OS:Node,
  {882c528c-9ebe-43bd-96d1-b960ff1b4284}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d35207ab-65ae-4e39-a468-51d03536807c}; !- Outlet Port

OS:Connection,
  {d35207ab-65ae-4e39-a468-51d03536807c}, !- Handle
  {882c528c-9ebe-43bd-96d1-b960ff1b4284}, !- Source Object
  3,                                      !- Outlet Port
  {6d6c6022-8d6a-4d87-9af0-1dfb42ca34cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9145589-438b-4ead-b5bc-eb9710d6e888}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Relief Air Node, !- Name
  {3c36f964-92e7-4a25-b5ea-606185d8abe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c36f964-92e7-4a25-b5ea-606185d8abe4}, !- Handle
  {6d6c6022-8d6a-4d87-9af0-1dfb42ca34cd}, !- Source Object
  7,                                      !- Outlet Port
  {b9145589-438b-4ead-b5bc-eb9710d6e888}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f11dcfcf-1396-484c-8666-f2fc34fedcec}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Mixed Air Node, !- Name
  {83973bf2-d342-4c05-8f66-6faa665e0287}, !- Inlet Port
  {13349142-ce55-44c8-afe7-ea7c46d91278}; !- Outlet Port

OS:Connection,
  {661615ed-62e6-446c-9e44-a02cce5f57a8}, !- Handle
  {f78ababd-0ee8-48f6-a22a-7d3ba46f8b81}, !- Source Object
  3,                                      !- Outlet Port
  {6d6c6022-8d6a-4d87-9af0-1dfb42ca34cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83973bf2-d342-4c05-8f66-6faa665e0287}, !- Handle
  {6d6c6022-8d6a-4d87-9af0-1dfb42ca34cd}, !- Source Object
  5,                                      !- Outlet Port
  {f11dcfcf-1396-484c-8666-f2fc34fedcec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13349142-ce55-44c8-afe7-ea7c46d91278}, !- Handle
  {f11dcfcf-1396-484c-8666-f2fc34fedcec}, !- Source Object
  3,                                      !- Outlet Port
  {b32b5fa4-b76a-4f4e-a734-ea2be5fac786}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {64d58809-2275-496b-bdbe-e9ea0426050b}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ea397a17-8aab-48e5-856e-a3da2c3470f6}, !- Control Zone or Zone List Name
  {abd1bb56-1b92-41a4-89ca-e6bdcd17bdbc}, !- Cooling Control Zone or Zone List Name
  {f0a21ea5-1289-4582-8473-32d6bd2df3d4}, !- Heating Control Zone or Zone List Name
  {19eca94f-db06-4f50-bcc4-d182bdc5a77c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ea397a17-8aab-48e5-856e-a3da2c3470f6}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {abd1bb56-1b92-41a4-89ca-e6bdcd17bdbc}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f0a21ea5-1289-4582-8473-32d6bd2df3d4}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {19eca94f-db06-4f50-bcc4-d182bdc5a77c}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c843a54f-1b01-4726-ab71-c604b6920121}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Diffuser, !- Name
  {eca73d42-be0e-475f-b21d-ac6ab90d3319}, !- Availability Schedule Name
  {f72dd9e4-179e-4bbc-b71d-cb0af6a80949}, !- Air Inlet Node Name
  {d4cf3cba-71f2-4f5a-b71e-f3bbdcd69f66}, !- Air Outlet Node Name
  0.823593310125514;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8eb9d75f-2aac-41f0-a4fe-e038888021fa}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Return Air Node, !- Name
  {648cdf60-0b0a-4430-81ed-2cd6e188004a}, !- Inlet Port
  {759a39e4-e62e-4bd6-b874-2cdd6c530cec}; !- Outlet Port

OS:Connection,
  {9bed63a3-bef1-483b-8243-77b2226396ad}, !- Handle
  {3d4c7ae5-8d79-4a68-8602-7024efbc65a0}, !- Source Object
  3,                                      !- Outlet Port
  {b53319d2-b33e-4d26-ac18-89c509b61e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648cdf60-0b0a-4430-81ed-2cd6e188004a}, !- Handle
  {66781f89-1738-43a6-85b2-0b0503e6d855}, !- Source Object
  2,                                      !- Outlet Port
  {8eb9d75f-2aac-41f0-a4fe-e038888021fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759a39e4-e62e-4bd6-b874-2cdd6c530cec}, !- Handle
  {8eb9d75f-2aac-41f0-a4fe-e038888021fa}, !- Source Object
  3,                                      !- Outlet Port
  {2b6a7a51-52af-4518-b84d-8da9d8979164}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab47dab8-30cc-460f-a845-205af5d7ca7e}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP Diffuser Inlet Air Node, !- Name
  {e95c0219-9dfa-434b-a626-83a666eacaa7}, !- Inlet Port
  {f72dd9e4-179e-4bbc-b71d-cb0af6a80949}; !- Outlet Port

OS:Connection,
  {e95c0219-9dfa-434b-a626-83a666eacaa7}, !- Handle
  {c9db53e2-7e28-4598-aa0a-e9ca7c43f46d}, !- Source Object
  3,                                      !- Outlet Port
  {ab47dab8-30cc-460f-a845-205af5d7ca7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72dd9e4-179e-4bbc-b71d-cb0af6a80949}, !- Handle
  {ab47dab8-30cc-460f-a845-205af5d7ca7e}, !- Source Object
  3,                                      !- Outlet Port
  {c843a54f-1b01-4726-ab71-c604b6920121}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4cf3cba-71f2-4f5a-b71e-f3bbdcd69f66}, !- Handle
  {c843a54f-1b01-4726-ab71-c604b6920121}, !- Source Object
  4,                                      !- Outlet Port
  {3d4c7ae5-8d79-4a68-8602-7024efbc65a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e116822e-8a82-4d28-9be4-2117a476e6c9}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {dfb89f92-1cdd-416f-b94a-9035ac59f374}, !- Schedule Type Limits Name
  {8499b7f0-3b2b-4043-8cf6-d7bd4891a38e}, !- Default Day Schedule Name
  {a959f3be-5d62-44af-ab9c-b63233e181c7}, !- Summer Design Day Schedule Name
  {3127d616-f4da-402d-8ade-4f8f1796a76d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8499b7f0-3b2b-4043-8cf6-d7bd4891a38e}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {dfb89f92-1cdd-416f-b94a-9035ac59f374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dac1e02e-e905-48a6-bb06-60434aabb564}, !- Handle
  {e116822e-8a82-4d28-9be4-2117a476e6c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  82.499999999999716,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-26 18:07:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-26 18:07:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3127d616-f4da-402d-8ade-4f8f1796a76d}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {dfb89f92-1cdd-416f-b94a-9035ac59f374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a959f3be-5d62-44af-ab9c-b63233e181c7}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {dfb89f92-1cdd-416f-b94a-9035ac59f374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {27a0d270-31bc-45a0-9ccf-4b855cb78a53}, !- Handle
  Building Default Schedule Set,          !- Name
  {e116822e-8a82-4d28-9be4-2117a476e6c9}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {037907b1-5470-4bb3-88c3-2ff7705805ed}, !- Handle
  {52756bc1-e552-4e06-966c-64302f7dca5a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {721a3708-3a5b-48c6-b6b1-458f26565749}, !- Handle
  {e061f033-649e-467e-884e-0dd977f6c323}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {21ed3ff5-dfd5-48fd-b74f-065397f3b0da}, !- Handle
  {f3daba4e-c266-4c3a-90d1-334de3793252}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0bd3dc42-f933-498f-b7be-f05a5f7dd956}, !- Handle
  {e334bf02-a26b-498c-a959-8cf4559118b3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14499999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {3653fd02-25fb-4b2a-89c0-774e7506496a}, !- Handle
  {d7c5e09f-8c25-4994-81b3-2ca35274b10a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f347eb45-cf72-462b-bf16-5565f6aed73c}, !- Handle
  {2fdf86c1-1445-4ba3-be85-9a8aab8e83a3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eec80cf7-cd9a-4003-b1c1-d3aaef2c24f1}, !- Handle
  {8624e5b4-3259-48c8-9f6d-5fba067b13e0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {5683883d-dc45-43b7-aafc-335bb8fcfdb7}, !- Handle
  {8dcf35c3-e65d-4503-9207-71daa223262c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3fdaf15f-e51c-4250-a260-f50262ec3400}, !- Handle
  {ddc3406a-b956-4bb3-b495-d069bcc4fdea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.8 | mid - 2.5 ~ 0.875 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.925 | mid + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.875 | hoo_end - 2.5 ~ 0.85 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.45 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.425 | hoo_end + 4.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {61efe67b-c9fb-4b00-af24-e93f03fee908}, !- Handle
  {e9ace5a3-c6a5-4917-9bd7-6e78e65023de}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {9c99cea7-6c41-4071-b721-8f567961ced7}, !- Handle
  {713e06b4-2d8b-434d-a8b9-a536fcf88e67}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65241511-b7bf-420e-a8a4-6c9b936886e9}, !- Handle
  {7011965b-4d39-4395-bb02-f4fb29f2a2ea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {c0d0a898-2a03-4d70-939c-f0de4470171f}, !- Handle
  {3843b179-5d0b-4fa5-9a68-6553d9aa17cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {194ee371-c464-47ac-8e0c-4555b7044c09}, !- Handle
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {e6b00da7-ff61-4160-819b-5a441bb3f576}, !- Handle
  {75aa1c2a-f42e-4499-bade-7149ea1aa354}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f4b009f3-1943-4ef3-bc75-f4de79797fc9}, !- Handle
  {4ecdb328-54ef-4ff0-b281-ac000886c9f3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3c7a7490-82df-4ad2-8f21-ec10c2cdc7f0}, !- Handle
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {a9a9f328-a053-4a1b-ab26-01aea35b5025}, !- Handle
  {782ef3cb-66c7-4c2e-bf50-c608ba183271}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {09fcf647-e24f-45ff-a1a2-ad3e0b95b462}, !- Handle
  {dd24a9b5-381d-4652-902b-35add368d35a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f45b529-f514-4784-8bdb-6a21a9d2f924}, !- Handle
  {4cce8320-9ea2-48f3-8341-239b9a0dde6a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {c1a498d4-cc03-42ab-8528-6f8156908abc}, !- Handle
  {e566a848-78e6-4a4c-b73e-9ab4c50afd72}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f8ef66a-5034-454f-bb9f-1f9857bcb770}, !- Handle
  {8597f9d3-16ca-43b3-9d0b-7ac7dad402b0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:EnergyManagementSystem:Sensor,
  {b45f3e36-c4fc-48be-8112-2e420f78861f}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {16d435cb-1a91-4191-98a7-a400cf0683f7}, !- Handle
  ZoneSCnWarehouseCondAStoryGroundPSZHPHtgSch0, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {84b9c606-216a-43fd-be5e-cf2a87848ef6}, !- Handle
  ZoneSCnWarehouseCondAStoryGroundPSZHPClgSch0, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {649b0994-61d4-4b3f-a17d-f10b1d37e4e1}, !- Handle
  ZoneSCnWarehouseCondAStoryGroundPSZHPOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b45f3e36-c4fc-48be-8112-2e420f78861f}<23.9 && {b45f3e36-c4fc-48be-8112-2e420f78861f}>1.7, !- Program Line 1
  SET {84b9c606-216a-43fd-be5e-cf2a87848ef6} = 29.4, !- Program Line 2
  SET {16d435cb-1a91-4191-98a7-a400cf0683f7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b45f3e36-c4fc-48be-8112-2e420f78861f}<23.9 && {b45f3e36-c4fc-48be-8112-2e420f78861f}>1.7, !- Program Line 4
  SET {84b9c606-216a-43fd-be5e-cf2a87848ef6} = 29.4, !- Program Line 5
  SET {16d435cb-1a91-4191-98a7-a400cf0683f7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b45f3e36-c4fc-48be-8112-2e420f78861f}<23.9 && {b45f3e36-c4fc-48be-8112-2e420f78861f}>1.7, !- Program Line 7
  SET {84b9c606-216a-43fd-be5e-cf2a87848ef6} = 29.4, !- Program Line 8
  SET {16d435cb-1a91-4191-98a7-a400cf0683f7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b45f3e36-c4fc-48be-8112-2e420f78861f}<23.9 && {b45f3e36-c4fc-48be-8112-2e420f78861f}>1.7, !- Program Line 10
  SET {84b9c606-216a-43fd-be5e-cf2a87848ef6} = 29.4, !- Program Line 11
  SET {16d435cb-1a91-4191-98a7-a400cf0683f7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {84b9c606-216a-43fd-be5e-cf2a87848ef6} = NULL, !- Program Line 14
  SET {16d435cb-1a91-4191-98a7-a400cf0683f7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {bb2ec889-acf9-48c0-a35e-496941323c2c}, !- Handle
  ZoneSCnWarehouseCondAStoryGroundPSZHPOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {649b0994-61d4-4b3f-a17d-f10b1d37e4e1}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2d9b85fa-4b32-4175-8b6e-c769ae9aa600}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {93699c28-7dd8-46f8-b529-2c44a4593eb6}, !- Handle
  ZoneSCnWarehouseCondAStoryTopPSZHPHtgSch0, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {26536e71-1002-4a70-bc17-735ec3bb1153}, !- Handle
  ZoneSCnWarehouseCondAStoryTopPSZHPClgSch0, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6d4663f7-b88e-4c86-9b68-7616e591fbd4}, !- Handle
  ZoneSCnWarehouseCondAStoryTopPSZHPOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2d9b85fa-4b32-4175-8b6e-c769ae9aa600}<23.9 && {2d9b85fa-4b32-4175-8b6e-c769ae9aa600}>1.7, !- Program Line 1
  SET {26536e71-1002-4a70-bc17-735ec3bb1153} = 29.4, !- Program Line 2
  SET {93699c28-7dd8-46f8-b529-2c44a4593eb6} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2d9b85fa-4b32-4175-8b6e-c769ae9aa600}<23.9 && {2d9b85fa-4b32-4175-8b6e-c769ae9aa600}>1.7, !- Program Line 4
  SET {26536e71-1002-4a70-bc17-735ec3bb1153} = 29.4, !- Program Line 5
  SET {93699c28-7dd8-46f8-b529-2c44a4593eb6} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2d9b85fa-4b32-4175-8b6e-c769ae9aa600}<23.9 && {2d9b85fa-4b32-4175-8b6e-c769ae9aa600}>1.7, !- Program Line 7
  SET {26536e71-1002-4a70-bc17-735ec3bb1153} = 29.4, !- Program Line 8
  SET {93699c28-7dd8-46f8-b529-2c44a4593eb6} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2d9b85fa-4b32-4175-8b6e-c769ae9aa600}<23.9 && {2d9b85fa-4b32-4175-8b6e-c769ae9aa600}>1.7, !- Program Line 10
  SET {26536e71-1002-4a70-bc17-735ec3bb1153} = 29.4, !- Program Line 11
  SET {93699c28-7dd8-46f8-b529-2c44a4593eb6} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {26536e71-1002-4a70-bc17-735ec3bb1153} = NULL, !- Program Line 14
  SET {93699c28-7dd8-46f8-b529-2c44a4593eb6} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b8830901-9b5b-4e0c-ad00-06a5a34a505c}, !- Handle
  ZoneSCnWarehouseCondAStoryTopPSZHPOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6d4663f7-b88e-4c86-9b68-7616e591fbd4}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {e0c57a32-5ca3-4b80-ad03-fdeb26691a75}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ccc7dbc3-ac1d-46ba-ba75-22c6dd7ba234}, !- Handle
  ZoneSCnWarehouseCondBendaStoryGroundPSZHPHtgSch0, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3e087f45-3693-4fdb-9783-5c857f0a2303}, !- Handle
  ZoneSCnWarehouseCondBendaStoryGroundPSZHPClgSch0, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {549be55b-e054-4bc6-b56a-2a387566c3ef}, !- Handle
  ZoneSCnWarehouseCondBendaStoryGroundPSZHPOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e0c57a32-5ca3-4b80-ad03-fdeb26691a75}<23.9 && {e0c57a32-5ca3-4b80-ad03-fdeb26691a75}>1.7, !- Program Line 1
  SET {3e087f45-3693-4fdb-9783-5c857f0a2303} = 29.4, !- Program Line 2
  SET {ccc7dbc3-ac1d-46ba-ba75-22c6dd7ba234} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e0c57a32-5ca3-4b80-ad03-fdeb26691a75}<23.9 && {e0c57a32-5ca3-4b80-ad03-fdeb26691a75}>1.7, !- Program Line 4
  SET {3e087f45-3693-4fdb-9783-5c857f0a2303} = 29.4, !- Program Line 5
  SET {ccc7dbc3-ac1d-46ba-ba75-22c6dd7ba234} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e0c57a32-5ca3-4b80-ad03-fdeb26691a75}<23.9 && {e0c57a32-5ca3-4b80-ad03-fdeb26691a75}>1.7, !- Program Line 7
  SET {3e087f45-3693-4fdb-9783-5c857f0a2303} = 29.4, !- Program Line 8
  SET {ccc7dbc3-ac1d-46ba-ba75-22c6dd7ba234} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e0c57a32-5ca3-4b80-ad03-fdeb26691a75}<23.9 && {e0c57a32-5ca3-4b80-ad03-fdeb26691a75}>1.7, !- Program Line 10
  SET {3e087f45-3693-4fdb-9783-5c857f0a2303} = 29.4, !- Program Line 11
  SET {ccc7dbc3-ac1d-46ba-ba75-22c6dd7ba234} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3e087f45-3693-4fdb-9783-5c857f0a2303} = NULL, !- Program Line 14
  SET {ccc7dbc3-ac1d-46ba-ba75-22c6dd7ba234} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2e3e2cc0-1749-4936-bf60-1db55cd1e8a8}, !- Handle
  ZoneSCnWarehouseCondBendaStoryGroundPSZHPOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {549be55b-e054-4bc6-b56a-2a387566c3ef}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {1abf9672-3a4d-4a47-973b-ba84503d9b16}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bc91cf77-3bc4-4f8e-9e46-17e271747fb4}, !- Handle
  ZoneSCnWarehouseCondBendaStoryTopPSZHPHtgSch0, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {169641de-6bea-4f0f-99d8-819998c41de4}, !- Handle
  ZoneSCnWarehouseCondBendaStoryTopPSZHPClgSch0, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {2dd6c434-fcc0-4862-a9df-60c7122d74f3}, !- Handle
  ZoneSCnWarehouseCondBendaStoryTopPSZHPOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1abf9672-3a4d-4a47-973b-ba84503d9b16}<23.9 && {1abf9672-3a4d-4a47-973b-ba84503d9b16}>1.7, !- Program Line 1
  SET {169641de-6bea-4f0f-99d8-819998c41de4} = 29.4, !- Program Line 2
  SET {bc91cf77-3bc4-4f8e-9e46-17e271747fb4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1abf9672-3a4d-4a47-973b-ba84503d9b16}<23.9 && {1abf9672-3a4d-4a47-973b-ba84503d9b16}>1.7, !- Program Line 4
  SET {169641de-6bea-4f0f-99d8-819998c41de4} = 29.4, !- Program Line 5
  SET {bc91cf77-3bc4-4f8e-9e46-17e271747fb4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1abf9672-3a4d-4a47-973b-ba84503d9b16}<23.9 && {1abf9672-3a4d-4a47-973b-ba84503d9b16}>1.7, !- Program Line 7
  SET {169641de-6bea-4f0f-99d8-819998c41de4} = 29.4, !- Program Line 8
  SET {bc91cf77-3bc4-4f8e-9e46-17e271747fb4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1abf9672-3a4d-4a47-973b-ba84503d9b16}<23.9 && {1abf9672-3a4d-4a47-973b-ba84503d9b16}>1.7, !- Program Line 10
  SET {169641de-6bea-4f0f-99d8-819998c41de4} = 29.4, !- Program Line 11
  SET {bc91cf77-3bc4-4f8e-9e46-17e271747fb4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {169641de-6bea-4f0f-99d8-819998c41de4} = NULL, !- Program Line 14
  SET {bc91cf77-3bc4-4f8e-9e46-17e271747fb4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f6890e1d-84cc-4bf1-92e3-530e25e0f9e5}, !- Handle
  ZoneSCnWarehouseCondBendaStoryTopPSZHPOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2dd6c434-fcc0-4862-a9df-60c7122d74f3}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {49c5ab61-2409-4499-b709-e13c6db30cb3}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f318c6ad-95bb-4aca-a8d0-bc7d68da9fdc}, !- Handle
  ZoneSCnWarehouseCondBendbStoryTopPSZHPHtgSch0, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e6790a9c-7cca-499a-b9d7-48ba3199f96a}, !- Handle
  ZoneSCnWarehouseCondBendbStoryTopPSZHPClgSch0, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {15c844fd-3fa5-42ed-a755-7a6482295ddf}, !- Handle
  ZoneSCnWarehouseCondBendbStoryTopPSZHPOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {49c5ab61-2409-4499-b709-e13c6db30cb3}<23.9 && {49c5ab61-2409-4499-b709-e13c6db30cb3}>1.7, !- Program Line 1
  SET {e6790a9c-7cca-499a-b9d7-48ba3199f96a} = 29.4, !- Program Line 2
  SET {f318c6ad-95bb-4aca-a8d0-bc7d68da9fdc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {49c5ab61-2409-4499-b709-e13c6db30cb3}<23.9 && {49c5ab61-2409-4499-b709-e13c6db30cb3}>1.7, !- Program Line 4
  SET {e6790a9c-7cca-499a-b9d7-48ba3199f96a} = 29.4, !- Program Line 5
  SET {f318c6ad-95bb-4aca-a8d0-bc7d68da9fdc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {49c5ab61-2409-4499-b709-e13c6db30cb3}<23.9 && {49c5ab61-2409-4499-b709-e13c6db30cb3}>1.7, !- Program Line 7
  SET {e6790a9c-7cca-499a-b9d7-48ba3199f96a} = 29.4, !- Program Line 8
  SET {f318c6ad-95bb-4aca-a8d0-bc7d68da9fdc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {49c5ab61-2409-4499-b709-e13c6db30cb3}<23.9 && {49c5ab61-2409-4499-b709-e13c6db30cb3}>1.7, !- Program Line 10
  SET {e6790a9c-7cca-499a-b9d7-48ba3199f96a} = 29.4, !- Program Line 11
  SET {f318c6ad-95bb-4aca-a8d0-bc7d68da9fdc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e6790a9c-7cca-499a-b9d7-48ba3199f96a} = NULL, !- Program Line 14
  SET {f318c6ad-95bb-4aca-a8d0-bc7d68da9fdc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6db30924-74a8-4937-a508-8a7d4a452a82}, !- Handle
  ZoneSCnWarehouseCondBendbStoryTopPSZHPOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {15c844fd-3fa5-42ed-a755-7a6482295ddf}; !- Program Name 1

OS:Curve:Biquadratic,
  {61ac781e-50ae-4464-a124-5f23ede7e2b8}, !- Handle
  SpltHP1SpCom_HtCap_fT,                  !- Name
  0.85516576,                             !- Coefficient1 Constant
  -0.003631392,                           !- Coefficient2 x
  -6.19e-06,                              !- Coefficient3 x**2
  0.02644704,                             !- Coefficient4 y
  0.00041148,                             !- Coefficient5 y**2
  -0.000141264,                           !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Cubic,
  {929bf458-d3b8-4610-97ff-7a9777004b65}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {86ef5f6e-d386-40d2-9d85-ccbc26b1fbbd}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {aaddae81-464e-4305-9343-e15609290f7d}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f9598075-4412-473c-9a99-8bcd1577d999}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc1c134b-dc8f-48d9-a0d1-30f2768ae70b}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {aa7d769e-53a3-41c7-a4b6-0a9203cd3f68}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b6e2adfd-9edc-473f-bfba-6ac4ce40ee61}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {29291e23-a9d8-4622-aeb6-019798ffd6fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {1ef80e9e-99bd-4413-a862-f986557d27b7}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {982a5196-ca3b-486e-a944-41bc86340b06}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {1ef80e9e-99bd-4413-a862-f986557d27b7}; !- Layer 1

OS:InternalMass:Definition,
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Handle
  Internal Mass Definition 2,             !- Name
  {982a5196-ca3b-486e-a944-41bc86340b06}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {feb0777e-fdab-4389-ad0b-3f024f3c9967}, !- Handle
  SCn WarehouseCond B end_b - Story Top Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc5f1208-f1f6-4db8-a799-71dc102c075a}, !- Handle
  SCn WarehouseCond C  - Story Top Mass,  !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d398553-2ecb-4c55-b070-7be7a6e7a1e9}, !- Handle
  SCn WarehouseCond B  - Story Top Mass,  !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dae3ba83-a988-4f21-baa1-0bb113938e82}, !- Handle
  SCn WarehouseCond A end_a - Story Ground Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86648552-1251-44ad-909b-123ad0a42d70}, !- Handle
  SCn WarehouseCond B end_a - Story Ground Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b793261-9078-4ba1-a1be-7162c03000e1}, !- Handle
  SCn WarehouseCond C end_b - Story Ground Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {15021bec-b749-4f90-9e2f-3d905d084471}, !- Handle
  SCn WarehouseCond A end_a - Story Top Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5bd4435-93e5-43a5-960f-0764f1a7436e}, !- Handle
  SCn WarehouseCond C end_a - Story Ground Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54e4da88-2bc1-4c88-83ab-8659acbad256}, !- Handle
  SCn WarehouseCond C  - Story Ground Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8cd6b08-d0bd-4916-9838-c2b4f9d84e2c}, !- Handle
  SCn WarehouseCond C end_a - Story Top Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {11bb8de4-43d0-4d75-9e41-a11c41316050}, !- Handle
  SCn WarehouseCond B  - Story Ground Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {b6ec69fb-8bb3-4a25-bc4e-063e61f8f88b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5db57940-4936-4f3b-a77d-025345ffb132}, !- Handle
  SCn WarehouseCond A end_b - Story Ground Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4114f010-4d0a-4de1-98cf-deb69ee7cd5f}, !- Handle
  SCn WarehouseCond B end_b - Story Ground Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af1edbae-4bef-467d-92ca-9c1e31309fb4}, !- Handle
  SCn WarehouseCond C end_b - Story Top Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82189857-50f6-4c2c-8063-e04cea8b0ea0}, !- Handle
  SCn WarehouseCond A end_b - Story Top Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0954979f-e6ac-40a8-ab00-bbf7fb3bd732}, !- Handle
  SCn WarehouseCond A  - Story Ground Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {534ff1fb-ef3e-4b42-bc78-ba10ded51fb0}, !- Handle
  SCn WarehouseCond B end_a - Story Top Mass, !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81dce4b1-7bbb-45d3-8e16-a074e84fd60f}, !- Handle
  SCn WarehouseCond A  - Story Top Mass,  !- Name
  {3560e7c7-42c8-453c-93c4-cedf4121402c}, !- Internal Mass Definition Name
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {167233cd-9019-4857-9446-cd43b7f42fe8}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {a2638657-b52c-4651-b2a9-169a0482f235}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {bd7d2b24-7580-4546-8d90-680614975ad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd7d2b24-7580-4546-8d90-680614975ad4}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1691322f-6063-4070-868d-c53c9d640371}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {37d5dd96-bafe-43ca-81bb-2fb04b720ee4}, !- Handle
  ZoneSCnWarehouseCondAStoryGroundPSZHPHtgSch0_1, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e92e510e-77a7-447f-92f9-1dd3c32be4d5}, !- Handle
  ZoneSCnWarehouseCondAStoryGroundPSZHPClgSch0_1, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {102cbd0e-701d-4aa6-9a29-1b5b559db26f}, !- Handle
  ZoneSCnWarehouseCondAStoryGroundPSZHPOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1691322f-6063-4070-868d-c53c9d640371}<23.9 && {1691322f-6063-4070-868d-c53c9d640371}>1.7, !- Program Line 1
  SET {e92e510e-77a7-447f-92f9-1dd3c32be4d5} = 29.4, !- Program Line 2
  SET {37d5dd96-bafe-43ca-81bb-2fb04b720ee4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1691322f-6063-4070-868d-c53c9d640371}<23.9 && {1691322f-6063-4070-868d-c53c9d640371}>1.7, !- Program Line 4
  SET {e92e510e-77a7-447f-92f9-1dd3c32be4d5} = 29.4, !- Program Line 5
  SET {37d5dd96-bafe-43ca-81bb-2fb04b720ee4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1691322f-6063-4070-868d-c53c9d640371}<23.9 && {1691322f-6063-4070-868d-c53c9d640371}>1.7, !- Program Line 7
  SET {e92e510e-77a7-447f-92f9-1dd3c32be4d5} = 29.4, !- Program Line 8
  SET {37d5dd96-bafe-43ca-81bb-2fb04b720ee4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1691322f-6063-4070-868d-c53c9d640371}<23.9 && {1691322f-6063-4070-868d-c53c9d640371}>1.7, !- Program Line 10
  SET {e92e510e-77a7-447f-92f9-1dd3c32be4d5} = 29.4, !- Program Line 11
  SET {37d5dd96-bafe-43ca-81bb-2fb04b720ee4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e92e510e-77a7-447f-92f9-1dd3c32be4d5} = NULL, !- Program Line 14
  SET {37d5dd96-bafe-43ca-81bb-2fb04b720ee4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7b041320-e44e-4921-9884-acaf9901f53c}, !- Handle
  ZoneSCnWarehouseCondAStoryGroundPSZHPOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {102cbd0e-701d-4aa6-9a29-1b5b559db26f}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {79b8d7cf-514d-4dc5-864b-01e32630a33e}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a63a3042-193c-4c0f-b84e-ea26141f6a62}, !- Handle
  ZoneSCnWarehouseCondAStoryTopPSZHPHtgSch0_1, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fe0e405e-e70c-49f3-91d9-faefdbc41c21}, !- Handle
  ZoneSCnWarehouseCondAStoryTopPSZHPClgSch0_1, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {dd70bfbf-d220-4c9b-8c2f-e617dabd7981}, !- Handle
  ZoneSCnWarehouseCondAStoryTopPSZHPOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {79b8d7cf-514d-4dc5-864b-01e32630a33e}<23.9 && {79b8d7cf-514d-4dc5-864b-01e32630a33e}>1.7, !- Program Line 1
  SET {fe0e405e-e70c-49f3-91d9-faefdbc41c21} = 29.4, !- Program Line 2
  SET {a63a3042-193c-4c0f-b84e-ea26141f6a62} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {79b8d7cf-514d-4dc5-864b-01e32630a33e}<23.9 && {79b8d7cf-514d-4dc5-864b-01e32630a33e}>1.7, !- Program Line 4
  SET {fe0e405e-e70c-49f3-91d9-faefdbc41c21} = 29.4, !- Program Line 5
  SET {a63a3042-193c-4c0f-b84e-ea26141f6a62} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {79b8d7cf-514d-4dc5-864b-01e32630a33e}<23.9 && {79b8d7cf-514d-4dc5-864b-01e32630a33e}>1.7, !- Program Line 7
  SET {fe0e405e-e70c-49f3-91d9-faefdbc41c21} = 29.4, !- Program Line 8
  SET {a63a3042-193c-4c0f-b84e-ea26141f6a62} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {79b8d7cf-514d-4dc5-864b-01e32630a33e}<23.9 && {79b8d7cf-514d-4dc5-864b-01e32630a33e}>1.7, !- Program Line 10
  SET {fe0e405e-e70c-49f3-91d9-faefdbc41c21} = 29.4, !- Program Line 11
  SET {a63a3042-193c-4c0f-b84e-ea26141f6a62} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fe0e405e-e70c-49f3-91d9-faefdbc41c21} = NULL, !- Program Line 14
  SET {a63a3042-193c-4c0f-b84e-ea26141f6a62} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {19e9b9c8-64da-489c-9ebb-c87533ef4efc}, !- Handle
  ZoneSCnWarehouseCondAStoryTopPSZHPOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {dd70bfbf-d220-4c9b-8c2f-e617dabd7981}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {3f52410a-e8ce-4e0e-98b1-22bebc711a7a}, !- Handle
  OAT_7,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b1525b5c-929f-47ac-ba4c-4233293f50e8}, !- Handle
  ZoneSCnWarehouseCondBendaStoryGroundPSZHPHtgSch0_1, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c3679a6e-2fc4-4862-859b-9da562c245b7}, !- Handle
  ZoneSCnWarehouseCondBendaStoryGroundPSZHPClgSch0_1, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0a678a9e-fd7b-439c-a7db-85d6b27d21cd}, !- Handle
  ZoneSCnWarehouseCondBendaStoryGroundPSZHPOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3f52410a-e8ce-4e0e-98b1-22bebc711a7a}<23.9 && {3f52410a-e8ce-4e0e-98b1-22bebc711a7a}>1.7, !- Program Line 1
  SET {c3679a6e-2fc4-4862-859b-9da562c245b7} = 29.4, !- Program Line 2
  SET {b1525b5c-929f-47ac-ba4c-4233293f50e8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3f52410a-e8ce-4e0e-98b1-22bebc711a7a}<23.9 && {3f52410a-e8ce-4e0e-98b1-22bebc711a7a}>1.7, !- Program Line 4
  SET {c3679a6e-2fc4-4862-859b-9da562c245b7} = 29.4, !- Program Line 5
  SET {b1525b5c-929f-47ac-ba4c-4233293f50e8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3f52410a-e8ce-4e0e-98b1-22bebc711a7a}<23.9 && {3f52410a-e8ce-4e0e-98b1-22bebc711a7a}>1.7, !- Program Line 7
  SET {c3679a6e-2fc4-4862-859b-9da562c245b7} = 29.4, !- Program Line 8
  SET {b1525b5c-929f-47ac-ba4c-4233293f50e8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3f52410a-e8ce-4e0e-98b1-22bebc711a7a}<23.9 && {3f52410a-e8ce-4e0e-98b1-22bebc711a7a}>1.7, !- Program Line 10
  SET {c3679a6e-2fc4-4862-859b-9da562c245b7} = 29.4, !- Program Line 11
  SET {b1525b5c-929f-47ac-ba4c-4233293f50e8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c3679a6e-2fc4-4862-859b-9da562c245b7} = NULL, !- Program Line 14
  SET {b1525b5c-929f-47ac-ba4c-4233293f50e8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {47724314-b69e-449f-9922-cca56fc69811}, !- Handle
  ZoneSCnWarehouseCondBendaStoryGroundPSZHPOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0a678a9e-fd7b-439c-a7db-85d6b27d21cd}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {a40980a3-c098-47e6-a192-4ef32722c485}, !- Handle
  OAT_8,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9ff69f25-6567-4445-bd82-5be32b0433c5}, !- Handle
  ZoneSCnWarehouseCondBendaStoryTopPSZHPHtgSch0_1, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b9f8b942-4157-4a05-a758-72a70ac7b786}, !- Handle
  ZoneSCnWarehouseCondBendaStoryTopPSZHPClgSch0_1, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d521ae8f-f44b-4cf2-ba23-ffe78de5de6d}, !- Handle
  ZoneSCnWarehouseCondBendaStoryTopPSZHPOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {a40980a3-c098-47e6-a192-4ef32722c485}<23.9 && {a40980a3-c098-47e6-a192-4ef32722c485}>1.7, !- Program Line 1
  SET {b9f8b942-4157-4a05-a758-72a70ac7b786} = 29.4, !- Program Line 2
  SET {9ff69f25-6567-4445-bd82-5be32b0433c5} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {a40980a3-c098-47e6-a192-4ef32722c485}<23.9 && {a40980a3-c098-47e6-a192-4ef32722c485}>1.7, !- Program Line 4
  SET {b9f8b942-4157-4a05-a758-72a70ac7b786} = 29.4, !- Program Line 5
  SET {9ff69f25-6567-4445-bd82-5be32b0433c5} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {a40980a3-c098-47e6-a192-4ef32722c485}<23.9 && {a40980a3-c098-47e6-a192-4ef32722c485}>1.7, !- Program Line 7
  SET {b9f8b942-4157-4a05-a758-72a70ac7b786} = 29.4, !- Program Line 8
  SET {9ff69f25-6567-4445-bd82-5be32b0433c5} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {a40980a3-c098-47e6-a192-4ef32722c485}<23.9 && {a40980a3-c098-47e6-a192-4ef32722c485}>1.7, !- Program Line 10
  SET {b9f8b942-4157-4a05-a758-72a70ac7b786} = 29.4, !- Program Line 11
  SET {9ff69f25-6567-4445-bd82-5be32b0433c5} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b9f8b942-4157-4a05-a758-72a70ac7b786} = NULL, !- Program Line 14
  SET {9ff69f25-6567-4445-bd82-5be32b0433c5} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b9861003-78b8-44c9-b235-cd3adcc87db1}, !- Handle
  ZoneSCnWarehouseCondBendaStoryTopPSZHPOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d521ae8f-f44b-4cf2-ba23-ffe78de5de6d}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b827d592-2bea-47b2-8cbb-3314ed72e84e}, !- Handle
  OAT_9,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {352ec91a-f9e3-425a-933a-e0262d9f3832}, !- Handle
  ZoneSCnWarehouseCondBendbStoryTopPSZHPHtgSch0_1, !- Name
  {573c5ec1-05f3-4679-8726-ac049f898eda}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {998b141d-3d77-4e4e-b4f5-c1d05b486e0a}, !- Handle
  ZoneSCnWarehouseCondBendbStoryTopPSZHPClgSch0_1, !- Name
  {8093b439-4a65-4e3e-bcb7-7f705be92ed8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ee14c350-5a1b-4e70-9ab7-683c303cbe90}, !- Handle
  ZoneSCnWarehouseCondBendbStoryTopPSZHPOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b827d592-2bea-47b2-8cbb-3314ed72e84e}<23.9 && {b827d592-2bea-47b2-8cbb-3314ed72e84e}>1.7, !- Program Line 1
  SET {998b141d-3d77-4e4e-b4f5-c1d05b486e0a} = 29.4, !- Program Line 2
  SET {352ec91a-f9e3-425a-933a-e0262d9f3832} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b827d592-2bea-47b2-8cbb-3314ed72e84e}<23.9 && {b827d592-2bea-47b2-8cbb-3314ed72e84e}>1.7, !- Program Line 4
  SET {998b141d-3d77-4e4e-b4f5-c1d05b486e0a} = 29.4, !- Program Line 5
  SET {352ec91a-f9e3-425a-933a-e0262d9f3832} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b827d592-2bea-47b2-8cbb-3314ed72e84e}<23.9 && {b827d592-2bea-47b2-8cbb-3314ed72e84e}>1.7, !- Program Line 7
  SET {998b141d-3d77-4e4e-b4f5-c1d05b486e0a} = 29.4, !- Program Line 8
  SET {352ec91a-f9e3-425a-933a-e0262d9f3832} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b827d592-2bea-47b2-8cbb-3314ed72e84e}<23.9 && {b827d592-2bea-47b2-8cbb-3314ed72e84e}>1.7, !- Program Line 10
  SET {998b141d-3d77-4e4e-b4f5-c1d05b486e0a} = 29.4, !- Program Line 11
  SET {352ec91a-f9e3-425a-933a-e0262d9f3832} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {998b141d-3d77-4e4e-b4f5-c1d05b486e0a} = NULL, !- Program Line 14
  SET {352ec91a-f9e3-425a-933a-e0262d9f3832} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {08d75887-69e0-4b5c-a1e4-caac4f64850d}, !- Handle
  ZoneSCnWarehouseCondBendbStoryTopPSZHPOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ee14c350-5a1b-4e70-9ab7-683c303cbe90}; !- Program Name 1

OS:RunPeriodControl:DaylightSavingTime,
  {41fc68eb-684a-4e2b-a715-0d6ae478d582}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {f9302b85-cbda-44c7-9b44-50708a9d7cc1}, !- Handle
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:Lights:Definition,
  {ff078dec-6dc4-486a-a9b2-970677c48c40}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.47756883414536,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7956c61e-1c97-4ae8-b14f-4914ccdc4ffa}, !- Handle
  {ff078dec-6dc4-486a-a9b2-970677c48c40}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b6578fa3-ca08-42a1-be31-d21a9535327d}, !- Handle
  SCn WarehouseCond - ComStock DEER Pre-1975 General Lighting, !- Name
  {ff078dec-6dc4-486a-a9b2-970677c48c40}, !- Lights Definition Name
  {58bcb63f-2c81-4764-bed2-149a02817c7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {4981f9b9-4fd0-411e-8c91-86df5086faeb}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cc005aaf-64b3-4529-8a99-e78e9e0b8a6c}, !- Handle
  Zone SCn WarehouseCond A  - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e49a1e32-f9e7-48c9-9b2c-093af0a9c361}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {dd9a784d-5856-499b-aaa3-c19ead5273fb}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {85ff347d-bd62-4990-93f8-743acd90f15f}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2e51f50a-e78e-4440-aba6-33fa6b716559}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {54dfc084-79d1-4b5c-ac81-85b52b0f157b}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {eec9e2fb-1d45-4dae-8405-1edecb2a4420}, !- Handle
  Zone SCn WarehouseCond B  - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9219ce3a-a2ed-4aa4-a15b-666b40374a05}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c43dcb49-f092-4013-84dc-47a3b9789761}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ca35fa5c-a769-4eb9-b1da-56eaf23ed81d}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0dce2866-5dd7-447e-8a36-88684c35532d}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d7384dab-399f-4ab0-9438-55c9f3ded1ec}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {693c3926-8785-4c2d-b06f-0af137b01aad}, !- Handle
  Zone SCn WarehouseCond C  - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {87ba7a89-e7dc-43bc-a08f-21e9a07224f9}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a0f2dd64-2e06-44ec-8cbe-579d7c933c5c}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {bed229e3-51fb-45c7-94b8-eb26e8d53202}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9e18ad46-bbd7-4682-aea8-0d739731ca2d}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top PSZ-HP_night_ventcycle_schedule, !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {ef924d4f-bc8e-4d3f-88fd-e573bbe39666}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {2819ddb5-a862-4e11-8e3b-4dd1e3e75f56}, !- Handle
  SCn WarehouseCond B end_b - Story Top HVAC On Infiltration, !- Name
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6dff59f2-0c8e-4620-aca5-3bc8c5fd7a1f}, !- Handle
  SCn WarehouseCond B end_b - Story Top HVAC Off Infiltration, !- Name
  {8f80e2f4-40f4-48ab-a83e-3397dc9274e9}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23197a3f-2460-4ed4-8509-b4177e332fbd}, !- Handle
  SCn WarehouseCond C  - Story Top HVAC On Infiltration, !- Name
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {083b41e6-bb00-458b-8426-23d5fce29eba}, !- Handle
  SCn WarehouseCond C  - Story Top HVAC Off Infiltration, !- Name
  {3c2a2fbb-a4af-4170-9cb4-84e698d8b023}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d499f10-1233-41b7-be0b-78c14689e87b}, !- Handle
  SCn WarehouseCond B  - Story Top HVAC On Infiltration, !- Name
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69a10f4a-0a40-411e-b500-a036b2689a01}, !- Handle
  SCn WarehouseCond B  - Story Top HVAC Off Infiltration, !- Name
  {bb695692-80da-47fd-b450-4da844ea5989}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5002b566-9f4a-430a-a915-bfc4d7f21ae1}, !- Handle
  SCn WarehouseCond A end_a - Story Ground HVAC On Infiltration, !- Name
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db6368f1-907a-4c74-8d62-f72177475bac}, !- Handle
  SCn WarehouseCond A end_a - Story Ground HVAC Off Infiltration, !- Name
  {dc71bfae-33ec-4b05-930b-d0c99c4fb390}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05cbc1e8-e2fc-4cb1-8d2b-49791d7e2a1c}, !- Handle
  SCn WarehouseCond B end_a - Story Ground HVAC On Infiltration, !- Name
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce5930ea-f64a-4abd-9980-f9c6f909095c}, !- Handle
  SCn WarehouseCond B end_a - Story Ground HVAC Off Infiltration, !- Name
  {46e4dfdd-5efd-4fcb-9a6c-bb880d2873ac}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0006099c-9cab-4966-b7d2-34c29ed67f2b}, !- Handle
  SCn WarehouseCond C end_b - Story Ground HVAC On Infiltration, !- Name
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {feedd8d1-729b-4388-9f44-280e8947cc51}, !- Handle
  SCn WarehouseCond C end_b - Story Ground HVAC Off Infiltration, !- Name
  {3cf71d04-085b-4944-b0f4-042eb997bb8a}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69a787ea-ac01-4348-93de-6e20f4128f0f}, !- Handle
  SCn WarehouseCond A end_a - Story Top HVAC On Infiltration, !- Name
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cfa8c45-203b-423a-9e5e-7e71e0f9a864}, !- Handle
  SCn WarehouseCond A end_a - Story Top HVAC Off Infiltration, !- Name
  {e1add1c4-9f5c-4622-a129-fadce3021493}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be8e66cc-f7b1-4414-a45a-a9bf7e1e378b}, !- Handle
  SCn WarehouseCond C end_a - Story Ground HVAC On Infiltration, !- Name
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1c98e7b-4a01-4ff9-bd7a-0315c2ff78b0}, !- Handle
  SCn WarehouseCond C end_a - Story Ground HVAC Off Infiltration, !- Name
  {e0f67cf5-6b66-40ba-bd38-6f1a50b7ed70}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a69f955f-aa79-4f9a-ba55-82612ee380be}, !- Handle
  SCn WarehouseCond C  - Story Ground HVAC On Infiltration, !- Name
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e60f4e1-6f6d-4ea4-8bef-5aed554ab281}, !- Handle
  SCn WarehouseCond C  - Story Ground HVAC Off Infiltration, !- Name
  {49b881ba-5b2c-4e8c-98e6-2660b649e88f}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f75f8646-bbe1-4b8c-8286-e1e7735da72a}, !- Handle
  SCn WarehouseCond C end_a - Story Top HVAC On Infiltration, !- Name
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e32f959d-7b71-415d-9259-b4b3f570975d}, !- Handle
  SCn WarehouseCond C end_a - Story Top HVAC Off Infiltration, !- Name
  {d145033a-ca04-4e7e-83ca-79cc6c3d2307}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e60ba2ac-cc6c-4b7e-9e40-dbed386bcffa}, !- Handle
  SCn WarehouseCond A end_b - Story Ground HVAC On Infiltration, !- Name
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dd0629f-789f-49b4-b18f-2d4338af41bf}, !- Handle
  SCn WarehouseCond A end_b - Story Ground HVAC Off Infiltration, !- Name
  {32a49a60-24a4-43cf-b188-d160adc44082}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e18b982-a797-4355-a0a3-f74ff10fdfef}, !- Handle
  SCn WarehouseCond B end_b - Story Ground HVAC On Infiltration, !- Name
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {87891836-6259-45bc-bcca-4b8b09f5d8f5}, !- Handle
  SCn WarehouseCond B end_b - Story Ground HVAC Off Infiltration, !- Name
  {3e7ebc7d-79fb-4967-b9ca-42fa48bf618b}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {510b75d7-8229-4d32-9b6f-32fcef868425}, !- Handle
  SCn WarehouseCond C end_b - Story Top HVAC On Infiltration, !- Name
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad515c2d-ddbe-417b-a059-a28e1ecdfcf8}, !- Handle
  SCn WarehouseCond C end_b - Story Top HVAC Off Infiltration, !- Name
  {8f010a2a-7eea-47f3-89a5-8e03eeac2986}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f6d2d84-d727-417c-8a66-448ee67a39ae}, !- Handle
  SCn WarehouseCond A end_b - Story Top HVAC On Infiltration, !- Name
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66806810-2871-43ba-ba8e-da66c60e1f42}, !- Handle
  SCn WarehouseCond A end_b - Story Top HVAC Off Infiltration, !- Name
  {448b9350-0db7-4b1e-9ea8-ce64af261488}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1de1e52c-86d7-4c8b-8852-1617f673bd50}, !- Handle
  SCn WarehouseCond A  - Story Ground HVAC On Infiltration, !- Name
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5018f3d3-d550-473c-abc0-9b628fa42cf5}, !- Handle
  SCn WarehouseCond A  - Story Ground HVAC Off Infiltration, !- Name
  {df8746f4-bb4e-4b1e-a242-7ae6e9f107d7}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d902592a-758c-4a09-a24d-36ee47fdabe5}, !- Handle
  SCn WarehouseCond B end_a - Story Top HVAC On Infiltration, !- Name
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b279b21-dc3a-42a1-b387-81412dbed795}, !- Handle
  SCn WarehouseCond B end_a - Story Top HVAC Off Infiltration, !- Name
  {878a03c2-898c-4625-98f4-e2851811e266}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c87ffbd4-a7cc-4025-9f14-77266126e4d4}, !- Handle
  SCn WarehouseCond A  - Story Top HVAC On Infiltration, !- Name
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Space or SpaceType Name
  {f905e779-e355-455a-ab5b-0af58a952110}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3ccbc65-47c5-4a19-898a-260548f2ec8e}, !- Handle
  SCn WarehouseCond A  - Story Top HVAC Off Infiltration, !- Name
  {6b564f0d-d87e-4e37-8129-254bb78e7020}, !- Space or SpaceType Name
  {b2c620cc-02ca-42b4-9a12-c149290d29a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {9048afeb-7d84-4ee6-be94-af7534eee211}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {3371e783-4721-44ff-bfe7-a32ff940d9ad}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {9048afeb-7d84-4ee6-be94-af7534eee211}; !- Layer 1

