
OS:Version,
  {85dbf019-f056-41d2-94ae-edcb3e0abd3d}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {54d75874-ff85-4db1-8cc6-f880ffe1b548}; !- Handle

OS:Site,
  {cc6b655d-4ffb-42cf-a849-95b180d535a0}, !- Handle
  West Point Ls_WA_USA,                   !- Name
  47.67,                                  !- Latitude {deg}
  -122.43,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {45e13cea-3dab-49b9-aecd-54bd49713522}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {018b0b2c-572f-4aa2-89bb-db6c01911dc8}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {7a3a486a-0b81-4ebb-b846-4b261a77cbf6}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {38df2656-2fb3-4f7e-b41e-3fd86403eb5f}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a111c2fa-8fb7-4534-83cb-d8733b47e217}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {a7ecc058-20c0-4948-b0e0-fb769cff17c3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {74c2daae-7b7c-40c8-9f4c-c2a90b886377}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {819f024b-5af0-49a3-bcf3-ff8e64c862f6}, !- Handle
  West Point Ls,                          !- City
  WA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  994350,                                 !- WMO Number
  47.67,                                  !- Latitude {deg}
  -122.43,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  /weather/G5300330.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {02072615-c4e0-4884-aa75-73053f70b0cd}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.3958333333333,                       !- Annual Average Outdoor Air Temperature {C}
  15.69;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {bac48f57-d4ad-4042-b521-81b526cc8ed3}, !- Handle
  West Point Ls Ann Clg .4% Condns DB=>MWB 1, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101217,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f63bc050-5dc0-4257-ae06-364fc519ef2f}, !- Handle
  West Point Ls Ann Clg .4% Condns WB=>MDB 1, !- Name
  19.7,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101217,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {26f88660-dcf7-4fd2-a7e6-a845c4dd27d3}, !- Handle
  West Point Ls Ann Htg 99.6% Condns DB 1, !- Name
  -1.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101217,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {62decdc3-097d-4576-925e-32447d3d1015}, !- Handle
  West Point Ls August .4% Condns DB=>MCWB 1, !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101217,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bda086a4-ab6e-45ae-a7aa-dd14946e9cb7}, !- Handle
  West Point Ls October .4% Condns DB=>MCWB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  3.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101217,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.54;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {55792680-e653-47b4-8172-9e8306807f3a}, !- Handle
  West Point Ls September .4% Condns DB=>MCWB 1, !- Name
  20.7,                                   !- Maximum Dry-Bulb Temperature {C}
  4.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101217,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.525;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {9c8098ea-97c3-4dbb-ab9c-2066545cc5b2}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4C;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {e75f4dc4-7c19-4714-8cf5-00337188587e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {91fd1b36-6472-4b54-9f82-24894e6940a7}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {ef64390d-98a5-4585-8610-8dc4b9b20908}, !- Handle
  ComStock DOE Ref Pre-1980|Warehouse,    !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {2f407058-99ea-44ee-b86c-391376369b25}, !- Default Construction Set Name
  {552f3e7c-3cb8-45ed-94b5-1df2d426b985}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {1646120d-0d27-429d-920a-73d8f93ead83}, !- Handle
  {ef64390d-98a5-4585-8610-8dc4b9b20908}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  9628,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.80000000000000004,                    !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  13.300000000000001,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  40.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  CBSA Seattle-Tacoma-Bellevue&#44 WA,    !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  5,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Wood,        !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  3,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  large,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  warehouse,                              !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  NWPPc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Pacific,                                !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Pacific,                                !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  4C,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  4C,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Marine,                                 !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  67,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Greater Seattle Area,               !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G5300330,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2010,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2004,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2004,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2010,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2004,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2013,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2004,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  NWPPc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  0.8,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PTAC with electric coil,                !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  10,                                     !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  0,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  61,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G5300330,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G53011616,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G5300330032321,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  1,                                      !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Pacific,                                !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  200001_500000,                          !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  WA&#44 King County,                     !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR06,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  WA&#44 11616,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  270,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WA,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G530,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Washington,                             !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_WA_West.Point.Ls.994350_2018.epw,   !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Renton_Muni,                            !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  13.25,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  4.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  5.75,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  10.0,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  _1pct,                                  !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2002,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2014,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2009,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2018,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2008,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1982,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1966,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2004,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2004,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2010;                     !- Feature Value 130

OS:SpaceType,
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8e6f4cce-e243-4e5e-aa6d-ee41953d3c2e}, !- Default Schedule Set Name
  {476afd7f-b1b8-46a6-a4a3-5823fc071f72}, !- Group Rendering Name
  {5735956b-03c7-439e-b69a-8dd382a4a6e0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {476afd7f-b1b8-46a6-a4a3-5823fc071f72}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {a3ae9a11-67d4-41cb-838f-b2da161cbae5}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0693db2d-21d4-409d-b1b2-1d9141c8c594}, !- Default Schedule Set Name
  {86932ff2-ab25-42d1-b309-ba29af513709}, !- Group Rendering Name
  {a90b43e3-9823-4044-bff1-d3e763ade545}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {86932ff2-ab25-42d1-b309-ba29af513709}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b7ef0a9c-0c72-4b64-a12a-5aca2df945bf}, !- Default Schedule Set Name
  {9d9188cc-56ff-48a5-ae1d-8cd9fc5c1041}, !- Group Rendering Name
  {c1cfa350-39fc-44c5-b9a0-8c3b837b69f0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {9d9188cc-56ff-48a5-ae1d-8cd9fc5c1041}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {97028816-5620-41be-9c19-18fbc9394257}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -196.604860265457,                      !- X Origin {m}
  -39.3209720530915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {3efa8c6f-294b-4fea-8525-cb7fe39f3bc8}; !- Thermal Zone Name

OS:Surface,
  {ea119090-f520-4afc-87a3-27720ebf2cae}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {b6899166-4282-4318-aaa4-a32ce6f845f0}, !- Construction Name
  {97028816-5620-41be-9c19-18fbc9394257}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000034, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000034, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f02b559e-4d11-436a-b587-30f67a9c5768}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97028816-5620-41be-9c19-18fbc9394257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8445a532-17c3-4b5c-afa8-8499725c9d53}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97028816-5620-41be-9c19-18fbc9394257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee369396-a2e4-4b35-9ee9-7523f652364d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000034, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000034, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc562ee4-eae1-40dd-a6d2-a6e93fcddca6}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97028816-5620-41be-9c19-18fbc9394257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29945f4f-7ea4-4e13-8850-150568ce9a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000034, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000034, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000034, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000034, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9770227e-2b72-429c-ba25-604a3b4d0b46}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97028816-5620-41be-9c19-18fbc9394257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000034, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000034, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366efee7-f280-40dc-9194-bbdfd5f17f8c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97028816-5620-41be-9c19-18fbc9394257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000034, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000034, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3efa8c6f-294b-4fea-8525-cb7fe39f3bc8}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {384d6d31-3d77-4434-9958-6a17a702b31d}, !- Zone Air Inlet Port List
  {9fb609bb-986b-4d00-a1a3-4af70f7abc18}, !- Zone Air Exhaust Port List
  {fe4e9961-e4ca-41ed-81f9-ec2a1be4472b}, !- Zone Air Node Name
  {c1cc35c7-2113-43b3-9f51-9b46292e391e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b416b644-c0f8-4b76-9d65-81bbdaa1bf46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2be1cad8-c1b8-4639-bbb9-1eab82dbd82c}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {fe4e9961-e4ca-41ed-81f9-ec2a1be4472b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe4e9961-e4ca-41ed-81f9-ec2a1be4472b}, !- Handle
  {3efa8c6f-294b-4fea-8525-cb7fe39f3bc8}, !- Source Object
  11,                                     !- Outlet Port
  {2be1cad8-c1b8-4639-bbb9-1eab82dbd82c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {384d6d31-3d77-4434-9958-6a17a702b31d}, !- Handle
  {3efa8c6f-294b-4fea-8525-cb7fe39f3bc8}; !- HVAC Component

OS:PortList,
  {9fb609bb-986b-4d00-a1a3-4af70f7abc18}, !- Handle
  {3efa8c6f-294b-4fea-8525-cb7fe39f3bc8}; !- HVAC Component

OS:PortList,
  {c1cc35c7-2113-43b3-9f51-9b46292e391e}, !- Handle
  {3efa8c6f-294b-4fea-8525-cb7fe39f3bc8}; !- HVAC Component

OS:Sizing:Zone,
  {15c0e88c-7dc4-45d9-9159-0dd7b4648606}, !- Handle
  {3efa8c6f-294b-4fea-8525-cb7fe39f3bc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1bbd5957-53a4-4dae-9cdb-b7b82853dc3a}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {3efa8c6f-294b-4fea-8525-cb7fe39f3bc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53b92087-0f62-4c53-832c-2e7ceb05304e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {943fe837-9e6b-49d7-823a-b46826319d1c}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -196.604860265457,                      !- X Origin {m}
  -34.7489720530915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {dc57bcd9-b066-4642-8ea1-2504e3219022}; !- Thermal Zone Name

OS:Surface,
  {c4da6318-5211-44ed-b8cf-1210175c14d3}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {236ebc08-4938-4130-811e-b7c44bdcbb18}, !- Construction Name
  {943fe837-9e6b-49d7-823a-b46826319d1c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 69.497944106183, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000034, 69.497944106183, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000034, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d5b404-b7e9-4dbb-bb72-77b95356449c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {943fe837-9e6b-49d7-823a-b46826319d1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 69.497944106183, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 69.497944106183, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fea6706d-fbfa-4938-93ee-2008f30d003e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {943fe837-9e6b-49d7-823a-b46826319d1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d22ac3-68c5-4fab-b465-812bd6d192f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000034, 69.497944106183, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000034, 69.497944106183, 0,   !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 69.497944106183, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 69.497944106183, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b529527-89b0-42d2-9153-0746bebce516}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {943fe837-9e6b-49d7-823a-b46826319d1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {829928ac-21d3-48a3-8983-1597cc4a5362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000034, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000034, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000034, 69.497944106183, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000034, 69.497944106183, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee369396-a2e4-4b35-9ee9-7523f652364d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {943fe837-9e6b-49d7-823a-b46826319d1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8445a532-17c3-4b5c-afa8-8499725c9d53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000034, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000034, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ebbafa-2d3a-4552-93e3-13e170c3353b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {943fe837-9e6b-49d7-823a-b46826319d1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000034, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000034, 69.497944106183, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 69.497944106183, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc57bcd9-b066-4642-8ea1-2504e3219022}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dfa04e3-3140-4263-a87c-da7acf3bc588}, !- Zone Air Inlet Port List
  {a76e7902-622c-4008-8700-83dfb2867676}, !- Zone Air Exhaust Port List
  {7d89eec2-f8df-4e65-8b43-97cbe89fada9}, !- Zone Air Node Name
  {51077f51-f640-42b6-8f02-5e40fd932ddd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e84878f-190d-42cf-aa0e-8230859809b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4969a25-b673-46a5-a648-734cf5ad9637}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {7d89eec2-f8df-4e65-8b43-97cbe89fada9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d89eec2-f8df-4e65-8b43-97cbe89fada9}, !- Handle
  {dc57bcd9-b066-4642-8ea1-2504e3219022}, !- Source Object
  11,                                     !- Outlet Port
  {e4969a25-b673-46a5-a648-734cf5ad9637}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dfa04e3-3140-4263-a87c-da7acf3bc588}, !- Handle
  {dc57bcd9-b066-4642-8ea1-2504e3219022}; !- HVAC Component

OS:PortList,
  {a76e7902-622c-4008-8700-83dfb2867676}, !- Handle
  {dc57bcd9-b066-4642-8ea1-2504e3219022}; !- HVAC Component

OS:PortList,
  {51077f51-f640-42b6-8f02-5e40fd932ddd}, !- Handle
  {dc57bcd9-b066-4642-8ea1-2504e3219022}; !- HVAC Component

OS:Sizing:Zone,
  {dc0f6b02-4ed3-499a-b8ad-04f588815e8f}, !- Handle
  {dc57bcd9-b066-4642-8ea1-2504e3219022}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {155f3b44-adbd-408a-85db-45f903227b56}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {dc57bcd9-b066-4642-8ea1-2504e3219022}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11502157-feff-4d2e-b9e2-ae88f4bd44f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b8ee0a4-29cd-4536-abcb-07da7cdb3a6e}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -196.604860265457,                      !- X Origin {m}
  34.7489720530915,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {489db9ba-c03e-47fa-8376-4aa7aa2fe2fb}; !- Thermal Zone Name

OS:Surface,
  {a00426d2-d7e5-40ba-8f4c-ae32a181c683}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b6899166-4282-4318-aaa4-a32ce6f845f0}, !- Construction Name
  {0b8ee0a4-29cd-4536-abcb-07da7cdb3a6e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000034, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000034, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925a016e-2bae-46d7-810e-3df04be98ec6}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b8ee0a4-29cd-4536-abcb-07da7cdb3a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a7e938-2468-4cb1-84cc-e7dce04ad059}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b8ee0a4-29cd-4536-abcb-07da7cdb3a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000034, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000034, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f50b35b7-0d9e-4aec-92de-eeeeb8052055}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b8ee0a4-29cd-4536-abcb-07da7cdb3a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2b0de1-d5ef-4261-95a4-1c6099915469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000034, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000034, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000034, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000034, 4.57200000000004, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d22ac3-68c5-4fab-b465-812bd6d192f5}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b8ee0a4-29cd-4536-abcb-07da7cdb3a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fea6706d-fbfa-4938-93ee-2008f30d003e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000034, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000034, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee819e1-b4c6-4530-af98-77d59701f8dc}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b8ee0a4-29cd-4536-abcb-07da7cdb3a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000034, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000034, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {489db9ba-c03e-47fa-8376-4aa7aa2fe2fb}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dfeb27c-54a7-49db-a90f-1c21675e3d9a}, !- Zone Air Inlet Port List
  {dd3ce945-b9b7-4b9d-8b71-93aaf167f0c0}, !- Zone Air Exhaust Port List
  {ebe33c2d-edc9-4443-a95d-734d1efb6d33}, !- Zone Air Node Name
  {097a53ba-7ae8-4b0f-b440-cde020d18d1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2da2db09-ea99-4551-8745-8eea4d9491d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {284e89d7-afc7-45ed-8cfe-b402eff50564}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {ebe33c2d-edc9-4443-a95d-734d1efb6d33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebe33c2d-edc9-4443-a95d-734d1efb6d33}, !- Handle
  {489db9ba-c03e-47fa-8376-4aa7aa2fe2fb}, !- Source Object
  11,                                     !- Outlet Port
  {284e89d7-afc7-45ed-8cfe-b402eff50564}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dfeb27c-54a7-49db-a90f-1c21675e3d9a}, !- Handle
  {489db9ba-c03e-47fa-8376-4aa7aa2fe2fb}; !- HVAC Component

OS:PortList,
  {dd3ce945-b9b7-4b9d-8b71-93aaf167f0c0}, !- Handle
  {489db9ba-c03e-47fa-8376-4aa7aa2fe2fb}; !- HVAC Component

OS:PortList,
  {097a53ba-7ae8-4b0f-b440-cde020d18d1d}, !- Handle
  {489db9ba-c03e-47fa-8376-4aa7aa2fe2fb}; !- HVAC Component

OS:Sizing:Zone,
  {de9f838c-845d-49af-a3a8-e89b1c61826d}, !- Handle
  {489db9ba-c03e-47fa-8376-4aa7aa2fe2fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e903857f-1ebf-45c0-b85d-9dc84151e94b}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {489db9ba-c03e-47fa-8376-4aa7aa2fe2fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3a22a1a-2fbc-4eac-9159-d7f5bb80f849}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {115bef49-1548-4249-bd0e-428a6cd3ff9e}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -192.032860265457,                      !- X Origin {m}
  -39.3209720530915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {f8d4ff70-bf5f-423c-ac9d-cfa2adf30f90}; !- Thermal Zone Name

OS:Surface,
  {d7e842a9-7b34-4c85-bbb1-87bd436628e4}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {9c6b0f77-ce4a-4a96-8005-e5840ffc6d6b}, !- Construction Name
  {115bef49-1548-4249-bd0e-428a6cd3ff9e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  269.475742132377, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  269.475742132377, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29945f4f-7ea4-4e13-8850-150568ce9a20}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {115bef49-1548-4249-bd0e-428a6cd3ff9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc562ee4-eae1-40dd-a6d2-a6e93fcddca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c9cae66-97f4-44b1-9243-597e9d522643}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {115bef49-1548-4249-bd0e-428a6cd3ff9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eefccf63-8c89-44de-8b8c-d9afec019f1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  269.475742132377, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  269.475742132377, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea6a622-fe28-445d-9d8c-579e43df66f3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {115bef49-1548-4249-bd0e-428a6cd3ff9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67de2683-3e31-4764-9529-98cb831ab884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  269.475742132376, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  269.475742132376, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  269.475742132376, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  269.475742132376, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd28d9f1-32f2-46a1-91fb-d85ee4e9d846}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {115bef49-1548-4249-bd0e-428a6cd3ff9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  269.475742132377, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  269.475742132377, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26f9423-6043-444b-b2ae-5a18f86ecc93}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {115bef49-1548-4249-bd0e-428a6cd3ff9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  269.475742132377, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  269.475742132377, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8d4ff70-bf5f-423c-ac9d-cfa2adf30f90}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77f56288-cf1c-4bb4-9372-21f158e954ab}, !- Zone Air Inlet Port List
  {8dc061d6-c731-44c8-9723-3684976d4aa8}, !- Zone Air Exhaust Port List
  {6ba42b22-e741-4947-ab26-65501c665d5f}, !- Zone Air Node Name
  {434ba3b7-281a-4780-bee2-4005619e3d0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acd3aec9-4e13-45c6-9316-f161aa36d61e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19533068-b779-4d94-be48-c9c1e12d4427}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {6ba42b22-e741-4947-ab26-65501c665d5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ba42b22-e741-4947-ab26-65501c665d5f}, !- Handle
  {f8d4ff70-bf5f-423c-ac9d-cfa2adf30f90}, !- Source Object
  11,                                     !- Outlet Port
  {19533068-b779-4d94-be48-c9c1e12d4427}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77f56288-cf1c-4bb4-9372-21f158e954ab}, !- Handle
  {f8d4ff70-bf5f-423c-ac9d-cfa2adf30f90}; !- HVAC Component

OS:PortList,
  {8dc061d6-c731-44c8-9723-3684976d4aa8}, !- Handle
  {f8d4ff70-bf5f-423c-ac9d-cfa2adf30f90}; !- HVAC Component

OS:PortList,
  {434ba3b7-281a-4780-bee2-4005619e3d0b}, !- Handle
  {f8d4ff70-bf5f-423c-ac9d-cfa2adf30f90}; !- HVAC Component

OS:Sizing:Zone,
  {70ea4aa6-faa0-428f-91a1-93dcbe4ba590}, !- Handle
  {f8d4ff70-bf5f-423c-ac9d-cfa2adf30f90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8cfa0b8f-19d8-4aa2-8703-b16f5fc24bae}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {f8d4ff70-bf5f-423c-ac9d-cfa2adf30f90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee75a24f-49c0-4de6-b9e8-2f2cf6f4ddee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {21e68446-afeb-4fea-a030-1979dd55bf7c}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -192.032860265457,                      !- X Origin {m}
  -34.7489720530915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {0f427d76-1e56-4f58-8f62-b6de117554da}; !- Thermal Zone Name

OS:Surface,
  {fd106423-7029-4d56-a7a9-757ca4ae03cd}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {1e1c5d6e-f77a-47d0-8040-c77d81e27b97}, !- Construction Name
  {21e68446-afeb-4fea-a030-1979dd55bf7c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 69.497944106183, 0, !- X,Y,Z Vertex 2 {m}
  269.475742132377, 69.497944106183, 0,   !- X,Y,Z Vertex 3 {m}
  269.475742132377, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829928ac-21d3-48a3-8983-1597cc4a5362}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e68446-afeb-4fea-a030-1979dd55bf7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b529527-89b0-42d2-9153-0746bebce516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 69.497944106183, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 69.497944106183, 0, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1e725e-94e3-4f62-8e55-42d876e71203}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e68446-afeb-4fea-a030-1979dd55bf7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b81837d-cbda-4674-bc2b-97ec43632174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  269.475742132377, 69.497944106183, 8.5344, !- X,Y,Z Vertex 1 {m}
  269.475742132377, 69.497944106183, 0,   !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 69.497944106183, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 69.497944106183, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fff86868-c68a-41c1-9bdc-62a5975ae548}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e68446-afeb-4fea-a030-1979dd55bf7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db48a12c-4e02-4b6e-9aed-7bc0a9ef0350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  269.475742132376, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  269.475742132376, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  269.475742132376, 69.497944106183, 0,   !- X,Y,Z Vertex 3 {m}
  269.475742132376, 69.497944106183, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefccf63-8c89-44de-8b8c-d9afec019f1f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e68446-afeb-4fea-a030-1979dd55bf7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c9cae66-97f4-44b1-9243-597e9d522643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  269.475742132377, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  269.475742132377, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c28e8d-5554-4fdb-811e-54aa30598fbb}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21e68446-afeb-4fea-a030-1979dd55bf7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  269.475742132377, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  269.475742132377, 69.497944106183, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 69.497944106183, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0f427d76-1e56-4f58-8f62-b6de117554da}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a797265-8d27-4125-bf4c-0767f1d5ef4d}, !- Zone Air Inlet Port List
  {886fc2cc-97b2-44d0-a19b-7f28daac05ce}, !- Zone Air Exhaust Port List
  {0611442e-406d-47bc-9bd4-bb589cb95a5c}, !- Zone Air Node Name
  {7439ed35-10e8-4efc-86ba-a0a009411f15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d84d1d6-ff7f-4583-b183-04a186329c47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {409bf9cc-d931-418f-9fdb-0ac2a6568387}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {0611442e-406d-47bc-9bd4-bb589cb95a5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0611442e-406d-47bc-9bd4-bb589cb95a5c}, !- Handle
  {0f427d76-1e56-4f58-8f62-b6de117554da}, !- Source Object
  11,                                     !- Outlet Port
  {409bf9cc-d931-418f-9fdb-0ac2a6568387}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a797265-8d27-4125-bf4c-0767f1d5ef4d}, !- Handle
  {0f427d76-1e56-4f58-8f62-b6de117554da}; !- HVAC Component

OS:PortList,
  {886fc2cc-97b2-44d0-a19b-7f28daac05ce}, !- Handle
  {0f427d76-1e56-4f58-8f62-b6de117554da}; !- HVAC Component

OS:PortList,
  {7439ed35-10e8-4efc-86ba-a0a009411f15}, !- Handle
  {0f427d76-1e56-4f58-8f62-b6de117554da}; !- HVAC Component

OS:Sizing:Zone,
  {a7fb470f-9f0e-43c2-8530-952b67baaf2e}, !- Handle
  {0f427d76-1e56-4f58-8f62-b6de117554da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {50b94791-6c29-4ca7-b224-49acda84c8d6}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {0f427d76-1e56-4f58-8f62-b6de117554da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee398395-d1dd-4755-bf85-21deb6b28adb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9af28b84-312c-4d8f-9c47-b5dc731ea597}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -192.032860265457,                      !- X Origin {m}
  34.7489720530915,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {eeccb698-ecb3-4628-8433-8f1df746dec9}; !- Thermal Zone Name

OS:Surface,
  {79e8b013-a343-477d-b0c6-be6f54885441}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {9c6b0f77-ce4a-4a96-8005-e5840ffc6d6b}, !- Construction Name
  {9af28b84-312c-4d8f-9c47-b5dc731ea597}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  269.475742132377, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  269.475742132377, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2b0de1-d5ef-4261-95a4-1c6099915469}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9af28b84-312c-4d8f-9c47-b5dc731ea597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50b35b7-0d9e-4aec-92de-eeeeb8052055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11682d1c-5552-4d3e-b140-2085b8cf542a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9af28b84-312c-4d8f-9c47-b5dc731ea597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 1 {m}
  269.475742132377, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 2 {m}
  269.475742132377, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25cb82ce-0297-4956-8ea6-1746eb45e708}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9af28b84-312c-4d8f-9c47-b5dc731ea597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e9981b-9452-4e61-8165-328ce05248ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  269.475742132376, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  269.475742132376, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  269.475742132376, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  269.475742132376, 4.57200000000004, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b81837d-cbda-4674-bc2b-97ec43632174}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9af28b84-312c-4d8f-9c47-b5dc731ea597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c1e725e-94e3-4f62-8e55-42d876e71203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  269.475742132377, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  269.475742132377, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1b5e0c-7d1c-429a-a7ac-070aed2f36c4}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9af28b84-312c-4d8f-9c47-b5dc731ea597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  269.475742132377, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  269.475742132377, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eeccb698-ecb3-4628-8433-8f1df746dec9}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f9fe81b-c8c0-423a-bee7-a7215e26a403}, !- Zone Air Inlet Port List
  {8dcef312-909b-44b9-aa09-1b925d828c73}, !- Zone Air Exhaust Port List
  {9e129ff5-a5ac-45ec-ad36-73e3cebca69b}, !- Zone Air Node Name
  {d60f32c7-09f8-43bb-8e90-fb0288300d2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b557f600-dc0a-4d83-b0d1-dee62d57acc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0868e6f-6ce7-44fc-ae86-0445fe06d88c}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {9e129ff5-a5ac-45ec-ad36-73e3cebca69b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e129ff5-a5ac-45ec-ad36-73e3cebca69b}, !- Handle
  {eeccb698-ecb3-4628-8433-8f1df746dec9}, !- Source Object
  11,                                     !- Outlet Port
  {b0868e6f-6ce7-44fc-ae86-0445fe06d88c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f9fe81b-c8c0-423a-bee7-a7215e26a403}, !- Handle
  {eeccb698-ecb3-4628-8433-8f1df746dec9}; !- HVAC Component

OS:PortList,
  {8dcef312-909b-44b9-aa09-1b925d828c73}, !- Handle
  {eeccb698-ecb3-4628-8433-8f1df746dec9}; !- HVAC Component

OS:PortList,
  {d60f32c7-09f8-43bb-8e90-fb0288300d2e}, !- Handle
  {eeccb698-ecb3-4628-8433-8f1df746dec9}; !- HVAC Component

OS:Sizing:Zone,
  {5921fb0b-6c5d-444f-8d46-b22a596a8eb8}, !- Handle
  {eeccb698-ecb3-4628-8433-8f1df746dec9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {692750c5-7c02-44aa-b45d-b7a910ab0897}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {eeccb698-ecb3-4628-8433-8f1df746dec9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {511cb6fe-eb10-46ce-a1a1-8f7f0203b8fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {a3ae9a11-67d4-41cb-838f-b2da161cbae5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.4428818669194,                       !- X Origin {m}
  -39.3209720530915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {844e2461-7967-451e-8732-72bd38ca4002}; !- Thermal Zone Name

OS:Surface,
  {be4b43ee-2907-4537-ae77-ae39eadcf6e8}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {53cf3ee8-6bcf-4a02-80d3-d8f2692bfe2c}, !- Construction Name
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  114.589978398538, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  114.589978398538, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67de2683-3e31-4764-9529-98cb831ab884}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ea6a622-fe28-445d-9d8c-579e43df66f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f297dd06-a0b2-4a80-a37c-4e101d0e0854}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {954c1380-14fe-4012-ab7d-50443ca30aa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.589978398538, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  114.589978398538, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50828643-53b4-4d92-aba4-7b913ddfad90}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dfaefcd-accb-4a2e-8cd9-9fda13f8e636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.589978398537, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  114.589978398537, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  114.589978398537, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  114.589978398537, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1fcda29-6792-4979-bd1b-d691b5733df6}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.589978398538, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  114.589978398538, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b852df3-dd9a-4119-9b1b-4df636d05bb7}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.589978398538, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  114.589978398538, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {844e2461-7967-451e-8732-72bd38ca4002}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9a99353-a617-4f80-a657-ad0ec1a62223}, !- Zone Air Inlet Port List
  {7ffbe6d6-a6ad-420c-9c7a-0687d18a158a}, !- Zone Air Exhaust Port List
  {91a11a98-8003-4814-8102-aa64f52a9a1b}, !- Zone Air Node Name
  {e5b752f1-f03d-4ab1-931d-53ea445b5ccb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {595e6f7b-6a38-4fd6-8d57-5dfd6521d283}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ddf8162-b6a7-463c-855d-e0b93893cca3}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {91a11a98-8003-4814-8102-aa64f52a9a1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91a11a98-8003-4814-8102-aa64f52a9a1b}, !- Handle
  {844e2461-7967-451e-8732-72bd38ca4002}, !- Source Object
  11,                                     !- Outlet Port
  {5ddf8162-b6a7-463c-855d-e0b93893cca3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9a99353-a617-4f80-a657-ad0ec1a62223}, !- Handle
  {844e2461-7967-451e-8732-72bd38ca4002}, !- HVAC Component
  {4469f2b2-cdeb-4d0e-a6d1-be4444264f37}; !- Port 1

OS:PortList,
  {7ffbe6d6-a6ad-420c-9c7a-0687d18a158a}, !- Handle
  {844e2461-7967-451e-8732-72bd38ca4002}, !- HVAC Component
  {1f6b0f1d-6dbc-450c-b40c-e5e9349e6c6e}; !- Port 1

OS:PortList,
  {e5b752f1-f03d-4ab1-931d-53ea445b5ccb}, !- Handle
  {844e2461-7967-451e-8732-72bd38ca4002}; !- HVAC Component

OS:Sizing:Zone,
  {afc87f57-2680-4724-918d-b1263478dd4a}, !- Handle
  {844e2461-7967-451e-8732-72bd38ca4002}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ce7d7d1d-c6fd-43f0-8d4f-a694045a25a2}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {844e2461-7967-451e-8732-72bd38ca4002}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aaf31af3-c51b-4854-8a95-c4f0ab74c3b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {a3ae9a11-67d4-41cb-838f-b2da161cbae5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.4428818669194,                       !- X Origin {m}
  -34.7489720530915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {e42da531-cc92-4ba4-8eae-a32ee0cdb9d4}; !- Thermal Zone Name

OS:Surface,
  {04e4ad9d-81c6-4d86-9aa9-37204e1a1724}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {84439726-4d11-49af-8d81-c2d3218f4e2d}, !- Construction Name
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 69.497944106183, 0, !- X,Y,Z Vertex 2 {m}
  114.589978398538, 69.497944106183, 0,   !- X,Y,Z Vertex 3 {m}
  114.589978398538, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db48a12c-4e02-4b6e-9aed-7bc0a9ef0350}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff86868-c68a-41c1-9bdc-62a5975ae548}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 69.497944106183, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 69.497944106183, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0aa5c30-f91e-45b3-98ef-aa4632d5d8d9}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00cb6eb8-07b5-4b71-b956-6829822da735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.589978398538, 69.497944106183, 8.5344, !- X,Y,Z Vertex 1 {m}
  114.589978398538, 69.497944106183, 0,   !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 69.497944106183, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 69.497944106183, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcfbede9-4eac-42ed-b0cc-ae8a47411406}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e8617e-e2e4-436b-b732-366f3a6ecd70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.589978398537, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  114.589978398537, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  114.589978398537, 69.497944106183, 0,   !- X,Y,Z Vertex 3 {m}
  114.589978398537, 69.497944106183, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954c1380-14fe-4012-ab7d-50443ca30aa5}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f297dd06-a0b2-4a80-a37c-4e101d0e0854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  114.589978398538, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  114.589978398538, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486a0eb0-c63c-4611-8f12-f193901d3d3a}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.589978398538, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  114.589978398538, 69.497944106183, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 69.497944106183, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e42da531-cc92-4ba4-8eae-a32ee0cdb9d4}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {929029c4-05d9-4a52-b988-0045d4751ec7}, !- Zone Air Inlet Port List
  {b6661f56-b34d-47a5-968f-7ec9098b4b7e}, !- Zone Air Exhaust Port List
  {ce9a5a01-aeee-4e25-b320-94aad79fe405}, !- Zone Air Node Name
  {2cc55c5d-1f46-4e04-afa4-fe553a1b9cb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {734a8a4a-0a5f-4e7e-9b19-25c2f42cb0c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4220e953-546b-47e8-bb93-a4f7a33600f9}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {ce9a5a01-aeee-4e25-b320-94aad79fe405}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce9a5a01-aeee-4e25-b320-94aad79fe405}, !- Handle
  {e42da531-cc92-4ba4-8eae-a32ee0cdb9d4}, !- Source Object
  11,                                     !- Outlet Port
  {4220e953-546b-47e8-bb93-a4f7a33600f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {929029c4-05d9-4a52-b988-0045d4751ec7}, !- Handle
  {e42da531-cc92-4ba4-8eae-a32ee0cdb9d4}, !- HVAC Component
  {b052f988-2a01-484e-969d-025a68d1bc33}; !- Port 1

OS:PortList,
  {b6661f56-b34d-47a5-968f-7ec9098b4b7e}, !- Handle
  {e42da531-cc92-4ba4-8eae-a32ee0cdb9d4}, !- HVAC Component
  {5709df3f-257d-4ddd-a1ac-1875e6340d85}; !- Port 1

OS:PortList,
  {2cc55c5d-1f46-4e04-afa4-fe553a1b9cb9}, !- Handle
  {e42da531-cc92-4ba4-8eae-a32ee0cdb9d4}; !- HVAC Component

OS:Sizing:Zone,
  {11e46479-216c-40d9-bba7-51abb4a7b061}, !- Handle
  {e42da531-cc92-4ba4-8eae-a32ee0cdb9d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d745835e-5da1-4708-b8c5-4c8e907a7cab}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {e42da531-cc92-4ba4-8eae-a32ee0cdb9d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d6c59bb-5df1-4e80-91a5-6c291f8cc872}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {a3ae9a11-67d4-41cb-838f-b2da161cbae5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.4428818669194,                       !- X Origin {m}
  34.7489720530915,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {2eccbf0b-e48f-4d29-8a61-2fc86496a328}; !- Thermal Zone Name

OS:Surface,
  {4c991082-c283-43c3-9520-c8efb7f5ac93}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {53cf3ee8-6bcf-4a02-80d3-d8f2692bfe2c}, !- Construction Name
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  114.589978398538, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  114.589978398538, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e9981b-9452-4e61-8165-328ce05248ac}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25cb82ce-0297-4956-8ea6-1746eb45e708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ba3ff4-313b-44bb-9c16-b85c3617ee50}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 1 {m}
  114.589978398538, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 2 {m}
  114.589978398538, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22482c8d-c2c9-4e9c-add2-d858cd59c679}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {415557a0-b857-4ccd-b43d-1d42598a0b32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.589978398537, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  114.589978398537, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  114.589978398537, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  114.589978398537, 4.57200000000004, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00cb6eb8-07b5-4b71-b956-6829822da735}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0aa5c30-f91e-45b3-98ef-aa4632d5d8d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  114.589978398538, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  114.589978398538, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b1931b6-c053-4d15-a217-09677f959f1e}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.589978398538, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  114.589978398538, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2eccbf0b-e48f-4d29-8a61-2fc86496a328}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd02c9e7-0347-419e-8d93-1793e36f8705}, !- Zone Air Inlet Port List
  {9e3e27e0-f94c-4bf3-b416-318c7c702c9e}, !- Zone Air Exhaust Port List
  {901f97a5-7981-4653-9f37-aa2b70101fa9}, !- Zone Air Node Name
  {bbaa4c5d-4573-465e-b2e5-e2875c306158}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f821b399-55a5-49c3-92fb-fd4867022f6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50bff906-cd32-4f5c-8801-78a46ed3c530}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {901f97a5-7981-4653-9f37-aa2b70101fa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {901f97a5-7981-4653-9f37-aa2b70101fa9}, !- Handle
  {2eccbf0b-e48f-4d29-8a61-2fc86496a328}, !- Source Object
  11,                                     !- Outlet Port
  {50bff906-cd32-4f5c-8801-78a46ed3c530}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd02c9e7-0347-419e-8d93-1793e36f8705}, !- Handle
  {2eccbf0b-e48f-4d29-8a61-2fc86496a328}, !- HVAC Component
  {ff225228-ef75-4e71-979f-7404b9b5669d}; !- Port 1

OS:PortList,
  {9e3e27e0-f94c-4bf3-b416-318c7c702c9e}, !- Handle
  {2eccbf0b-e48f-4d29-8a61-2fc86496a328}, !- HVAC Component
  {ff1ee04d-0290-4ef0-bf5a-f936538e8bda}; !- Port 1

OS:PortList,
  {bbaa4c5d-4573-465e-b2e5-e2875c306158}, !- Handle
  {2eccbf0b-e48f-4d29-8a61-2fc86496a328}; !- HVAC Component

OS:Sizing:Zone,
  {5f7dcb9c-2ca6-4a0f-9aec-e0159c93fa80}, !- Handle
  {2eccbf0b-e48f-4d29-8a61-2fc86496a328}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {37c43293-41d9-48e4-915a-48818a55afa2}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {2eccbf0b-e48f-4d29-8a61-2fc86496a328}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9de168df-8ff2-409e-8721-a8689b59c55f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {a3ae9a11-67d4-41cb-838f-b2da161cbae5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  192.032860265457,                       !- X Origin {m}
  -39.3209720530915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {9059b5b5-bc4b-4801-a9fe-4100ad961ea5}; !- Thermal Zone Name

OS:Surface,
  {7bb93ad2-2628-4ebb-a9d6-23811ce3d87d}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {b6899166-4282-4318-aaa4-a32ce6f845f0}, !- Construction Name
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999966, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dfaefcd-accb-4a2e-8cd9-9fda13f8e636}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50828643-53b4-4d92-aba4-7b913ddfad90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb56145-2371-4e89-8a96-8dfbb7b0deb9}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ac418f8-4906-4ffc-9afc-54758ce1368f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999966, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c42a840-4ef4-48aa-8e2b-3d90ddd223d1}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999966, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999966, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e34447-b5e0-4c98-b3c7-733b2c34b126}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999966, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999966, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a39dcac-a6d7-4f3f-9586-a5c342049064}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999966, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9059b5b5-bc4b-4801-a9fe-4100ad961ea5}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cffebbc-423a-416f-9626-c6c30d11b879}, !- Zone Air Inlet Port List
  {3de09cc4-5210-4f77-9d74-ea7cfe59919d}, !- Zone Air Exhaust Port List
  {d8294ff2-9750-4717-bc9a-80eff589c66d}, !- Zone Air Node Name
  {c0eb2329-c858-43c1-a988-2228efd704b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90407a95-edee-4d98-bd09-eabd719e86e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {add2d79a-44a4-48ec-a9bc-fbb2b053f9fa}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {d8294ff2-9750-4717-bc9a-80eff589c66d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8294ff2-9750-4717-bc9a-80eff589c66d}, !- Handle
  {9059b5b5-bc4b-4801-a9fe-4100ad961ea5}, !- Source Object
  11,                                     !- Outlet Port
  {add2d79a-44a4-48ec-a9bc-fbb2b053f9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cffebbc-423a-416f-9626-c6c30d11b879}, !- Handle
  {9059b5b5-bc4b-4801-a9fe-4100ad961ea5}, !- HVAC Component
  {5e1d3052-592b-40c8-a436-9b3e0ae84650}; !- Port 1

OS:PortList,
  {3de09cc4-5210-4f77-9d74-ea7cfe59919d}, !- Handle
  {9059b5b5-bc4b-4801-a9fe-4100ad961ea5}, !- HVAC Component
  {ecd8b265-b89f-41ad-a60e-3c5dc9faff51}; !- Port 1

OS:PortList,
  {c0eb2329-c858-43c1-a988-2228efd704b5}, !- Handle
  {9059b5b5-bc4b-4801-a9fe-4100ad961ea5}; !- HVAC Component

OS:Sizing:Zone,
  {610c95b1-8ec9-49d7-8127-1c5192374229}, !- Handle
  {9059b5b5-bc4b-4801-a9fe-4100ad961ea5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d2de3baa-32e3-4847-90f5-c611d0c8fbe1}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9059b5b5-bc4b-4801-a9fe-4100ad961ea5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0879a364-f784-4261-a56b-66a2214bfdf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {a3ae9a11-67d4-41cb-838f-b2da161cbae5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  192.032860265457,                       !- X Origin {m}
  -34.7489720530915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {7d368eec-32e5-4780-afb5-5ab6020b2665}; !- Thermal Zone Name

OS:Surface,
  {e0f33061-df56-4e53-8100-51f3ebb99d53}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {236ebc08-4938-4130-811e-b7c44bdcbb18}, !- Construction Name
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 69.497944106183, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, 69.497944106183, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999966, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e8617e-e2e4-436b-b732-366f3a6ecd70}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcfbede9-4eac-42ed-b0cc-ae8a47411406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 69.497944106183, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 69.497944106183, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c527a6e-f675-434d-8e1c-3290aee42321}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b552f4cb-c0f3-43d0-afc5-a821f28c1f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999966, 69.497944106183, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 69.497944106183, 0,   !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 69.497944106183, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 69.497944106183, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e0a285-c005-455a-b04c-91968c201f30}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999966, 69.497944106183, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999966, 69.497944106183, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac418f8-4906-4ffc-9afc-54758ce1368f}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb56145-2371-4e89-8a96-8dfbb7b0deb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999966, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91d86469-f514-4eb3-a9fe-93a509b6be55}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999966, -3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 69.497944106183, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 69.497944106183, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d368eec-32e5-4780-afb5-5ab6020b2665}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f0e2f1c-3b5f-4dcd-99de-025e8fd68ebc}, !- Zone Air Inlet Port List
  {18cb9c91-c1a1-4ccf-9b50-bea19721fd1d}, !- Zone Air Exhaust Port List
  {99ee49b3-55b7-48bc-a049-0e5b9b18e7ad}, !- Zone Air Node Name
  {1c827fd5-628d-44a9-a917-ef3b9e5bfe34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5eaafc86-6dc5-4a3f-994f-3099440df62a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74331930-855f-4fc4-9a31-c217add2ba13}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {99ee49b3-55b7-48bc-a049-0e5b9b18e7ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99ee49b3-55b7-48bc-a049-0e5b9b18e7ad}, !- Handle
  {7d368eec-32e5-4780-afb5-5ab6020b2665}, !- Source Object
  11,                                     !- Outlet Port
  {74331930-855f-4fc4-9a31-c217add2ba13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f0e2f1c-3b5f-4dcd-99de-025e8fd68ebc}, !- Handle
  {7d368eec-32e5-4780-afb5-5ab6020b2665}, !- HVAC Component
  {c5e0767a-ea03-4ef2-8bbd-6cbf2a944af6}; !- Port 1

OS:PortList,
  {18cb9c91-c1a1-4ccf-9b50-bea19721fd1d}, !- Handle
  {7d368eec-32e5-4780-afb5-5ab6020b2665}, !- HVAC Component
  {0a412bdd-2d15-4713-a08a-07b75a7f3462}; !- Port 1

OS:PortList,
  {1c827fd5-628d-44a9-a917-ef3b9e5bfe34}, !- Handle
  {7d368eec-32e5-4780-afb5-5ab6020b2665}; !- HVAC Component

OS:Sizing:Zone,
  {b9dcdf12-6146-4d5f-86a9-a710fca485b3}, !- Handle
  {7d368eec-32e5-4780-afb5-5ab6020b2665}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f0eba9c1-7c8e-4dff-a374-695f476b5bc0}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {7d368eec-32e5-4780-afb5-5ab6020b2665}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {edc2499a-6a88-42c3-adf6-6e46c239df50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {a3ae9a11-67d4-41cb-838f-b2da161cbae5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  192.032860265457,                       !- X Origin {m}
  34.7489720530915,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {b039daad-517a-4038-a246-10ef1b4914ea}; !- Thermal Zone Name

OS:Surface,
  {4c0fe93d-6780-44eb-ac30-db1d4d7c032f}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {b6899166-4282-4318-aaa4-a32ce6f845f0}, !- Construction Name
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999966, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415557a0-b857-4ccd-b43d-1d42598a0b32}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22482c8d-c2c9-4e9c-add2-d858cd59c679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d195ba-750e-4b16-8ec7-e263509a7948}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799fbab6-c2d4-4be2-8531-ac728350c826}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999966, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999966, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b552f4cb-c0f3-43d0-afc5-a821f28c1f6b}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c527a6e-f675-434d-8e1c-3290aee42321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999966, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfbc0cd-f9fd-44f1-ad28-f6e388405752}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999966, 3.5527136788005e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57200000000004, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 3.5527136788005e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b039daad-517a-4038-a246-10ef1b4914ea}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1401d6ce-7b72-4499-b13b-9b460d34d415}, !- Zone Air Inlet Port List
  {269856e6-dfc5-42b9-93fd-72b310424997}, !- Zone Air Exhaust Port List
  {a579b3ad-e0d2-4507-968b-8ff83d8f6fbb}, !- Zone Air Node Name
  {66eb935e-04a9-44f7-80e2-c84608d3bc36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8aa43039-a7c8-4777-bfa3-6a4f435e3807}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ae9e8c1-57a1-4083-ae05-dc54a5da8140}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {a579b3ad-e0d2-4507-968b-8ff83d8f6fbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a579b3ad-e0d2-4507-968b-8ff83d8f6fbb}, !- Handle
  {b039daad-517a-4038-a246-10ef1b4914ea}, !- Source Object
  11,                                     !- Outlet Port
  {6ae9e8c1-57a1-4083-ae05-dc54a5da8140}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1401d6ce-7b72-4499-b13b-9b460d34d415}, !- Handle
  {b039daad-517a-4038-a246-10ef1b4914ea}, !- HVAC Component
  {f6b27e64-0209-4bce-8dcc-21cff1980656}; !- Port 1

OS:PortList,
  {269856e6-dfc5-42b9-93fd-72b310424997}, !- Handle
  {b039daad-517a-4038-a246-10ef1b4914ea}, !- HVAC Component
  {5d08acc0-87eb-4c9a-b53a-c113e6fc4ebd}; !- Port 1

OS:PortList,
  {66eb935e-04a9-44f7-80e2-c84608d3bc36}, !- Handle
  {b039daad-517a-4038-a246-10ef1b4914ea}; !- HVAC Component

OS:Sizing:Zone,
  {eb2535f4-521c-4d98-a953-f89cad0c85e3}, !- Handle
  {b039daad-517a-4038-a246-10ef1b4914ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40771f7a-82fd-4023-bd4e-6952da69cb71}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b039daad-517a-4038-a246-10ef1b4914ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f220be96-5b73-418e-9a73-dab86d41a576}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {bea7cde3-ac5b-4308-847c-b3b896ade6fe}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {f02b559e-4d11-436a-b587-30f67a9c5768}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 4.54659999999997, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 0.0253999999999639, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3840b73e-5819-471f-9f09-8dcee28140de}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {9770227e-2b72-429c-ba25-604a3b4d0b46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003411, -3.5527136788005e-14, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  0.0254000000003411, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000034, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000034, -3.5527136788005e-14, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e0bdb04-c6f8-45da-80c2-bbb0170151ab}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {78d5b404-b7e9-4dbb-bb72-77b95356449c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 69.472544106183, 0.847406428415967, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 69.472544106183, 0.762, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 0.0253999999999621, 0.762, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 0.0253999999999621, 0.847406428415967; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b7f13c2-d471-47a7-983e-c7cee63b5997}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {925a016e-2bae-46d7-810e-3df04be98ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 4.54660000000004, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 0.025400000000035, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7294765b-6551-4b23-9fd5-9dbaa3102878}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {93a7e938-2468-4cb1-84cc-e7dce04ad059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000034, 4.57200000000004, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.54660000000034, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000003405, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000003405, 4.57200000000004, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82b56d2e-e95d-4f3b-9824-594ef5b2cac1}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {bd28d9f1-32f2-46a1-91fb-d85ee4e9d846}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003411, -3.5527136788005e-14, 0.847360091588127, !- X,Y,Z Vertex 1 {m}
  0.0254000000003411, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  269.450342132377, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  269.450342132377, -3.5527136788005e-14, 0.847360091588127; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19ee22e1-a1dc-4acd-ad65-7280a4a4fa5e}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {02d195ba-750e-4b16-8ec7-e263509a7948}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999966, 4.57200000000004, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.54659999999966, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999996584, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999996584, 4.57200000000004, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc35240a-f5b7-45b4-90a6-f71f5b8f8a78}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {799fbab6-c2d4-4be2-8531-ac728350c826}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999966, 0.0254000000000355, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999966, 4.54660000000004, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cea4f84e-78c3-4f58-9b60-9a0548a91f56}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {29e0a285-c005-455a-b04c-91968c201f30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999966, 0.0253999999999645, 0.847406428415967, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, 69.472544106183, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999966, 69.472544106183, 0.847406428415967; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03f34221-ceca-4351-9751-859292114bc3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {11682d1c-5552-4d3e-b140-2085b8cf542a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  269.450342132377, 4.57200000000004, 0.847360091588127, !- X,Y,Z Vertex 1 {m}
  269.450342132377, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000003316, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000003316, 4.57200000000004, 0.847360091588127; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75c8d5b3-34a9-4bfb-843e-67d25ae3ece2}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {e1fcda29-6792-4979-bd1b-d691b5733df6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -3.5527136788005e-14, 0.847381851460615, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  114.564578398538, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  114.564578398538, -3.5527136788005e-14, 0.847381851460615; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4240f6fa-3cf5-48ed-aa0e-57d42bfbd9aa}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {53ba3ff4-313b-44bb-9c16-b85c3617ee50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  114.564578398538, 4.57200000000004, 0.847381851460615, !- X,Y,Z Vertex 1 {m}
  114.564578398538, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57200000000004, 0.847381851460615; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3c4fc49-0e1d-4e4b-a9ba-9adc830c526e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {c6e34447-b5e0-4c98-b3c7-733b2c34b126}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999996589, -3.5527136788005e-14, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  0.0253999999996589, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999966, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999966, -3.5527136788005e-14, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9940bfd5-3e0e-4018-9ad8-ccc5038393b0}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {4c42a840-4ef4-48aa-8e2b-3d90ddd223d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999966, 0.0253999999999645, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.57199999999966, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999966, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999966, 4.54659999999997, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Handle
  Warehouse Office A end_a - Story Ground, !- Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -371.203751896113,                      !- X Origin {m}
  -8.92548916306552,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {fd1813a1-7745-49c3-8d3f-3a257344315b}; !- Thermal Zone Name

OS:Surface,
  {9ee03016-905b-4f46-9b86-1a553380f84e}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {b6899166-4282-4318-aaa4-a32ce6f845f0}, !- Construction Name
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ec669a-5d45-4c44-a4c9-26393faf8540}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07b91ba-2e0c-45ee-bf93-7dd40abb1451}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4305190-56f4-4e4a-94e6-54c3684a67ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9dfa793-ac61-4c44-86dc-d38eb2ebe856}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb952510-71f0-422b-bda4-7eb0b63ce4f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f374432f-acf5-4de6-8daa-e558ada2ebaa}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35bd0a1-e2d5-4ed7-8862-4e10494d2573}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd1813a1-7745-49c3-8d3f-3a257344315b}, !- Handle
  Zone Warehouse Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd1d1b65-2cc3-44e4-9e02-6b0c552a4b39}, !- Zone Air Inlet Port List
  {20781eca-ab71-4f8a-94f9-82b6295099be}, !- Zone Air Exhaust Port List
  {e5fea913-e278-4d42-a2d8-c58ac3743468}, !- Zone Air Node Name
  {2fec5743-65d6-41ae-af6f-aa7d7aac9e57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2433b46b-5d1d-4b7a-8ebb-ca10867af2d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {139ec234-33cb-4397-8b90-4b91153d08b8}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone Air Node, !- Name
  {e5fea913-e278-4d42-a2d8-c58ac3743468}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5fea913-e278-4d42-a2d8-c58ac3743468}, !- Handle
  {fd1813a1-7745-49c3-8d3f-3a257344315b}, !- Source Object
  11,                                     !- Outlet Port
  {139ec234-33cb-4397-8b90-4b91153d08b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd1d1b65-2cc3-44e4-9e02-6b0c552a4b39}, !- Handle
  {fd1813a1-7745-49c3-8d3f-3a257344315b}, !- HVAC Component
  {616d1769-07c8-41ff-893f-533de4faac87}; !- Port 1

OS:PortList,
  {20781eca-ab71-4f8a-94f9-82b6295099be}, !- Handle
  {fd1813a1-7745-49c3-8d3f-3a257344315b}, !- HVAC Component
  {69c293d9-6b60-44d8-b9dc-057d1c2dee22}; !- Port 1

OS:PortList,
  {2fec5743-65d6-41ae-af6f-aa7d7aac9e57}, !- Handle
  {fd1813a1-7745-49c3-8d3f-3a257344315b}; !- HVAC Component

OS:Sizing:Zone,
  {7448105a-cfd1-4111-ab9b-c4a3d48587d1}, !- Handle
  {fd1813a1-7745-49c3-8d3f-3a257344315b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {753eb748-276e-4df6-8350-317e33abee00}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {fd1813a1-7745-49c3-8d3f-3a257344315b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88f33de6-9e47-43d3-ab9c-4db700bca944}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Handle
  Warehouse Office B end_a - Story Ground, !- Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -371.203751896113,                      !- X Origin {m}
  -4.35348916306552,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {b9d3ccf9-87e7-4180-8276-642f891f06b7}; !- Thermal Zone Name

OS:Surface,
  {551a9574-885a-43e0-b851-4c0ce6e468ee}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {1b97e8da-8b10-4255-8781-2ef23b19fce4}, !- Construction Name
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.70697832613104, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 8.70697832613104, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65fa1f6f-4848-4111-b167-2f05534dfc7c}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.70697832613104, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b27e97-b4e6-4a38-8b04-a6b6c0a06e1c}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5ac9232-a138-44cb-9c96-e77366e1a55e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 8.70697832613104, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.70697832613104, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.70697832613104, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab803af-2111-4bc4-b972-9848d41b4727}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {337bdbb4-c0c0-4cc3-b556-7f6f85e6fd87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 8.70697832613104, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 8.70697832613104, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4305190-56f4-4e4a-94e6-54c3684a67ca}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c07b91ba-2e0c-45ee-bf93-7dd40abb1451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd460648-ef80-49bc-9f8f-6f31fa829358}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9d3ccf9-87e7-4180-8276-642f891f06b7}, !- Handle
  Zone Warehouse Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1abdb579-98fc-4e9d-81a9-33820ce49991}, !- Zone Air Inlet Port List
  {1261fca9-338a-44a4-a837-7bb0ac59d2e9}, !- Zone Air Exhaust Port List
  {255c96d7-839d-409b-9159-0915a2f7b467}, !- Zone Air Node Name
  {09196eaa-1150-4427-bc9e-17cd6aa41d32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4703bfb5-8ab2-4b8f-ac36-eaa919882acd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96d2700a-1a41-4565-be73-621d9e503b57}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone Air Node, !- Name
  {255c96d7-839d-409b-9159-0915a2f7b467}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {255c96d7-839d-409b-9159-0915a2f7b467}, !- Handle
  {b9d3ccf9-87e7-4180-8276-642f891f06b7}, !- Source Object
  11,                                     !- Outlet Port
  {96d2700a-1a41-4565-be73-621d9e503b57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1abdb579-98fc-4e9d-81a9-33820ce49991}, !- Handle
  {b9d3ccf9-87e7-4180-8276-642f891f06b7}, !- HVAC Component
  {bbf8a249-4c1f-4c48-969b-5daee1f7a6b8}; !- Port 1

OS:PortList,
  {1261fca9-338a-44a4-a837-7bb0ac59d2e9}, !- Handle
  {b9d3ccf9-87e7-4180-8276-642f891f06b7}, !- HVAC Component
  {a493a5d1-20d9-4281-86a0-45ea02feb813}; !- Port 1

OS:PortList,
  {09196eaa-1150-4427-bc9e-17cd6aa41d32}, !- Handle
  {b9d3ccf9-87e7-4180-8276-642f891f06b7}; !- HVAC Component

OS:Sizing:Zone,
  {c20151eb-c667-405b-a55d-7bf557133295}, !- Handle
  {b9d3ccf9-87e7-4180-8276-642f891f06b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d9359582-3c46-4bcc-a69e-9e69ac630b84}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b9d3ccf9-87e7-4180-8276-642f891f06b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed8b7e0e-dc96-4387-aa1c-5cbde8865a38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Handle
  Warehouse Office C end_a - Story Ground, !- Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -371.203751896113,                      !- X Origin {m}
  4.35348916306552,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {a0fa0474-8ff4-4cad-b337-d8656128b55d}; !- Thermal Zone Name

OS:Surface,
  {190984ff-9887-4dee-a30a-96d84c2e0455}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {b6899166-4282-4318-aaa4-a32ce6f845f0}, !- Construction Name
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d6ecb2-ae26-475b-9470-c5333a2c4b63}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17af65b7-7141-4f9a-a1cb-4cd7ae5430dd}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960a56d4-4a12-4f1e-a684-e5bf63b6517e}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a4a5d0-38e0-4686-9db8-ffac6e4173e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5ac9232-a138-44cb-9c96-e77366e1a55e}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b27e97-b4e6-4a38-8b04-a6b6c0a06e1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a64c93a-9362-4e0f-bb3c-08c617481a8d}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0fa0474-8ff4-4cad-b337-d8656128b55d}, !- Handle
  Zone Warehouse Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0ce65cb-4854-4d0f-815a-b6c9af7775ee}, !- Zone Air Inlet Port List
  {c78e7e65-352e-447d-a9de-c6854c436004}, !- Zone Air Exhaust Port List
  {ad9afb2a-c27f-4f6e-97bd-6c46f7bb30c5}, !- Zone Air Node Name
  {b57566ab-d244-420c-a633-f059a383279a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e842b187-4f4d-4797-9f0e-347e5ef988d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {125f9723-c10d-4934-96d7-9485d7a0cc77}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone Air Node, !- Name
  {ad9afb2a-c27f-4f6e-97bd-6c46f7bb30c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad9afb2a-c27f-4f6e-97bd-6c46f7bb30c5}, !- Handle
  {a0fa0474-8ff4-4cad-b337-d8656128b55d}, !- Source Object
  11,                                     !- Outlet Port
  {125f9723-c10d-4934-96d7-9485d7a0cc77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0ce65cb-4854-4d0f-815a-b6c9af7775ee}, !- Handle
  {a0fa0474-8ff4-4cad-b337-d8656128b55d}, !- HVAC Component
  {a9938d5a-209a-4136-b8e7-b3c963eb6cdf}; !- Port 1

OS:PortList,
  {c78e7e65-352e-447d-a9de-c6854c436004}, !- Handle
  {a0fa0474-8ff4-4cad-b337-d8656128b55d}, !- HVAC Component
  {9768feaf-1b08-4621-8dc4-8af3a0ad4594}; !- Port 1

OS:PortList,
  {b57566ab-d244-420c-a633-f059a383279a}, !- Handle
  {a0fa0474-8ff4-4cad-b337-d8656128b55d}; !- HVAC Component

OS:Sizing:Zone,
  {86a53366-0d8f-46be-800c-04c3a0d00e2b}, !- Handle
  {a0fa0474-8ff4-4cad-b337-d8656128b55d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d8fbd46b-31d6-4014-a696-bdcf0d5dde86}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a0fa0474-8ff4-4cad-b337-d8656128b55d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3e14e61-06be-4963-b2bf-d132825b4bad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Handle
  Warehouse Office A  - Story Ground,     !- Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -366.631751896113,                      !- X Origin {m}
  -8.92548916306552,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {8624a837-7e1b-490a-b45d-13628ba0f244}; !- Thermal Zone Name

OS:Surface,
  {2add0648-2cde-4cc2-bf8b-bd9ba8fe99eb}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {5864ce38-eb02-4769-949c-792a1575053c}, !- Construction Name
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  80.1108916306555, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  80.1108916306555, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb952510-71f0-422b-bda4-7eb0b63ce4f1}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9dfa793-ac61-4c44-86dc-d38eb2ebe856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23df733-2be3-471a-ad42-4fe83588c290}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cecdb3f8-8888-42c7-a5ff-ce8ce2b7efbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.1108916306555, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  80.1108916306555, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5f7b56-6254-497a-a9eb-c0a0830061d0}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ad49d0-7653-4343-9bf2-e8a52ecd4241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.1108916306564, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  80.1108916306564, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  80.1108916306564, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  80.1108916306564, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5440db6c-63a7-4415-a9f2-1ccc4d2e91dc}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.1108916306555, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  80.1108916306555, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e51e75-b4ba-4f28-9caa-dfd8accbe0df}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.1108916306555, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  80.1108916306555, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8624a837-7e1b-490a-b45d-13628ba0f244}, !- Handle
  Zone Warehouse Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db82d3ae-de63-4719-a8dc-b18b61e288ad}, !- Zone Air Inlet Port List
  {f9cabdc5-e651-4a70-b26b-5889e51a1723}, !- Zone Air Exhaust Port List
  {92ad9ff8-c17e-4e6b-ae5c-de8b5e9f80cd}, !- Zone Air Node Name
  {9604e7cd-99b1-47be-915e-a4b29abef562}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e271ad8a-08ec-4acc-8d89-c62e0032a985}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffff5288-156a-403b-8e9d-5c26dd426020}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Name
  {92ad9ff8-c17e-4e6b-ae5c-de8b5e9f80cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92ad9ff8-c17e-4e6b-ae5c-de8b5e9f80cd}, !- Handle
  {8624a837-7e1b-490a-b45d-13628ba0f244}, !- Source Object
  11,                                     !- Outlet Port
  {ffff5288-156a-403b-8e9d-5c26dd426020}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db82d3ae-de63-4719-a8dc-b18b61e288ad}, !- Handle
  {8624a837-7e1b-490a-b45d-13628ba0f244}, !- HVAC Component
  {d7bc3c3c-c5e9-4f8b-aec0-a04382d9abd6}; !- Port 1

OS:PortList,
  {f9cabdc5-e651-4a70-b26b-5889e51a1723}, !- Handle
  {8624a837-7e1b-490a-b45d-13628ba0f244}, !- HVAC Component
  {8b26c0d1-224a-44d2-be93-69ae1010dbb5}; !- Port 1

OS:PortList,
  {9604e7cd-99b1-47be-915e-a4b29abef562}, !- Handle
  {8624a837-7e1b-490a-b45d-13628ba0f244}; !- HVAC Component

OS:Sizing:Zone,
  {3470080d-88e2-4b0e-a44e-c057e9b6c0ed}, !- Handle
  {8624a837-7e1b-490a-b45d-13628ba0f244}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca437060-584a-4532-af9b-b4c42c0474fc}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {8624a837-7e1b-490a-b45d-13628ba0f244}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0ab5421-76c3-43e2-9984-52d9b3ffd69b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Handle
  Warehouse Office B  - Story Ground,     !- Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -366.631751896113,                      !- X Origin {m}
  -4.35348916306552,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {3c1a84ce-59a9-4279-882f-c95c5676b8d2}; !- Thermal Zone Name

OS:Surface,
  {42b2fc8c-3541-4045-ba90-0e09bcd4fc63}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {4e757e4d-4d0e-4042-958d-2beaa9598814}, !- Construction Name
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.70697832613104, 0, !- X,Y,Z Vertex 2 {m}
  80.1108916306555, 8.70697832613104, 0,  !- X,Y,Z Vertex 3 {m}
  80.1108916306555, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {337bdbb4-c0c0-4cc3-b556-7f6f85e6fd87}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ab803af-2111-4bc4-b972-9848d41b4727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.70697832613104, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77820013-c8c6-41cc-96a1-c57d5c435dc5}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970a98aa-209e-49b4-80a0-b9156601dc28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.1108916306555, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 1 {m}
  80.1108916306555, 8.70697832613104, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.70697832613104, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.70697832613104, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05dfe7f4-ab56-4673-beea-c39b1bb6df57}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75a9c0d2-eb96-4425-be78-110fbb0541c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.1108916306564, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  80.1108916306564, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  80.1108916306564, 8.70697832613104, 0,  !- X,Y,Z Vertex 3 {m}
  80.1108916306564, 8.70697832613104, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cecdb3f8-8888-42c7-a5ff-ce8ce2b7efbc}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b23df733-2be3-471a-ad42-4fe83588c290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  80.1108916306555, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  80.1108916306555, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f8681a1-25c0-4361-b0c3-ecbd4552e655}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.1108916306555, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  80.1108916306555, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c1a84ce-59a9-4279-882f-c95c5676b8d2}, !- Handle
  Zone Warehouse Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ae0b3ce-4e55-4e9d-8612-c628b60784fd}, !- Zone Air Inlet Port List
  {13332c29-99c9-4d33-befc-6f084423511c}, !- Zone Air Exhaust Port List
  {3ce81d7d-e5e1-4eb2-b888-fd676a190258}, !- Zone Air Node Name
  {f0c20bbd-89c0-422f-ad97-1a26a35dd90a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {703f1fa9-aded-4968-9202-a3f269315404}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5985d7f-b51a-4fa7-a6fa-e9fd20ffa076}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Name
  {3ce81d7d-e5e1-4eb2-b888-fd676a190258}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ce81d7d-e5e1-4eb2-b888-fd676a190258}, !- Handle
  {3c1a84ce-59a9-4279-882f-c95c5676b8d2}, !- Source Object
  11,                                     !- Outlet Port
  {a5985d7f-b51a-4fa7-a6fa-e9fd20ffa076}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ae0b3ce-4e55-4e9d-8612-c628b60784fd}, !- Handle
  {3c1a84ce-59a9-4279-882f-c95c5676b8d2}, !- HVAC Component
  {5301e067-abba-4e0e-be89-2dff5eff409f}; !- Port 1

OS:PortList,
  {13332c29-99c9-4d33-befc-6f084423511c}, !- Handle
  {3c1a84ce-59a9-4279-882f-c95c5676b8d2}, !- HVAC Component
  {a25c8203-f90c-47d2-8590-ba8f4300e43a}; !- Port 1

OS:PortList,
  {f0c20bbd-89c0-422f-ad97-1a26a35dd90a}, !- Handle
  {3c1a84ce-59a9-4279-882f-c95c5676b8d2}; !- HVAC Component

OS:Sizing:Zone,
  {0f150e91-45a5-46e2-aed8-67d62d0a0eb8}, !- Handle
  {3c1a84ce-59a9-4279-882f-c95c5676b8d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a41acabe-190a-48fb-9054-22f1f5c754c7}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {3c1a84ce-59a9-4279-882f-c95c5676b8d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f404c2e-4c14-4708-8570-bfe071f4037f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Handle
  Warehouse Office C  - Story Ground,     !- Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -366.631751896113,                      !- X Origin {m}
  4.35348916306552,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {fec9d9c7-00a4-44c1-aa86-068fcc781447}; !- Thermal Zone Name

OS:Surface,
  {5af7779f-cfcc-4140-a2bd-4a2933fc4d1f}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {5864ce38-eb02-4769-949c-792a1575053c}, !- Construction Name
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  80.1108916306555, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  80.1108916306555, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a4a5d0-38e0-4686-9db8-ffac6e4173e3}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {960a56d4-4a12-4f1e-a684-e5bf63b6517e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc0cdcb-71a0-4a86-bc4f-7a106a9fb04c}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  80.1108916306555, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  80.1108916306555, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9eaa643-0b39-484f-9a80-25a56dad6485}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39578a3-2838-441b-950b-260b137fd1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.1108916306564, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  80.1108916306564, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  80.1108916306564, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  80.1108916306564, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970a98aa-209e-49b4-80a0-b9156601dc28}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77820013-c8c6-41cc-96a1-c57d5c435dc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  80.1108916306555, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  80.1108916306555, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda2ac86-b9c2-42a3-8668-1d3860eb6712}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.1108916306555, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  80.1108916306555, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fec9d9c7-00a4-44c1-aa86-068fcc781447}, !- Handle
  Zone Warehouse Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dddb8609-af64-4b7c-a2f9-cff4e38b959b}, !- Zone Air Inlet Port List
  {983d6acb-9dec-4e02-a58c-5e80c6fef859}, !- Zone Air Exhaust Port List
  {d2dcd952-4015-4c96-8079-670402f853a7}, !- Zone Air Node Name
  {9ec40b86-b43a-4a58-8cbf-a39a37b211f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {286f92c8-e338-4a9d-b408-08800626260f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98d87953-8982-4ff5-a2ec-ed32d91d1120}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Name
  {d2dcd952-4015-4c96-8079-670402f853a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2dcd952-4015-4c96-8079-670402f853a7}, !- Handle
  {fec9d9c7-00a4-44c1-aa86-068fcc781447}, !- Source Object
  11,                                     !- Outlet Port
  {98d87953-8982-4ff5-a2ec-ed32d91d1120}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dddb8609-af64-4b7c-a2f9-cff4e38b959b}, !- Handle
  {fec9d9c7-00a4-44c1-aa86-068fcc781447}, !- HVAC Component
  {10f137ef-1502-4cc8-9189-b44a2327f25b}; !- Port 1

OS:PortList,
  {983d6acb-9dec-4e02-a58c-5e80c6fef859}, !- Handle
  {fec9d9c7-00a4-44c1-aa86-068fcc781447}, !- HVAC Component
  {8b970219-12ae-403a-a2e2-ce3558b82379}; !- Port 1

OS:PortList,
  {9ec40b86-b43a-4a58-8cbf-a39a37b211f4}, !- Handle
  {fec9d9c7-00a4-44c1-aa86-068fcc781447}; !- HVAC Component

OS:Sizing:Zone,
  {3c84e1e2-4cb4-421a-8a96-554de2618f4b}, !- Handle
  {fec9d9c7-00a4-44c1-aa86-068fcc781447}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {73ecd404-bbef-46b1-b52f-58cc7b57c17c}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {fec9d9c7-00a4-44c1-aa86-068fcc781447}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0d96ded-722c-4863-90d3-0a9b62e2d5a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Handle
  Warehouse Office A end_b - Story Ground, !- Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -286.520860265457,                      !- X Origin {m}
  -8.92548916306552,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {a9e088c2-43ec-48bd-80df-9eac56e5521e}; !- Thermal Zone Name

OS:Surface,
  {61b9ab2f-520b-4eb5-b6fb-d689eafbf3f3}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {b6899166-4282-4318-aaa4-a32ce6f845f0}, !- Construction Name
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  4.5720000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ad49d0-7653-4343-9bf2-e8a52ecd4241}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f5f7b56-6254-497a-a9eb-c0a0830061d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ecfda2e-7717-4d05-ade5-39bf3aed84f3}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0d34ad-a6c0-45aa-ae61-d6b81ba5ebae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c325e7-0ec6-492b-a935-1ca1fa5dced0}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.5720000000004, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.572, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd4d32e-deeb-4ee2-8674-d9e52efabbf3}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f619c4fb-5034-4321-9f6b-7cb256cfc9b5}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9e088c2-43ec-48bd-80df-9eac56e5521e}, !- Handle
  Zone Warehouse Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {501d43de-b7a1-483d-aab5-c3e36076b32a}, !- Zone Air Inlet Port List
  {c8d9d16e-8ec5-4cb9-9d01-5d81613bdc62}, !- Zone Air Exhaust Port List
  {b5741d2e-bd7c-4202-9770-49954acc6aca}, !- Zone Air Node Name
  {2eed1c8c-3544-4765-8eb1-4c90d3a79595}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {351189a8-53df-44aa-87a5-e15b0ead0de3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ec18d82-23b2-4e9c-8b9c-79ea45e81b8f}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone Air Node, !- Name
  {b5741d2e-bd7c-4202-9770-49954acc6aca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5741d2e-bd7c-4202-9770-49954acc6aca}, !- Handle
  {a9e088c2-43ec-48bd-80df-9eac56e5521e}, !- Source Object
  11,                                     !- Outlet Port
  {6ec18d82-23b2-4e9c-8b9c-79ea45e81b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {501d43de-b7a1-483d-aab5-c3e36076b32a}, !- Handle
  {a9e088c2-43ec-48bd-80df-9eac56e5521e}, !- HVAC Component
  {9e42a3a4-d79b-4b05-924b-d1fd3fd44d79}; !- Port 1

OS:PortList,
  {c8d9d16e-8ec5-4cb9-9d01-5d81613bdc62}, !- Handle
  {a9e088c2-43ec-48bd-80df-9eac56e5521e}, !- HVAC Component
  {8912e287-a903-4ace-a553-892361bf5b3f}; !- Port 1

OS:PortList,
  {2eed1c8c-3544-4765-8eb1-4c90d3a79595}, !- Handle
  {a9e088c2-43ec-48bd-80df-9eac56e5521e}; !- HVAC Component

OS:Sizing:Zone,
  {a4a1e5a8-3ce8-4189-8fe0-b4d0bfe391d9}, !- Handle
  {a9e088c2-43ec-48bd-80df-9eac56e5521e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ea312c2-571f-432c-b640-fd9130707321}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a9e088c2-43ec-48bd-80df-9eac56e5521e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {744ec68e-4ce2-4feb-8e00-145b546a6343}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Handle
  Warehouse Office B end_b - Story Ground, !- Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -286.520860265457,                      !- X Origin {m}
  -4.35348916306552,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {0b390c5a-da46-4e20-beea-ff9a66d59844}; !- Thermal Zone Name

OS:Surface,
  {4269caf8-1a4a-4b35-bdbf-28d2c3806ccc}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {1b97e8da-8b10-4255-8781-2ef23b19fce4}, !- Construction Name
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 8.70697832613104, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 8.70697832613104, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a9c0d2-eb96-4425-be78-110fbb0541c7}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05dfe7f4-ab56-4673-beea-c39b1bb6df57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 8.70697832613104, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {709ca401-ed6e-46f0-8681-1ffd9b55031d}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7494e915-e3b1-4c72-a92f-b6945acd764c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 8.70697832613104, 0,   !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 8.70697832613104, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 8.70697832613104, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8dbba71-218b-4ed6-9df5-9d26dbb25638}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 8.70697832613104, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0d34ad-a6c0-45aa-ae61-d6b81ba5ebae}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ecfda2e-7717-4d05-ade5-39bf3aed84f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b99446a-db48-42a4-a6b6-293cc4c6398d}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 8.70697832613104, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b390c5a-da46-4e20-beea-ff9a66d59844}, !- Handle
  Zone Warehouse Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e44d867-e249-41b3-bc28-7c9159a92655}, !- Zone Air Inlet Port List
  {3470a0ab-09e6-46b1-824b-c111c6ebe23b}, !- Zone Air Exhaust Port List
  {92f9a838-af6e-4dd5-9332-bf63259c10fd}, !- Zone Air Node Name
  {e6cf9c07-7e51-40aa-aad2-75f4711870af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {743fbf6e-74b4-4316-9360-d510670ae00e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d695373b-ecb3-46f6-8d3b-25e43a21a943}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone Air Node, !- Name
  {92f9a838-af6e-4dd5-9332-bf63259c10fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92f9a838-af6e-4dd5-9332-bf63259c10fd}, !- Handle
  {0b390c5a-da46-4e20-beea-ff9a66d59844}, !- Source Object
  11,                                     !- Outlet Port
  {d695373b-ecb3-46f6-8d3b-25e43a21a943}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e44d867-e249-41b3-bc28-7c9159a92655}, !- Handle
  {0b390c5a-da46-4e20-beea-ff9a66d59844}, !- HVAC Component
  {0727cc61-44f7-4cec-b8dd-268399265c3e}; !- Port 1

OS:PortList,
  {3470a0ab-09e6-46b1-824b-c111c6ebe23b}, !- Handle
  {0b390c5a-da46-4e20-beea-ff9a66d59844}, !- HVAC Component
  {76d13187-d6b1-48f6-b390-686fe54ce3b5}; !- Port 1

OS:PortList,
  {e6cf9c07-7e51-40aa-aad2-75f4711870af}, !- Handle
  {0b390c5a-da46-4e20-beea-ff9a66d59844}; !- HVAC Component

OS:Sizing:Zone,
  {c88b88a7-8646-4bbb-a3e4-fe51491c66f6}, !- Handle
  {0b390c5a-da46-4e20-beea-ff9a66d59844}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4de5151b-d258-4962-af23-523ca3fcf747}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0b390c5a-da46-4e20-beea-ff9a66d59844}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd07a3a4-68b9-4841-9b5b-517967d606da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Handle
  Warehouse Office C end_b - Story Ground, !- Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -286.520860265457,                      !- X Origin {m}
  4.35348916306552,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c982412d-1ec7-461c-83c3-72899992303a}, !- Building Story Name
  {9b072140-8200-4a18-b3b4-376860560ae3}; !- Thermal Zone Name

OS:Surface,
  {541634f6-db26-4f59-8556-59a107bf23e6}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {b6899166-4282-4318-aaa4-a32ce6f845f0}, !- Construction Name
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39578a3-2838-441b-950b-260b137fd1a6}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9eaa643-0b39-484f-9a80-25a56dad6485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a81b973d-88a6-4a58-b860-3175ed67dc8c}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f8d7b0-9502-4303-bf64-f84da239ed2e}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.572, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7494e915-e3b1-4c72-a92f-b6945acd764c}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {709ca401-ed6e-46f0-8681-1ffd9b55031d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9cca6a0-4526-449b-b07e-e1a2336f8b93}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b072140-8200-4a18-b3b4-376860560ae3}, !- Handle
  Zone Warehouse Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69d26706-15af-4f0f-bd8c-8d560ba4065a}, !- Zone Air Inlet Port List
  {26f041aa-446f-4d6d-9fc7-554cbd781f8f}, !- Zone Air Exhaust Port List
  {88b5724b-ba4c-43a5-bccb-5aea491e78c4}, !- Zone Air Node Name
  {6c6e8e11-bb59-47cd-a18f-9e3f58828b41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {952505f8-0c95-4d5e-b01a-5740d8255981}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e170d697-bbae-465b-9b50-7a4c70c351cb}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone Air Node, !- Name
  {88b5724b-ba4c-43a5-bccb-5aea491e78c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88b5724b-ba4c-43a5-bccb-5aea491e78c4}, !- Handle
  {9b072140-8200-4a18-b3b4-376860560ae3}, !- Source Object
  11,                                     !- Outlet Port
  {e170d697-bbae-465b-9b50-7a4c70c351cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69d26706-15af-4f0f-bd8c-8d560ba4065a}, !- Handle
  {9b072140-8200-4a18-b3b4-376860560ae3}, !- HVAC Component
  {1ff49c23-49d1-41cd-975b-24bb94faecde}; !- Port 1

OS:PortList,
  {26f041aa-446f-4d6d-9fc7-554cbd781f8f}, !- Handle
  {9b072140-8200-4a18-b3b4-376860560ae3}, !- HVAC Component
  {7742da09-5f86-4578-83a8-dd07555a445f}; !- Port 1

OS:PortList,
  {6c6e8e11-bb59-47cd-a18f-9e3f58828b41}, !- Handle
  {9b072140-8200-4a18-b3b4-376860560ae3}; !- HVAC Component

OS:Sizing:Zone,
  {4609223c-17d8-4392-8b89-c14943fcafb1}, !- Handle
  {9b072140-8200-4a18-b3b4-376860560ae3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b4ce0060-1566-42e3-a95e-4b3d014bb954}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9b072140-8200-4a18-b3b4-376860560ae3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25c79641-43d7-4425-830f-a691e30bdc29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {7d7e1c2b-b4b0-457b-b8bf-3b3bf9dfe5c6}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {65fa1f6f-4848-4111-b167-2f05534dfc7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.68157832613104, 0.804922426633825, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.68157832613104, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 0.0254000000000012, 0.804922426633825; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2a9afc5-bd01-4ca1-a37c-253305d26d63}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {a81b973d-88a6-4a58-b860-3175ed67dc8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466000000004, 4.572, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.5466000000004, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0254000000003973, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000003973, 4.572, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fea07777-1712-42f2-a245-aabbc7880152}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {b6f8d7b0-9502-4303-bf64-f84da239ed2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5720000000004, 0.0254000000000009, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.5466, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.5466, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dffb60a-f793-4794-aa2c-323fc5b947c1}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {f374432f-acf5-4de6-8daa-e558ada2ebaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995453, -1.77635683940025e-15, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  0.0253999999995453, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999955, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999955, -1.77635683940025e-15, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd9bf9de-a1e1-4418-8cfb-900be952fc89}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {c5ec669a-5d45-4c44-a4c9-26393faf8540}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.5466, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 0.0253999999999976, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf08c85c-4a24-48fb-859d-c1437546157b}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {94d6ecb2-ae26-475b-9470-c5333a2c4b63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.5466, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 0.0254000000000003, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1d6b16b-aa34-4434-8d67-be75a8d844bb}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {17af65b7-7141-4f9a-a1cb-4cd7ae5430dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999955, 4.572, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.54659999999955, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999995447, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999995447, 4.572, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82550c2d-55d4-4bdc-836e-4b4e93f70b82}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {5440db6c-63a7-4415-a9f2-1ccc4d2e91dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995453, -1.77635683940025e-15, 0.804699076381701, !- X,Y,Z Vertex 1 {m}
  0.0253999999995453, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  80.0854916306555, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  80.0854916306555, -1.77635683940025e-15, 0.804699076381701; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0caea45-f636-4c6b-a4bc-dfd6d9e897a2}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {bbc0cdcb-71a0-4a86-bc4f-7a106a9fb04c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.0854916306555, 4.572, 0.804699076381701, !- X,Y,Z Vertex 1 {m}
  80.0854916306555, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999995358, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999995358, 4.572, 0.804699076381701; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aedf84af-df67-4cd1-9ff9-0c5358cf7b0c}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {fdd4d32e-deeb-4ee2-8674-d9e52efabbf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003979, -1.77635683940025e-15, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  0.0254000000003979, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466000000004, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5466000000004, -1.77635683940025e-15, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39c32d38-f944-4aa1-af75-0236b8f2ae90}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {d3c325e7-0ec6-492b-a935-1ca1fa5dced0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5720000000004, 0.0253999999999982, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.5466, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.5466, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {289d0503-af19-4570-aee7-c7fadb88cc1d}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Construction Name
  {f8dbba71-218b-4ed6-9df5-9d26dbb25638}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5720000000004, 0.0253999999999991, 0.804922426633825, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 8.68157832613104, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 8.68157832613104, 0.804922426633825; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {3ab14290-e221-4a1a-ac81-12b7e6b1a6f2}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.50700052441772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {45d6e785-00ea-43c4-8987-f1dcc60aedf7}, !- Handle
  {3ab14290-e221-4a1a-ac81-12b7e6b1a6f2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5510b909-623e-45bc-8099-798400527cf0}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.81849850123311,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {544b67b4-fb27-40df-bf0d-110bd7f8ea6c}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {5510b909-623e-45bc-8099-798400527cf0}, !- Electric Equipment Definition Name
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c1cfa350-39fc-44c5-b9a0-8c3b837b69f0}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b7ef0a9c-0c72-4b64-a12a-5aca2df945bf}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29eac641-9a28-471a-a06f-05b9194d8e3a}, !- Number of People Schedule Name
  {d12fd373-b015-4cdb-9d89-aa8cc4f26e57}, !- People Activity Level Schedule Name
  {a8137acd-6735-4d3e-a13c-3f5a5277ce99}, !- Lighting Schedule Name
  {b9066e67-ef19-4a23-9ca7-528777015ca4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7023b519-8c97-49b0-87ba-0a17dc0083f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {29eac641-9a28-471a-a06f-05b9194d8e3a}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  {2ccc7e74-e696-4552-870c-f26498cb7164}, !- Default Day Schedule Name
  {672d66a5-a844-44ad-9b17-d0d22917c2e1}, !- Summer Design Day Schedule Name
  {735da82f-f9c9-4160-9b67-616f57244a4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ccc7e74-e696-4552-870c-f26498cb7164}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2875,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0.425,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.5625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  7,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  22,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  37,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  52,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  7,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  22,                                     !- Minute 19
  0.5875,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  37,                                     !- Minute 20
  0.675,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  52,                                     !- Minute 21
  0.7625,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  7,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.85,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.6875,                                 !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.525,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.15,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.05,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0;                                      !- Value Until Time 32

OS:Schedule:Day,
  {672d66a5-a844-44ad-9b17-d0d22917c2e1}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {735da82f-f9c9-4160-9b67-616f57244a4c}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {367c99de-5bb9-4f2d-bcd1-63127c9cf8a5}, !- Handle
  Schedule Rule 1,                        !- Name
  {29eac641-9a28-471a-a06f-05b9194d8e3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c4bde49-6d0f-40cc-b268-946498f19e56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c4bde49-6d0f-40cc-b268-946498f19e56}, !- Handle
  Warehouse Bldg Occ WntrDsn|Wknd Day,    !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {d12fd373-b015-4cdb-9d89-aa8cc4f26e57}, !- Handle
  Warehouse Activity,                     !- Name
  {bedea285-053e-48e4-8f0d-1648d7e4ca35}, !- Schedule Type Limits Name
  {3a281a44-7aaa-4abd-a087-6743cf8b11b4}, !- Default Day Schedule Name
  {e5296ff7-5e82-4aeb-a03a-0cd53dcdd2d7}, !- Summer Design Day Schedule Name
  {1b1e0c0f-242e-4525-b4e6-8fe895d1864e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a281a44-7aaa-4abd-a087-6743cf8b11b4}, !- Handle
  Warehouse Activity Default,             !- Name
  {bedea285-053e-48e4-8f0d-1648d7e4ca35}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1b1e0c0f-242e-4525-b4e6-8fe895d1864e}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {bedea285-053e-48e4-8f0d-1648d7e4ca35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e5296ff7-5e82-4aeb-a03a-0cd53dcdd2d7}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {bedea285-053e-48e4-8f0d-1648d7e4ca35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bedea285-053e-48e4-8f0d-1648d7e4ca35}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a8137acd-6735-4d3e-a13c-3f5a5277ce99}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  {f14b60cb-eeb0-47fd-b97a-bc4dfeaf0fe2}, !- Default Day Schedule Name
  {3b128c4d-ef45-4b28-9e2c-c4254277b8ff}, !- Summer Design Day Schedule Name
  {99bcf159-03d9-4313-b19f-4e3c1016f4c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f14b60cb-eeb0-47fd-b97a-bc4dfeaf0fe2}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {3b128c4d-ef45-4b28-9e2c-c4254277b8ff}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4efe2859-be87-46e4-85f0-007f93cf3cd2}, !- Handle
  Schedule Rule 2,                        !- Name
  {a8137acd-6735-4d3e-a13c-3f5a5277ce99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bfb9121-b073-40c2-ac75-a9f45c9e6764}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bfb9121-b073-40c2-ac75-a9f45c9e6764}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  0.475,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  30,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  3,                                      !- Hour 6
  45,                                     !- Minute 6
  0.6375,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.7125,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.75,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.775,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.825,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  45,                                     !- Minute 14
  0.85,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.825,                                  !- Value Until Time 15
  17,                                     !- Hour 16
  15,                                     !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  30,                                     !- Minute 17
  0.775,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  45,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  18,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7125,                                 !- Value Until Time 19
  18,                                     !- Hour 20
  15,                                     !- Minute 20
  0.675,                                  !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.6375,                                 !- Value Until Time 21
  18,                                     !- Hour 22
  45,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  19,                                     !- Hour 23
  0,                                      !- Minute 23
  0.475,                                  !- Value Until Time 23
  19,                                     !- Hour 24
  15,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  30,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1;                                    !- Value Until Time 27

OS:Schedule:Day,
  {99bcf159-03d9-4313-b19f-4e3c1016f4c4}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9066e67-ef19-4a23-9ca7-528777015ca4}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  {6070628f-a66b-4d95-b0a1-e92558d2c655}, !- Default Day Schedule Name
  {7a7879c0-f1b0-44a9-b81f-c848ff217a23}, !- Summer Design Day Schedule Name
  {a5fe04af-2972-41f7-a36c-339d86a53b2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6070628f-a66b-4d95-b0a1-e92558d2c655}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7a7879c0-f1b0-44a9-b81f-c848ff217a23}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {dc8aa673-6d5b-4854-9cde-0a973e9391a9}, !- Handle
  Schedule Rule 4,                        !- Name
  {b9066e67-ef19-4a23-9ca7-528777015ca4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d55b332-2ecf-44cb-a3a4-464d8444d478}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d55b332-2ecf-44cb-a3a4-464d8444d478}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {a5fe04af-2972-41f7-a36c-339d86a53b2e}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {7023b519-8c97-49b0-87ba-0a17dc0083f6}, !- Handle
  Always On,                              !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  {09790780-6925-496b-a328-29bc69bc006f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09790780-6925-496b-a328-29bc69bc006f}, !- Handle
  Always On Default,                      !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {3f9d4170-8a76-472f-8d77-08212b8cfab8}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2220001627503,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e68b2d58-d39e-4f74-97aa-63ecac3c6394}, !- Handle
  {3f9d4170-8a76-472f-8d77-08212b8cfab8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {a90b43e3-9823-4044-bff1-d3e763ade545}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0693db2d-21d4-409d-b1b2-1d9141c8c594}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29eac641-9a28-471a-a06f-05b9194d8e3a}, !- Number of People Schedule Name
  {d12fd373-b015-4cdb-9d89-aa8cc4f26e57}, !- People Activity Level Schedule Name
  {a8137acd-6735-4d3e-a13c-3f5a5277ce99}, !- Lighting Schedule Name
  {b9066e67-ef19-4a23-9ca7-528777015ca4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7023b519-8c97-49b0-87ba-0a17dc0083f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {00ac1922-9116-4eeb-8dc4-ea72b9473d14}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {db122fdc-5a9d-402a-9080-fe9b66948216}, !- Handle
  Warehouse Office People,                !- Name
  {00ac1922-9116-4eeb-8dc4-ea72b9473d14}, !- People Definition Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2d2b73a3-bda0-477f-bc95-93f6d272c1a0}, !- Work Efficiency Schedule Name
  {8a09cb2b-eb22-431f-89b7-20a2388823e6}, !- Clothing Insulation Schedule Name
  {08d65993-5748-45a1-8dc5-04b1f060b357}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8a09cb2b-eb22-431f-89b7-20a2388823e6}, !- Handle
  Clothing Schedule,                      !- Name
  {78e6ec45-c8ea-4d6d-b51a-1e3c40addc16}, !- Schedule Type Limits Name
  {31ec9720-8b2a-4bc9-8020-258fd4b27834}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31ec9720-8b2a-4bc9-8020-258fd4b27834}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {78e6ec45-c8ea-4d6d-b51a-1e3c40addc16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4c6fd43-a499-45b1-9f74-9536e7a1cf01}, !- Handle
  Schedule Rule 5,                        !- Name
  {8a09cb2b-eb22-431f-89b7-20a2388823e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5f4fea6-8191-46dc-adc0-07945022e63e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b5f4fea6-8191-46dc-adc0-07945022e63e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {78e6ec45-c8ea-4d6d-b51a-1e3c40addc16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {78e6ec45-c8ea-4d6d-b51a-1e3c40addc16}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {08d65993-5748-45a1-8dc5-04b1f060b357}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3719dc09-d58d-4177-9b3a-318bc4c1ffc0}, !- Schedule Type Limits Name
  {d47df6ee-770a-4f0e-b08e-6fb27917f95a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d47df6ee-770a-4f0e-b08e-6fb27917f95a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3719dc09-d58d-4177-9b3a-318bc4c1ffc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3719dc09-d58d-4177-9b3a-318bc4c1ffc0}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2d2b73a3-bda0-477f-bc95-93f6d272c1a0}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  {3c12c450-20b1-41ec-8b2f-7ffeed6e9aac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c12c450-20b1-41ec-8b2f-7ffeed6e9aac}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {ef1cd778-7122-4807-b2a6-f93f5cff5608}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7744995750408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1b3ed29a-1703-4309-8e16-f1578ade5a39}, !- Handle
  {ef1cd778-7122-4807-b2a6-f93f5cff5608}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {343cc526-a132-4abe-beef-7b6029e082e2}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8262572139728,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {41f4143c-46e7-48a7-9dec-2d10ae7edea1}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {343cc526-a132-4abe-beef-7b6029e082e2}, !- Electric Equipment Definition Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5735956b-03c7-439e-b69a-8dd382a4a6e0}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8e6f4cce-e243-4e5e-aa6d-ee41953d3c2e}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29eac641-9a28-471a-a06f-05b9194d8e3a}, !- Number of People Schedule Name
  {d12fd373-b015-4cdb-9d89-aa8cc4f26e57}, !- People Activity Level Schedule Name
  {410e6858-239d-4d2f-9d43-0edad5642a60}, !- Lighting Schedule Name
  {96efc778-fca6-4478-b663-8b348fcfbdcf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7023b519-8c97-49b0-87ba-0a17dc0083f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {410e6858-239d-4d2f-9d43-0edad5642a60}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  {951e6c51-3163-4dfb-aa0d-1fb9ffd97f22}, !- Default Day Schedule Name
  {809dfb87-1bb0-4ba3-94f5-0bf3c88b140b}, !- Summer Design Day Schedule Name
  {22ec5449-6099-4f71-bc94-9642d89b9553}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {951e6c51-3163-4dfb-aa0d-1fb9ffd97f22}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {809dfb87-1bb0-4ba3-94f5-0bf3c88b140b}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a29caee-d73b-4511-86c2-aab07f7d7a5b}, !- Handle
  Schedule Rule 6,                        !- Name
  {410e6858-239d-4d2f-9d43-0edad5642a60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {282eb7c8-fdde-4836-96b3-856d29e33f2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {282eb7c8-fdde-4836-96b3-856d29e33f2b}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1841855,                              !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.188371,                               !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1925565,                              !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.196742,                               !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2373735,                              !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.278005,                               !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3186365,                              !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.359268,                               !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.4341155,                              !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.508963,                               !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.5838105,                              !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.658658,                               !- Value Until Time 13
  10,                                     !- Hour 14
  7,                                      !- Minute 14
  0.658658,                               !- Value Until Time 14
  10,                                     !- Hour 15
  22,                                     !- Minute 15
  0.6394115,                              !- Value Until Time 15
  10,                                     !- Hour 16
  37,                                     !- Minute 16
  0.620165,                               !- Value Until Time 16
  10,                                     !- Hour 17
  52,                                     !- Minute 17
  0.6009185,                              !- Value Until Time 17
  11,                                     !- Hour 18
  7,                                      !- Minute 18
  0.581672,                               !- Value Until Time 18
  11,                                     !- Hour 19
  22,                                     !- Minute 19
  0.6009185,                              !- Value Until Time 19
  11,                                     !- Hour 20
  37,                                     !- Minute 20
  0.620165,                               !- Value Until Time 20
  11,                                     !- Hour 21
  52,                                     !- Minute 21
  0.6394115,                              !- Value Until Time 21
  12,                                     !- Hour 22
  7,                                      !- Minute 22
  0.658658,                               !- Value Until Time 22
  17,                                     !- Hour 23
  45,                                     !- Minute 23
  0.658658,                               !- Value Until Time 23
  18,                                     !- Hour 24
  0,                                      !- Minute 24
  0.624442,                               !- Value Until Time 24
  18,                                     !- Hour 25
  15,                                     !- Minute 25
  0.590226,                               !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.55601,                                !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.521794,                               !- Value Until Time 27
  19,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4363455,                              !- Value Until Time 28
  19,                                     !- Hour 29
  15,                                     !- Minute 29
  0.350897,                               !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2654485,                              !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.18,                                   !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.18;                                   !- Value Until Time 32

OS:Schedule:Day,
  {22ec5449-6099-4f71-bc94-9642d89b9553}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {96efc778-fca6-4478-b663-8b348fcfbdcf}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  {00df0e81-978e-4fee-9ed6-26968677043f}, !- Default Day Schedule Name
  {44664a63-36a9-4154-ad0f-f6f02521a0e3}, !- Summer Design Day Schedule Name
  {4390a388-0ff6-42a0-be7a-c21b3965c8a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00df0e81-978e-4fee-9ed6-26968677043f}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {44664a63-36a9-4154-ad0f-f6f02521a0e3}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b5d4595-f0a8-499c-98ce-c88356906e82}, !- Handle
  Schedule Rule 7,                        !- Name
  {96efc778-fca6-4478-b663-8b348fcfbdcf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d058431c-a7ad-4bdb-adce-b7b269e6cc44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d058431c-a7ad-4bdb-adce-b7b269e6cc44}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.264289125,                            !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.27312825,                             !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.281967375,                            !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2908065,                              !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.33927425,                             !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.387742,                               !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.43620975,                             !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.4846775,                              !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.605846875,                            !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.72701625,                             !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.848185625,                            !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.969355,                               !- Value Until Time 13
  17,                                     !- Hour 14
  45,                                     !- Minute 14
  0.969355,                               !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.848185625,                            !- Value Until Time 15
  18,                                     !- Hour 16
  15,                                     !- Minute 16
  0.72701625,                             !- Value Until Time 16
  18,                                     !- Hour 17
  30,                                     !- Minute 17
  0.605846875,                            !- Value Until Time 17
  18,                                     !- Hour 18
  45,                                     !- Minute 18
  0.4846775,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.427370625,                            !- Value Until Time 19
  19,                                     !- Hour 20
  15,                                     !- Minute 20
  0.37006375,                             !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.312756875,                            !- Value Until Time 21
  19,                                     !- Hour 22
  45,                                     !- Minute 22
  0.25545,                                !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25545;                                !- Value Until Time 23

OS:Schedule:Day,
  {4390a388-0ff6-42a0-be7a-c21b3965c8a3}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {b6899166-4282-4318-aaa4-a32ce6f845f0}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b97e8da-8b10-4255-8781-2ef23b19fce4}, !- Handle
  Foundation F 126 Perim 871 Area 3981,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  39.8083049070711,                       !- Area {m2}
  8.70697832613104;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5864ce38-eb02-4769-949c-792a1575053c}, !- Handle
  Foundation F 126 Perim 8011 Area 36627, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  366.266996535359,                       !- Area {m2}
  80.110891630656;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4e757e4d-4d0e-4042-958d-2beaa9598814}, !- Handle
  Foundation F 126 Perim 0 Area 69752,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  697.523797115154,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {236ebc08-4938-4130-811e-b7c44bdcbb18}, !- Handle
  Foundation F 126 Perim 695 Area 31774,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  317.744600453469,                       !- Area {m2}
  69.497944106183;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {53cf3ee8-6bcf-4a02-80d3-d8f2692bfe2c}, !- Handle
  Foundation F 126 Perim 11459 Area 52391, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  523.905381238116,                       !- Area {m2}
  114.589978398538;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9c6b0f77-ce4a-4a96-8005-e5840ffc6d6b}, !- Handle
  Foundation F 126 Perim 26948 Area 123204, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
