  1232.04309302923,                       !- Area {m2}
  269.475742132377;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1e1c5d6e-f77a-47d0-8040-c77d81e27b97}, !- Handle
  Foundation F 126 Perim 0 Area 1872801,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  18728.0100646881,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {84439726-4d11-49af-8d81-c2d3218f4e2d}, !- Handle
  Foundation F 126 Perim 0 Area 796377,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7963.76791387031,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {2f407058-99ea-44ee-b86c-391376369b25}, !- Handle
  ComStock DOE Ref Pre-1980 - Warehouse - ASHRAE 169-2013-4C, !- Name
  {be6557cb-9ac3-428d-a43b-c0cf31b8ae3a}, !- Default Exterior Surface Constructions Name
  {a525f5c5-f8ea-42d1-9400-7a5a71db9bf3}, !- Default Interior Surface Constructions Name
  {301c6fa9-5eed-4288-87f1-8a9ff0b277c6}, !- Default Ground Contact Surface Constructions Name
  {909113d5-1aae-4c2d-b11d-d35d39f47c4e}, !- Default Exterior SubSurface Constructions Name
  {4c872bbf-e6d2-458c-904e-69d7fcf29efe}, !- Default Interior SubSurface Constructions Name
  {e43c6675-14fe-4e0b-bb65-f8e76e5cc2ca}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {be6557cb-9ac3-428d-a43b-c0cf31b8ae3a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6225e047-ef9d-4cc6-8fde-3d5b671345d2}, !- Floor Construction Name
  {dfb29ab7-54f0-4cf5-9aaa-34b7198d4a62}, !- Wall Construction Name
  {8f44ed8c-9c6e-43e6-bdfd-ee911a029d70}; !- Roof Ceiling Construction Name

OS:Construction,
  {6225e047-ef9d-4cc6-8fde-3d5b671345d2}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {02cb46dd-be13-40f8-8baa-1a22fb8112c5}, !- Layer 1
  {132375e3-1a73-4282-a1ca-8eeb89a91c14}; !- Layer 2

OS:Material,
  {02cb46dd-be13-40f8-8baa-1a22fb8112c5}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {132375e3-1a73-4282-a1ca-8eeb89a91c14}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {18970494-cf28-4351-8af2-2f7c2fe5b653}, !- Handle
  {6225e047-ef9d-4cc6-8fde-3d5b671345d2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8f44ed8c-9c6e-43e6-bdfd-ee911a029d70}, !- Handle
  Typical IEAD Roof R-11.76,              !- Name
  ,                                       !- Surface Rendering Name
  {7e3e000e-c6fd-4866-bb0b-a591216afc75}, !- Layer 1
  {f1c8938b-f88d-4a30-a51a-2357e8c2fea8}, !- Layer 2
  {0e3761c3-1ed0-4b35-a340-9f1f7af1b029}; !- Layer 3

OS:Material,
  {7e3e000e-c6fd-4866-bb0b-a591216afc75}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f1c8938b-f88d-4a30-a51a-2357e8c2fea8}, !- Handle
  Typical Insulation R-10.65,             !- Name
  Smooth,                                 !- Roughness
  1.87512590279276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0e3761c3-1ed0-4b35-a340-9f1f7af1b029}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c3aee635-d568-4fee-b313-c21e47c2e74e}, !- Handle
  {8f44ed8c-9c6e-43e6-bdfd-ee911a029d70}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a525f5c5-f8ea-42d1-9400-7a5a71db9bf3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {bd125541-b5f7-4761-bd09-d93e5ab6e650}, !- Floor Construction Name
  {95bc3b8f-4c4e-41a3-965b-777a6120a682}, !- Wall Construction Name
  {c89c17a8-51ae-49c7-be67-9a4afeacd3a4}; !- Roof Ceiling Construction Name

OS:Construction,
  {bd125541-b5f7-4761-bd09-d93e5ab6e650}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8759d0fa-2098-4e08-8803-c57fa87929bb}, !- Layer 1
  {efd6f599-9b04-4506-8c16-1e622c5a1e8e}; !- Layer 2

OS:Material,
  {8759d0fa-2098-4e08-8803-c57fa87929bb}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {efd6f599-9b04-4506-8c16-1e622c5a1e8e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc6cd92a-4625-4575-8003-15567cb9c546}, !- Handle
  {bd125541-b5f7-4761-bd09-d93e5ab6e650}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {95bc3b8f-4c4e-41a3-965b-777a6120a682}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {4afeca47-f704-4fd0-8f3f-498cc72d9c47}, !- Layer 1
  {4afeca47-f704-4fd0-8f3f-498cc72d9c47}; !- Layer 2

OS:Material,
  {4afeca47-f704-4fd0-8f3f-498cc72d9c47}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {62a78ae4-790b-439a-a910-c013db99f966}, !- Handle
  {95bc3b8f-4c4e-41a3-965b-777a6120a682}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c89c17a8-51ae-49c7-be67-9a4afeacd3a4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {efd6f599-9b04-4506-8c16-1e622c5a1e8e}, !- Layer 1
  {8759d0fa-2098-4e08-8803-c57fa87929bb}; !- Layer 2

OS:StandardsInformation:Construction,
  {236b5f29-035c-4642-b354-5b8c2428aa9f}, !- Handle
  {c89c17a8-51ae-49c7-be67-9a4afeacd3a4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {301c6fa9-5eed-4288-87f1-8a9ff0b277c6}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e97b0ce2-342e-43d3-8ce3-b19486e6821a}, !- Floor Construction Name
  {78f76472-db86-46a9-8a03-3f55fc0846df}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e97b0ce2-342e-43d3-8ce3-b19486e6821a}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {dbceb9d6-1b18-4e2c-a3a6-6a4c7e516564}, !- Layer 1
  {132375e3-1a73-4282-a1ca-8eeb89a91c14}; !- Layer 2

OS:Material:NoMass,
  {269a7d32-9510-41c6-9c38-afd53e40e754}, !- Handle
  Typical Insulation R-3.54,              !- Name
  Smooth,                                 !- Roughness
  0.622622472848295,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dbceb9d6-1b18-4e2c-a3a6-6a4c7e516564}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0bee7487-52c2-455b-b46d-bae53c67ecdf}, !- Handle
  {e97b0ce2-342e-43d3-8ce3-b19486e6821a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {78f76472-db86-46a9-8a03-3f55fc0846df}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ca39fa5c-98bd-4d24-aabc-85e21b279605}; !- Layer 1

OS:Material,
  {ca39fa5c-98bd-4d24-aabc-85e21b279605}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {febec664-6888-4c22-8eec-988fb4418424}, !- Handle
  {78f76472-db86-46a9-8a03-3f55fc0846df}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {909113d5-1aae-4c2d-b11d-d35d39f47c4e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {bddc3bb5-b57d-4f44-9609-68855fa71082}, !- Fixed Window Construction Name
  {95ab5d81-5539-40f8-ae62-76c3a440efe0}, !- Operable Window Construction Name
  {cc6e47c0-e330-46bb-a187-937e52b479d7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {e8f4201e-b07e-4ea1-aec2-ec1a9050b56a}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {e82be3fa-47b0-4053-8dee-4f55d344aa7d}, !- Tubular Daylight Dome Construction Name
  {e82be3fa-47b0-4053-8dee-4f55d344aa7d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bddc3bb5-b57d-4f44-9609-68855fa71082}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {581465e8-4378-469c-94e3-c328f7242e70}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {581465e8-4378-469c-94e3-c328f7242e70}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f06dda39-d8ac-47c7-9ffd-fd6c4f9e0f2b}, !- Handle
  {bddc3bb5-b57d-4f44-9609-68855fa71082}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {95ab5d81-5539-40f8-ae62-76c3a440efe0}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {798fb396-b8e3-4225-9015-cd47a76b2724}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {798fb396-b8e3-4225-9015-cd47a76b2724}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {df1115a5-c355-4094-956f-a8fe57e7b165}, !- Handle
  {95ab5d81-5539-40f8-ae62-76c3a440efe0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {cc6e47c0-e330-46bb-a187-937e52b479d7}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {331686b5-9687-417d-bfa9-5abe7e0787d0}, !- Layer 1
  {269a7d32-9510-41c6-9c38-afd53e40e754}; !- Layer 2

OS:Material,
  {331686b5-9687-417d-bfa9-5abe7e0787d0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e6232eb0-d4f1-4b23-88e0-765edf94f305}, !- Handle
  {cc6e47c0-e330-46bb-a187-937e52b479d7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e8f4201e-b07e-4ea1-aec2-ec1a9050b56a}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {269a7d32-9510-41c6-9c38-afd53e40e754}; !- Layer 1

OS:StandardsInformation:Construction,
  {459a6814-e115-4afa-8da6-8c8040c87562}, !- Handle
  {e8f4201e-b07e-4ea1-aec2-ec1a9050b56a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {e82be3fa-47b0-4053-8dee-4f55d344aa7d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {43ce0ad2-9898-4112-ace3-bfe73ea6d58f}; !- Layer 1

OS:WindowMaterial:Glazing,
  {43ce0ad2-9898-4112-ace3-bfe73ea6d58f}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {551ea284-7006-4fa8-9e1b-fa0a180565dc}, !- Handle
  {e82be3fa-47b0-4053-8dee-4f55d344aa7d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {4c872bbf-e6d2-458c-904e-69d7fcf29efe}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e82be3fa-47b0-4053-8dee-4f55d344aa7d}, !- Fixed Window Construction Name
  {e82be3fa-47b0-4053-8dee-4f55d344aa7d}, !- Operable Window Construction Name
  {69526209-4cdd-49e5-ba2b-68baa4bd60ea}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {69526209-4cdd-49e5-ba2b-68baa4bd60ea}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0fd97033-d212-459b-9c29-d504b3827de3}; !- Layer 1

OS:Material,
  {0fd97033-d212-459b-9c29-d504b3827de3}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c41e3be9-3026-42d5-8df6-378781c2f639}, !- Handle
  {69526209-4cdd-49e5-ba2b-68baa4bd60ea}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e43c6675-14fe-4e0b-bb65-f8e76e5cc2ca}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {0fd97033-d212-459b-9c29-d504b3827de3}; !- Layer 1

OS:StandardsInformation:Construction,
  {385b76f2-0307-4c5a-9598-c39fad3aa88a}, !- Handle
  {e43c6675-14fe-4e0b-bb65-f8e76e5cc2ca}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dfb29ab7-54f0-4cf5-9aaa-34b7198d4a62}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-5.71, !- Name
  ,                                       !- Surface Rendering Name
  {6da0d1cf-2a6f-4192-be4a-2c245e281ca9}, !- Layer 1
  {197bd9e7-665d-4819-bbbe-ad33a19fb4c7}, !- Layer 2
  {269a7d32-9510-41c6-9c38-afd53e40e754}, !- Layer 3
  {197bd9e7-665d-4819-bbbe-ad33a19fb4c7}; !- Layer 4

OS:Material,
  {6da0d1cf-2a6f-4192-be4a-2c245e281ca9}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {197bd9e7-665d-4819-bbbe-ad33a19fb4c7}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {596c840f-6c9f-4280-8aca-400c7096c61d}, !- Handle
  {dfb29ab7-54f0-4cf5-9aaa-34b7198d4a62}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Handle
  Always On Discrete,                     !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {ae146f28-cc2e-437b-9ed0-52e0bed506d0}, !- Handle
  11.4,                                   !- January Ground Temperature {C}
  8.1,                                    !- February Ground Temperature {C}
  5.4,                                    !- March Ground Temperature {C}
  4.5,                                    !- April Ground Temperature {C}
  5.8,                                    !- May Ground Temperature {C}
  8.3,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  13,                                     !- August Ground Temperature {C}
  15.6,                                   !- September Ground Temperature {C}
  17.7,                                   !- October Ground Temperature {C}
  18.8,                                   !- November Ground Temperature {C}
  15.1;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {23f99beb-f87c-470d-8bf1-fb2694226ce4}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {49ba8384-6d5f-43d4-999d-ca865a005e8e}, !- Handle
  Parking Areas and Drives,               !- Name
  {23f99beb-f87c-470d-8bf1-fb2694226ce4}, !- Exterior Lights Definition Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  141750,                                 !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d4d67c4e-65ca-4319-8f44-9a61bd6f4e6f}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {b7349e60-5c42-4905-a85a-cb4930e2bf2f}, !- Handle
  Building Facades,                       !- Name
  {d4d67c4e-65ca-4319-8f44-9a61bd6f4e6f}, !- Exterior Lights Definition Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  96531.0288007464,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d1688f53-7a66-45a9-98e7-fb0bf35f0e59}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8da0cd2e-fcee-47cd-b0b6-20ea0af0f463}, !- Handle
  Main Entries,                           !- Name
  {d1688f53-7a66-45a9-98e7-fb0bf35f0e59}, !- Exterior Lights Definition Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  280,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cb8b4830-e7c4-469f-bbe9-20907f4adffb}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {2c55191f-c9ee-4256-b750-b453b12a1e86}, !- Handle
  Other Doors,                            !- Name
  {cb8b4830-e7c4-469f-bbe9-20907f4adffb}, !- Exterior Lights Definition Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  280,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {acd3aec9-4e13-45c6-9316-f161aa36d61e}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {236f90f0-794a-46bd-97bb-1408f4b86809}, !- Heating Setpoint Temperature Schedule Name
  {dc0d6e36-0a3e-42e0-a6b1-c1f4c1ebd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {236f90f0-794a-46bd-97bb-1408f4b86809}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  {aaedcff9-fda0-47be-91b1-6bb4bfa3d0b2}, !- Default Day Schedule Name
  {eda3b55a-a9bb-4c0d-8f8e-5299ec5796e2}, !- Summer Design Day Schedule Name
  {63239a8b-c448-4c6b-aa0a-9895acfe2a26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aaedcff9-fda0-47be-91b1-6bb4bfa3d0b2}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {dc0d6e36-0a3e-42e0-a6b1-c1f4c1ebd11b}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  {711fc6d0-deee-494d-9ac9-508f2eee1cfa}, !- Default Day Schedule Name
  {b8a48c26-cea3-46a0-bf31-70a49b00a154}, !- Summer Design Day Schedule Name
  {3cc1f43e-17b9-4ba5-b371-4989bab63a46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {711fc6d0-deee-494d-9ac9-508f2eee1cfa}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3cc1f43e-17b9-4ba5-b371-4989bab63a46}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b8a48c26-cea3-46a0-bf31-70a49b00a154}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b416b644-c0f8-4b76-9d65-81bbdaa1bf46}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {236f90f0-794a-46bd-97bb-1408f4b86809}, !- Heating Setpoint Temperature Schedule Name
  {dc0d6e36-0a3e-42e0-a6b1-c1f4c1ebd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d84d1d6-ff7f-4583-b183-04a186329c47}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {236f90f0-794a-46bd-97bb-1408f4b86809}, !- Heating Setpoint Temperature Schedule Name
  {dc0d6e36-0a3e-42e0-a6b1-c1f4c1ebd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e84878f-190d-42cf-aa0e-8230859809b8}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {236f90f0-794a-46bd-97bb-1408f4b86809}, !- Heating Setpoint Temperature Schedule Name
  {dc0d6e36-0a3e-42e0-a6b1-c1f4c1ebd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b557f600-dc0a-4d83-b0d1-dee62d57acc4}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {236f90f0-794a-46bd-97bb-1408f4b86809}, !- Heating Setpoint Temperature Schedule Name
  {dc0d6e36-0a3e-42e0-a6b1-c1f4c1ebd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2da2db09-ea99-4551-8745-8eea4d9491d7}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {236f90f0-794a-46bd-97bb-1408f4b86809}, !- Heating Setpoint Temperature Schedule Name
  {dc0d6e36-0a3e-42e0-a6b1-c1f4c1ebd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {595e6f7b-6a38-4fd6-8d57-5dfd6521d283}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {79433cdd-c390-4526-85de-9e19ad5d0117}, !- Heating Setpoint Temperature Schedule Name
  {68c49333-d8b9-46ce-97ec-fb74f6bf7abc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {79433cdd-c390-4526-85de-9e19ad5d0117}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  {56dde461-9c87-46da-b677-5eb796e1b272}, !- Default Day Schedule Name
  {088a81b7-9189-4ca8-b4ad-ab95126e8afa}, !- Summer Design Day Schedule Name
  {a3d1cbae-5eb8-42be-98c9-d782c0071840}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56dde461-9c87-46da-b677-5eb796e1b272}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {68c49333-d8b9-46ce-97ec-fb74f6bf7abc}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  {ca649538-012f-4e27-8f17-05a78f2e9cb4}, !- Default Day Schedule Name
  {5d5852eb-1488-4ade-bc32-2d5a167da5a1}, !- Summer Design Day Schedule Name
  {967006b3-1345-442d-8df5-6990c5d75ab8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca649538-012f-4e27-8f17-05a78f2e9cb4}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {967006b3-1345-442d-8df5-6990c5d75ab8}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5d5852eb-1488-4ade-bc32-2d5a167da5a1}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {90407a95-edee-4d98-bd09-eabd719e86e2}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {79433cdd-c390-4526-85de-9e19ad5d0117}, !- Heating Setpoint Temperature Schedule Name
  {68c49333-d8b9-46ce-97ec-fb74f6bf7abc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {734a8a4a-0a5f-4e7e-9b19-25c2f42cb0c8}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {79433cdd-c390-4526-85de-9e19ad5d0117}, !- Heating Setpoint Temperature Schedule Name
  {68c49333-d8b9-46ce-97ec-fb74f6bf7abc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5eaafc86-6dc5-4a3f-994f-3099440df62a}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {79433cdd-c390-4526-85de-9e19ad5d0117}, !- Heating Setpoint Temperature Schedule Name
  {68c49333-d8b9-46ce-97ec-fb74f6bf7abc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f821b399-55a5-49c3-92fb-fd4867022f6d}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {79433cdd-c390-4526-85de-9e19ad5d0117}, !- Heating Setpoint Temperature Schedule Name
  {68c49333-d8b9-46ce-97ec-fb74f6bf7abc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8aa43039-a7c8-4777-bfa3-6a4f435e3807}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {79433cdd-c390-4526-85de-9e19ad5d0117}, !- Heating Setpoint Temperature Schedule Name
  {68c49333-d8b9-46ce-97ec-fb74f6bf7abc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e271ad8a-08ec-4acc-8d89-c62e0032a985}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Heating Setpoint Temperature Schedule Name
  {170cf357-9656-48b8-b946-8cc6be356a53}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  {cb038cf9-8f54-4365-b29e-67e535ae3c34}, !- Default Day Schedule Name
  {211c87dd-0dad-40b4-8e71-b966ec22a7fe}, !- Summer Design Day Schedule Name
  {0d9dd2c9-37a4-4dfa-8283-246ec5eeb358}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb038cf9-8f54-4365-b29e-67e535ae3c34}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {65a0af72-6382-450f-ad9a-9a751d7a6417}, !- Handle
  Schedule Rule 8,                        !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a5bc123-235f-4290-a3a0-f6b97d6376c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a5bc123-235f-4290-a3a0-f6b97d6376c6}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {098a1e4e-b256-4a99-95bc-9ee6d5e339af}, !- Handle
  Schedule Rule 9,                        !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0962c465-6277-44f3-8b88-ef44282de929}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0962c465-6277-44f3-8b88-ef44282de929}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6;                                   !- Value Until Time 2

OS:Schedule:Day,
  {0d9dd2c9-37a4-4dfa-8283-246ec5eeb358}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {211c87dd-0dad-40b4-8e71-b966ec22a7fe}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {170cf357-9656-48b8-b946-8cc6be356a53}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  {88c91f58-4475-445a-976b-8e94334993f1}, !- Default Day Schedule Name
  {a462395e-44b1-49ba-88d1-b0b44b71af1a}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {88c91f58-4475-445a-976b-8e94334993f1}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  29.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  29.5555555555556;                       !- Value Until Time 2

OS:Schedule:Rule,
  {921eae15-e95b-4e1b-b4a2-07a545a18bf3}, !- Handle
  Schedule Rule 10,                       !- Name
  {170cf357-9656-48b8-b946-8cc6be356a53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f007b72-563a-43f2-b936-0c3f33235f0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f007b72-563a-43f2-b936-0c3f33235f0e}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  29.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {a462395e-44b1-49ba-88d1-b0b44b71af1a}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0411a9ce-d8e6-4a0d-a04d-ce5dd496fe47}, !- Handle
  Schedule Rule 11,                       !- Name
  {170cf357-9656-48b8-b946-8cc6be356a53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1a57bb0-abf0-4e3f-adab-78565873c6e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1a57bb0-abf0-4e3f-adab-78565873c6e4}, !- Handle
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  29.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.5555555555556;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {2433b46b-5d1d-4b7a-8ebb-ca10867af2d7}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Heating Setpoint Temperature Schedule Name
  {170cf357-9656-48b8-b946-8cc6be356a53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {351189a8-53df-44aa-87a5-e15b0ead0de3}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Heating Setpoint Temperature Schedule Name
  {170cf357-9656-48b8-b946-8cc6be356a53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {703f1fa9-aded-4968-9202-a3f269315404}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Heating Setpoint Temperature Schedule Name
  {170cf357-9656-48b8-b946-8cc6be356a53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4703bfb5-8ab2-4b8f-ac36-eaa919882acd}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Heating Setpoint Temperature Schedule Name
  {170cf357-9656-48b8-b946-8cc6be356a53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {743fbf6e-74b4-4316-9360-d510670ae00e}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Heating Setpoint Temperature Schedule Name
  {170cf357-9656-48b8-b946-8cc6be356a53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {286f92c8-e338-4a9d-b408-08800626260f}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Heating Setpoint Temperature Schedule Name
  {170cf357-9656-48b8-b946-8cc6be356a53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e842b187-4f4d-4797-9f0e-347e5ef988d0}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Heating Setpoint Temperature Schedule Name
  {170cf357-9656-48b8-b946-8cc6be356a53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {952505f8-0c95-4d5e-b01a-5740d8255981}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Heating Setpoint Temperature Schedule Name
  {170cf357-9656-48b8-b946-8cc6be356a53}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:OnOff,
  {9be639af-6ef0-4bbf-b2d5-e63646af7f61}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.38707468787519,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d631bc2f-fa96-4b60-961d-9d25b82f0829}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba41a4de-fde8-4dec-8c9f-00c255ff9465}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d631bc2f-fa96-4b60-961d-9d25b82f0829}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba41a4de-fde8-4dec-8c9f-00c255ff9465}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {00724625-a6ac-4031-a1c4-cac25bfd54c5}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  42239.104088591,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a00d2e0f-244e-4756-b856-2a0187c7e134}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTAC 1spd DX AC Clg Coil 103kBtu/hr 7.6EER 105kBtu/hr 9.3EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  24562.0742004391,                       !- Rated Total Cooling Capacity {W}
  0.800689888790316,                      !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  1.38707468787519,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aaf31af3-c51b-4854-8a95-c4f0ab74c3b6}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {d6a471b8-9ba3-4108-82b6-475cb313c96a}, !- Air Inlet Node Name
  {51ac79f1-4bdd-4250-90ea-f577becf7d9f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.38707468787519,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.38707468787519,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.38707468787519,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.133071966834481,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.133071966834481,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.133071966834481,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9be639af-6ef0-4bbf-b2d5-e63646af7f61}, !- Supply Air Fan Name
  {00724625-a6ac-4031-a1c4-cac25bfd54c5}, !- Heating Coil Name
  {a00d2e0f-244e-4756-b856-2a0187c7e134}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}, !- Handle
  Always Off Discrete,                    !- Name
  {ce20176e-d930-405a-96a5-ae49484ef91c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {ce20176e-d930-405a-96a5-ae49484ef91c}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {85aa6b16-79d5-4bfd-bfdd-aaaea1002ab6}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTAC Inlet Air Node, !- Name
  {1f6b0f1d-6dbc-450c-b40c-e5e9349e6c6e}, !- Inlet Port
  {d6a471b8-9ba3-4108-82b6-475cb313c96a}; !- Outlet Port

OS:Connection,
  {1f6b0f1d-6dbc-450c-b40c-e5e9349e6c6e}, !- Handle
  {7ffbe6d6-a6ad-420c-9c7a-0687d18a158a}, !- Source Object
  2,                                      !- Outlet Port
  {85aa6b16-79d5-4bfd-bfdd-aaaea1002ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a471b8-9ba3-4108-82b6-475cb313c96a}, !- Handle
  {85aa6b16-79d5-4bfd-bfdd-aaaea1002ab6}, !- Source Object
  3,                                      !- Outlet Port
  {aaf31af3-c51b-4854-8a95-c4f0ab74c3b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {179f5a61-183a-4a33-a8b1-65e65456cff5}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTAC Outlet Air Node, !- Name
  {51ac79f1-4bdd-4250-90ea-f577becf7d9f}, !- Inlet Port
  {4469f2b2-cdeb-4d0e-a6d1-be4444264f37}; !- Outlet Port

OS:Connection,
  {4469f2b2-cdeb-4d0e-a6d1-be4444264f37}, !- Handle
  {179f5a61-183a-4a33-a8b1-65e65456cff5}, !- Source Object
  3,                                      !- Outlet Port
  {d9a99353-a617-4f80-a657-ad0ec1a62223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ac79f1-4bdd-4250-90ea-f577becf7d9f}, !- Handle
  {aaf31af3-c51b-4854-8a95-c4f0ab74c3b6}, !- Source Object
  4,                                      !- Outlet Port
  {179f5a61-183a-4a33-a8b1-65e65456cff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5703f973-ba17-4365-81dc-f04189f00162}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0663479986535141,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f96ecd19-56de-4e99-a72e-2a44ed4094e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7ea659e-a25f-4f4a-8eeb-bd5760d531ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f96ecd19-56de-4e99-a72e-2a44ed4094e8}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7ea659e-a25f-4f4a-8eeb-bd5760d531ca}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {abaffc72-8176-46d5-a028-a57d01f441cb}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2871.97007899459,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2f400b6c-5cd1-45cb-a624-6728dd486ee1}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTAC 1spd DX AC Clg Coil 3kBtu/hr 8.9EER 4kBtu/hr 11.7EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1216.22119146408,                       !- Rated Total Cooling Capacity {W}
  0.800006975901483,                      !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  0.0663479986535141,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0879a364-f784-4261-a56b-66a2214bfdf3}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {1f449002-e7c5-4293-9f27-87a2cf0da2e4}, !- Air Inlet Node Name
  {68e2eeca-c51e-4ab8-9e0d-84f1352228bd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0663479986535141,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0663479986535141,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0663479986535141,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00530940873600001,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00530940873600001,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00530940873600001,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5703f973-ba17-4365-81dc-f04189f00162}, !- Supply Air Fan Name
  {abaffc72-8176-46d5-a028-a57d01f441cb}, !- Heating Coil Name
  {2f400b6c-5cd1-45cb-a624-6728dd486ee1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4c6fa906-9e15-4977-8eeb-e7fddeba955c}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTAC Inlet Air Node, !- Name
  {ecd8b265-b89f-41ad-a60e-3c5dc9faff51}, !- Inlet Port
  {1f449002-e7c5-4293-9f27-87a2cf0da2e4}; !- Outlet Port

OS:Connection,
  {ecd8b265-b89f-41ad-a60e-3c5dc9faff51}, !- Handle
  {3de09cc4-5210-4f77-9d74-ea7cfe59919d}, !- Source Object
  2,                                      !- Outlet Port
  {4c6fa906-9e15-4977-8eeb-e7fddeba955c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f449002-e7c5-4293-9f27-87a2cf0da2e4}, !- Handle
  {4c6fa906-9e15-4977-8eeb-e7fddeba955c}, !- Source Object
  3,                                      !- Outlet Port
  {0879a364-f784-4261-a56b-66a2214bfdf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {967e4be5-570e-4165-8eae-fc498226013f}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTAC Outlet Air Node, !- Name
  {68e2eeca-c51e-4ab8-9e0d-84f1352228bd}, !- Inlet Port
  {5e1d3052-592b-40c8-a436-9b3e0ae84650}; !- Outlet Port

OS:Connection,
  {5e1d3052-592b-40c8-a436-9b3e0ae84650}, !- Handle
  {967e4be5-570e-4165-8eae-fc498226013f}, !- Source Object
  3,                                      !- Outlet Port
  {0cffebbc-423a-416f-9626-c6c30d11b879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e2eeca-c51e-4ab8-9e0d-84f1352228bd}, !- Handle
  {0879a364-f784-4261-a56b-66a2214bfdf3}, !- Source Object
  4,                                      !- Outlet Port
  {967e4be5-570e-4165-8eae-fc498226013f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c3405f68-c0f9-4b2d-9ae7-f2f9932457c5}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  7.43114953111486,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dae4ece-4b11-4fa4-b4bc-3c43f4e4b4f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {177491a4-6656-4ea8-835a-f6cd7a682308}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3dae4ece-4b11-4fa4-b4bc-3c43f4e4b4f0}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {177491a4-6656-4ea8-835a-f6cd7a682308}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {30255346-eda5-4b3d-acf1-d0171596c2ed}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  224549.449708728,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {98636b1b-e8e7-47af-9d20-b3537493d568}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTAC 1spd DX AC Clg Coil 574kBtu/hr 7.6EER 698kBtu/hr 9.3EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  131075.796581421,                       !- Rated Total Cooling Capacity {W}
  0.800036820114015,                      !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  7.43114953111486,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9d6c59bb-5df1-4e80-91a5-6c291f8cc872}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {c08a4073-5acb-4b48-8052-922a0e0d2b2f}, !- Air Inlet Node Name
  {ee773c1e-01b4-4a24-8435-9414a2f205b5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  7.43114953111486,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  7.43114953111486,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  7.43114953111486,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  2.02279705012306,                       !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  2.02279705012306,                       !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  2.02279705012306,                       !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3405f68-c0f9-4b2d-9ae7-f2f9932457c5}, !- Supply Air Fan Name
  {30255346-eda5-4b3d-acf1-d0171596c2ed}, !- Heating Coil Name
  {98636b1b-e8e7-47af-9d20-b3537493d568}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e1c24a69-42fd-4ffc-8068-a5a14aa4c0e1}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTAC Inlet Air Node, !- Name
  {5709df3f-257d-4ddd-a1ac-1875e6340d85}, !- Inlet Port
  {c08a4073-5acb-4b48-8052-922a0e0d2b2f}; !- Outlet Port

OS:Connection,
  {5709df3f-257d-4ddd-a1ac-1875e6340d85}, !- Handle
  {b6661f56-b34d-47a5-968f-7ec9098b4b7e}, !- Source Object
  2,                                      !- Outlet Port
  {e1c24a69-42fd-4ffc-8068-a5a14aa4c0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08a4073-5acb-4b48-8052-922a0e0d2b2f}, !- Handle
  {e1c24a69-42fd-4ffc-8068-a5a14aa4c0e1}, !- Source Object
  3,                                      !- Outlet Port
  {9d6c59bb-5df1-4e80-91a5-6c291f8cc872}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fdea44b5-d456-425b-87d5-dbe8cdc32b5f}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTAC Outlet Air Node, !- Name
  {ee773c1e-01b4-4a24-8435-9414a2f205b5}, !- Inlet Port
  {b052f988-2a01-484e-969d-025a68d1bc33}; !- Outlet Port

OS:Connection,
  {b052f988-2a01-484e-969d-025a68d1bc33}, !- Handle
  {fdea44b5-d456-425b-87d5-dbe8cdc32b5f}, !- Source Object
  3,                                      !- Outlet Port
  {929029c4-05d9-4a52-b988-0045d4751ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee773c1e-01b4-4a24-8435-9414a2f205b5}, !- Handle
  {9d6c59bb-5df1-4e80-91a5-6c291f8cc872}, !- Source Object
  4,                                      !- Outlet Port
  {fdea44b5-d456-425b-87d5-dbe8cdc32b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0c40c7b9-99e1-4288-abd2-a7f330d19d60}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.576168236191851,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bbd48e4-e12f-42d1-badf-5a80de128758}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa1a86c7-804d-4bca-a616-d3d8f6bdebab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bbd48e4-e12f-42d1-badf-5a80de128758}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa1a86c7-804d-4bca-a616-d3d8f6bdebab}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {391b1434-07a1-4f16-a84c-628b57d82c2b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  25678.2909371676,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0c85338a-3872-4ebe-82d2-c721f79ae18d}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTAC 1spd DX AC Clg Coil 28kBtu/hr 7.6EER 32kBtu/hr 9.3EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  10288.5395484246,                       !- Rated Total Cooling Capacity {W}
  0.800821928025785,                      !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  0.576168236191851,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {edc2499a-6a88-42c3-adf6-6e46c239df50}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {ce118422-d125-4694-a9dc-6a02cb45868e}, !- Air Inlet Node Name
  {c8466f09-3108-42c4-9517-2a54f6f71843}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.576168236191851,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.576168236191851,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.576168236191851,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0807071285151811,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0807071285151811,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0807071285151811,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0c40c7b9-99e1-4288-abd2-a7f330d19d60}, !- Supply Air Fan Name
  {391b1434-07a1-4f16-a84c-628b57d82c2b}, !- Heating Coil Name
  {0c85338a-3872-4ebe-82d2-c721f79ae18d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {47e6dea0-f8dc-442f-bafb-9214d146e8c2}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTAC Inlet Air Node, !- Name
  {0a412bdd-2d15-4713-a08a-07b75a7f3462}, !- Inlet Port
  {ce118422-d125-4694-a9dc-6a02cb45868e}; !- Outlet Port

OS:Connection,
  {0a412bdd-2d15-4713-a08a-07b75a7f3462}, !- Handle
  {18cb9c91-c1a1-4ccf-9b50-bea19721fd1d}, !- Source Object
  2,                                      !- Outlet Port
  {47e6dea0-f8dc-442f-bafb-9214d146e8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce118422-d125-4694-a9dc-6a02cb45868e}, !- Handle
  {47e6dea0-f8dc-442f-bafb-9214d146e8c2}, !- Source Object
  3,                                      !- Outlet Port
  {edc2499a-6a88-42c3-adf6-6e46c239df50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4bf3e72-9db8-4024-9a99-1df1c58bb2ae}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTAC Outlet Air Node, !- Name
  {c8466f09-3108-42c4-9517-2a54f6f71843}, !- Inlet Port
  {c5e0767a-ea03-4ef2-8bbd-6cbf2a944af6}; !- Outlet Port

OS:Connection,
  {c5e0767a-ea03-4ef2-8bbd-6cbf2a944af6}, !- Handle
  {e4bf3e72-9db8-4024-9a99-1df1c58bb2ae}, !- Source Object
  3,                                      !- Outlet Port
  {2f0e2f1c-3b5f-4dcd-99de-025e8fd68ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8466f09-3108-42c4-9517-2a54f6f71843}, !- Handle
  {edc2499a-6a88-42c3-adf6-6e46c239df50}, !- Source Object
  4,                                      !- Outlet Port
  {e4bf3e72-9db8-4024-9a99-1df1c58bb2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d1a72026-7ce6-470b-b9b4-7c8556104259}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.57635872515364,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e522411b-39b0-43b7-a055-3a556a011114}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3d5091d5-2b6e-4aaf-b3eb-4ce1431dc0a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e522411b-39b0-43b7-a055-3a556a011114}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3d5091d5-2b6e-4aaf-b3eb-4ce1431dc0a4}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {23f0f9ac-eac1-412a-862e-db9a9415def1}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  42215.069953335,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4ab1b9aa-53ef-4b57-9872-d74ebe3f1691}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTAC 1spd DX AC Clg Coil 110kBtu/hr 7.6EER 115kBtu/hr 9.3EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  27662.2174852417,                       !- Rated Total Cooling Capacity {W}
  0.800816707894205,                      !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  1.57635872515364,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9de168df-8ff2-409e-8721-a8689b59c55f}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {78836302-77a4-48e9-93bf-ee1ea0259487}, !- Air Inlet Node Name
  {7c46fa9b-a62f-4f1b-8faf-9deb47dcd5a4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.57635872515364,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.57635872515364,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.57635872515364,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.133071966834481,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.133071966834481,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.133071966834481,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d1a72026-7ce6-470b-b9b4-7c8556104259}, !- Supply Air Fan Name
  {23f0f9ac-eac1-412a-862e-db9a9415def1}, !- Heating Coil Name
  {4ab1b9aa-53ef-4b57-9872-d74ebe3f1691}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ce141a9c-94a8-4643-bbfe-dc88ad9df02a}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTAC Inlet Air Node, !- Name
  {ff1ee04d-0290-4ef0-bf5a-f936538e8bda}, !- Inlet Port
  {78836302-77a4-48e9-93bf-ee1ea0259487}; !- Outlet Port

OS:Connection,
  {ff1ee04d-0290-4ef0-bf5a-f936538e8bda}, !- Handle
  {9e3e27e0-f94c-4bf3-b416-318c7c702c9e}, !- Source Object
  2,                                      !- Outlet Port
  {ce141a9c-94a8-4643-bbfe-dc88ad9df02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78836302-77a4-48e9-93bf-ee1ea0259487}, !- Handle
  {ce141a9c-94a8-4643-bbfe-dc88ad9df02a}, !- Source Object
  3,                                      !- Outlet Port
  {9de168df-8ff2-409e-8721-a8689b59c55f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65a4592b-a5c3-4971-947f-9afdbf9ea2d6}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTAC Outlet Air Node, !- Name
  {7c46fa9b-a62f-4f1b-8faf-9deb47dcd5a4}, !- Inlet Port
  {ff225228-ef75-4e71-979f-7404b9b5669d}; !- Outlet Port

OS:Connection,
  {ff225228-ef75-4e71-979f-7404b9b5669d}, !- Handle
  {65a4592b-a5c3-4971-947f-9afdbf9ea2d6}, !- Source Object
  3,                                      !- Outlet Port
  {dd02c9e7-0347-419e-8d93-1793e36f8705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c46fa9b-a62f-4f1b-8faf-9deb47dcd5a4}, !- Handle
  {9de168df-8ff2-409e-8721-a8689b59c55f}, !- Source Object
  4,                                      !- Outlet Port
  {65a4592b-a5c3-4971-947f-9afdbf9ea2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ef00b96c-e793-4a57-aa4d-db90429780d1}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0663224883607045,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f4ebd6e-6d79-4d40-a34b-bb75cbce6dc9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c2807cfd-1feb-44fa-bac7-d2523dd7c9d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6f4ebd6e-6d79-4d40-a34b-bb75cbce6dc9}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c2807cfd-1feb-44fa-bac7-d2523dd7c9d5}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {90ef57df-38d2-4be6-9ac9-a3b6b7ba0dea}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2870.90938286295,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {56b9dcd0-bf51-4cd6-9815-db3e284d32e1}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTAC 1spd DX AC Clg Coil 4kBtu/hr 8.9EER 4kBtu/hr 11.7EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1191.83277823213,                       !- Rated Total Cooling Capacity {W}
  0.80067055138555,                       !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  0.0663224883607045,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f220be96-5b73-418e-9a73-dab86d41a576}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {cb0bd717-59c6-433d-9dea-6a7c22489d1c}, !- Air Inlet Node Name
  {6da2e387-e126-4eff-8a0a-ea88a26d5653}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0663224883607045,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0663224883607045,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0663224883607045,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00530940873600001,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00530940873600001,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00530940873600001,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef00b96c-e793-4a57-aa4d-db90429780d1}, !- Supply Air Fan Name
  {90ef57df-38d2-4be6-9ac9-a3b6b7ba0dea}, !- Heating Coil Name
  {56b9dcd0-bf51-4cd6-9815-db3e284d32e1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {77071879-2f2e-4eff-8f50-00b6c4eb884a}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTAC Inlet Air Node, !- Name
  {5d08acc0-87eb-4c9a-b53a-c113e6fc4ebd}, !- Inlet Port
  {cb0bd717-59c6-433d-9dea-6a7c22489d1c}; !- Outlet Port

OS:Connection,
  {5d08acc0-87eb-4c9a-b53a-c113e6fc4ebd}, !- Handle
  {269856e6-dfc5-42b9-93fd-72b310424997}, !- Source Object
  2,                                      !- Outlet Port
  {77071879-2f2e-4eff-8f50-00b6c4eb884a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0bd717-59c6-433d-9dea-6a7c22489d1c}, !- Handle
  {77071879-2f2e-4eff-8f50-00b6c4eb884a}, !- Source Object
  3,                                      !- Outlet Port
  {f220be96-5b73-418e-9a73-dab86d41a576}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbe46b5d-2e24-4156-b64f-dfc402f78cbf}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTAC Outlet Air Node, !- Name
  {6da2e387-e126-4eff-8a0a-ea88a26d5653}, !- Inlet Port
  {f6b27e64-0209-4bce-8dcc-21cff1980656}; !- Outlet Port

OS:Connection,
  {f6b27e64-0209-4bce-8dcc-21cff1980656}, !- Handle
  {bbe46b5d-2e24-4156-b64f-dfc402f78cbf}, !- Source Object
  3,                                      !- Outlet Port
  {1401d6ce-7b72-4499-b13b-9b460d34d415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da2e387-e126-4eff-8a0a-ea88a26d5653}, !- Handle
  {f220be96-5b73-418e-9a73-dab86d41a576}, !- Source Object
  4,                                      !- Outlet Port
  {bbe46b5d-2e24-4156-b64f-dfc402f78cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {74028312-c431-491a-a9b0-4819aba4fe0f}, !- Handle
  Zone Warehouse Office A  - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  2.5958381132587,                        !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c75fbef-fdf0-4f6e-af7c-0f15117b49bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3c48ef41-f364-49ea-9aaf-cec9556ac3e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8c75fbef-fdf0-4f6e-af7c-0f15117b49bf}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3c48ef41-f364-49ea-9aaf-cec9556ac3e5}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {015321d9-4d4b-4ea3-85a3-17340aa90365}, !- Handle
  Zone Warehouse Office A  - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  37072.973396058,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0a4e21d7-4b1a-4c39-b176-eb5f091d4c89}, !- Handle
  Zone Warehouse Office A  - Story Ground PTAC 1spd DX AC Clg Coil 167kBtu/hr 7.6EER 181kBtu/hr 9.3EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  42970.3379119136,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  2.5958381132587,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a0ab5421-76c3-43e2-9984-52d9b3ffd69b}, !- Handle
  Zone Warehouse Office A  - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {259e7ad0-7fd4-403f-afd3-129317ea16bf}, !- Air Inlet Node Name
  {cc1e2ead-043d-4019-bab7-5ea185bc1625}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.5958381132587,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.5958381132587,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.5958381132587,                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0729369446220654,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0729369446220654,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0729369446220654,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {74028312-c431-491a-a9b0-4819aba4fe0f}, !- Supply Air Fan Name
  {015321d9-4d4b-4ea3-85a3-17340aa90365}, !- Heating Coil Name
  {0a4e21d7-4b1a-4c39-b176-eb5f091d4c89}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5eb2b49b-a30c-4f45-a855-a956686c17ed}, !- Handle
  Zone Warehouse Office A  - Story Ground PTAC Inlet Air Node, !- Name
  {8b26c0d1-224a-44d2-be93-69ae1010dbb5}, !- Inlet Port
  {259e7ad0-7fd4-403f-afd3-129317ea16bf}; !- Outlet Port

OS:Connection,
  {8b26c0d1-224a-44d2-be93-69ae1010dbb5}, !- Handle
  {f9cabdc5-e651-4a70-b26b-5889e51a1723}, !- Source Object
  2,                                      !- Outlet Port
  {5eb2b49b-a30c-4f45-a855-a956686c17ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259e7ad0-7fd4-403f-afd3-129317ea16bf}, !- Handle
  {5eb2b49b-a30c-4f45-a855-a956686c17ed}, !- Source Object
  3,                                      !- Outlet Port
  {a0ab5421-76c3-43e2-9984-52d9b3ffd69b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1a45110-1b4a-4017-89f2-d23b77cf2554}, !- Handle
  Zone Warehouse Office A  - Story Ground PTAC Outlet Air Node, !- Name
  {cc1e2ead-043d-4019-bab7-5ea185bc1625}, !- Inlet Port
  {d7bc3c3c-c5e9-4f8b-aec0-a04382d9abd6}; !- Outlet Port

OS:Connection,
  {d7bc3c3c-c5e9-4f8b-aec0-a04382d9abd6}, !- Handle
  {a1a45110-1b4a-4017-89f2-d23b77cf2554}, !- Source Object
  3,                                      !- Outlet Port
  {db82d3ae-de63-4719-a8dc-b18b61e288ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1e2ead-043d-4019-bab7-5ea185bc1625}, !- Handle
  {a0ab5421-76c3-43e2-9984-52d9b3ffd69b}, !- Source Object
  4,                                      !- Outlet Port
  {a1a45110-1b4a-4017-89f2-d23b77cf2554}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ddef4e69-6de9-4780-871e-5ec88d1e3bed}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.165746998355211,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fdb4293a-aa2b-494a-acef-1d6c2abb627c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {65c6ea1b-aa39-4020-afef-0f581cb94638}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fdb4293a-aa2b-494a-acef-1d6c2abb627c}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {65c6ea1b-aa39-4020-afef-0f581cb94638}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fa3a1766-be49-4c7f-a638-ccba6d484b4a}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3057.65795487806,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e24a36d1-aa54-4ca5-b3f2-3ea979fa12db}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.3EER 11kBtu/hr 10.4EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  2743.70134671761,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.59303508831512,                       !- Rated COP {W/W}
  0.165746998355211,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {88f33de6-9e47-43d3-ab9c-4db700bca944}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {3061c8ff-54f2-440a-996a-d1a5449a9ff4}, !- Air Inlet Node Name
  {3389c9a6-140b-484d-bbc8-dc8d2b81a8ea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.165746998355211,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.165746998355211,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.165746998355211,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00416257644902401,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00416257644902401,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00416257644902401,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ddef4e69-6de9-4780-871e-5ec88d1e3bed}, !- Supply Air Fan Name
  {fa3a1766-be49-4c7f-a638-ccba6d484b4a}, !- Heating Coil Name
  {e24a36d1-aa54-4ca5-b3f2-3ea979fa12db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b9ae4f9f-c962-459d-b417-af88e48beed8}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PTAC Inlet Air Node, !- Name
  {69c293d9-6b60-44d8-b9dc-057d1c2dee22}, !- Inlet Port
  {3061c8ff-54f2-440a-996a-d1a5449a9ff4}; !- Outlet Port

OS:Connection,
  {69c293d9-6b60-44d8-b9dc-057d1c2dee22}, !- Handle
  {20781eca-ab71-4f8a-94f9-82b6295099be}, !- Source Object
  2,                                      !- Outlet Port
  {b9ae4f9f-c962-459d-b417-af88e48beed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3061c8ff-54f2-440a-996a-d1a5449a9ff4}, !- Handle
  {b9ae4f9f-c962-459d-b417-af88e48beed8}, !- Source Object
  3,                                      !- Outlet Port
  {88f33de6-9e47-43d3-ab9c-4db700bca944}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4eefaec-661a-419e-b572-1435f6f994d6}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PTAC Outlet Air Node, !- Name
  {3389c9a6-140b-484d-bbc8-dc8d2b81a8ea}, !- Inlet Port
  {616d1769-07c8-41ff-893f-533de4faac87}; !- Outlet Port

OS:Connection,
  {616d1769-07c8-41ff-893f-533de4faac87}, !- Handle
  {c4eefaec-661a-419e-b572-1435f6f994d6}, !- Source Object
  3,                                      !- Outlet Port
  {fd1d1b65-2cc3-44e4-9e02-6b0c552a4b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3389c9a6-140b-484d-bbc8-dc8d2b81a8ea}, !- Handle
  {88f33de6-9e47-43d3-ab9c-4db700bca944}, !- Source Object
  4,                                      !- Outlet Port
  {c4eefaec-661a-419e-b572-1435f6f994d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {88003826-f3c8-4616-b099-9f9e218174c9}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.134651509651603,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38863ef3-5f11-4eac-9b47-8428eb891658}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {997f6a1a-dfb8-46d4-9b57-e53673ea151f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {38863ef3-5f11-4eac-9b47-8428eb891658}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {997f6a1a-dfb8-46d4-9b57-e53673ea151f}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ab3a4d60-f26f-46c8-8a8d-c6c8eab65a41}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3057.41875534402,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {85c6cf1e-dbbe-4ba5-b70b-bbed057873a0}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.5EER 10kBtu/hr 10.9EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  2228.96059678204,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.75737376413391,                       !- Rated COP {W/W}
  0.134651509651603,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {744ec68e-4ce2-4feb-8e00-145b546a6343}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {476e6966-9b54-41ef-82b7-cadae7c93c23}, !- Air Inlet Node Name
  {3aea1f09-4f11-4ff6-b9fe-d2d45515f313}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.134651509651603,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.134651509651603,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.134651509651603,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00416257644902401,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00416257644902401,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00416257644902401,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {88003826-f3c8-4616-b099-9f9e218174c9}, !- Supply Air Fan Name
  {ab3a4d60-f26f-46c8-8a8d-c6c8eab65a41}, !- Heating Coil Name
  {85c6cf1e-dbbe-4ba5-b70b-bbed057873a0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4486ad85-aeb8-4d1a-a510-cd303186d034}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PTAC Inlet Air Node, !- Name
  {8912e287-a903-4ace-a553-892361bf5b3f}, !- Inlet Port
  {476e6966-9b54-41ef-82b7-cadae7c93c23}; !- Outlet Port

OS:Connection,
  {8912e287-a903-4ace-a553-892361bf5b3f}, !- Handle
  {c8d9d16e-8ec5-4cb9-9d01-5d81613bdc62}, !- Source Object
  2,                                      !- Outlet Port
  {4486ad85-aeb8-4d1a-a510-cd303186d034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476e6966-9b54-41ef-82b7-cadae7c93c23}, !- Handle
  {4486ad85-aeb8-4d1a-a510-cd303186d034}, !- Source Object
  3,                                      !- Outlet Port
  {744ec68e-4ce2-4feb-8e00-145b546a6343}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53304cc1-5db3-4151-bacb-8cf1bd646901}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PTAC Outlet Air Node, !- Name
  {3aea1f09-4f11-4ff6-b9fe-d2d45515f313}, !- Inlet Port
  {9e42a3a4-d79b-4b05-924b-d1fd3fd44d79}; !- Outlet Port

OS:Connection,
  {9e42a3a4-d79b-4b05-924b-d1fd3fd44d79}, !- Handle
  {53304cc1-5db3-4151-bacb-8cf1bd646901}, !- Source Object
  3,                                      !- Outlet Port
  {501d43de-b7a1-483d-aab5-c3e36076b32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aea1f09-4f11-4ff6-b9fe-d2d45515f313}, !- Handle
  {744ec68e-4ce2-4feb-8e00-145b546a6343}, !- Source Object
  4,                                      !- Outlet Port
  {53304cc1-5db3-4151-bacb-8cf1bd646901}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8e9ba707-9637-471b-abf5-6ddcd9b1f4be}, !- Handle
  Zone Warehouse Office B  - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  4.19116587448827,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed3165b7-4014-438f-b651-36ed69dfc798}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d3b4da70-3fd9-4bac-aa28-756340e123e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ed3165b7-4014-438f-b651-36ed69dfc798}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d3b4da70-3fd9-4bac-aa28-756340e123e9}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d2bd334b-3478-4654-b76b-e61d4fbd1b9d}, !- Handle
  Zone Warehouse Office B  - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  43868.9828373116,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0ee8c3ae-54e0-4173-8e70-a3affcb87cc5}, !- Handle
  Zone Warehouse Office B  - Story Ground PTAC 1spd DX AC Clg Coil 255kBtu/hr 7.6EER 311kBtu/hr 9.3EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  69378.6769489864,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  4.19116587448827,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f404c2e-4c14-4708-8570-bfe071f4037f}, !- Handle
  Zone Warehouse Office B  - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {d5f73394-aea5-4359-b946-ee2c706b5fd1}, !- Air Inlet Node Name
  {0be475b7-596a-407d-a0bb-204c58b8cce4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  4.19116587448827,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  4.19116587448827,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  4.19116587448827,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.138902098862324,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.138902098862324,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.138902098862324,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8e9ba707-9637-471b-abf5-6ddcd9b1f4be}, !- Supply Air Fan Name
  {d2bd334b-3478-4654-b76b-e61d4fbd1b9d}, !- Heating Coil Name
  {0ee8c3ae-54e0-4173-8e70-a3affcb87cc5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {190a2326-3c48-4e0c-9d9b-09f7065c1f6f}, !- Handle
  Zone Warehouse Office B  - Story Ground PTAC Inlet Air Node, !- Name
  {a25c8203-f90c-47d2-8590-ba8f4300e43a}, !- Inlet Port
  {d5f73394-aea5-4359-b946-ee2c706b5fd1}; !- Outlet Port

OS:Connection,
  {a25c8203-f90c-47d2-8590-ba8f4300e43a}, !- Handle
  {13332c29-99c9-4d33-befc-6f084423511c}, !- Source Object
  2,                                      !- Outlet Port
  {190a2326-3c48-4e0c-9d9b-09f7065c1f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f73394-aea5-4359-b946-ee2c706b5fd1}, !- Handle
  {190a2326-3c48-4e0c-9d9b-09f7065c1f6f}, !- Source Object
  3,                                      !- Outlet Port
  {4f404c2e-4c14-4708-8570-bfe071f4037f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11b19091-c964-4e8c-90e8-f1cd3fc007e6}, !- Handle
  Zone Warehouse Office B  - Story Ground PTAC Outlet Air Node, !- Name
  {0be475b7-596a-407d-a0bb-204c58b8cce4}, !- Inlet Port
  {5301e067-abba-4e0e-be89-2dff5eff409f}; !- Outlet Port

OS:Connection,
  {5301e067-abba-4e0e-be89-2dff5eff409f}, !- Handle
  {11b19091-c964-4e8c-90e8-f1cd3fc007e6}, !- Source Object
  3,                                      !- Outlet Port
  {7ae0b3ce-4e55-4e9d-8612-c628b60784fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be475b7-596a-407d-a0bb-204c58b8cce4}, !- Handle
  {4f404c2e-4c14-4708-8570-bfe071f4037f}, !- Source Object
  4,                                      !- Outlet Port
  {11b19091-c964-4e8c-90e8-f1cd3fc007e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ef4d64d0-b09f-45ee-827b-0dd97f4add33}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.285594221438583,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {81f9bbbe-d779-472f-9ac3-80563f4cb6b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f293ff10-cf1f-403e-a120-eadd4f40708c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {81f9bbbe-d779-472f-9ac3-80563f4cb6b6}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f293ff10-cf1f-403e-a120-eadd4f40708c}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5042e05c-ea5e-4f31-a3b0-6ab6e15d19c6}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4284.43337493723,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f23318ec-24bf-4da4-a631-e1e1994888e6}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PTAC 1spd DX AC Clg Coil 19kBtu/hr 7.6EER 20kBtu/hr 9.3EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  4727.59843467279,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  0.285594221438583,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ed8b7e0e-dc96-4387-aa1c-5cbde8865a38}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {82461fd6-bed7-44b0-97d0-caa3ec41054e}, !- Air Inlet Node Name
  {d8dd7461-3f73-4ca9-b9b4-41831eeb5510}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.285594221438583,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.285594221438583,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.285594221438583,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00792726660597454,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00792726660597454,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00792726660597454,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef4d64d0-b09f-45ee-827b-0dd97f4add33}, !- Supply Air Fan Name
  {5042e05c-ea5e-4f31-a3b0-6ab6e15d19c6}, !- Heating Coil Name
  {f23318ec-24bf-4da4-a631-e1e1994888e6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9ed5044d-2334-431d-8dd7-ff16abac250f}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PTAC Inlet Air Node, !- Name
  {a493a5d1-20d9-4281-86a0-45ea02feb813}, !- Inlet Port
  {82461fd6-bed7-44b0-97d0-caa3ec41054e}; !- Outlet Port

OS:Connection,
  {a493a5d1-20d9-4281-86a0-45ea02feb813}, !- Handle
  {1261fca9-338a-44a4-a837-7bb0ac59d2e9}, !- Source Object
  2,                                      !- Outlet Port
  {9ed5044d-2334-431d-8dd7-ff16abac250f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82461fd6-bed7-44b0-97d0-caa3ec41054e}, !- Handle
  {9ed5044d-2334-431d-8dd7-ff16abac250f}, !- Source Object
  3,                                      !- Outlet Port
  {ed8b7e0e-dc96-4387-aa1c-5cbde8865a38}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f6d700f-4f79-48ad-a833-3a7a553c9a02}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PTAC Outlet Air Node, !- Name
  {d8dd7461-3f73-4ca9-b9b4-41831eeb5510}, !- Inlet Port
  {bbf8a249-4c1f-4c48-969b-5daee1f7a6b8}; !- Outlet Port

OS:Connection,
  {bbf8a249-4c1f-4c48-969b-5daee1f7a6b8}, !- Handle
  {0f6d700f-4f79-48ad-a833-3a7a553c9a02}, !- Source Object
  3,                                      !- Outlet Port
  {1abdb579-98fc-4e9d-81a9-33820ce49991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8dd7461-3f73-4ca9-b9b4-41831eeb5510}, !- Handle
  {ed8b7e0e-dc96-4387-aa1c-5cbde8865a38}, !- Source Object
  4,                                      !- Outlet Port
  {0f6d700f-4f79-48ad-a833-3a7a553c9a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7a2fb14c-0fe9-486a-8b67-1046fbd9eca5}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.222568581311878,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd56ff32-a761-42db-a4ff-960e66dd860d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {acdb30f9-eeb1-4ec2-a0f1-bf4886697937}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd56ff32-a761-42db-a4ff-960e66dd860d}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {acdb30f9-eeb1-4ec2-a0f1-bf4886697937}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6b873962-3a8c-4335-8cde-a41dbf60d649}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4283.97156331888,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1c459ec5-3c98-481e-a0a6-8c217a6ecb55}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PTAC 1spd DX AC Clg Coil 14kBtu/hr 7.8EER 17kBtu/hr 9.3EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  3684.30030312661,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  0.222568581311878,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cd07a3a4-68b9-4841-9b5b-517967d606da}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {d9975996-72e9-4ee2-ad18-b66553b791d5}, !- Air Inlet Node Name
  {58e794be-6b9f-40ec-b929-f9209d7fad09}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.222568581311878,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.222568581311878,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.222568581311878,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00792726660597454,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00792726660597454,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00792726660597454,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a2fb14c-0fe9-486a-8b67-1046fbd9eca5}, !- Supply Air Fan Name
  {6b873962-3a8c-4335-8cde-a41dbf60d649}, !- Heating Coil Name
  {1c459ec5-3c98-481e-a0a6-8c217a6ecb55}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e221aea3-6f41-40b6-92d2-351237159fe9}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PTAC Inlet Air Node, !- Name
  {76d13187-d6b1-48f6-b390-686fe54ce3b5}, !- Inlet Port
  {d9975996-72e9-4ee2-ad18-b66553b791d5}; !- Outlet Port

OS:Connection,
  {76d13187-d6b1-48f6-b390-686fe54ce3b5}, !- Handle
  {3470a0ab-09e6-46b1-824b-c111c6ebe23b}, !- Source Object
  2,                                      !- Outlet Port
  {e221aea3-6f41-40b6-92d2-351237159fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9975996-72e9-4ee2-ad18-b66553b791d5}, !- Handle
  {e221aea3-6f41-40b6-92d2-351237159fe9}, !- Source Object
  3,                                      !- Outlet Port
  {cd07a3a4-68b9-4841-9b5b-517967d606da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd223c24-ae70-4a56-bed2-d9d20b741d9f}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PTAC Outlet Air Node, !- Name
  {58e794be-6b9f-40ec-b929-f9209d7fad09}, !- Inlet Port
  {0727cc61-44f7-4cec-b8dd-268399265c3e}; !- Outlet Port

OS:Connection,
  {0727cc61-44f7-4cec-b8dd-268399265c3e}, !- Handle
  {dd223c24-ae70-4a56-bed2-d9d20b741d9f}, !- Source Object
  3,                                      !- Outlet Port
  {9e44d867-e249-41b3-bc28-7c9159a92655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e794be-6b9f-40ec-b929-f9209d7fad09}, !- Handle
  {cd07a3a4-68b9-4841-9b5b-517967d606da}, !- Source Object
  4,                                      !- Outlet Port
  {dd223c24-ae70-4a56-bed2-d9d20b741d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5f901a06-b494-4ccf-8ae8-1af8680182a1}, !- Handle
  Zone Warehouse Office C  - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  2.35641351535062,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {75bbd48b-fbcf-4ad6-9fd7-bc66f94ff08e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c26bb5f-8d5e-4a28-9c06-ade1c69238fd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {75bbd48b-fbcf-4ad6-9fd7-bc66f94ff08e}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c26bb5f-8d5e-4a28-9c06-ade1c69238fd}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b8b2fc1f-2524-46d5-8585-4b297f5fe398}, !- Handle
  Zone Warehouse Office C  - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  37068.7510543268,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e0e6af73-cdd3-4145-802c-ede6e726dc89}, !- Handle
  Zone Warehouse Office C  - Story Ground PTAC 1spd DX AC Clg Coil 157kBtu/hr 7.6EER 165kBtu/hr 9.3EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  39007.0106828443,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  2.35641351535062,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d0d96ded-722c-4863-90d3-0a9b62e2d5a4}, !- Handle
  Zone Warehouse Office C  - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {8ded8a84-5850-49ab-a48a-fc5a40b69ff4}, !- Air Inlet Node Name
  {e3d15cba-e491-4bf4-b0b5-baa9bd59518a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.35641351535062,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.35641351535062,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.35641351535062,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0729369446220654,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0729369446220654,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0729369446220654,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f901a06-b494-4ccf-8ae8-1af8680182a1}, !- Supply Air Fan Name
  {b8b2fc1f-2524-46d5-8585-4b297f5fe398}, !- Heating Coil Name
  {e0e6af73-cdd3-4145-802c-ede6e726dc89}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {687ef4de-3d0d-4d3b-8dc4-a85a20515947}, !- Handle
  Zone Warehouse Office C  - Story Ground PTAC Inlet Air Node, !- Name
  {8b970219-12ae-403a-a2e2-ce3558b82379}, !- Inlet Port
  {8ded8a84-5850-49ab-a48a-fc5a40b69ff4}; !- Outlet Port

OS:Connection,
  {8b970219-12ae-403a-a2e2-ce3558b82379}, !- Handle
  {983d6acb-9dec-4e02-a58c-5e80c6fef859}, !- Source Object
  2,                                      !- Outlet Port
  {687ef4de-3d0d-4d3b-8dc4-a85a20515947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ded8a84-5850-49ab-a48a-fc5a40b69ff4}, !- Handle
  {687ef4de-3d0d-4d3b-8dc4-a85a20515947}, !- Source Object
  3,                                      !- Outlet Port
  {d0d96ded-722c-4863-90d3-0a9b62e2d5a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f937b27-2ae9-40cd-acf6-de18859f70c4}, !- Handle
  Zone Warehouse Office C  - Story Ground PTAC Outlet Air Node, !- Name
  {e3d15cba-e491-4bf4-b0b5-baa9bd59518a}, !- Inlet Port
  {10f137ef-1502-4cc8-9189-b44a2327f25b}; !- Outlet Port

OS:Connection,
  {10f137ef-1502-4cc8-9189-b44a2327f25b}, !- Handle
  {5f937b27-2ae9-40cd-acf6-de18859f70c4}, !- Source Object
  3,                                      !- Outlet Port
  {dddb8609-af64-4b7c-a2f9-cff4e38b959b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d15cba-e491-4bf4-b0b5-baa9bd59518a}, !- Handle
  {d0d96ded-722c-4863-90d3-0a9b62e2d5a4}, !- Source Object
  4,                                      !- Outlet Port
  {5f937b27-2ae9-40cd-acf6-de18859f70c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {13bf8576-6951-41d1-b40a-0f4c3d32a212}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.163547347867361,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {74abb40d-816d-472d-9a55-bd175570fffe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e21aa22f-21ba-4bbf-b9b4-905600453043}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {74abb40d-816d-472d-9a55-bd175570fffe}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e21aa22f-21ba-4bbf-b9b4-905600453043}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d155a5e8-800e-4092-92b6-422d11db74ab}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3057.41802134285,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4684cce7-8509-4a1f-bf15-2aa7d26c6ef8}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.3EER 11kBtu/hr 10.5EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  2707.28932076413,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.62336826311418,                       !- Rated COP {W/W}
  0.163547347867361,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e3e14e61-06be-4963-b2bf-d132825b4bad}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {71d715bd-5069-420e-9ac5-1478068bf556}, !- Air Inlet Node Name
  {d2846a43-21b1-4d76-9c0a-2245fc9321b2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.163547347867361,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.163547347867361,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.163547347867361,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00416257644902401,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00416257644902401,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00416257644902401,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {13bf8576-6951-41d1-b40a-0f4c3d32a212}, !- Supply Air Fan Name
  {d155a5e8-800e-4092-92b6-422d11db74ab}, !- Heating Coil Name
  {4684cce7-8509-4a1f-bf15-2aa7d26c6ef8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {35085392-dfc6-4c67-94d8-1893ca6aca93}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PTAC Inlet Air Node, !- Name
  {9768feaf-1b08-4621-8dc4-8af3a0ad4594}, !- Inlet Port
  {71d715bd-5069-420e-9ac5-1478068bf556}; !- Outlet Port

OS:Connection,
  {9768feaf-1b08-4621-8dc4-8af3a0ad4594}, !- Handle
  {c78e7e65-352e-447d-a9de-c6854c436004}, !- Source Object
  2,                                      !- Outlet Port
  {35085392-dfc6-4c67-94d8-1893ca6aca93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d715bd-5069-420e-9ac5-1478068bf556}, !- Handle
  {35085392-dfc6-4c67-94d8-1893ca6aca93}, !- Source Object
  3,                                      !- Outlet Port
  {e3e14e61-06be-4963-b2bf-d132825b4bad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3d7e640-bd94-47fb-a9ed-36d8639c353b}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PTAC Outlet Air Node, !- Name
  {d2846a43-21b1-4d76-9c0a-2245fc9321b2}, !- Inlet Port
  {a9938d5a-209a-4136-b8e7-b3c963eb6cdf}; !- Outlet Port

OS:Connection,
  {a9938d5a-209a-4136-b8e7-b3c963eb6cdf}, !- Handle
  {c3d7e640-bd94-47fb-a9ed-36d8639c353b}, !- Source Object
  3,                                      !- Outlet Port
  {e0ce65cb-4854-4d0f-815a-b6c9af7775ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2846a43-21b1-4d76-9c0a-2245fc9321b2}, !- Handle
  {e3e14e61-06be-4963-b2bf-d132825b4bad}, !- Source Object
  4,                                      !- Outlet Port
  {c3d7e640-bd94-47fb-a9ed-36d8639c353b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9265445e-61d5-4535-9bb1-a53dfea545a9}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PTAC Fan, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.129717802107182,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f1dbe53-1445-42b4-a611-bcd2cedfab10}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {23870dc9-481f-4f1b-b2d6-67f9ab570000}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f1dbe53-1445-42b4-a611-bcd2cedfab10}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {23870dc9-481f-4f1b-b2d6-67f9ab570000}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c2f6d137-101b-4f3c-8841-5b5ca0e35818}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PTAC Electric Htg Coil, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3057.1788208293,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a19f0659-6914-4220-9d0e-cc0f43f6d940}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER 9kBtu/hr 11.0EER, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  2147.29021862576,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.81445887569446,                       !- Rated COP {W/W}
  0.129717802107182,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Energy Input Ratio Function of Temperature Curve Name
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {25c79641-43d7-4425-830f-a691e30bdc29}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PTAC, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule Name
  {940d64f9-42fa-4421-8db6-2caa4a55feb8}, !- Air Inlet Node Name
  {e2f5d303-29ca-4d1d-97fb-32cf29100894}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.129717802107182,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.129717802107182,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.129717802107182,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00416257644902401,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00416257644902401,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00416257644902401,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9265445e-61d5-4535-9bb1-a53dfea545a9}, !- Supply Air Fan Name
  {c2f6d137-101b-4f3c-8841-5b5ca0e35818}, !- Heating Coil Name
  {a19f0659-6914-4220-9d0e-cc0f43f6d940}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e24ab8d1-1a0d-4254-8c80-ba6673540e28}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {62972542-e050-4cc2-a51b-872f1096516d}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PTAC Inlet Air Node, !- Name
  {7742da09-5f86-4578-83a8-dd07555a445f}, !- Inlet Port
  {940d64f9-42fa-4421-8db6-2caa4a55feb8}; !- Outlet Port

OS:Connection,
  {7742da09-5f86-4578-83a8-dd07555a445f}, !- Handle
  {26f041aa-446f-4d6d-9fc7-554cbd781f8f}, !- Source Object
  2,                                      !- Outlet Port
  {62972542-e050-4cc2-a51b-872f1096516d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940d64f9-42fa-4421-8db6-2caa4a55feb8}, !- Handle
  {62972542-e050-4cc2-a51b-872f1096516d}, !- Source Object
  3,                                      !- Outlet Port
  {25c79641-43d7-4425-830f-a691e30bdc29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fefbfa4a-5140-4943-a51c-419d239171fd}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PTAC Outlet Air Node, !- Name
  {e2f5d303-29ca-4d1d-97fb-32cf29100894}, !- Inlet Port
  {1ff49c23-49d1-41cd-975b-24bb94faecde}; !- Outlet Port

OS:Connection,
  {1ff49c23-49d1-41cd-975b-24bb94faecde}, !- Handle
  {fefbfa4a-5140-4943-a51c-419d239171fd}, !- Source Object
  3,                                      !- Outlet Port
  {69d26706-15af-4f0f-bd8c-8d560ba4065a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f5d303-29ca-4d1d-97fb-32cf29100894}, !- Handle
  {25c79641-43d7-4425-830f-a691e30bdc29}, !- Source Object
  4,                                      !- Outlet Port
  {fefbfa4a-5140-4943-a51c-419d239171fd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ee75a24f-49c0-4de6-b9e8-2f2cf6f4ddee}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule
  86848.5617425669,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {53b92087-0f62-4c53-832c-2e7ceb05304e}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Electric Baseboard, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule
  2666.06053913677,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ee398395-d1dd-4755-bf85-21deb6b28adb}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule
  348070.171812532,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {11502157-feff-4d2e-b9e2-ae88f4bd44f7}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Electric Baseboard, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule
  22570.426844196,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {511cb6fe-eb10-46ce-a1a1-8f7f0203b8fd}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule
  86794.0667566175,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d3a22a1a-2fbc-4eac-9159-d7f5bb80f849}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Electric Baseboard, !- Name
  {32f7217c-aa9f-4d4e-ba3e-eff8d9c8d068}, !- Availability Schedule
  2664.99345522373,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {c41a6a91-537a-49ed-92ca-81564deb6e22}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  {907e1db1-b530-48d7-b182-18ef0f4bad2c}, !- Default Day Schedule Name
  {5c8cecae-1307-4488-8404-cbe2f8606825}, !- Summer Design Day Schedule Name
  {c6252276-e387-4dff-b5d2-7839ca407fec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {907e1db1-b530-48d7-b182-18ef0f4bad2c}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {086c40f3-294f-4a86-90df-3cb368cf4543}, !- Handle
  {c41a6a91-537a-49ed-92ca-81564deb6e22}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.614000000000374,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:20:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:20:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c6252276-e387-4dff-b5d2-7839ca407fec}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c8cecae-1307-4488-8404-cbe2f8606825}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4314b0bc-5381-4a82-9c6d-c51c91487ef1}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {c41a6a91-537a-49ed-92ca-81564deb6e22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38d36c18-2e77-487a-98ed-abe6de2c0ab8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38d36c18-2e77-487a-98ed-abe6de2c0ab8}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {552f3e7c-3cb8-45ed-94b5-1df2d426b985}, !- Handle
  Building Default Schedule Set,          !- Name
  {c41a6a91-537a-49ed-92ca-81564deb6e22}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {7ab71d01-aa93-40e6-bb6e-597ee6523c25}, !- Handle
  {a8137acd-6735-4d3e-a13c-3f5a5277ce99}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {73a74171-de2f-4d0b-8e85-da26bf74883b}, !- Handle
  {1bfb9121-b073-40c2-ac75-a9f45c9e6764}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | hoo_start + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.75 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2a211408-a1a6-40af-b54b-d008131a34a5}, !- Handle
  {f14b60cb-eeb0-47fd-b97a-bc4dfeaf0fe2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff4cc479-7360-4f2a-b231-6212a6bdda56}, !- Handle
  {b9066e67-ef19-4a23-9ca7-528777015ca4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {9b7b6695-f219-4915-ba58-4fb3ea5db6c4}, !- Handle
  {7d55b332-2ecf-44cb-a3a4-464d8444d478}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7b34f095-53d2-46b4-8c04-94af2438e5ea}, !- Handle
  {6070628f-a66b-4d95-b0a1-e92558d2c655}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0610b094-1646-40be-875e-174c2c8d1668}, !- Handle
  {410e6858-239d-4d2f-9d43-0edad5642a60}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65865799999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {f06480c0-07f6-444b-be1d-e1289074749b}, !- Handle
  {282eb7c8-fdde-4836-96b3-856d29e33f2b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.18 | hoo_start - 1.5 ~ 0.196742 | hoo_start - 0.5 ~ 0.359268 | hoo_start + 0.5 ~ 0.658658 | mid - 0.5 ~ 0.658658 | mid + 0.5 ~ 0.581672 | mid + 1.5 ~ 0.658658 | hoo_end + 0.5 ~ 0.658658 | hoo_end + 1.5 ~ 0.521794 | hoo_end + 2.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d26382c2-0f60-4f2e-8f3e-5222e1c16ad5}, !- Handle
  {951e6c51-3163-4dfb-aa0d-1fb9ffd97f22}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {92d5c601-69c4-4975-98bc-5811cd40bb64}, !- Handle
  {96efc778-fca6-4478-b663-8b348fcfbdcf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25545000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.96935499999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {ba0b20cc-79c7-4fdd-bf47-49f1721393e6}, !- Handle
  {d058431c-a7ad-4bdb-adce-b7b269e6cc44}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.25545 | hoo_start - 1.5 ~ 0.2908065 | hoo_start - 0.5 ~ 0.4846775 | hoo_start + 0.5 ~ 0.969355 | hoo_end + 0.5 ~ 0.969355 | hoo_end + 1.5 ~ 0.4846775 | hoo_end + 2.5 ~ 0.25545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {863e0426-069a-405e-9d40-ae0c3b58361d}, !- Handle
  {00df0e81-978e-4fee-9ed6-26968677043f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {37479df0-5803-4b9e-b863-4bf0482b7b7f}, !- Handle
  {29eac641-9a28-471a-a06f-05b9194d8e3a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {72904b6e-b688-4a72-837f-a3dc7223e1da}, !- Handle
  {8c4bde49-6d0f-40cc-b268-946498f19e56}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {227843da-d4dd-4bfc-8de0-b8b0c499a20e}, !- Handle
  {2ccc7e74-e696-4552-870c-f26498cb7164}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {83844a04-3520-4d30-9135-2392fa52d438}, !- Handle
  {d12fd373-b015-4cdb-9d89-aa8cc4f26e57}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {ec4a4090-37d0-4ddf-a385-6c8481ffb5a3}, !- Handle
  {3a281a44-7aaa-4abd-a087-6743cf8b11b4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d80fbb55-8985-4ce5-96f3-cf802e639db2}, !- Handle
  {236f90f0-794a-46bd-97bb-1408f4b86809}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:AdditionalProperties,
  {b792dbb3-e889-42f4-ba54-9514c948f79c}, !- Handle
  {aaedcff9-fda0-47be-91b1-6bb4bfa3d0b2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d866cce7-d3d8-470d-a858-45a988103ac5}, !- Handle
  {dc0d6e36-0a3e-42e0-a6b1-c1f4c1ebd11b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {64e50c9e-ff21-4716-93ae-431341cd87e4}, !- Handle
  {711fc6d0-deee-494d-9ac9-508f2eee1cfa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {da4cd6f8-fb59-4e7c-bb17-182cc6e72866}, !- Handle
  {79433cdd-c390-4526-85de-9e19ad5d0117}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {0f2db21a-cded-4ffb-8d43-6808ad82c903}, !- Handle
  {56dde461-9c87-46da-b677-5eb796e1b272}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {91b59c84-17b9-4a7c-80fd-71283af04da2}, !- Handle
  {68c49333-d8b9-46ce-97ec-fb74f6bf7abc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {96ff4ea3-4287-4c26-bff2-ac2dcf9398d1}, !- Handle
  {ca649538-012f-4e27-8f17-05a78f2e9cb4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a45c627b-ef55-458c-9308-7cd719854292}, !- Handle
  {46e759b3-803c-46b7-af92-dfbd5847b072}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {025d90bf-bc3a-4068-ae5c-8d5a10657c3a}, !- Handle
  {0962c465-6277-44f3-8b88-ef44282de929}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3befd73b-c081-4230-87b9-5b1672398df5}, !- Handle
  {9a5bc123-235f-4290-a3a0-f6b97d6376c6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.0 ~ val_flr ~ val_clg | hoo_start - 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5cd8a6ca-0067-4c09-93df-73f901e07e90}, !- Handle
  {cb038cf9-8f54-4365-b29e-67e535ae3c34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b6352808-1c0d-4d66-a25c-e66b903d0e99}, !- Handle
  {170cf357-9656-48b8-b946-8cc6be356a53}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {8a14e87d-3dff-4dcb-b733-8eee30528b31}, !- Handle
  {d1a57bb0-abf0-4e3f-adab-78565873c6e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d0d3c68-965c-4019-be34-86adbd3ee94d}, !- Handle
  {8f007b72-563a-43f2-b936-0c3f33235f0e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 8.0 ~ val_clg ~ val_flr | hoo_start - 8.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9da9871a-65c1-4571-b12b-beed75234410}, !- Handle
  {88c91f58-4475-445a-976b-8e94334993f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {27adc0ae-dc6f-487f-bfeb-7807f927d0ac}, !- Handle
  autogen Warehouse Activity 0,           !- Name
  {d12fd373-b015-4cdb-9d89-aa8cc4f26e57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc1006f8-2de3-494e-bbaf-dfc988dd0c96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {cc1006f8-2de3-494e-bbaf-dfc988dd0c96}, !- Handle
  autogen Warehouse Activity 0_day_sch,   !- Name
  {bedea285-053e-48e4-8f0d-1648d7e4ca35}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {3dd8afde-4a86-40fc-b6ec-90d992033f97}, !- Handle
  {cc1006f8-2de3-494e-bbaf-dfc988dd0c96}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {10cc09b0-99d0-4e52-a5aa-0269521cd41d}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {dc0d6e36-0a3e-42e0-a6b1-c1f4c1ebd11b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c040550-6980-4b83-9870-4cad3f379af6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {9c040550-6980-4b83-9870-4cad3f379af6}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {f53dc32b-0dc5-4b31-b8ae-825555b655a3}, !- Handle
  {9c040550-6980-4b83-9870-4cad3f379af6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e349cb53-97b4-4219-af19-26e07a1b9a05}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0, !- Name
  {68c49333-d8b9-46ce-97ec-fb74f6bf7abc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdf696fb-f165-44d7-beca-99d4ea4dde0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {cdf696fb-f165-44d7-beca-99d4ea4dde0a}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {a8fc5423-4cdf-4fed-a5f9-036483e3d754}, !- Handle
  {cdf696fb-f165-44d7-beca-99d4ea4dde0a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {cad9f2fa-71fb-4816-9422-91a62d6f0bba}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0, !- Name
  {236f90f0-794a-46bd-97bb-1408f4b86809}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d9c6964-178f-4b72-86e4-eb601ace062e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {5d9c6964-178f-4b72-86e4-eb601ace062e}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:AdditionalProperties,
  {04aa75f1-29ed-4615-8393-7ee4608b3d91}, !- Handle
  {5d9c6964-178f-4b72-86e4-eb601ace062e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {106b380a-2fd2-4f1a-872e-a81cafbbfffe}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0, !- Name
  {79433cdd-c390-4526-85de-9e19ad5d0117}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0d70f32-71aa-43f1-a607-c7408eb6e850}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {c0d70f32-71aa-43f1-a607-c7408eb6e850}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:AdditionalProperties,
  {a9917bc3-a31e-4762-b415-e9e4672ec4e3}, !- Handle
  {c0d70f32-71aa-43f1-a607-c7408eb6e850}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Curve:Biquadratic,
  {e2a4b287-17a0-4aba-8a57-995ddff8d55c}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c5ec4488-dde5-420d-a4d9-cac5c2710b60}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5409be01-c671-44be-a4f7-f6e8af5ddae1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {89233479-61ed-4d51-84f6-bedd7cee92e4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {50501622-4a14-4161-a27e-9ebbe622e936}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {031e3dbe-1955-4e87-8532-2966c5c72424}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7e29ca26-95ea-4dbd-bce7-b9a163676d3f}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {031e3dbe-1955-4e87-8532-2966c5c72424}; !- Layer 1

OS:InternalMass:Definition,
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Handle
  Internal Mass Definition 2,             !- Name
  {7e29ca26-95ea-4dbd-bce7-b9a163676d3f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f62b29e6-73c1-4119-927a-7920206faa20}, !- Handle
  Warehouse Office C end_b - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9c34de83-d981-4520-9f86-9d460c2e67b8}, !- Handle
  Warehouse Office B end_b - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {876840b8-4546-4c67-a2de-8631b8128b1c}, !- Handle
  Warehouse Office A end_b - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {562505c9-e1f9-43e1-bca6-0d2e0d27d19c}, !- Handle
  Warehouse Office C  - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b3ddf0b-a450-4204-b46f-d066417c9ade}, !- Handle
  Warehouse Office B  - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34c94fa0-c998-43ce-909a-78131e351ead}, !- Handle
  Warehouse Office C end_a - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f457ec86-2b4b-4c78-834b-292fe8e17367}, !- Handle
  Warehouse Office B end_a - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfc6f749-1296-4b93-84ce-9e47c62160d6}, !- Handle
  Warehouse Office A  - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2c884b9c-0766-42b8-a161-c660cd8e01eb}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f99fb2e-957d-4b99-9800-5d07b46bc53e}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {335c55ad-8ac7-48d8-b50c-575ffb93c8cc}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9aa2a3ef-0a54-4961-8949-9aaa2a08e72e}, !- Handle
  Warehouse Office A end_a - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97146b83-bdb8-450f-ab9a-b6e4c0aacbb0}, !- Handle
  Warehouse Fine A end_b - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {12bd3305-0424-4419-b94f-4ae14dea5c15}, !- Handle
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3499aa9b-a432-4cd3-a002-effa0aca4b8d}, !- Handle
  Warehouse Fine B end_b - Story Ground Mass, !- Name
  {0b67feff-b49f-46b5-9e38-dadf87595202}, !- Internal Mass Definition Name
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {412b8866-1067-4fff-89ec-a35bddc85a48}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {113bce57-6860-4ad0-9c3d-cffb7a2147c9}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {50825db3-59d9-4019-acef-a546e49846e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50825db3-59d9-4019-acef-a546e49846e2}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {acb87009-5319-4e90-99ee-cec4637807fb}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {10df4317-9e35-46e7-817f-2c67a1a2446a}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef26c95f-60fe-4b08-84a4-75cf6415ee35}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d78d38f1-2ea7-4abf-b809-89bf231d3afa}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d35e1e3d-8dc6-4bf2-91f4-1763a3386045}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {19ecf716-e732-477d-b40f-fbe3758e1d3c}, !- Handle
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:AdditionalProperties,
  {2edd2ff9-795d-4c4b-9679-067d99337850}, !- Handle
  {a3ae9a11-67d4-41cb-838f-b2da161cbae5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {7433bf0d-ed0d-49ed-8387-ce4bb442fcd0}, !- Handle
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {c489d163-089d-4d18-9b03-41cf30ee3a56}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2411654371303,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b363dcf6-918d-4a59-8caa-b45f8936900d}, !- Handle
  {c489d163-089d-4d18-9b03-41cf30ee3a56}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {24c7ff29-6e3a-4f8f-8041-17ed06d6181e}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c489d163-089d-4d18-9b03-41cf30ee3a56}, !- Lights Definition Name
  {0ef2c066-100f-4402-9e96-d90ca88eba51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {522249ca-f0fa-461a-943a-e44fa21bbf88}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67460340019206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6dc73042-384c-4315-94ce-f673a0654714}, !- Handle
  {522249ca-f0fa-461a-943a-e44fa21bbf88}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9feefc61-edd5-4ee3-a9de-df3c7babec6f}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {522249ca-f0fa-461a-943a-e44fa21bbf88}, !- Lights Definition Name
  {a3ae9a11-67d4-41cb-838f-b2da161cbae5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d2df3fb5-6a60-4777-b0b7-dd85fc5a9ba2}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dc398ae1-b35e-49c2-9fed-04b7c9369126}, !- Handle
  {d2df3fb5-6a60-4777-b0b7-dd85fc5a9ba2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ce2f6f93-c034-4f1e-8bbd-9d6b957cda22}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d2df3fb5-6a60-4777-b0b7-dd85fc5a9ba2}, !- Lights Definition Name
  {16430754-cfc1-4092-9b95-b07fef28acf2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  {15e6cec1-6bef-463d-877d-fcd29272619e}, !- Default Day Schedule Name
  {178916c8-ba77-473c-8a0e-6ae63cad7d5c}, !- Summer Design Day Schedule Name
  {ad36b35b-b14b-41f2-829c-361892ed9c42}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e2deea48-d433-47ea-bb8f-8f53fae5ed8f}, !- Handle
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.614000000000374,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:20:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:20:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {15e6cec1-6bef-463d-877d-fcd29272619e}, !- Handle
  Building Hours of Operation NonResidential Default 1, !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {178916c8-ba77-473c-8a0e-6ae63cad7d5c}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day 1, !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad36b35b-b14b-41f2-829c-361892ed9c42}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day 1, !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d80ac2eb-a399-47b2-a16e-c6eee9f7f526}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule 1, !- Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d6f069c-973d-4cdb-9c49-39744a1303a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d6f069c-973d-4cdb-9c49-39744a1303a5}, !- Handle
  Building Hours of Operation NonResidential Sunday 1, !- Name
  {e73383f9-fdd1-47bd-8e30-8b76a08f8ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  {23fceb29-87c1-40b9-8daa-c3bb8d9176b8}, !- Default Day Schedule Name
  {2fab95ff-a02b-46a9-b9cd-96fe88bcc255}, !- Summer Design Day Schedule Name
  {e319a054-9d0a-402b-a02c-000383024747}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23fceb29-87c1-40b9-8daa-c3bb8d9176b8}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3dcd0f86-9519-4692-a17a-09b035a2215e}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fab95ff-a02b-46a9-b9cd-96fe88bcc255}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c08fef8-026f-4dd5-b31e-e69bd4adb397}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e319a054-9d0a-402b-a02c-000383024747}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f594bfbd-8813-4274-99bb-f0db55a927bf}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f57cecef-9587-4675-ae2f-8c1b332b3b4f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a784235-4b8f-4fdc-8b23-603c51cc23f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {2a784235-4b8f-4fdc-8b23-603c51cc23f5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {6547bfb8-0c81-4158-8fe0-3d777545e283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {e8b66b72-d41f-4f40-9540-3cd00f13224a}, !- Handle
  Warehouse Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce05cfed-81a6-4b2c-84e9-765ae309635f}, !- Handle
  Warehouse Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {0f453e58-d9bb-410d-8265-1c5771905439}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08e4fc83-48cf-423d-b5a1-b5be1fe6f399}, !- Handle
  Warehouse Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd3c5ab0-c454-40cf-ac08-9282bcee832b}, !- Handle
  Warehouse Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {c4a7e1f0-3c02-43ae-b2eb-3cb3c7f912f9}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {440dc66d-d2c3-4e7d-8e21-1943496a594a}, !- Handle
  Warehouse Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f95a1a6a-283c-4d30-92a9-7d215bd1bec5}, !- Handle
  Warehouse Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {698fd9f4-f80f-4de8-9b28-35a9b47985ec}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3048f1e8-7676-4642-9f51-9257b35021af}, !- Handle
  Warehouse Office C  - Story Ground HVAC On Infiltration, !- Name
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48e3022f-d9fa-4b7b-a490-056d6d27bbca}, !- Handle
  Warehouse Office C  - Story Ground HVAC Off Infiltration, !- Name
  {3d58111d-6795-4883-b8cb-dad5016cdfe1}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f49486a-cdba-4d35-9f06-2c84c6362981}, !- Handle
  Warehouse Office B  - Story Ground HVAC On Infiltration, !- Name
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1134b928-da05-41ed-954e-2626281c7a6d}, !- Handle
  Warehouse Office B  - Story Ground HVAC Off Infiltration, !- Name
  {9b98c486-3a5c-4522-b8e1-f405b0353590}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7295e3e1-3d5b-4577-a165-0737a9be060f}, !- Handle
  Warehouse Office C end_a - Story Ground HVAC On Infiltration, !- Name
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c177961-4278-4124-9124-8447d95e1585}, !- Handle
  Warehouse Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  {8f43f101-519d-4479-9e58-d8b106ccebef}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5efeca82-c130-4a93-bf8f-d9ef09872ea8}, !- Handle
  Warehouse Office B end_a - Story Ground HVAC On Infiltration, !- Name
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6588250b-89a4-4ef2-a637-8d69af77354d}, !- Handle
  Warehouse Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  {4b5a4124-0eaa-437f-af06-35a57a92c382}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a067611c-ed48-4ae6-b4d1-d377a6da91d4}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC On Infiltration, !- Name
  {97028816-5620-41be-9c19-18fbc9394257}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5521623f-9286-415d-8b33-e4cf0d9238e2}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC Off Infiltration, !- Name
  {97028816-5620-41be-9c19-18fbc9394257}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a465ed1-49bd-4daf-b190-1468f5b3b75c}, !- Handle
  Warehouse Office A  - Story Ground HVAC On Infiltration, !- Name
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd599a20-57e8-49be-9f77-493664c86f63}, !- Handle
  Warehouse Office A  - Story Ground HVAC Off Infiltration, !- Name
  {66718c7e-ed62-4580-a412-28e6c050607b}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2934c985-d654-4f2a-9bf0-4e951e80fd39}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC On Infiltration, !- Name
  {943fe837-9e6b-49d7-823a-b46826319d1c}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4325af82-67a7-4e33-a196-05e87e1cd3b9}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC Off Infiltration, !- Name
  {943fe837-9e6b-49d7-823a-b46826319d1c}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f368cbd3-a170-4340-b312-081b376ae99e}, !- Handle
  Warehouse Fine A  - Story Ground HVAC On Infiltration, !- Name
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9ba1d51-d333-4ff2-af49-0f6d44dc68e2}, !- Handle
  Warehouse Fine A  - Story Ground HVAC Off Infiltration, !- Name
  {d090e790-eb41-48ed-bdc1-b94c22e7099a}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe0b23b9-e3e1-4c81-9e06-296c92615b2d}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC On Infiltration, !- Name
  {0b8ee0a4-29cd-4536-abcb-07da7cdb3a6e}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2aa255af-439e-437e-8794-659cbc1a8477}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC Off Infiltration, !- Name
  {0b8ee0a4-29cd-4536-abcb-07da7cdb3a6e}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68e65b6a-4a0a-45ba-b700-1e4a977cad1d}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC On Infiltration, !- Name
  {115bef49-1548-4249-bd0e-428a6cd3ff9e}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3811ecb1-e343-471a-84da-9796e8d87ce8}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC Off Infiltration, !- Name
  {115bef49-1548-4249-bd0e-428a6cd3ff9e}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3a35d4a-ca51-4709-86a6-338b4ae1825b}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC On Infiltration, !- Name
  {21e68446-afeb-4fea-a030-1979dd55bf7c}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a43ef60-e0f9-483e-8383-14fcb4ee7a28}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC Off Infiltration, !- Name
  {21e68446-afeb-4fea-a030-1979dd55bf7c}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b79ce04-b25e-41a4-95b2-99d6cee3121f}, !- Handle
  Warehouse Fine B  - Story Ground HVAC On Infiltration, !- Name
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1f9cd66-d257-4125-a073-7eda33135dc8}, !- Handle
  Warehouse Fine B  - Story Ground HVAC Off Infiltration, !- Name
  {56707269-b5a9-429c-aabe-3e62694ff7db}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d425795-0ac3-4f48-8fa3-662c1a2433cc}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC On Infiltration, !- Name
  {9af28b84-312c-4d8f-9c47-b5dc731ea597}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90d1d9c6-fc25-440b-b808-1df88bc1122c}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC Off Infiltration, !- Name
  {9af28b84-312c-4d8f-9c47-b5dc731ea597}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a680621a-5ba1-44cd-bb57-3bc123e5fa92}, !- Handle
  Warehouse Fine C  - Story Ground HVAC On Infiltration, !- Name
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7443135-f5c3-42a4-9357-989bd751876b}, !- Handle
  Warehouse Fine C  - Story Ground HVAC Off Infiltration, !- Name
  {fa58585b-9948-47b4-839b-8c4b4b664c93}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {077ba06c-2ef1-4311-a745-8d19bf7ab75e}, !- Handle
  Warehouse Office A end_a - Story Ground HVAC On Infiltration, !- Name
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5b25108-7d8f-4dfc-8cac-badde96fcca4}, !- Handle
  Warehouse Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  {6a2e3854-d0cd-4b5b-887b-c662d6f82e79}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4342493-0115-4ce0-a66c-0ce0ff06dd81}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC On Infiltration, !- Name
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed605561-2630-4981-ab5a-ad5d5d34e9ab}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC Off Infiltration, !- Name
  {352f7df7-8a6c-4014-8215-1459d92b519a}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd6b4fbd-d99a-4bc8-bee2-ff8c56c1c196}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC On Infiltration, !- Name
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b384e09d-14a7-4ee9-8660-1cca693b848d}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC Off Infiltration, !- Name
  {1d96f390-edd1-4106-bbdc-c28078338999}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cc42e6b-deb3-443c-ada5-543901c13f1f}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC On Infiltration, !- Name
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Space or SpaceType Name
  {fe3cf250-6b82-49a8-b513-93d419a7a9f2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42e49ea9-eff2-499e-bdbf-f7ab286f8b16}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC Off Infiltration, !- Name
  {d4fa847b-274f-4c04-8367-f2b4f4334dcb}, !- Space or SpaceType Name
  {dbaca3e8-8192-4063-a06e-81db441ab074}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {72a33dd5-27c1-4c01-916b-bfaaea6584d4}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {eda3b55a-a9bb-4c0d-8f8e-5299ec5796e2}, !- Handle
  Schedule Day 2,                         !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {63239a8b-c448-4c6b-aa0a-9895acfe2a26}, !- Handle
  Schedule Day 3,                         !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {7cfbea6b-49ae-478f-8ccf-f427679080d1}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {088a81b7-9189-4ca8-b4ad-ab95126e8afa}, !- Handle
  Schedule Day 5,                         !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {a3d1cbae-5eb8-42be-98c9-d782c0071840}, !- Handle
  Schedule Day 6,                         !- Name
  {f0a01ebd-8d3e-4712-8cb4-fae5545e8c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {81ba56e3-2916-4429-8f4c-f417103f4cd0}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {08aca567-2bac-40b4-8600-d8533b2dd377}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {81ba56e3-2916-4429-8f4c-f417103f4cd0}; !- Layer 1

