
OS:Version,
  {be77cd4d-20a8-4b65-87c3-184e8c797e91}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {a3b2dccf-402b-4405-8a4b-bdd091c640b3}; !- Handle

OS:Site,
  {9d11e8de-583e-4cf0-a9dc-a59e109b6af0}, !- Handle
  Palwaukee Muni_IL_USA,                  !- Name
  42.12,                                  !- Latitude {deg}
  -87.91,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  197,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {81904f4d-4182-4141-8b39-bb80bfa70ac0}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {00bb3262-ed13-49f6-916b-2706a943e12f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {7ffe86fc-4979-4df4-a5c1-415a89123419}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7e5342d4-03af-4309-95d0-54f044b3ad2f}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {0cae6f57-f353-4bea-b2ff-bf485af1fd99}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2746726b-11f0-4ae2-be2c-18ae62c8c622}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {adb77eae-8152-47ac-a430-981eaac97bc3}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {a9653a01-47a2-4299-9f8c-a7a59dd23fbe}, !- Handle
  Palwaukee Muni,                         !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  744665,                                 !- WMO Number
  42.12,                                  !- Latitude {deg}
  -87.91,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  197,                                    !- Elevation {m}
  /weather/G1700310.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {c3fab43d-ecf2-47b6-b7df-a8c882e9578b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.4091666666667,                       !- Annual Average Outdoor Air Temperature {C}
  27.93;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {5913f0e5-048c-400d-bc27-c2b8efe05edf}, !- Handle
  Palwaukee Muni Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98981,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.267;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9032259a-89b6-4b86-a00b-dbbbc48d5b51}, !- Handle
  Palwaukee Muni Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98981,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.267;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9c8ecca9-a39e-4e50-9e89-30fae426d72b}, !- Handle
  Palwaukee Muni Ann Htg 99.6% Condns DB 1, !- Name
  -17.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98981,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d61efc11-ab9f-4a4b-87e6-9aec6a6be245}, !- Handle
  Palwaukee Muni August .4% Condns DB=>MCWB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98981,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.306;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4804dc43-c66c-458e-95ed-001577d42625}, !- Handle
  Palwaukee Muni October .4% Condns DB=>MCWB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98981,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.344,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.487;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4032a48-d46a-455d-b462-2c454778f32c}, !- Handle
  Palwaukee Muni September .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98981,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.343;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {c73088b0-28dd-4b94-bd6e-8188a8da918b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {69947e69-89a5-4dfc-b33f-97dae24f242d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {c592fd72-5428-4cb4-a9a3-da09fcd913b6}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {1746fe34-7fcd-41e3-ab94-6a7c283b4f34}, !- Handle
  ComStock DOE Ref Pre-1980|SmallHotel,   !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {aa014087-f7c3-4968-abac-cc923f862763}, !- Default Construction Set Name
  {336290c9-7526-44ed-bcd5-10ebedb85f54}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SmallHotel;                             !- Standards Building Type

OS:AdditionalProperties,
  {08c93d3c-bbdd-40e7-a4ba-a196a9817829}, !- Handle
  {1746fe34-7fcd-41e3-ab94-6a7c283b4f34}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  3337,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  11.5,                                   !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  75.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  CBSA Chicago-Naperville-Elgin&#44 IL-IN-WI, !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  6,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Wood,        !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  3,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  small_hotel,                            !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RFCWc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  East North Central,                     !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  East North Central,                     !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  Midwest,                                !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  5A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  5A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Cold,                                   !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  82,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Chicago to Green Bay and Madison Area, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G1700310,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2013,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DOE Ref 1980-2004,             !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2013,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2004,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RFCWc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PTAC with gas boiler,                   !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  999,                                    !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  999,                                    !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  999,                                    !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  PJM,                                    !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G1700310,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G17003418,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G1700310804603,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner_or_tenant,               !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  80,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  East North Central,                     !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  10001_25000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  IL&#44 Cook County,                     !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR04,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  IL&#44 03418,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  90,                                     !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  IL,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G170,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Illinois,                               !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_IL_Palwaukee.Muni.744665_2018.epw,  !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Chicago_Midway_Ap,                      !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  18.75,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  4.5,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  14.75,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  8.25,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2017,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  1992,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2002,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2010,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2011,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1998,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1977,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2013,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004;             !- Feature Value 130

OS:SpaceType,
  {9e8b728e-6190-4ea1-b4c9-21a5d0f264bc}, !- Handle
  SmallHotel Elec/MechRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {bd1b5d03-21b3-4651-a629-3c41fb2e55dd}, !- Default Schedule Set Name
  {8266c098-b05e-4e39-98e3-3c46335ec6ed}, !- Group Rendering Name
  {b648ff11-5d85-4da0-a544-7dca2d15ec1e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {8266c098-b05e-4e39-98e3-3c46335ec6ed}, !- Handle
  SmallHotel Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:SpaceType,
  {fc678ab8-f7c0-4464-a55b-b43005ef51ed}, !- Handle
  SmallHotel Exercise - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {622d41f9-0cca-4904-afd0-cd94b83dc741}, !- Default Schedule Set Name
  {7a12a116-e816-4b11-8a32-c4d573c8f9f4}, !- Group Rendering Name
  {618469a4-4866-4e43-a7e6-6dd5eee0f46c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {7a12a116-e816-4b11-8a32-c4d573c8f9f4}, !- Handle
  SmallHotel Exercise,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {fd257b03-1c69-4a71-82ab-474091440b79}, !- Handle
  SmallHotel Mechanical - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7c0d5c60-3359-4662-8c39-8da10ad76182}, !- Default Schedule Set Name
  {e8567813-b74f-4781-8b73-b419e845f81a}, !- Group Rendering Name
  {f3360fb2-3658-4143-b3bd-81cd84017eed}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {e8567813-b74f-4781-8b73-b419e845f81a}, !- Handle
  SmallHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {cad69683-2281-4b5c-81f4-0ffd419c301d}, !- Handle
  SmallHotel PublicRestroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3755bc4d-e6ce-42a8-9566-46f7d1c9c0f7}, !- Default Schedule Set Name
  {cd7debf1-e0ff-42a5-b20a-97b4274b7312}, !- Group Rendering Name
  {d4578dd1-039a-4ba4-86f2-c7e8dc19ac1c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {cd7debf1-e0ff-42a5-b20a-97b4274b7312}, !- Handle
  SmallHotel PublicRestroom,              !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {4a074007-fab0-4255-b085-01046c58dd8d}, !- Handle
  SmallHotel StaffLounge - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {74c158be-ed4b-4b32-aae5-9f54bcf19bf8}, !- Default Schedule Set Name
  {aefdc03a-a3ea-45ef-a986-037a521d8aa5}, !- Group Rendering Name
  {4f08dfd4-1cec-4c99-90a9-d938c9405502}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {aefdc03a-a3ea-45ef-a986-037a521d8aa5}, !- Handle
  SmallHotel StaffLounge,                 !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {56297c87-feda-44f2-b9f9-da0bb657a40c}, !- Handle
  SmallHotel ElevatorCore - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {aa1c97b1-7e8b-4b55-a321-a4ec50766474}, !- Default Schedule Set Name
  {918e912b-4880-4cc1-9034-c1402cf32f49}, !- Group Rendering Name
  {71b4724f-4cd8-46b8-be47-a61f92b52309}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  ElevatorCore;                           !- Standards Space Type

OS:Rendering:Color,
  {918e912b-4880-4cc1-9034-c1402cf32f49}, !- Handle
  SmallHotel ElevatorCore,                !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:SpaceType,
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {64015a44-4115-4595-8669-4cab5f76dd80}, !- Default Schedule Set Name
  {12137825-8095-4ac3-8849-8a77ea33903f}, !- Group Rendering Name
  {aa09d9c0-c6c5-4a0a-ac0c-f6afb4e97350}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {12137825-8095-4ac3-8849-8a77ea33903f}, !- Handle
  SmallHotel Meeting,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {8c6ce420-c0c2-4a04-af35-a02f7c3bf819}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e6489183-5500-4e9d-8fc6-71e7243d5cb7}, !- Default Schedule Set Name
  {6d3b37f5-c0c0-4933-ae74-7286ac7a2f08}, !- Group Rendering Name
  {26777418-dd11-4a5c-9a62-06cee2ad1aa3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {6d3b37f5-c0c0-4933-ae74-7286ac7a2f08}, !- Handle
  SmallHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {887355a4-8ea2-4656-ac99-3ea4104f6bb1}, !- Handle
  SmallHotel Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ae2289de-55c8-406e-b714-7c059831015e}, !- Default Schedule Set Name
  {1a54b80d-2b96-4865-99f2-1062bebb1477}, !- Group Rendering Name
  {ad3fdde6-199c-4999-8a1c-0c116dcab4fb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {1a54b80d-2b96-4865-99f2-1062bebb1477}, !- Handle
  SmallHotel Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {cee47ad3-ac14-40ee-aa8f-4bfde2636120}, !- Handle
  SmallHotel Storage - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8e3153f5-ecd7-49fc-bd52-d0d480f88063}, !- Default Schedule Set Name
  {9f8f3ca8-fd87-4605-bf0a-5b27fafd618a}, !- Group Rendering Name
  {ed5f1b2f-43a8-4bde-b274-b9595b7c6953}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {9f8f3ca8-fd87-4605-bf0a-5b27fafd618a}, !- Handle
  SmallHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {df734d60-a0ae-40f1-b89e-07f73422617b}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {66f51858-36bc-4c40-8862-0610abc633dc}, !- Default Schedule Set Name
  {9ae69354-68ca-4810-a2b7-8a35e19aa2b2}, !- Group Rendering Name
  {6fccd5d5-2b60-446b-8bdf-b1f53e7f2160}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {9ae69354-68ca-4810-a2b7-8a35e19aa2b2}, !- Handle
  SmallHotel Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {73b91eb4-e093-4286-afa8-680df19df4b6}, !- Handle
  SmallHotel GuestLounge - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {16fd18ee-f629-40ca-915f-947941b53840}, !- Default Schedule Set Name
  {d03f79cd-fa56-4da9-b202-f5ee2fd8611a}, !- Group Rendering Name
  {61365ed3-88af-4dcd-9dfa-cd1b2de98abb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {d03f79cd-fa56-4da9-b202-f5ee2fd8611a}, !- Handle
  SmallHotel GuestLounge,                 !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {7dc716cf-fcb1-4c4c-939c-a12c8154859d}, !- Handle
  SmallHotel Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e49b5c1a-d730-480c-a0bd-bc703481b600}, !- Default Schedule Set Name
  {aa720090-157f-46b9-8166-4611d5d660f6}, !- Group Rendering Name
  {f51cfb9a-d48e-4dbc-a16e-5c0b6f47e186}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {aa720090-157f-46b9-8166-4611d5d660f6}, !- Handle
  SmallHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {5d1ff7b7-b267-4a67-bf43-5071cede1100}, !- Default Schedule Set Name
  {7b13c765-ffa3-4cdc-ad49-e00711bbc965}, !- Group Rendering Name
  {f35a4600-6acb-4e78-8da7-5e03897cfb1a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Vac;                        !- Standards Space Type

OS:Rendering:Color,
  {7b13c765-ffa3-4cdc-ad49-e00711bbc965}, !- Handle
  SmallHotel GuestRoom123Vac,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4a532cac-1b60-4b2d-ab32-8e123d6f2fd5}, !- Default Schedule Set Name
  {7fd7c481-9eb8-4e87-9bf3-9b56be6f6294}, !- Group Rendering Name
  {6fb416dc-7c3d-45de-8673-2c083de3731b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Occ;                        !- Standards Space Type

OS:Rendering:Color,
  {7fd7c481-9eb8-4e87-9bf3-9b56be6f6294}, !- Handle
  SmallHotel GuestRoom123Occ,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:BuildingStory,
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7432,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {da58f795-ef00-4805-a246-210b1818b435}, !- Handle
  SmallHotel GuestRoom123Vac A end_a - Story Ground, !- Name
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.9192267955635,                      !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {185b4902-12db-4463-a206-b638367ed06d}; !- Thermal Zone Name

OS:Surface,
  {8c990f66-f1b5-4152-b2f0-58700c5b3ced}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {a7bb859e-2ff2-4927-8483-e7d59b4dbd30}, !- Construction Name
  {da58f795-ef00-4805-a246-210b1818b435}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368bf5ce-662b-49a1-acd1-21dbe8137bb7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da58f795-ef00-4805-a246-210b1818b435}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-15, 2.7432,        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b2e4a8-a73b-48f0-8009-9bdd8f8cd230}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da58f795-ef00-4805-a246-210b1818b435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {560d64b7-aca5-4da9-b45e-33dbd238e4fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.7432;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c3fa618-8e0e-4c4f-b308-f9a1c72eb700}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da58f795-ef00-4805-a246-210b1818b435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb33104c-2ca8-4f3f-a00a-46b640b22d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e440dec-0468-4285-8350-71432b9f0254}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da58f795-ef00-4805-a246-210b1818b435}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-15, 2.7432,        !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02455647-8309-4e37-9905-d090a246c462}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {da58f795-ef00-4805-a246-210b1818b435}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {185b4902-12db-4463-a206-b638367ed06d}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c266ec4c-1685-4153-bd5a-123fb9bef4e2}, !- Zone Air Inlet Port List
  {61a75ba2-ea6e-4b14-b91f-8d3710683906}, !- Zone Air Exhaust Port List
  {901abc6c-312b-47d0-964a-1b525d71d53e}, !- Zone Air Node Name
  {b1b8979d-202f-493a-acdc-8c98584e80e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09eb9ed9-45a8-4acd-bca9-86eee92cd776}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02e2928d-7ea6-4086-a521-6907e4d578b6}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground Zone Air Node, !- Name
  {901abc6c-312b-47d0-964a-1b525d71d53e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {901abc6c-312b-47d0-964a-1b525d71d53e}, !- Handle
  {185b4902-12db-4463-a206-b638367ed06d}, !- Source Object
  11,                                     !- Outlet Port
  {02e2928d-7ea6-4086-a521-6907e4d578b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c266ec4c-1685-4153-bd5a-123fb9bef4e2}, !- Handle
  {185b4902-12db-4463-a206-b638367ed06d}, !- HVAC Component
  {8dbc69ce-f4f4-4b31-9097-b1d362ebff6c}; !- Port 1

OS:PortList,
  {61a75ba2-ea6e-4b14-b91f-8d3710683906}, !- Handle
  {185b4902-12db-4463-a206-b638367ed06d}, !- HVAC Component
  {402212a2-cf3d-4b11-903b-a7609549dce8}; !- Port 1

OS:PortList,
  {b1b8979d-202f-493a-acdc-8c98584e80e6}, !- Handle
  {185b4902-12db-4463-a206-b638367ed06d}; !- HVAC Component

OS:Sizing:Zone,
  {3569d6ac-7fcd-405d-a894-235de96517f6}, !- Handle
  {185b4902-12db-4463-a206-b638367ed06d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7972aa8a-1284-42f4-9f76-9737e82614c5}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {185b4902-12db-4463-a206-b638367ed06d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {195c799c-0993-4b66-b1fb-38108974793c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Handle
  SmallHotel GuestRoom123Vac B end_a - Story Ground, !- Name
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.9192267955635,                      !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {26b404c1-5347-4d34-8fb7-2b3d12c9fcdd}; !- Thermal Zone Name

OS:Surface,
  {c341cc77-ca9c-4845-8384-22c8ca5160ff}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {5d2bac99-be9c-4814-869f-90e516c45e68}, !- Construction Name
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77475828372553e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 2.49574226518784, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 2.49574226518784, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78814e6a-71de-432d-93dd-1d1aa2b25734}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77475828372553e-15, 2.7432,       !- X,Y,Z Vertex 1 {m}
  0, 2.49574226518784, 2.7432,            !- X,Y,Z Vertex 2 {m}
  0, 2.49574226518784, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.77475828372553e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d9672a-730a-4060-a751-d3ba411445c3}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {991ec930-a73d-4e4b-ac77-c0cc9e0b8f1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.49574226518784, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.572, 2.49574226518784, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.49574226518784, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.49574226518784, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95de28ac-ab86-4187-9cad-969ac2639187}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f6d3def-d1f2-4fa3-bdc9-2ce9e7b0e0ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 2.7432,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 2.49574226518784, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.49574226518784, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560d64b7-aca5-4da9-b45e-33dbd238e4fd}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8b2e4a8-a73b-48f0-8009-9bdd8f8cd230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77475828372553e-15, 2.7432,       !- X,Y,Z Vertex 1 {m}
  0, -3.77475828372553e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050b0b57-271d-4f02-b77c-a11747b91980}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 2.7432,   !- X,Y,Z Vertex 1 {m}
  4.572, 2.49574226518784, 2.7432,        !- X,Y,Z Vertex 2 {m}
  0, 2.49574226518784, 2.7432,            !- X,Y,Z Vertex 3 {m}
  0, -3.77475828372553e-15, 2.7432;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26b404c1-5347-4d34-8fb7-2b3d12c9fcdd}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d2319bf-0f4d-41f4-81b5-19f1252fcbd0}, !- Zone Air Inlet Port List
  {a6243f21-5ec1-41c6-8dc2-b6a81a7a59ea}, !- Zone Air Exhaust Port List
  {5b1a2948-5c43-47ca-a26b-127f6c08c915}, !- Zone Air Node Name
  {3641f085-e3f9-45fc-9d2d-cec0b2900e04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62cec2be-658f-45b8-8338-7f149e1008de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b68f7cc-ddf2-48a5-a5a2-339155aa20d3}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground Zone Air Node, !- Name
  {5b1a2948-5c43-47ca-a26b-127f6c08c915}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b1a2948-5c43-47ca-a26b-127f6c08c915}, !- Handle
  {26b404c1-5347-4d34-8fb7-2b3d12c9fcdd}, !- Source Object
  11,                                     !- Outlet Port
  {7b68f7cc-ddf2-48a5-a5a2-339155aa20d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d2319bf-0f4d-41f4-81b5-19f1252fcbd0}, !- Handle
  {26b404c1-5347-4d34-8fb7-2b3d12c9fcdd}, !- HVAC Component
  {0fbd9bb6-3d09-4e1a-a6c0-30fd8b165d3c}; !- Port 1

OS:PortList,
  {a6243f21-5ec1-41c6-8dc2-b6a81a7a59ea}, !- Handle
  {26b404c1-5347-4d34-8fb7-2b3d12c9fcdd}, !- HVAC Component
  {19ac04eb-7cfa-4b62-b107-ce52c6190ae0}; !- Port 1

OS:PortList,
  {3641f085-e3f9-45fc-9d2d-cec0b2900e04}, !- Handle
  {26b404c1-5347-4d34-8fb7-2b3d12c9fcdd}; !- HVAC Component

OS:Sizing:Zone,
  {a56fafc4-ac7c-4e01-9f1e-06ba22da9852}, !- Handle
  {26b404c1-5347-4d34-8fb7-2b3d12c9fcdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {38d1c1cf-f7b7-4ffa-a65c-ce713a689fe4}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {26b404c1-5347-4d34-8fb7-2b3d12c9fcdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90c6a67b-1e3e-4ad0-b5dd-bf5c76a63a2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Handle
  SmallHotel GuestRoom123Vac C end_a - Story Ground, !- Name
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.9192267955635,                      !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {6a798b56-fabe-4883-b1ec-24301f326a8f}; !- Thermal Zone Name

OS:Surface,
  {77af6f38-c78c-47de-bd17-e1b0e3771148}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {a7bb859e-2ff2-4927-8483-e7d59b4dbd30}, !- Construction Name
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.77475828372553e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4edac748-9474-4ffa-981d-c3780db81556}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.77475828372553e-15, 2.7432,        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.77475828372553e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db424a85-b711-4045-bdbe-f44ac1c74cc7}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a79f503-6ed3-4f34-a00f-4f01d111e2e0}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e54d38-7296-4636-a797-03373dfc46bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991ec930-a73d-4e4b-ac77-c0cc9e0b8f1e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d9672a-730a-4060-a751-d3ba411445c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.7432;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d63a6977-826a-4c71-8711-dcebbc8ebc1a}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 3 {m}
  0, 3.77475828372553e-15, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6a798b56-fabe-4883-b1ec-24301f326a8f}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f56839d-f3a2-45f0-a2e9-95bfbe488595}, !- Zone Air Inlet Port List
  {ec4830b5-d0eb-4edd-8b91-11560ba7b138}, !- Zone Air Exhaust Port List
  {ac75ed1c-d6f1-41cc-9fd9-db2b72d94b63}, !- Zone Air Node Name
  {2265376b-516a-4f32-bdfe-74051d5c9537}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ef64cd7-b699-48ac-b375-e6dae40ba6a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe9cf3d4-fe17-49e9-abf3-e0c1571601bf}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground Zone Air Node, !- Name
  {ac75ed1c-d6f1-41cc-9fd9-db2b72d94b63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac75ed1c-d6f1-41cc-9fd9-db2b72d94b63}, !- Handle
  {6a798b56-fabe-4883-b1ec-24301f326a8f}, !- Source Object
  11,                                     !- Outlet Port
  {fe9cf3d4-fe17-49e9-abf3-e0c1571601bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f56839d-f3a2-45f0-a2e9-95bfbe488595}, !- Handle
  {6a798b56-fabe-4883-b1ec-24301f326a8f}, !- HVAC Component
  {f6497882-41c3-4b7a-96f6-103b45ffe855}; !- Port 1

OS:PortList,
  {ec4830b5-d0eb-4edd-8b91-11560ba7b138}, !- Handle
  {6a798b56-fabe-4883-b1ec-24301f326a8f}, !- HVAC Component
  {ac06d1a4-a10a-4c62-bee5-7b043f2cba0b}; !- Port 1

OS:PortList,
  {2265376b-516a-4f32-bdfe-74051d5c9537}, !- Handle
  {6a798b56-fabe-4883-b1ec-24301f326a8f}; !- HVAC Component

OS:Sizing:Zone,
  {4afbc215-95fd-4856-813f-1d906494ce50}, !- Handle
  {6a798b56-fabe-4883-b1ec-24301f326a8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {535fec14-7c75-4025-8747-315317a45baa}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {6a798b56-fabe-4883-b1ec-24301f326a8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {546070ee-aa07-4239-a01c-a543fc2e86ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Handle
  SmallHotel GuestRoom123Vac A  - Story Ground, !- Name
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.3472267955635,                      !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {241dc1f5-b34f-470b-ae03-a1bdf02dc46e}; !- Thermal Zone Name

OS:Surface,
  {8013eba5-c7fd-48f7-b115-157792de0018}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {43f4e912-693b-4a56-bb9c-a83a1b33948d}, !- Construction Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  26.5899179923609, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.5899179923609, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb33104c-2ca8-4f3f-a00a-46b640b22d67}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c3fa618-8e0e-4c4f-b308-f9a1c72eb700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b5ab64-49c6-41ce-b9f0-9bd8953cd785}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a88977-b345-40fd-adc9-42efb44b781b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5899179923609, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  26.5899179923609, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 2.7432;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19d9be9-ed2a-4cb8-9946-35e2ccb04648}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {156b7c52-2f15-4d8b-9f26-e6bd632ef74c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5899179923609, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  26.5899179923609, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.5899179923609, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.5899179923609, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e0befd9-a722-45f3-aa09-a5102d633d4c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5899179923609, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.5899179923609, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13be8288-4017-4df9-9a7b-8b65f929f68f}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5899179923609, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  26.5899179923609, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {241dc1f5-b34f-470b-ae03-a1bdf02dc46e}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {337018cf-5f21-477a-9e0b-356f02ce3577}, !- Zone Air Inlet Port List
  {5d3974c5-6c03-42f0-90ee-54a699716c88}, !- Zone Air Exhaust Port List
  {09c8eb2d-dc41-4fad-954f-260bd61bdd18}, !- Zone Air Node Name
  {60e44927-54eb-4be7-827e-1d5fdc68f495}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47d1b7b2-c29d-44f5-ada7-f5def602cc98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f36e345-9750-46b3-84a2-4952193626ea}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground Zone Air Node, !- Name
  {09c8eb2d-dc41-4fad-954f-260bd61bdd18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09c8eb2d-dc41-4fad-954f-260bd61bdd18}, !- Handle
  {241dc1f5-b34f-470b-ae03-a1bdf02dc46e}, !- Source Object
  11,                                     !- Outlet Port
  {3f36e345-9750-46b3-84a2-4952193626ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {337018cf-5f21-477a-9e0b-356f02ce3577}, !- Handle
  {241dc1f5-b34f-470b-ae03-a1bdf02dc46e}, !- HVAC Component
  {115b65ed-55c0-46b7-85e0-c656adf50980}; !- Port 1

OS:PortList,
  {5d3974c5-6c03-42f0-90ee-54a699716c88}, !- Handle
  {241dc1f5-b34f-470b-ae03-a1bdf02dc46e}, !- HVAC Component
  {4c517b6b-53b7-4759-9072-5de580f7316c}; !- Port 1

OS:PortList,
  {60e44927-54eb-4be7-827e-1d5fdc68f495}, !- Handle
  {241dc1f5-b34f-470b-ae03-a1bdf02dc46e}; !- HVAC Component

OS:Sizing:Zone,
  {777b23aa-762a-4fd4-b221-a3b0ab3e5efd}, !- Handle
  {241dc1f5-b34f-470b-ae03-a1bdf02dc46e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c161729f-edbe-4fe0-8261-eacd8927fa95}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground Zone HVAC Equipment List, !- Name
  {241dc1f5-b34f-470b-ae03-a1bdf02dc46e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68d6fa73-8863-4a6a-af88-cdf713d7ad17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {49b81826-cd5f-4209-9fae-6329c6e7d323}, !- Handle
  SmallHotel GuestRoom123Vac B  - Story Ground, !- Name
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.3472267955635,                      !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {b91993b1-45e6-49ff-8848-0fcc1313b442}; !- Thermal Zone Name

OS:Surface,
  {4d1e3e5e-bc74-4846-95c2-f54acdac15b6}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {25909180-70de-4945-bed8-6c8da8283190}, !- Construction Name
  {49b81826-cd5f-4209-9fae-6329c6e7d323}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  26.5899179923609, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  26.5899179923609, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6d3def-d1f2-4fa3-bdc9-2ce9e7b0e0ff}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b81826-cd5f-4209-9fae-6329c6e7d323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95de28ac-ab86-4187-9cad-969ac2639187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5793ec38-ba84-46f0-a353-409f10550dcb}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b81826-cd5f-4209-9fae-6329c6e7d323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {670d94c5-da74-46c1-8626-93464bc3dc9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5899179923609, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  26.5899179923609, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d396560-814f-4065-a49c-708cc0a3fab6}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b81826-cd5f-4209-9fae-6329c6e7d323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c2eed61-351b-45a9-a057-6716027c4b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5899179923609, -3.99680288865056e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  26.5899179923609, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.5899179923609, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  26.5899179923609, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a88977-b345-40fd-adc9-42efb44b781b}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b81826-cd5f-4209-9fae-6329c6e7d323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0b5ab64-49c6-41ce-b9f0-9bd8953cd785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.5899179923609, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.5899179923609, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc51d6a-844d-4db2-8177-09350b401afe}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {49b81826-cd5f-4209-9fae-6329c6e7d323}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5899179923609, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  26.5899179923609, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b91993b1-45e6-49ff-8848-0fcc1313b442}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {239f24eb-e7a1-45a3-adf1-8845c6bf1d42}, !- Zone Air Inlet Port List
  {b36fd014-b945-4685-90ff-ed6d7c7edf12}, !- Zone Air Exhaust Port List
  {5d3f616b-82a1-471b-bc8e-2a93e270b7c2}, !- Zone Air Node Name
  {fa552025-c205-4314-9ff0-25d77ef1b2c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {658f7bc1-26bc-419c-aded-31c96b26392d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e41e192-3068-4d7d-be24-8047925c8e29}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground Zone Air Node, !- Name
  {5d3f616b-82a1-471b-bc8e-2a93e270b7c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d3f616b-82a1-471b-bc8e-2a93e270b7c2}, !- Handle
  {b91993b1-45e6-49ff-8848-0fcc1313b442}, !- Source Object
  11,                                     !- Outlet Port
  {9e41e192-3068-4d7d-be24-8047925c8e29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {239f24eb-e7a1-45a3-adf1-8845c6bf1d42}, !- Handle
  {b91993b1-45e6-49ff-8848-0fcc1313b442}, !- HVAC Component
  {fd705ea5-4b81-4b13-864a-74ecf82a2e1b}; !- Port 1

OS:PortList,
  {b36fd014-b945-4685-90ff-ed6d7c7edf12}, !- Handle
  {b91993b1-45e6-49ff-8848-0fcc1313b442}, !- HVAC Component
  {94aad8c8-e3d6-49ec-b149-b49e29dbed80}; !- Port 1

OS:PortList,
  {fa552025-c205-4314-9ff0-25d77ef1b2c6}, !- Handle
  {b91993b1-45e6-49ff-8848-0fcc1313b442}; !- HVAC Component

OS:Sizing:Zone,
  {73df05de-dfa1-40c2-b872-cf3911895429}, !- Handle
  {b91993b1-45e6-49ff-8848-0fcc1313b442}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3411d2ee-c69c-40a3-9f04-7c601d399681}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground Zone HVAC Equipment List, !- Name
  {b91993b1-45e6-49ff-8848-0fcc1313b442}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07183186-7281-4053-a8f6-50e5b4b675bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Handle
  SmallHotel GuestRoom123Vac C  - Story Ground, !- Name
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.3472267955635,                      !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {834f6412-df21-46e0-8c9e-1f3d7ba6e344}; !- Thermal Zone Name

OS:Surface,
  {4fa9b4a3-1a91-4b6d-8ec7-2db3f2d7d31c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {43f4e912-693b-4a56-bb9c-a83a1b33948d}, !- Construction Name
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  26.5899179923609, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.5899179923609, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e54d38-7296-4636-a797-03373dfc46bc}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a79f503-6ed3-4f34-a00f-4f01d111e2e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc4e94c8-9e8e-498e-b858-947b86f7034d}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 2.7432,     !- X,Y,Z Vertex 1 {m}
  26.5899179923609, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  26.5899179923609, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8993032-71a3-4d50-ad7a-2469a4bf906a}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {992b850c-efc8-43a2-8252-6a846d722adb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5899179923609, 4.21884749357559e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  26.5899179923609, 4.21884749357559e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.5899179923609, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.5899179923609, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670d94c5-da74-46c1-8626-93464bc3dc9e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5793ec38-ba84-46f0-a353-409f10550dcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 2.7432,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  26.5899179923609, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  26.5899179923609, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aadcf5f9-5963-4c32-bdb7-1ec4e282af0b}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5899179923609, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  26.5899179923609, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {834f6412-df21-46e0-8c9e-1f3d7ba6e344}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34dd2ab0-9c7e-4f9d-adcc-7d67235659c0}, !- Zone Air Inlet Port List
  {0c51e82b-ce86-4ad7-988d-c7a90693df69}, !- Zone Air Exhaust Port List
  {00b53fbd-ed08-4c1d-8f73-e10f55f0a934}, !- Zone Air Node Name
  {6888a61e-40ea-41f3-9613-5ac22e7854bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70fd7d35-d4ca-46d9-8859-c106c42f5a62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5ce6934-ab86-45fc-ae4b-34c99415a148}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground Zone Air Node, !- Name
  {00b53fbd-ed08-4c1d-8f73-e10f55f0a934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00b53fbd-ed08-4c1d-8f73-e10f55f0a934}, !- Handle
  {834f6412-df21-46e0-8c9e-1f3d7ba6e344}, !- Source Object
  11,                                     !- Outlet Port
  {d5ce6934-ab86-45fc-ae4b-34c99415a148}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34dd2ab0-9c7e-4f9d-adcc-7d67235659c0}, !- Handle
  {834f6412-df21-46e0-8c9e-1f3d7ba6e344}, !- HVAC Component
  {0eb52762-e699-4857-9894-42e10d4c54b7}; !- Port 1

OS:PortList,
  {0c51e82b-ce86-4ad7-988d-c7a90693df69}, !- Handle
  {834f6412-df21-46e0-8c9e-1f3d7ba6e344}, !- HVAC Component
  {a6d9c3a6-16f8-48cf-ab4a-79617186ea9a}; !- Port 1

OS:PortList,
  {6888a61e-40ea-41f3-9613-5ac22e7854bf}, !- Handle
  {834f6412-df21-46e0-8c9e-1f3d7ba6e344}; !- HVAC Component

OS:Sizing:Zone,
  {395c2014-ebc1-4c24-bf86-6b6947ca912f}, !- Handle
  {834f6412-df21-46e0-8c9e-1f3d7ba6e344}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {226073d9-be5a-4ee6-8535-958ee1e09888}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground Zone HVAC Equipment List, !- Name
  {834f6412-df21-46e0-8c9e-1f3d7ba6e344}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86392cf3-4d1f-4ab0-84a4-a716c6d47650}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {31ec84d8-7be4-4936-bf36-0a15dd8b0f38}, !- Handle
  SmallHotel Elec/MechRoom A  - Story Ground, !- Name
  {9e8b728e-6190-4ea1-b4c9-21a5d0f264bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.75730880320263,                      !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {863b4294-5683-440e-9088-cedeeda61bd6}; !- Thermal Zone Name

OS:Surface,
  {3d137ad8-d3be-4205-8959-79ea4471f270}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {574dae87-fa14-4bc2-83cc-2f63ea553a56}, !- Construction Name
  {31ec84d8-7be4-4936-bf36-0a15dd8b0f38}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.530772247292564, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.530772247292564, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156b7c52-2f15-4d8b-9f26-e6bd632ef74c}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ec84d8-7be4-4936-bf36-0a15dd8b0f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f19d9be9-ed2a-4cb8-9946-35e2ccb04648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 2.7432,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d212ea67-5512-4ed8-8a36-e827f1f60f40}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ec84d8-7be4-4936-bf36-0a15dd8b0f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8735840-9624-48eb-9973-3591f95fdd6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530772247292564, 4.572, 2.7432,       !- X,Y,Z Vertex 1 {m}
  0.530772247292564, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 2.7432;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74997a40-9d18-4950-a088-02e8fbcfe553}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ec84d8-7be4-4936-bf36-0a15dd8b0f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdd8a401-7495-4a73-ba5a-ba510545df33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530772247292564, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.530772247292564, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530772247292564, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.530772247292564, 4.572, 2.7432;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1058e428-ba1f-4903-8d0d-8c8c6bebd6f5}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ec84d8-7be4-4936-bf36-0a15dd8b0f38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530772247292564, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.530772247292564, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b04607-4104-42d7-89b4-156e6db3feb5}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {31ec84d8-7be4-4936-bf36-0a15dd8b0f38}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530772247292564, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.530772247292564, 4.572, 2.7432,       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {863b4294-5683-440e-9088-cedeeda61bd6}, !- Handle
  Zone SmallHotel Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae4f2148-a17b-4ca8-8430-6e01b71ca53d}, !- Zone Air Inlet Port List
  {d07a0b1d-a95c-43b5-9da4-0e471c921e4d}, !- Zone Air Exhaust Port List
  {6cb53768-3fe9-4783-a168-b67ec7ae9ffe}, !- Zone Air Node Name
  {7e4380f4-9943-41ad-a901-4b4076152dbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68486ac0-cd28-4356-87dd-3f3a9a798db3}, !- Handle
  Zone SmallHotel Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {6cb53768-3fe9-4783-a168-b67ec7ae9ffe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cb53768-3fe9-4783-a168-b67ec7ae9ffe}, !- Handle
  {863b4294-5683-440e-9088-cedeeda61bd6}, !- Source Object
  11,                                     !- Outlet Port
  {68486ac0-cd28-4356-87dd-3f3a9a798db3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae4f2148-a17b-4ca8-8430-6e01b71ca53d}, !- Handle
  {863b4294-5683-440e-9088-cedeeda61bd6}; !- HVAC Component

OS:PortList,
  {d07a0b1d-a95c-43b5-9da4-0e471c921e4d}, !- Handle
  {863b4294-5683-440e-9088-cedeeda61bd6}; !- HVAC Component

OS:PortList,
  {7e4380f4-9943-41ad-a901-4b4076152dbe}, !- Handle
  {863b4294-5683-440e-9088-cedeeda61bd6}; !- HVAC Component

OS:Sizing:Zone,
  {3156cc40-5a5a-4548-859a-f437d69541c7}, !- Handle
  {863b4294-5683-440e-9088-cedeeda61bd6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc07bc30-de57-42ef-93bb-621cf0e2fbbf}, !- Handle
  Zone SmallHotel Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {863b4294-5683-440e-9088-cedeeda61bd6}; !- Thermal Zone

OS:Space,
  {33e63131-a414-4f16-b1a5-9187ebf6ce79}, !- Handle
  SmallHotel Elec/MechRoom B  - Story Ground, !- Name
  {9e8b728e-6190-4ea1-b4c9-21a5d0f264bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.75730880320263,                      !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {4d26cac5-6a2b-4518-995c-c0c47f94719f}; !- Thermal Zone Name

OS:Surface,
  {bc3be024-ffe7-465c-badc-df835723929e}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {3699e1ad-5c0b-48cf-8669-cedbe05edfb7}, !- Construction Name
  {33e63131-a414-4f16-b1a5-9187ebf6ce79}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  0.530772247292564, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  0.530772247292564, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2eed61-351b-45a9-a057-6716027c4b5c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e63131-a414-4f16-b1a5-9187ebf6ce79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d396560-814f-4065-a49c-708cc0a3fab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.99680288865056e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e29e5066-f2c1-456a-b32d-b1e33c40b476}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e63131-a414-4f16-b1a5-9187ebf6ce79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84159cd6-f7f6-4a65-ae81-880ea8854caa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530772247292564, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.530772247292564, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {114263a5-b2c1-462c-a0cc-54d6fd80ed7d}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e63131-a414-4f16-b1a5-9187ebf6ce79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cea9cdef-488f-4b57-b965-735518747837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530772247292564, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.530772247292564, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530772247292564, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  0.530772247292564, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8735840-9624-48eb-9973-3591f95fdd6c}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e63131-a414-4f16-b1a5-9187ebf6ce79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d212ea67-5512-4ed8-8a36-e827f1f60f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530772247292564, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.530772247292564, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {396376af-8e2f-4a5e-82e7-89e8aa3ddbe9}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {33e63131-a414-4f16-b1a5-9187ebf6ce79}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530772247292564, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.530772247292564, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d26cac5-6a2b-4518-995c-c0c47f94719f}, !- Handle
  Zone SmallHotel Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c44524a1-2a49-4f90-bdd6-3203d853ca83}, !- Zone Air Inlet Port List
  {2d4328e2-526c-44ba-b654-f01e73d99475}, !- Zone Air Exhaust Port List
  {57a32830-d695-40b7-bd31-f0dc7dba0fbf}, !- Zone Air Node Name
  {f230bf2c-cfb0-45a0-8d29-2ec5b0b8a8c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c13992f3-7624-45cf-9d90-4fa99f5f4c42}, !- Handle
  Zone SmallHotel Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {57a32830-d695-40b7-bd31-f0dc7dba0fbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57a32830-d695-40b7-bd31-f0dc7dba0fbf}, !- Handle
  {4d26cac5-6a2b-4518-995c-c0c47f94719f}, !- Source Object
  11,                                     !- Outlet Port
  {c13992f3-7624-45cf-9d90-4fa99f5f4c42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c44524a1-2a49-4f90-bdd6-3203d853ca83}, !- Handle
  {4d26cac5-6a2b-4518-995c-c0c47f94719f}; !- HVAC Component

OS:PortList,
  {2d4328e2-526c-44ba-b654-f01e73d99475}, !- Handle
  {4d26cac5-6a2b-4518-995c-c0c47f94719f}; !- HVAC Component

OS:PortList,
  {f230bf2c-cfb0-45a0-8d29-2ec5b0b8a8c1}, !- Handle
  {4d26cac5-6a2b-4518-995c-c0c47f94719f}; !- HVAC Component

OS:Sizing:Zone,
  {0bba5d4e-91a9-41bc-8116-68f6f9ed5e5c}, !- Handle
  {4d26cac5-6a2b-4518-995c-c0c47f94719f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1e71867-8db8-45f7-9339-4ab70916b277}, !- Handle
  Zone SmallHotel Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {4d26cac5-6a2b-4518-995c-c0c47f94719f}; !- Thermal Zone

OS:Space,
  {5490a28c-31bc-42f3-987d-7d96acbf6685}, !- Handle
  SmallHotel Elec/MechRoom C  - Story Ground, !- Name
  {9e8b728e-6190-4ea1-b4c9-21a5d0f264bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.75730880320263,                      !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {5a6159b6-4a45-4a8f-bee0-bd11dac16d0b}; !- Thermal Zone Name

OS:Surface,
  {7b8fbf67-46de-457f-bae8-4a26a73282da}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {574dae87-fa14-4bc2-83cc-2f63ea553a56}, !- Construction Name
  {5490a28c-31bc-42f3-987d-7d96acbf6685}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.530772247292564, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.530772247292564, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {992b850c-efc8-43a2-8252-6a846d722adb}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5490a28c-31bc-42f3-987d-7d96acbf6685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8993032-71a3-4d50-ad7a-2469a4bf906a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 2.7432,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.21884749357559e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.21884749357559e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcccf81e-582d-40f0-8951-04965a6cc787}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5490a28c-31bc-42f3-987d-7d96acbf6685}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 2.7432,     !- X,Y,Z Vertex 1 {m}
  0.530772247292564, 4.572, 2.7432,       !- X,Y,Z Vertex 2 {m}
  0.530772247292564, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85a024fe-d35f-4f47-88b7-75371af727ce}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5490a28c-31bc-42f3-987d-7d96acbf6685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0f7f7b4-4d15-4ae1-ade7-e054454ac692}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530772247292564, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.530772247292564, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530772247292564, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.530772247292564, 4.572, 2.7432;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84159cd6-f7f6-4a65-ae81-880ea8854caa}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5490a28c-31bc-42f3-987d-7d96acbf6685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e29e5066-f2c1-456a-b32d-b1e33c40b476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 2.7432,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  0.530772247292564, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.530772247292564, 0, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b91972-fac3-4bd5-ac0a-9fc28a385b03}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {5490a28c-31bc-42f3-987d-7d96acbf6685}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530772247292564, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.530772247292564, 4.572, 2.7432,       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a6159b6-4a45-4a8f-bee0-bd11dac16d0b}, !- Handle
  Zone SmallHotel Elec/MechRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b11b0a6d-25d3-45a1-92a6-64dc476d746e}, !- Zone Air Inlet Port List
  {497f2848-b74d-48ac-a037-335e68309393}, !- Zone Air Exhaust Port List
  {c6705129-1c94-4357-b074-7a4c91fe7bdb}, !- Zone Air Node Name
  {dd33edb3-eb53-4c28-b021-56475628fecb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc9ca75c-c72b-4910-bfb8-80bc59bb6d7d}, !- Handle
  Zone SmallHotel Elec/MechRoom C  - Story Ground Zone Air Node, !- Name
  {c6705129-1c94-4357-b074-7a4c91fe7bdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6705129-1c94-4357-b074-7a4c91fe7bdb}, !- Handle
  {5a6159b6-4a45-4a8f-bee0-bd11dac16d0b}, !- Source Object
  11,                                     !- Outlet Port
  {fc9ca75c-c72b-4910-bfb8-80bc59bb6d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b11b0a6d-25d3-45a1-92a6-64dc476d746e}, !- Handle
  {5a6159b6-4a45-4a8f-bee0-bd11dac16d0b}; !- HVAC Component

OS:PortList,
  {497f2848-b74d-48ac-a037-335e68309393}, !- Handle
  {5a6159b6-4a45-4a8f-bee0-bd11dac16d0b}; !- HVAC Component

OS:PortList,
  {dd33edb3-eb53-4c28-b021-56475628fecb}, !- Handle
  {5a6159b6-4a45-4a8f-bee0-bd11dac16d0b}; !- HVAC Component

OS:Sizing:Zone,
  {7dd566cf-bd48-4ae0-9e18-882723f87c7f}, !- Handle
  {5a6159b6-4a45-4a8f-bee0-bd11dac16d0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9bc00fea-2877-4d52-abb3-7443647df8eb}, !- Handle
  Zone SmallHotel Elec/MechRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {5a6159b6-4a45-4a8f-bee0-bd11dac16d0b}; !- Thermal Zone

OS:Space,
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Handle
  SmallHotel Exercise A  - Story Ground,  !- Name
  {fc678ab8-f7c0-4464-a55b-b43005ef51ed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.22653655591007,                      !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {a46d90ec-ea2a-425b-b4a0-dee20ab5d262}; !- Thermal Zone Name

OS:Surface,
  {12de5229-4920-4cf0-b84b-685af8def96c}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {d02946f1-e460-4605-8cd2-647e9643da56}, !- Construction Name
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd8a401-7495-4a73-ba5a-ba510545df33}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74997a40-9d18-4950-a088-02e8fbcfe553}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6037728-1f05-4043-ad26-c70a412d2f62}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29988e7b-65c8-4a97-bf57-6586cb71f5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f0f738-8000-4c1d-b47c-82beace12474}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b427e64-1da3-42e6-8133-6d6461048318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4585b612-f1b9-40c8-b9dd-ece5e6a1ac59}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240faa61-09f0-42c1-bd75-fe710c60f282}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a46d90ec-ea2a-425b-b4a0-dee20ab5d262}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d05449e-cb6b-428e-94d3-c7cc44fceb4b}, !- Zone Air Inlet Port List
  {c15d3138-8492-4caa-ac03-a33180e083ac}, !- Zone Air Exhaust Port List
  {4389dac2-e13a-4a3e-a15c-a7c86b39e247}, !- Zone Air Node Name
  {31d070ec-7b30-4987-a30c-0dc270f0f50a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {358c8e73-ee13-4fd8-a536-cf8e11b1bc3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be4dcd4a-3366-40ca-80f1-d5ca7d71b483}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground Zone Air Node, !- Name
  {4389dac2-e13a-4a3e-a15c-a7c86b39e247}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4389dac2-e13a-4a3e-a15c-a7c86b39e247}, !- Handle
  {a46d90ec-ea2a-425b-b4a0-dee20ab5d262}, !- Source Object
  11,                                     !- Outlet Port
  {be4dcd4a-3366-40ca-80f1-d5ca7d71b483}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d05449e-cb6b-428e-94d3-c7cc44fceb4b}, !- Handle
  {a46d90ec-ea2a-425b-b4a0-dee20ab5d262}, !- HVAC Component
  {b774a08f-0bf6-4089-83b1-349604b69491}; !- Port 1

OS:PortList,
  {c15d3138-8492-4caa-ac03-a33180e083ac}, !- Handle
  {a46d90ec-ea2a-425b-b4a0-dee20ab5d262}, !- HVAC Component
  {ddcc2bb6-5e6c-4302-a79f-f053d5efe7ff}; !- Port 1

OS:PortList,
  {31d070ec-7b30-4987-a30c-0dc270f0f50a}, !- Handle
  {a46d90ec-ea2a-425b-b4a0-dee20ab5d262}; !- HVAC Component

OS:Sizing:Zone,
  {6badda1b-a339-4c0d-bda7-6f43312bc106}, !- Handle
  {a46d90ec-ea2a-425b-b4a0-dee20ab5d262}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ffd14697-7394-4b9b-a551-ea77ff54b75d}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground Zone HVAC Equipment List, !- Name
  {a46d90ec-ea2a-425b-b4a0-dee20ab5d262}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e901bc99-1b88-4bb0-a474-6c67f95ea532}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {023b7a24-2109-492a-9dab-a0a1dc1d77cc}, !- Handle
  SmallHotel Exercise B  - Story Ground,  !- Name
  {fc678ab8-f7c0-4464-a55b-b43005ef51ed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.22653655591007,                      !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {aa335416-e2b2-4a64-b6ef-8423c4a82525}; !- Thermal Zone Name

OS:Surface,
  {41061a03-5015-4182-93e9-3b94d004d3c2}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {8892e42e-7a55-4dec-8507-c91f212ad74a}, !- Construction Name
  {023b7a24-2109-492a-9dab-a0a1dc1d77cc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea9cdef-488f-4b57-b965-735518747837}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {023b7a24-2109-492a-9dab-a0a1dc1d77cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {114263a5-b2c1-462c-a0cc-54d6fd80ed7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a042d069-e2c0-453a-8768-d18ea057843a}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {023b7a24-2109-492a-9dab-a0a1dc1d77cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cf6998d-3358-4e0b-8452-5765a3617d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc814df9-a5f4-4e25-8adb-33a54126c405}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {023b7a24-2109-492a-9dab-a0a1dc1d77cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f2952aa-17c0-4271-a18f-55016f8e238b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.99680288865056e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29988e7b-65c8-4a97-bf57-6586cb71f5ca}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {023b7a24-2109-492a-9dab-a0a1dc1d77cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6037728-1f05-4043-ad26-c70a412d2f62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688c16c3-437a-416e-a80e-388b8a03c251}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {023b7a24-2109-492a-9dab-a0a1dc1d77cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa335416-e2b2-4a64-b6ef-8423c4a82525}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38be93af-2a51-48c9-b22d-9c92fa0b2fa8}, !- Zone Air Inlet Port List
  {0719f9cd-6d57-410c-8a55-638b9f0e6d17}, !- Zone Air Exhaust Port List
  {04162f1e-6f71-475c-ab13-d7b0f912282b}, !- Zone Air Node Name
  {8688bb96-91ed-445b-a3d1-706d2422ce3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50bf7b12-beb3-46b4-af31-198df3f9b146}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22c3b165-edb9-4398-9665-94f070a5a251}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground Zone Air Node, !- Name
  {04162f1e-6f71-475c-ab13-d7b0f912282b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04162f1e-6f71-475c-ab13-d7b0f912282b}, !- Handle
  {aa335416-e2b2-4a64-b6ef-8423c4a82525}, !- Source Object
  11,                                     !- Outlet Port
  {22c3b165-edb9-4398-9665-94f070a5a251}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38be93af-2a51-48c9-b22d-9c92fa0b2fa8}, !- Handle
  {aa335416-e2b2-4a64-b6ef-8423c4a82525}, !- HVAC Component
  {05696ab5-469e-448f-8823-316caf518ed5}; !- Port 1

OS:PortList,
  {0719f9cd-6d57-410c-8a55-638b9f0e6d17}, !- Handle
  {aa335416-e2b2-4a64-b6ef-8423c4a82525}, !- HVAC Component
  {91d990b5-715d-4813-8002-b815e11a1222}; !- Port 1

OS:PortList,
  {8688bb96-91ed-445b-a3d1-706d2422ce3c}, !- Handle
  {aa335416-e2b2-4a64-b6ef-8423c4a82525}; !- HVAC Component

OS:Sizing:Zone,
  {d9f40e65-47e1-4261-824e-22c2d27375c1}, !- Handle
  {aa335416-e2b2-4a64-b6ef-8423c4a82525}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ecc518c-e018-4207-abf5-795ac3bd7040}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground Zone HVAC Equipment List, !- Name
  {aa335416-e2b2-4a64-b6ef-8423c4a82525}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca289c3b-72e2-4cb3-a19f-f1ea2dd11ada}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Handle
  SmallHotel Exercise C  - Story Ground,  !- Name
  {fc678ab8-f7c0-4464-a55b-b43005ef51ed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.22653655591007,                      !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {08314b50-e1f7-4aa5-aa34-bf8c357843d3}; !- Thermal Zone Name

OS:Surface,
  {3e0eb755-28b4-4af1-8a3d-26051b150cee}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {d02946f1-e460-4605-8cd2-647e9643da56}, !- Construction Name
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f7f7b4-4d15-4ae1-ade7-e054454ac692}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85a024fe-d35f-4f47-88b7-75371af727ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa83dade-d168-4435-b8e4-11c195fc9f8a}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7376205f-89cd-487f-906b-704b882ad626}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb78789a-ccca-4e43-bd15-0a8242c8bdd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 4.21884749357559e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.21884749357559e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf6998d-3358-4e0b-8452-5765a3617d74}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a042d069-e2c0-453a-8768-d18ea057843a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 2.7432,       !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec6bada8-b606-42ea-b853-33bdd1976281}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08314b50-e1f7-4aa5-aa34-bf8c357843d3}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7407ec84-50ae-4838-b15e-7d2610b23499}, !- Zone Air Inlet Port List
  {08c150a1-08c3-47d3-bb74-df7a87e935b0}, !- Zone Air Exhaust Port List
  {14bf90ff-7f99-4e73-b4b7-b6e90d060c90}, !- Zone Air Node Name
  {11bee81f-eb6b-414e-96a0-37aed1fcb319}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9bff0dc5-1dd7-45f5-a7c9-d709740cc3d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d60ab37-35f1-4322-bcb1-ae83cda411fe}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground Zone Air Node, !- Name
  {14bf90ff-7f99-4e73-b4b7-b6e90d060c90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14bf90ff-7f99-4e73-b4b7-b6e90d060c90}, !- Handle
  {08314b50-e1f7-4aa5-aa34-bf8c357843d3}, !- Source Object
  11,                                     !- Outlet Port
  {6d60ab37-35f1-4322-bcb1-ae83cda411fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7407ec84-50ae-4838-b15e-7d2610b23499}, !- Handle
  {08314b50-e1f7-4aa5-aa34-bf8c357843d3}, !- HVAC Component
  {2f212953-51b6-4e35-8b21-19f3697404e7}; !- Port 1

OS:PortList,
  {08c150a1-08c3-47d3-bb74-df7a87e935b0}, !- Handle
  {08314b50-e1f7-4aa5-aa34-bf8c357843d3}, !- HVAC Component
  {99c3bea1-fbe3-4e0f-a58c-3ec52e85b211}; !- Port 1

OS:PortList,
  {11bee81f-eb6b-414e-96a0-37aed1fcb319}, !- Handle
  {08314b50-e1f7-4aa5-aa34-bf8c357843d3}; !- HVAC Component

OS:Sizing:Zone,
  {5c5209b0-6f8e-42be-95d5-d065f6fbe683}, !- Handle
  {08314b50-e1f7-4aa5-aa34-bf8c357843d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca781b6d-be27-4786-ab24-f98550d7b3d2}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground Zone HVAC Equipment List, !- Name
  {08314b50-e1f7-4aa5-aa34-bf8c357843d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b34df49-3574-428d-aac5-7567821778cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Handle
  SmallHotel Mechanical A  - Story Ground, !- Name
  {fd257b03-1c69-4a71-82ab-474091440b79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.09515360773381,                      !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {521c8834-9ac2-4ae5-9e2c-5dda27970008}; !- Thermal Zone Name

OS:Surface,
  {3160f834-c19c-4684-af6c-c81ccc94bd07}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {d02946f1-e460-4605-8cd2-647e9643da56}, !- Construction Name
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b427e64-1da3-42e6-8133-6d6461048318}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f0f738-8000-4c1d-b47c-82beace12474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e574c9f-fe32-4f0f-b090-21fa99e24467}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ac0cf35-6c99-499b-a33e-aa851da88500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c6a261-3e0e-49c7-ac33-d868580f9e93}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef0c0172-0b5a-4f11-a7f0-59e404bf63dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bccd2585-2c60-4bcb-ab1d-4ad6abf10ade}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ddc98a7-96a9-4b1e-b10f-c9313f7216ea}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {521c8834-9ac2-4ae5-9e2c-5dda27970008}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d06849b6-be4f-4143-864b-0fd4516dd408}, !- Zone Air Inlet Port List
  {a8232dbb-4a2a-4303-989f-bd9a6a34ad81}, !- Zone Air Exhaust Port List
  {2415428b-40be-45a8-868f-f0fde1c839d2}, !- Zone Air Node Name
  {7ee9ef36-b8a0-4ae7-a801-3f329fb239bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b20ca6e-1e05-4a7d-a4cd-30f90055ab02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3703d20b-8537-4b51-a5ca-d9e7d36bd2da}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground Zone Air Node, !- Name
  {2415428b-40be-45a8-868f-f0fde1c839d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2415428b-40be-45a8-868f-f0fde1c839d2}, !- Handle
  {521c8834-9ac2-4ae5-9e2c-5dda27970008}, !- Source Object
  11,                                     !- Outlet Port
  {3703d20b-8537-4b51-a5ca-d9e7d36bd2da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d06849b6-be4f-4143-864b-0fd4516dd408}, !- Handle
  {521c8834-9ac2-4ae5-9e2c-5dda27970008}, !- HVAC Component
  {d34bd920-29f9-486d-b049-ba7607f5798b}; !- Port 1

OS:PortList,
  {a8232dbb-4a2a-4303-989f-bd9a6a34ad81}, !- Handle
  {521c8834-9ac2-4ae5-9e2c-5dda27970008}, !- HVAC Component
  {dc8dca7e-8f7f-4a8f-8f4c-52e07c95c848}; !- Port 1

OS:PortList,
  {7ee9ef36-b8a0-4ae7-a801-3f329fb239bb}, !- Handle
  {521c8834-9ac2-4ae5-9e2c-5dda27970008}; !- HVAC Component

OS:Sizing:Zone,
  {9ad14f0a-327c-4c05-9a62-009715ed8c08}, !- Handle
  {521c8834-9ac2-4ae5-9e2c-5dda27970008}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {343d1084-ae0a-4be6-936e-bed503a17f1b}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {521c8834-9ac2-4ae5-9e2c-5dda27970008}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a3c579e-5ff7-4a36-8962-b3a86521ae21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {518587e8-120c-49bc-a517-74d1b9f2526e}, !- Handle
  SmallHotel Mechanical B  - Story Ground, !- Name
  {fd257b03-1c69-4a71-82ab-474091440b79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.09515360773381,                      !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {7f3ebdf9-b42b-45ae-be72-6e063804205b}; !- Thermal Zone Name

OS:Surface,
  {dcf5b3ef-d899-4c3c-871e-7813aa841efe}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {8892e42e-7a55-4dec-8507-c91f212ad74a}, !- Construction Name
  {518587e8-120c-49bc-a517-74d1b9f2526e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2952aa-17c0-4271-a18f-55016f8e238b}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518587e8-120c-49bc-a517-74d1b9f2526e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc814df9-a5f4-4e25-8adb-33a54126c405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -3.99680288865056e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c7fd941-803a-4762-b5d6-c4022c80751a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518587e8-120c-49bc-a517-74d1b9f2526e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef00c30b-ccb8-41c0-95a0-624de969a623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44125741-76c6-4556-88fb-3de4142919ad}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518587e8-120c-49bc-a517-74d1b9f2526e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0dafe7-6c70-4a97-b0bf-9d1471e10e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac0cf35-6c99-499b-a33e-aa851da88500}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518587e8-120c-49bc-a517-74d1b9f2526e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e574c9f-fe32-4f0f-b090-21fa99e24467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3bb8224-5452-4e76-82f9-b904ab6c1545}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {518587e8-120c-49bc-a517-74d1b9f2526e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f3ebdf9-b42b-45ae-be72-6e063804205b}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91f3305d-f3bb-4643-aaa9-6fd654667946}, !- Zone Air Inlet Port List
  {0f1e6324-f040-4eca-8863-ec949dadd7d9}, !- Zone Air Exhaust Port List
  {af8f4eec-3bbe-4568-a7a4-d50c843cb276}, !- Zone Air Node Name
  {32bf79bb-2f19-429a-825a-95ea1645cc55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9df612f7-cf68-4c49-b2d7-f630551ac917}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9110be6-3247-469c-853b-2d403529fa68}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground Zone Air Node, !- Name
  {af8f4eec-3bbe-4568-a7a4-d50c843cb276}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af8f4eec-3bbe-4568-a7a4-d50c843cb276}, !- Handle
  {7f3ebdf9-b42b-45ae-be72-6e063804205b}, !- Source Object
  11,                                     !- Outlet Port
  {c9110be6-3247-469c-853b-2d403529fa68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91f3305d-f3bb-4643-aaa9-6fd654667946}, !- Handle
  {7f3ebdf9-b42b-45ae-be72-6e063804205b}, !- HVAC Component
  {9321b433-43e6-4d22-b8cc-40b8466d4c49}; !- Port 1

OS:PortList,
  {0f1e6324-f040-4eca-8863-ec949dadd7d9}, !- Handle
  {7f3ebdf9-b42b-45ae-be72-6e063804205b}, !- HVAC Component
  {90fd073f-9a56-45fb-9414-b2f84b760165}; !- Port 1

OS:PortList,
  {32bf79bb-2f19-429a-825a-95ea1645cc55}, !- Handle
  {7f3ebdf9-b42b-45ae-be72-6e063804205b}; !- HVAC Component

OS:Sizing:Zone,
  {e26a9752-0c0c-4497-aebf-9ab10ab09114}, !- Handle
  {7f3ebdf9-b42b-45ae-be72-6e063804205b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {74f56c2a-54ba-4b13-a899-5663cfa4e81a}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {7f3ebdf9-b42b-45ae-be72-6e063804205b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c72b60e1-a6b4-427b-b809-66337da0a277}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Handle
  SmallHotel Mechanical C  - Story Ground, !- Name
  {fd257b03-1c69-4a71-82ab-474091440b79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.09515360773381,                      !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {f4f6ae75-02e6-47f9-ad01-d1c69185fad8}; !- Thermal Zone Name

OS:Surface,
  {9eea1a1b-beef-4007-9817-3e583b201420}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {d02946f1-e460-4605-8cd2-647e9643da56}, !- Construction Name
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb78789a-ccca-4e43-bd15-0a8242c8bdd9}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7376205f-89cd-487f-906b-704b882ad626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.21884749357559e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 4.21884749357559e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1614b7-f296-43ad-9979-a216dc264bd1}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8361c51c-71c3-42ea-9385-87dafa7cc07f}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1b914de-53f4-4211-a6ae-949fcf671ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef00c30b-ccb8-41c0-95a0-624de969a623}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c7fd941-803a-4762-b5d6-c4022c80751a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 0, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c180bc-0dc6-4e93-85fa-71e910ca632d}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4f6ae75-02e6-47f9-ad01-d1c69185fad8}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {934e902d-d9dc-4842-b01c-c511750d62bd}, !- Zone Air Inlet Port List
  {2a28dde6-03b9-4506-b9a6-f3fe0014a256}, !- Zone Air Exhaust Port List
  {fefde1c0-aea9-4e04-bf97-afc306081b96}, !- Zone Air Node Name
  {64516e5a-7ef3-4c93-8e61-3c0e3ea0477b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b374c5f-d0f0-4f50-94d7-f31beec77255}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {698a0d9d-9066-4631-a383-ef6e1cf98bdc}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground Zone Air Node, !- Name
  {fefde1c0-aea9-4e04-bf97-afc306081b96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fefde1c0-aea9-4e04-bf97-afc306081b96}, !- Handle
  {f4f6ae75-02e6-47f9-ad01-d1c69185fad8}, !- Source Object
  11,                                     !- Outlet Port
  {698a0d9d-9066-4631-a383-ef6e1cf98bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {934e902d-d9dc-4842-b01c-c511750d62bd}, !- Handle
  {f4f6ae75-02e6-47f9-ad01-d1c69185fad8}, !- HVAC Component
  {b0695805-f3d5-4d6c-853c-60118832e382}; !- Port 1

OS:PortList,
  {2a28dde6-03b9-4506-b9a6-f3fe0014a256}, !- Handle
  {f4f6ae75-02e6-47f9-ad01-d1c69185fad8}, !- HVAC Component
  {18417512-e52a-483a-b851-474b3cb5879f}; !- Port 1

OS:PortList,
  {64516e5a-7ef3-4c93-8e61-3c0e3ea0477b}, !- Handle
  {f4f6ae75-02e6-47f9-ad01-d1c69185fad8}; !- HVAC Component

OS:Sizing:Zone,
  {6b06738b-73a2-4230-9e98-b0f87bf44bb0}, !- Handle
  {f4f6ae75-02e6-47f9-ad01-d1c69185fad8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b9664df9-4fe5-43ec-b8ad-3235c503a526}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {f4f6ae75-02e6-47f9-ad01-d1c69185fad8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef7ed86b-5efa-4e99-9e09-826ca088b1ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Handle
  SmallHotel PublicRestroom A  - Story Ground, !- Name
  {cad69683-2281-4b5c-81f4-0ffd419c301d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.963770659557553,                     !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {5883103d-5760-4260-9671-b9a8746309f6}; !- Thermal Zone Name

OS:Surface,
  {8970eb92-238d-4737-b807-27efa771b11f}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {d02946f1-e460-4605-8cd2-647e9643da56}, !- Construction Name
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef0c0172-0b5a-4f11-a7f0-59e404bf63dc}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16c6a261-3e0e-49c7-ac33-d868580f9e93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88657986402541e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  2.88657986402541e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.88657986402541e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.88657986402541e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c497fc8-358f-4ceb-a990-623a7c5a4d5a}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f222b38-3f08-49a6-9cd9-af5c0c334ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.7432;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c948bd13-8438-4c7e-8dcf-afb772d30488}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e2f1c71-db00-4a51-9cb9-eab227d366d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995cd05f-3f41-4520-9404-cefd42776f82}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-15, 2.7432,        !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ab8377-020a-4720-971f-ce53492a3011}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5883103d-5760-4260-9671-b9a8746309f6}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d058653d-5f07-4291-a450-5b49cdcc3e67}, !- Zone Air Inlet Port List
  {10121659-6e51-4965-8c46-d08df2d273e6}, !- Zone Air Exhaust Port List
  {b5b7b80b-2060-4ad9-b81c-1ff6a44056f5}, !- Zone Air Node Name
  {733a10f3-6dfa-45f4-a2fb-27780bdf4f8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a8dfee3-aac5-4861-bac5-c91d392d47a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {060e924f-9064-4950-b7aa-d21d83bd6314}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground Zone Air Node, !- Name
  {b5b7b80b-2060-4ad9-b81c-1ff6a44056f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5b7b80b-2060-4ad9-b81c-1ff6a44056f5}, !- Handle
  {5883103d-5760-4260-9671-b9a8746309f6}, !- Source Object
  11,                                     !- Outlet Port
  {060e924f-9064-4950-b7aa-d21d83bd6314}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d058653d-5f07-4291-a450-5b49cdcc3e67}, !- Handle
  {5883103d-5760-4260-9671-b9a8746309f6}, !- HVAC Component
  {9e07cea2-7a53-4cd6-aaba-74a48bf5816f}; !- Port 1

OS:PortList,
  {10121659-6e51-4965-8c46-d08df2d273e6}, !- Handle
  {5883103d-5760-4260-9671-b9a8746309f6}, !- HVAC Component
  {1fe3cf41-6007-4ccb-a1ea-9d191dad4a55}, !- Port 1
  {d98c6d3b-8d1f-4f0d-8c8f-82b3c7c566e1}; !- Port 2

OS:PortList,
  {733a10f3-6dfa-45f4-a2fb-27780bdf4f8f}, !- Handle
  {5883103d-5760-4260-9671-b9a8746309f6}; !- HVAC Component

OS:Sizing:Zone,
  {f69f7c88-aa7a-47f8-86d4-68bdbfe523b6}, !- Handle
  {5883103d-5760-4260-9671-b9a8746309f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f55e6f6-b26b-496f-a4e5-957643a43fd7}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {5883103d-5760-4260-9671-b9a8746309f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a051d94c-716e-43cc-a4af-9aa618a63fec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e548f7e-7c4b-40dc-b8a1-35a3634aefd5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {16cf2fcd-b57d-4615-be7e-163198eca9d3}, !- Handle
  SmallHotel PublicRestroom B  - Story Ground, !- Name
  {cad69683-2281-4b5c-81f4-0ffd419c301d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.963770659557553,                     !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {9f03b08b-812b-4415-a4d6-2009ef77855e}; !- Thermal Zone Name

OS:Surface,
  {27d0396f-f6e6-49d1-a5fc-7b94051f63b5}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {8892e42e-7a55-4dec-8507-c91f212ad74a}, !- Construction Name
  {16cf2fcd-b57d-4615-be7e-163198eca9d3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77475828372553e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 2.49574226518784, 0,                 !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0dafe7-6c70-4a97-b0bf-9d1471e10e0e}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16cf2fcd-b57d-4615-be7e-163198eca9d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44125741-76c6-4556-88fb-3de4142919ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88657986402541e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.88657986402541e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  2.88657986402541e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.88657986402541e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8db5b23e-d5b0-40d1-b71f-5112f38b343a}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16cf2fcd-b57d-4615-be7e-163198eca9d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78bc6873-5dd1-4db7-a08b-e75c53229b4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.49574226518784, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.49574226518784, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d225b043-228e-44a0-8b70-6932da65687f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16cf2fcd-b57d-4615-be7e-163198eca9d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f71df51-8c09-4535-91fa-4a8452788f37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.99680288865056e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f222b38-3f08-49a6-9cd9-af5c0c334ea0}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16cf2fcd-b57d-4615-be7e-163198eca9d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c497fc8-358f-4ceb-a990-623a7c5a4d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77475828372553e-15, 2.7432,       !- X,Y,Z Vertex 1 {m}
  0, -3.77475828372553e-15, 0,            !- X,Y,Z Vertex 2 {m}
  1.13138294817626, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0e29f9-29dd-421c-8985-91f22ab3122b}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {16cf2fcd-b57d-4615-be7e-163198eca9d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  0, 2.49574226518784, 2.7432,            !- X,Y,Z Vertex 3 {m}
  0, -3.77475828372553e-15, 2.7432;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f03b08b-812b-4415-a4d6-2009ef77855e}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83e8f4d2-806f-4bb2-be57-3e3df79f2c76}, !- Zone Air Inlet Port List
  {de0c63c2-b96d-4b44-9833-9553bd52bec9}, !- Zone Air Exhaust Port List
  {f643c490-5938-4fd0-a4a3-506ff66e5788}, !- Zone Air Node Name
  {467fc473-cce7-45f5-abc2-e9a0cac984f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f0ad3a5-548e-4dfe-bc58-c2275d9b266f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dce1fd69-98b8-4844-8be0-2c62f4e0a555}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground Zone Air Node, !- Name
  {f643c490-5938-4fd0-a4a3-506ff66e5788}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f643c490-5938-4fd0-a4a3-506ff66e5788}, !- Handle
  {9f03b08b-812b-4415-a4d6-2009ef77855e}, !- Source Object
  11,                                     !- Outlet Port
  {dce1fd69-98b8-4844-8be0-2c62f4e0a555}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83e8f4d2-806f-4bb2-be57-3e3df79f2c76}, !- Handle
  {9f03b08b-812b-4415-a4d6-2009ef77855e}, !- HVAC Component
  {a3b86cb3-8c82-41ae-8e3c-3eb1554d149c}; !- Port 1

OS:PortList,
  {de0c63c2-b96d-4b44-9833-9553bd52bec9}, !- Handle
  {9f03b08b-812b-4415-a4d6-2009ef77855e}, !- HVAC Component
  {a3eff83b-df44-45ca-b010-29861747386d}, !- Port 1
  {2f16ec0c-233b-4312-ba75-56dc653e689f}; !- Port 2

OS:PortList,
  {467fc473-cce7-45f5-abc2-e9a0cac984f4}, !- Handle
  {9f03b08b-812b-4415-a4d6-2009ef77855e}; !- HVAC Component

OS:Sizing:Zone,
  {fd0de955-a7e4-4f7b-aa86-5326688ed3c5}, !- Handle
  {9f03b08b-812b-4415-a4d6-2009ef77855e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ddbc88c-a4fe-4c1a-84dc-0c6eb3b40a69}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {9f03b08b-812b-4415-a4d6-2009ef77855e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e8de7c2-77ad-48cd-9101-b2e24ea97f7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c6c60ef-3c55-46f2-9f1e-2a73054a235e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Handle
  SmallHotel PublicRestroom C  - Story Ground, !- Name
  {cad69683-2281-4b5c-81f4-0ffd419c301d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.963770659557553,                     !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {0d5421e4-a76d-4711-956e-ec26231ef049}; !- Thermal Zone Name

OS:Surface,
  {6c744273-7723-4100-bcc6-0cf3960bebce}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {d02946f1-e460-4605-8cd2-647e9643da56}, !- Construction Name
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.77475828372553e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b914de-53f4-4211-a6ae-949fcf671ac5}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8361c51c-71c3-42ea-9385-87dafa7cc07f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88657986402541e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  2.88657986402541e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.88657986402541e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.88657986402541e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b326027a-de02-405a-a59e-f6001978c441}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b460c54e-8945-4958-b68b-9a8c71ee5feb}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2eac113-eaa3-49d3-8f58-aa7ea58b38c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 4.21884749357559e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.21884749357559e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78bc6873-5dd1-4db7-a08b-e75c53229b4c}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8db5b23e-d5b0-40d1-b71f-5112f38b343a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9829c50-44d0-42dc-bda1-3671395f2e7e}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 3 {m}
  0, 3.77475828372553e-15, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d5421e4-a76d-4711-956e-ec26231ef049}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9381e172-5f51-41b1-bccd-f1b59487b9cf}, !- Zone Air Inlet Port List
  {560809d2-3392-41c4-a23f-2d1cd3dd87aa}, !- Zone Air Exhaust Port List
  {f038ca52-a697-4b8d-93f2-40eeeb7338e7}, !- Zone Air Node Name
  {dc6dd828-25bf-4063-a63c-bd442da607e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b0fcd66-3809-4c6c-a8e9-56fe140493fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {955ed9a2-ef33-49fb-b90b-63111a35e7be}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground Zone Air Node, !- Name
  {f038ca52-a697-4b8d-93f2-40eeeb7338e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f038ca52-a697-4b8d-93f2-40eeeb7338e7}, !- Handle
  {0d5421e4-a76d-4711-956e-ec26231ef049}, !- Source Object
  11,                                     !- Outlet Port
  {955ed9a2-ef33-49fb-b90b-63111a35e7be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9381e172-5f51-41b1-bccd-f1b59487b9cf}, !- Handle
  {0d5421e4-a76d-4711-956e-ec26231ef049}, !- HVAC Component
  {7611d1f9-e4d4-43d0-98c0-3000e7967b9f}; !- Port 1

OS:PortList,
  {560809d2-3392-41c4-a23f-2d1cd3dd87aa}, !- Handle
  {0d5421e4-a76d-4711-956e-ec26231ef049}, !- HVAC Component
  {55b8b203-fc22-451f-9d45-dc879d1c690f}, !- Port 1
  {29f210c4-b8c6-445f-aeca-1109ff7b89c4}; !- Port 2

OS:PortList,
  {dc6dd828-25bf-4063-a63c-bd442da607e6}, !- Handle
  {0d5421e4-a76d-4711-956e-ec26231ef049}; !- HVAC Component

OS:Sizing:Zone,
  {8f714ead-0e2a-4bc4-8eb7-7f2282fe3e4f}, !- Handle
  {0d5421e4-a76d-4711-956e-ec26231ef049}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5dab415f-f50d-407e-9199-8360ceccd0bc}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {0d5421e4-a76d-4711-956e-ec26231ef049}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e491e765-4faa-4be4-b809-81bf6b07bf78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {15fa40c8-2e04-4d14-8bd5-1d71d67d3675}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Handle
  SmallHotel StaffLounge A  - Story Ground, !- Name
  {4a074007-fab0-4255-b085-01046c58dd8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.167612288618705,                      !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {3df5c733-b2a2-4166-b4c7-d9e3bdb12782}; !- Thermal Zone Name

OS:Surface,
  {cf5ac557-616b-41ea-b5d3-1af150e924e1}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {d02946f1-e460-4605-8cd2-647e9643da56}, !- Construction Name
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2f1c71-db00-4a51-9cb9-eab227d366d3}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c948bd13-8438-4c7e-8dcf-afb772d30488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-16, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7be41a0-90b3-4bee-9f9e-b160dbf28cd1}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce4c3fb-1f99-447c-a204-d81c93b072f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-16, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4babb279-e5e2-4264-a233-8310d5fe86cc}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54493884-bb5a-4ebc-a32e-b80a360b88b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd18904-303b-4c66-823c-3665090e5645}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-16, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870fa0c6-90f2-4427-98a2-efb625393f25}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-16, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3df5c733-b2a2-4166-b4c7-d9e3bdb12782}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5a62a99-d423-4ff2-8c2b-6e85f9a61a1d}, !- Zone Air Inlet Port List
  {b42aba6a-c926-4341-ae85-f958c6ebfb1c}, !- Zone Air Exhaust Port List
  {b7e6df7a-fdec-44a1-8bb8-42dace3adb7e}, !- Zone Air Node Name
  {a9e2ec5c-b5d7-4cc9-ae52-54e00e222836}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d44f9c1e-b48d-4224-a8c7-8517c0900bbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15c1e98f-a757-48db-9768-03779ca2b7a4}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground Zone Air Node, !- Name
  {b7e6df7a-fdec-44a1-8bb8-42dace3adb7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7e6df7a-fdec-44a1-8bb8-42dace3adb7e}, !- Handle
  {3df5c733-b2a2-4166-b4c7-d9e3bdb12782}, !- Source Object
  11,                                     !- Outlet Port
  {15c1e98f-a757-48db-9768-03779ca2b7a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5a62a99-d423-4ff2-8c2b-6e85f9a61a1d}, !- Handle
  {3df5c733-b2a2-4166-b4c7-d9e3bdb12782}, !- HVAC Component
  {d4b99045-2d94-4ad8-915c-aa944a0896d5}; !- Port 1

OS:PortList,
  {b42aba6a-c926-4341-ae85-f958c6ebfb1c}, !- Handle
  {3df5c733-b2a2-4166-b4c7-d9e3bdb12782}, !- HVAC Component
  {d408909d-1a69-4280-92a0-e13efcaac6cc}; !- Port 1

OS:PortList,
  {a9e2ec5c-b5d7-4cc9-ae52-54e00e222836}, !- Handle
  {3df5c733-b2a2-4166-b4c7-d9e3bdb12782}; !- HVAC Component

OS:Sizing:Zone,
  {28e990b0-4f2e-46fa-8dab-8f1559f2ed4c}, !- Handle
  {3df5c733-b2a2-4166-b4c7-d9e3bdb12782}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1c3afcab-5570-4eff-b92b-a69063c08b62}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground Zone HVAC Equipment List, !- Name
  {3df5c733-b2a2-4166-b4c7-d9e3bdb12782}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e48c580-a57a-4b95-a81d-2b224cdcc8c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6de462bd-a7b1-409e-8e27-0b7ea269d387}, !- Handle
  SmallHotel StaffLounge B  - Story Ground, !- Name
  {4a074007-fab0-4255-b085-01046c58dd8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.167612288618705,                      !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {5a1365c0-6d80-47fe-8404-c01193ac32cd}; !- Thermal Zone Name

OS:Surface,
  {a5923605-858b-4568-b1eb-dddf27d5aea3}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {8892e42e-7a55-4dec-8507-c91f212ad74a}, !- Construction Name
  {6de462bd-a7b1-409e-8e27-0b7ea269d387}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-16, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-16, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f71df51-8c09-4535-91fa-4a8452788f37}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6de462bd-a7b1-409e-8e27-0b7ea269d387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d225b043-228e-44a0-8b70-6932da65687f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-16, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-16, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-16, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-16, -3.99680288865056e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f32e65-9436-49b0-927f-fa27977be81f}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6de462bd-a7b1-409e-8e27-0b7ea269d387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d8c8d0f-4594-4773-94ee-95e6231c52ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  4.71844785465692e-16, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  4.71844785465692e-16, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c54eb2ae-616d-4f9a-adb9-b4bcb548d36b}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6de462bd-a7b1-409e-8e27-0b7ea269d387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa38a4ef-3562-4497-81fb-e335c235d879}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce4c3fb-1f99-447c-a204-d81c93b072f4}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6de462bd-a7b1-409e-8e27-0b7ea269d387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7be41a0-90b3-4bee-9f9e-b160dbf28cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-16, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-16, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.13138294817626, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e0c91b-c5fa-49cc-b431-af2144be1fff}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {6de462bd-a7b1-409e-8e27-0b7ea269d387}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-16, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-16, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a1365c0-6d80-47fe-8404-c01193ac32cd}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ded60144-d4c9-4bb3-b4b2-1b1eb96576c1}, !- Zone Air Inlet Port List
  {10a322b2-44e2-497f-b571-c2a611d2f41b}, !- Zone Air Exhaust Port List
  {ec2a50a6-8aa1-4eba-86dd-4b5b5e19ca3e}, !- Zone Air Node Name
  {8e344b16-9bac-49ea-87fb-a9d25358420f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25005c8e-44d8-4a20-a969-a77c5e5fbabe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b706b49-dbbc-429e-b2e3-959ff0c0b5f4}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground Zone Air Node, !- Name
  {ec2a50a6-8aa1-4eba-86dd-4b5b5e19ca3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec2a50a6-8aa1-4eba-86dd-4b5b5e19ca3e}, !- Handle
  {5a1365c0-6d80-47fe-8404-c01193ac32cd}, !- Source Object
  11,                                     !- Outlet Port
  {7b706b49-dbbc-429e-b2e3-959ff0c0b5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ded60144-d4c9-4bb3-b4b2-1b1eb96576c1}, !- Handle
  {5a1365c0-6d80-47fe-8404-c01193ac32cd}, !- HVAC Component
  {a5e83a75-7a23-4723-b42e-425ff4c811be}; !- Port 1

OS:PortList,
  {10a322b2-44e2-497f-b571-c2a611d2f41b}, !- Handle
  {5a1365c0-6d80-47fe-8404-c01193ac32cd}, !- HVAC Component
  {498ca1ec-3d2b-4032-8770-54142608a533}; !- Port 1

OS:PortList,
  {8e344b16-9bac-49ea-87fb-a9d25358420f}, !- Handle
  {5a1365c0-6d80-47fe-8404-c01193ac32cd}; !- HVAC Component

OS:Sizing:Zone,
  {55d9c686-045d-4400-ae49-970c94f47b8e}, !- Handle
  {5a1365c0-6d80-47fe-8404-c01193ac32cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa6c4a88-3498-4202-9417-07ecf6603982}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground Zone HVAC Equipment List, !- Name
  {5a1365c0-6d80-47fe-8404-c01193ac32cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59964dae-058e-4a3d-8d04-bb6235571ffc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Handle
  SmallHotel StaffLounge C  - Story Ground, !- Name
  {4a074007-fab0-4255-b085-01046c58dd8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.167612288618705,                      !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {d1f08111-8f25-4fd6-9f24-ec97df8f4d02}; !- Thermal Zone Name

OS:Surface,
  {ebb836cf-ebff-449e-b342-8779feda869e}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {d02946f1-e460-4605-8cd2-647e9643da56}, !- Construction Name
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-16, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2eac113-eaa3-49d3-8f58-aa7ea58b38c3}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b460c54e-8945-4958-b68b-9a8c71ee5feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-16, 4.21884749357559e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-16, 4.21884749357559e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8ca6e8-cb6b-4a3f-a1e9-b07d3cdc0fa1}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-16, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95654bd-cdcb-4503-9409-9698c930edf6}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a5491e7-d440-4644-a537-7387de22639a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d8c8d0f-4594-4773-94ee-95e6231c52ac}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88f32e65-9436-49b0-927f-fa27977be81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71844785465692e-16, 0, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.71844785465692e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  1.13138294817626, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.13138294817626, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1bb56bb-aee7-4040-afa7-e0058602e931}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13138294817626, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.13138294817626, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-16, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d1f08111-8f25-4fd6-9f24-ec97df8f4d02}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d2f4988-3716-43f0-aac9-ae6353c8548b}, !- Zone Air Inlet Port List
  {de015526-0f18-4ede-bd4c-a1b35741a23b}, !- Zone Air Exhaust Port List
  {0fa8327f-190e-49c1-aa64-602387def05c}, !- Zone Air Node Name
  {e2e8da13-83a3-472d-b8d2-e1bc941db936}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd15bcef-515e-44bc-be26-aa6611a1d3e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {056dc4e9-b922-480f-b477-fdf151cf5158}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground Zone Air Node, !- Name
  {0fa8327f-190e-49c1-aa64-602387def05c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fa8327f-190e-49c1-aa64-602387def05c}, !- Handle
  {d1f08111-8f25-4fd6-9f24-ec97df8f4d02}, !- Source Object
  11,                                     !- Outlet Port
  {056dc4e9-b922-480f-b477-fdf151cf5158}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d2f4988-3716-43f0-aac9-ae6353c8548b}, !- Handle
  {d1f08111-8f25-4fd6-9f24-ec97df8f4d02}, !- HVAC Component
  {b453b21e-6d12-4815-adc1-9ecff5da7b61}; !- Port 1

OS:PortList,
  {de015526-0f18-4ede-bd4c-a1b35741a23b}, !- Handle
  {d1f08111-8f25-4fd6-9f24-ec97df8f4d02}, !- HVAC Component
  {e82dc55b-3f00-4be3-a2ab-158e1ce3161b}; !- Port 1

OS:PortList,
  {e2e8da13-83a3-472d-b8d2-e1bc941db936}, !- Handle
  {d1f08111-8f25-4fd6-9f24-ec97df8f4d02}; !- HVAC Component

OS:Sizing:Zone,
  {30db014e-5755-48ac-a912-b85c5700ec14}, !- Handle
  {d1f08111-8f25-4fd6-9f24-ec97df8f4d02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6f26975a-fbe9-404d-97b3-5b23f8df5692}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground Zone HVAC Equipment List, !- Name
  {d1f08111-8f25-4fd6-9f24-ec97df8f4d02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {825aee6d-2189-45c7-9354-46eae842256d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d1477e0c-8dc2-42c9-adb2-805543acd6f4}, !- Handle
  SmallHotel ElevatorCore A  - Story Ground, !- Name
  {56297c87-feda-44f2-b9f9-da0bb657a40c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.29899523679496,                       !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {58700a44-1529-4fd6-9a9e-620cea38f709}; !- Thermal Zone Name

OS:Surface,
  {d262c505-1030-488d-9005-932c3f9a40af}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {f5ff092f-69b8-4c15-a174-35c5f323c39e}, !- Construction Name
  {d1477e0c-8dc2-42c9-adb2-805543acd6f4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.57834905115947, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.57834905115947, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54493884-bb5a-4ebc-a32e-b80a360b88b3}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1477e0c-8dc2-42c9-adb2-805543acd6f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4babb279-e5e2-4264-a233-8310d5fe86cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10702591327572e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  5.10702591327572e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.10702591327572e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.10702591327572e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15b91a9-0956-4ba4-becd-0e91303f839b}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1477e0c-8dc2-42c9-adb2-805543acd6f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e5a1ef2-4bd6-4528-8f94-ceecb8fe162a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57834905115947, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.57834905115947, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14adb38d-0255-4d97-a683-26654f0b7896}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1477e0c-8dc2-42c9-adb2-805543acd6f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c900d6-924f-4245-aa01-e5dcc37544d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57834905115947, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.57834905115947, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.57834905115947, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.57834905115947, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eeeb178-f81d-44ee-a1d3-7c454a7eedf3}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1477e0c-8dc2-42c9-adb2-805543acd6f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57834905115947, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.57834905115947, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40372314-ae0a-40e4-9ec5-8585db67ee15}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {d1477e0c-8dc2-42c9-adb2-805543acd6f4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57834905115947, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.57834905115947, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58700a44-1529-4fd6-9a9e-620cea38f709}, !- Handle
  Zone SmallHotel ElevatorCore A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2aea587f-9ad9-45b2-b227-8ee21fd7a1ee}, !- Zone Air Inlet Port List
  {b30c6d52-e160-4713-8682-7193b67aba12}, !- Zone Air Exhaust Port List
  {818552aa-f796-44d0-8211-5ffb4aee0eb5}, !- Zone Air Node Name
  {2d9b37ee-bc6e-41ea-b87c-1ab001531120}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27b1b4a1-6b9d-4637-b4e5-3eb8a392e3e7}, !- Handle
  Zone SmallHotel ElevatorCore A  - Story Ground Zone Air Node, !- Name
  {818552aa-f796-44d0-8211-5ffb4aee0eb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {818552aa-f796-44d0-8211-5ffb4aee0eb5}, !- Handle
  {58700a44-1529-4fd6-9a9e-620cea38f709}, !- Source Object
  11,                                     !- Outlet Port
  {27b1b4a1-6b9d-4637-b4e5-3eb8a392e3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2aea587f-9ad9-45b2-b227-8ee21fd7a1ee}, !- Handle
  {58700a44-1529-4fd6-9a9e-620cea38f709}; !- HVAC Component

OS:PortList,
  {b30c6d52-e160-4713-8682-7193b67aba12}, !- Handle
  {58700a44-1529-4fd6-9a9e-620cea38f709}; !- HVAC Component

OS:PortList,
  {2d9b37ee-bc6e-41ea-b87c-1ab001531120}, !- Handle
  {58700a44-1529-4fd6-9a9e-620cea38f709}; !- HVAC Component

OS:Sizing:Zone,
  {23c4cd49-e96b-42d8-bb2e-695824b2f8dc}, !- Handle
  {58700a44-1529-4fd6-9a9e-620cea38f709}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b85274ec-aa03-4e33-a0c3-d7058ad94914}, !- Handle
  Zone SmallHotel ElevatorCore A  - Story Ground Zone HVAC Equipment List, !- Name
  {58700a44-1529-4fd6-9a9e-620cea38f709}; !- Thermal Zone

OS:Space,
  {6447321e-22af-4b55-b51c-9e3b906f25b6}, !- Handle
  SmallHotel ElevatorCore B  - Story Ground, !- Name
  {56297c87-feda-44f2-b9f9-da0bb657a40c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.29899523679496,                       !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {ff62bcc1-5872-4a88-a438-30462d8103e6}; !- Thermal Zone Name

OS:Surface,
  {7736a1d7-8cd7-4182-bf5d-b294d113f21d}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {e35839e1-4b0a-4cc6-8ffd-31dba6519293}, !- Construction Name
  {6447321e-22af-4b55-b51c-9e3b906f25b6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  1.57834905115947, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.57834905115947, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa38a4ef-3562-4497-81fb-e335c235d879}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6447321e-22af-4b55-b51c-9e3b906f25b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c54eb2ae-616d-4f9a-adb9-b4bcb548d36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10702591327572e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.10702591327572e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  5.10702591327572e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.10702591327572e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82203755-7191-4d68-a0e9-2d2539aea48c}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6447321e-22af-4b55-b51c-9e3b906f25b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ccd29de-cf93-4397-a52c-c56215f67274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57834905115947, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.57834905115947, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998bd3c2-0afd-4d56-9132-d0892af789fd}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6447321e-22af-4b55-b51c-9e3b906f25b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68d37732-e834-4f6a-aabb-f1fa92a04c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57834905115947, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.57834905115947, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.57834905115947, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  1.57834905115947, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5a1ef2-4bd6-4528-8f94-ceecb8fe162a}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6447321e-22af-4b55-b51c-9e3b906f25b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f15b91a9-0956-4ba4-becd-0e91303f839b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.57834905115947, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.57834905115947, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ff3b81-ba04-4a38-bfa1-5492b8ccbf74}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {6447321e-22af-4b55-b51c-9e3b906f25b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57834905115947, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.57834905115947, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff62bcc1-5872-4a88-a438-30462d8103e6}, !- Handle
  Zone SmallHotel ElevatorCore B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d7969bd-8b7d-4fe1-bf17-bb5cf97e0118}, !- Zone Air Inlet Port List
  {736698c1-b7a1-46cd-b883-b3fc5cfa8ba6}, !- Zone Air Exhaust Port List
  {427758ac-816f-4d70-960a-70f998b41a1d}, !- Zone Air Node Name
  {d8a43cb2-eaf0-47ea-a392-890631fd55a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {075e0cf2-1168-4989-82e8-a011c2e5739e}, !- Handle
  Zone SmallHotel ElevatorCore B  - Story Ground Zone Air Node, !- Name
  {427758ac-816f-4d70-960a-70f998b41a1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {427758ac-816f-4d70-960a-70f998b41a1d}, !- Handle
  {ff62bcc1-5872-4a88-a438-30462d8103e6}, !- Source Object
  11,                                     !- Outlet Port
  {075e0cf2-1168-4989-82e8-a011c2e5739e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d7969bd-8b7d-4fe1-bf17-bb5cf97e0118}, !- Handle
  {ff62bcc1-5872-4a88-a438-30462d8103e6}; !- HVAC Component

OS:PortList,
  {736698c1-b7a1-46cd-b883-b3fc5cfa8ba6}, !- Handle
  {ff62bcc1-5872-4a88-a438-30462d8103e6}; !- HVAC Component

OS:PortList,
  {d8a43cb2-eaf0-47ea-a392-890631fd55a4}, !- Handle
  {ff62bcc1-5872-4a88-a438-30462d8103e6}; !- HVAC Component

OS:Sizing:Zone,
  {3f8483ff-bc68-4b18-a715-7b164661214d}, !- Handle
  {ff62bcc1-5872-4a88-a438-30462d8103e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0bbf8fcf-97ba-4099-8d35-18b3425b327c}, !- Handle
  Zone SmallHotel ElevatorCore B  - Story Ground Zone HVAC Equipment List, !- Name
  {ff62bcc1-5872-4a88-a438-30462d8103e6}; !- Thermal Zone

OS:Space,
  {5fd2c32b-5e7e-4f5a-8bdd-6a8d884b16ae}, !- Handle
  SmallHotel ElevatorCore C  - Story Ground, !- Name
  {56297c87-feda-44f2-b9f9-da0bb657a40c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.29899523679496,                       !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {163b6475-6809-4094-9870-4db7afae0364}; !- Thermal Zone Name

OS:Surface,
  {ddbe18c0-8e61-4132-ba73-ff7aba321c4e}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {f5ff092f-69b8-4c15-a174-35c5f323c39e}, !- Construction Name
  {5fd2c32b-5e7e-4f5a-8bdd-6a8d884b16ae}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.57834905115947, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.57834905115947, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5491e7-d440-4644-a537-7387de22639a}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fd2c32b-5e7e-4f5a-8bdd-6a8d884b16ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e95654bd-cdcb-4503-9409-9698c930edf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10702591327572e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  5.10702591327572e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.10702591327572e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.10702591327572e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd441b0-073d-49b5-a46b-2dbd0ec35f38}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fd2c32b-5e7e-4f5a-8bdd-6a8d884b16ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  1.57834905115947, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.57834905115947, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa575161-3de3-44a4-a55e-cdeb7bd20a52}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fd2c32b-5e7e-4f5a-8bdd-6a8d884b16ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0889fb1-a801-45fc-bffc-263798ee8515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57834905115947, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.57834905115947, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.57834905115947, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.57834905115947, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccd29de-cf93-4397-a52c-c56215f67274}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fd2c32b-5e7e-4f5a-8bdd-6a8d884b16ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82203755-7191-4d68-a0e9-2d2539aea48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 0, 2.7432,       !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.57834905115947, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.57834905115947, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3333793e-4021-4f54-a551-3292e0c641ef}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {5fd2c32b-5e7e-4f5a-8bdd-6a8d884b16ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57834905115947, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.57834905115947, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {163b6475-6809-4094-9870-4db7afae0364}, !- Handle
  Zone SmallHotel ElevatorCore C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c14e9e4a-71b2-44fc-8f11-a9eabc01e25c}, !- Zone Air Inlet Port List
  {f8455d09-680c-458f-b071-bb00a17ca77c}, !- Zone Air Exhaust Port List
  {5f25be61-3df8-46d6-b70d-6f19e865bc95}, !- Zone Air Node Name
  {81227cae-b2a5-4645-abd3-603cb448eaa5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24ba05a0-66c1-4e1c-a777-f0d6212779e5}, !- Handle
  Zone SmallHotel ElevatorCore C  - Story Ground Zone Air Node, !- Name
  {5f25be61-3df8-46d6-b70d-6f19e865bc95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f25be61-3df8-46d6-b70d-6f19e865bc95}, !- Handle
  {163b6475-6809-4094-9870-4db7afae0364}, !- Source Object
  11,                                     !- Outlet Port
  {24ba05a0-66c1-4e1c-a777-f0d6212779e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c14e9e4a-71b2-44fc-8f11-a9eabc01e25c}, !- Handle
  {163b6475-6809-4094-9870-4db7afae0364}; !- HVAC Component

OS:PortList,
  {f8455d09-680c-458f-b071-bb00a17ca77c}, !- Handle
  {163b6475-6809-4094-9870-4db7afae0364}; !- HVAC Component

OS:PortList,
  {81227cae-b2a5-4645-abd3-603cb448eaa5}, !- Handle
  {163b6475-6809-4094-9870-4db7afae0364}; !- HVAC Component

OS:Sizing:Zone,
  {8d134afc-e862-4641-b7de-8f6fafd2f42e}, !- Handle
  {163b6475-6809-4094-9870-4db7afae0364}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1417dbf3-c419-47b2-99e2-66a314dc4f9b}, !- Handle
  Zone SmallHotel ElevatorCore C  - Story Ground Zone HVAC Equipment List, !- Name
  {163b6475-6809-4094-9870-4db7afae0364}; !- Thermal Zone

OS:Space,
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Handle
  SmallHotel Meeting A  - Story Ground,   !- Name
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.87734428795443,                       !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {ab1ef0f3-e486-43c1-ba75-ac595264963e}; !- Thermal Zone Name

OS:Surface,
  {d516c04a-ed1c-4b2f-aa93-2ed4c1f47c7c}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {58950069-df79-456e-aecd-54e47c1bab7b}, !- Construction Name
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.79353814364508, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.79353814364508, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c900d6-924f-4245-aa01-e5dcc37544d6}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14adb38d-0255-4d97-a683-26654f0b7896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe8c885f-b046-4543-b756-eae88862ef1c}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb41c191-6e74-4dc4-99a7-886a84dde42a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79353814364508, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  2.79353814364508, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd1832fb-11ff-4252-a6ac-4c1cb2ec9572}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26c03929-0000-4b08-b46f-1f55c7281921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79353814364508, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.79353814364508, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.79353814364508, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.79353814364508, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b691af23-de7f-4aaa-8963-5dc67ff85b26}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79353814364508, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.79353814364508, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca7c74b-2097-446e-b90c-25682b25a3f7}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79353814364508, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.79353814364508, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab1ef0f3-e486-43c1-ba75-ac595264963e}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {426f82e5-c778-4dd0-a53e-e2687c058fe6}, !- Zone Air Inlet Port List
  {03469c52-c5b7-4f93-8aa9-f560c5a673e9}, !- Zone Air Exhaust Port List
  {34c7ec44-3f8c-4984-9ad6-df4544be2764}, !- Zone Air Node Name
  {9fbd3e1b-79f3-4365-85cf-9bd4090d1c3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb823a1f-a9cb-41df-bf58-a151ee647311}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46c4a5ae-9df5-43b5-bca1-93a3f2229d53}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground Zone Air Node, !- Name
  {34c7ec44-3f8c-4984-9ad6-df4544be2764}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34c7ec44-3f8c-4984-9ad6-df4544be2764}, !- Handle
  {ab1ef0f3-e486-43c1-ba75-ac595264963e}, !- Source Object
  11,                                     !- Outlet Port
  {46c4a5ae-9df5-43b5-bca1-93a3f2229d53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {426f82e5-c778-4dd0-a53e-e2687c058fe6}, !- Handle
  {ab1ef0f3-e486-43c1-ba75-ac595264963e}, !- HVAC Component
  {c889f687-6507-4ec7-a42a-2357c376e1a5}; !- Port 1

OS:PortList,
  {03469c52-c5b7-4f93-8aa9-f560c5a673e9}, !- Handle
  {ab1ef0f3-e486-43c1-ba75-ac595264963e}, !- HVAC Component
  {69c58d38-e49e-4b8d-8d77-833370e17f3e}; !- Port 1

OS:PortList,
  {9fbd3e1b-79f3-4365-85cf-9bd4090d1c3f}, !- Handle
  {ab1ef0f3-e486-43c1-ba75-ac595264963e}; !- HVAC Component

OS:Sizing:Zone,
  {a6b957b0-cfcf-4620-b1d7-afbf0f8b3dc2}, !- Handle
  {ab1ef0f3-e486-43c1-ba75-ac595264963e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c26f8ca8-b66b-4b31-a91a-fc532b5388c2}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground Zone HVAC Equipment List, !- Name
  {ab1ef0f3-e486-43c1-ba75-ac595264963e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28964288-7e08-491f-b45f-3ca706043da4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f1db974-32d7-49c8-88f9-effca7e2d15d}, !- Handle
  SmallHotel Meeting B  - Story Ground,   !- Name
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.87734428795443,                       !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {7b9e95fc-94b7-474a-ae7f-355a75242701}; !- Thermal Zone Name

OS:Surface,
  {7e9ac9c7-6df4-4bfa-9a1e-7ba247cb5111}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {127b4891-166e-43f7-bc66-6fb3af3f4085}, !- Construction Name
  {6f1db974-32d7-49c8-88f9-effca7e2d15d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  2.79353814364508, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  2.79353814364508, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68d37732-e834-4f6a-aabb-f1fa92a04c74}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f1db974-32d7-49c8-88f9-effca7e2d15d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998bd3c2-0afd-4d56-9132-d0892af789fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.49574226518784, 2.7432,            !- X,Y,Z Vertex 1 {m}
  0, 2.49574226518784, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.77475828372553e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.77475828372553e-15, 2.7432;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a8ec638-b11a-48a2-b2c0-53a80602d190}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f1db974-32d7-49c8-88f9-effca7e2d15d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c7de16-3700-4850-ab8b-92bef0a77d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79353814364508, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.79353814364508, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc049043-6645-4405-8dbd-1a37a02f79f3}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f1db974-32d7-49c8-88f9-effca7e2d15d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {566925b0-9a07-403c-a605-5e660cd48b22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79353814364508, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.79353814364508, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.79353814364508, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  2.79353814364508, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb41c191-6e74-4dc4-99a7-886a84dde42a}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f1db974-32d7-49c8-88f9-effca7e2d15d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe8c885f-b046-4543-b756-eae88862ef1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.79353814364508, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.79353814364508, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d994438b-3f86-4676-b591-15728f23dd46}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {6f1db974-32d7-49c8-88f9-effca7e2d15d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79353814364508, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.79353814364508, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7b9e95fc-94b7-474a-ae7f-355a75242701}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c45e003-1abe-483e-9367-682279c2c9e0}, !- Zone Air Inlet Port List
  {50aaa757-1890-4a6c-8d65-f024a0b05dfc}, !- Zone Air Exhaust Port List
  {71e40227-fede-4e6d-9844-33226d4e254f}, !- Zone Air Node Name
  {0a40a3ce-bec8-492c-8388-4cff741be5a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07d45ad7-18b8-44df-9406-74ed2f216990}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3f36105-4ab1-4006-a9f1-6379a73bb08c}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground Zone Air Node, !- Name
  {71e40227-fede-4e6d-9844-33226d4e254f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71e40227-fede-4e6d-9844-33226d4e254f}, !- Handle
  {7b9e95fc-94b7-474a-ae7f-355a75242701}, !- Source Object
  11,                                     !- Outlet Port
  {e3f36105-4ab1-4006-a9f1-6379a73bb08c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c45e003-1abe-483e-9367-682279c2c9e0}, !- Handle
  {7b9e95fc-94b7-474a-ae7f-355a75242701}, !- HVAC Component
  {03b37496-eb3e-470a-bfa6-9acba0adfa12}; !- Port 1

OS:PortList,
  {50aaa757-1890-4a6c-8d65-f024a0b05dfc}, !- Handle
  {7b9e95fc-94b7-474a-ae7f-355a75242701}, !- HVAC Component
  {71c2a931-bdaa-484d-8869-8d9fbf94a276}; !- Port 1

OS:PortList,
  {0a40a3ce-bec8-492c-8388-4cff741be5a9}, !- Handle
  {7b9e95fc-94b7-474a-ae7f-355a75242701}; !- HVAC Component

OS:Sizing:Zone,
  {be289d50-19be-4da2-aabe-3bd7b762aa9d}, !- Handle
  {7b9e95fc-94b7-474a-ae7f-355a75242701}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fb5a164f-cc8a-40ff-aecb-6ed0528e7689}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground Zone HVAC Equipment List, !- Name
  {7b9e95fc-94b7-474a-ae7f-355a75242701}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5929661b-0dfd-496c-8880-b8f481c69f9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Handle
  SmallHotel Meeting C  - Story Ground,   !- Name
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.87734428795443,                       !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {dc8c403f-48c4-4ce2-8cc5-49ade9333e1b}; !- Thermal Zone Name

OS:Surface,
  {a2f955de-f04b-4e69-b3a8-60b143487e3d}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {58950069-df79-456e-aecd-54e47c1bab7b}, !- Construction Name
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.79353814364508, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.79353814364508, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0889fb1-a801-45fc-bffc-263798ee8515}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa575161-3de3-44a4-a55e-cdeb7bd20a52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 2.7432,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.77475828372553e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.77475828372553e-15, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d31f35b-598a-4452-b146-191b28cc8c94}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  2.79353814364508, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  2.79353814364508, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b802711-3f79-4388-a609-928ad9412dec}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d8f1692-652f-469c-8cc9-2f6e472fd5ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79353814364508, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.79353814364508, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.79353814364508, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.79353814364508, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c7de16-3700-4850-ab8b-92bef0a77d00}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a8ec638-b11a-48a2-b2c0-53a80602d190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 0, 2.7432,       !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  2.79353814364508, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.79353814364508, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edb0075-3a91-41f6-8a51-3f78c6761a2d}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79353814364508, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.79353814364508, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc8c403f-48c4-4ce2-8cc5-49ade9333e1b}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {737f4ca8-4644-43b6-b34c-bd65d4cda260}, !- Zone Air Inlet Port List
  {532ed292-2869-42bf-a689-9d3ff3d5ec8b}, !- Zone Air Exhaust Port List
  {cbdfa5de-ef35-4b99-bfed-10bb9b5b6427}, !- Zone Air Node Name
  {092aee61-05a1-4c0f-b5dd-5d0fc89a4c6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03feb4fa-1e98-42c8-900c-3cee52c9fb8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c43a3678-d5ca-4ace-9d67-1afe3c5c82a7}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground Zone Air Node, !- Name
  {cbdfa5de-ef35-4b99-bfed-10bb9b5b6427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbdfa5de-ef35-4b99-bfed-10bb9b5b6427}, !- Handle
  {dc8c403f-48c4-4ce2-8cc5-49ade9333e1b}, !- Source Object
  11,                                     !- Outlet Port
  {c43a3678-d5ca-4ace-9d67-1afe3c5c82a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {737f4ca8-4644-43b6-b34c-bd65d4cda260}, !- Handle
  {dc8c403f-48c4-4ce2-8cc5-49ade9333e1b}, !- HVAC Component
  {a4b95fea-356d-4db1-bcd4-cef5af30fdf1}; !- Port 1

OS:PortList,
  {532ed292-2869-42bf-a689-9d3ff3d5ec8b}, !- Handle
  {dc8c403f-48c4-4ce2-8cc5-49ade9333e1b}, !- HVAC Component
  {e279dd35-22fa-4e5f-9335-f25fbececdf6}; !- Port 1

OS:PortList,
  {092aee61-05a1-4c0f-b5dd-5d0fc89a4c6c}, !- Handle
  {dc8c403f-48c4-4ce2-8cc5-49ade9333e1b}; !- HVAC Component

OS:Sizing:Zone,
  {5e25d865-7971-466a-a772-58362ff73708}, !- Handle
  {dc8c403f-48c4-4ce2-8cc5-49ade9333e1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
