  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {69ec12fc-c57c-427b-a52b-d0e3d1b0ae18}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground Zone HVAC Equipment List, !- Name
  {dc8c403f-48c4-4ce2-8cc5-49ade9333e1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85841ba7-e0ba-4705-a112-e1acd5075767}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Handle
  SmallHotel Laundry A  - Story Ground,   !- Name
  {8c6ce420-c0c2-4a04-af35-a02f7c3bf819}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.67088243159951,                       !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {f0764877-ae7d-468d-8464-7cceac8bbc00}; !- Thermal Zone Name

OS:Surface,
  {13d0bbbb-fedb-4799-8077-f0597db4a07c}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {320c32e0-35f7-4564-af5d-597e111a1513}, !- Construction Name
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.408116535247, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  3.408116535247, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c03929-0000-4b08-b46f-1f55c7281921}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd1832fb-11ff-4252-a6ac-4c1cb2ec9572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd9bb5f-dc87-4405-92a9-960f2ec2e668}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f0ce231-3a87-4a2d-9ce1-721355c51daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.408116535247, 4.572, 2.7432,          !- X,Y,Z Vertex 1 {m}
  3.408116535247, 4.572, 0,               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac4d9f56-d770-44e1-ab3f-e3357ed79371}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4cfcda4-3a97-48cc-9694-48adf87a3428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.408116535247, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.408116535247, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.408116535247, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  3.408116535247, 4.572, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05bc279c-fef1-412e-8834-76f770a6b437}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.408116535247, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.408116535247, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60849dc4-c4f0-4ed8-9820-2a366b3962af}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.408116535247, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.408116535247, 4.572, 2.7432,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0764877-ae7d-468d-8464-7cceac8bbc00}, !- Handle
  Zone SmallHotel Laundry A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d30d25d5-ecd1-4f16-8ffb-f9911e451293}, !- Zone Air Inlet Port List
  {64aa89ab-237f-4575-af67-04e123751465}, !- Zone Air Exhaust Port List
  {81b9295d-6cfa-4d20-8a3d-e5b6f2adfb45}, !- Zone Air Node Name
  {19ca8db3-1ad3-476c-b611-685a70803051}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9da0140-f30f-4eb8-8c24-d0335871f7f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d93f3b6a-5604-4b62-aa26-d2f994ce2b25}, !- Handle
  Zone SmallHotel Laundry A  - Story Ground Zone Air Node, !- Name
  {81b9295d-6cfa-4d20-8a3d-e5b6f2adfb45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81b9295d-6cfa-4d20-8a3d-e5b6f2adfb45}, !- Handle
  {f0764877-ae7d-468d-8464-7cceac8bbc00}, !- Source Object
  11,                                     !- Outlet Port
  {d93f3b6a-5604-4b62-aa26-d2f994ce2b25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d30d25d5-ecd1-4f16-8ffb-f9911e451293}, !- Handle
  {f0764877-ae7d-468d-8464-7cceac8bbc00}, !- HVAC Component
  {fed7aa2e-f7e0-46c8-91b2-4223a917bc66}; !- Port 1

OS:PortList,
  {64aa89ab-237f-4575-af67-04e123751465}, !- Handle
  {f0764877-ae7d-468d-8464-7cceac8bbc00}, !- HVAC Component
  {37c8508a-3139-45c5-b87f-1720aaad734e}; !- Port 1

OS:PortList,
  {19ca8db3-1ad3-476c-b611-685a70803051}, !- Handle
  {f0764877-ae7d-468d-8464-7cceac8bbc00}; !- HVAC Component

OS:Sizing:Zone,
  {0b576463-918f-4b22-9c58-2dc7cbaf06c8}, !- Handle
  {f0764877-ae7d-468d-8464-7cceac8bbc00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9296cc51-5fc3-4e14-9077-dc908b305a2b}, !- Handle
  Zone SmallHotel Laundry A  - Story Ground Zone HVAC Equipment List, !- Name
  {f0764877-ae7d-468d-8464-7cceac8bbc00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3315c965-c54e-480d-89d3-3481d9312c75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {52b07100-0bcc-4f00-8c26-159a17b9d184}, !- Handle
  SmallHotel Laundry B  - Story Ground,   !- Name
  {8c6ce420-c0c2-4a04-af35-a02f7c3bf819}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.67088243159951,                       !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {8dce2b1c-baed-4d09-890b-692ce1f4a478}; !- Thermal Zone Name

OS:Surface,
  {cf3feae2-89e6-4a87-8236-2e1cebc5143d}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {11ec85cb-c882-4a21-93d0-a0d6a6963a69}, !- Construction Name
  {52b07100-0bcc-4f00-8c26-159a17b9d184}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  3.408116535247, 2.49574226518784, 0,    !- X,Y,Z Vertex 3 {m}
  3.408116535247, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566925b0-9a07-403c-a605-5e660cd48b22}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b07100-0bcc-4f00-8c26-159a17b9d184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc049043-6645-4405-8dbd-1a37a02f79f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f658820-b176-4e1a-989b-df3aef4b9ac9}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b07100-0bcc-4f00-8c26-159a17b9d184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22461e61-ec1a-42a6-bd77-5b726f200727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.408116535247, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.408116535247, 2.49574226518784, 0,    !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b1b4146-43d6-40d0-ab91-d738eaa7a926}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b07100-0bcc-4f00-8c26-159a17b9d184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22873471-95f5-4006-a39a-9264389eb366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.408116535247, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.408116535247, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.408116535247, 2.49574226518784, 0,    !- X,Y,Z Vertex 3 {m}
  3.408116535247, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f0ce231-3a87-4a2d-9ce1-721355c51daf}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b07100-0bcc-4f00-8c26-159a17b9d184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dd9bb5f-dc87-4405-92a9-960f2ec2e668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.408116535247, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.408116535247, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebc4784-c9b3-4e4d-b034-0b5a571b9d36}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {52b07100-0bcc-4f00-8c26-159a17b9d184}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.408116535247, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.408116535247, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8dce2b1c-baed-4d09-890b-692ce1f4a478}, !- Handle
  Zone SmallHotel Laundry B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feb0f664-f102-4eda-a4c1-700288596bfa}, !- Zone Air Inlet Port List
  {584fe5c1-615d-49d1-9c43-d378e9ca0b82}, !- Zone Air Exhaust Port List
  {1a7b94bc-0edf-464c-8d00-0e6711fa510c}, !- Zone Air Node Name
  {6c292187-2a1e-4c1b-a363-10d29abb680b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b0cee11-4cdf-4d2a-9e01-9021c500222b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7528455b-7bf0-4dae-959d-fd7607ac4a7f}, !- Handle
  Zone SmallHotel Laundry B  - Story Ground Zone Air Node, !- Name
  {1a7b94bc-0edf-464c-8d00-0e6711fa510c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a7b94bc-0edf-464c-8d00-0e6711fa510c}, !- Handle
  {8dce2b1c-baed-4d09-890b-692ce1f4a478}, !- Source Object
  11,                                     !- Outlet Port
  {7528455b-7bf0-4dae-959d-fd7607ac4a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feb0f664-f102-4eda-a4c1-700288596bfa}, !- Handle
  {8dce2b1c-baed-4d09-890b-692ce1f4a478}, !- HVAC Component
  {b43944c9-d8fa-4115-a6f4-331f33f51849}; !- Port 1

OS:PortList,
  {584fe5c1-615d-49d1-9c43-d378e9ca0b82}, !- Handle
  {8dce2b1c-baed-4d09-890b-692ce1f4a478}, !- HVAC Component
  {e3a668da-728a-4e35-9a4b-0366679ea560}; !- Port 1

OS:PortList,
  {6c292187-2a1e-4c1b-a363-10d29abb680b}, !- Handle
  {8dce2b1c-baed-4d09-890b-692ce1f4a478}; !- HVAC Component

OS:Sizing:Zone,
  {aed19e81-70ac-4b0e-8f0b-bf4530a35d0a}, !- Handle
  {8dce2b1c-baed-4d09-890b-692ce1f4a478}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {351d0e85-92a9-4794-8863-f538384b22b8}, !- Handle
  Zone SmallHotel Laundry B  - Story Ground Zone HVAC Equipment List, !- Name
  {8dce2b1c-baed-4d09-890b-692ce1f4a478}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24a24ed1-93c1-40ab-a3d0-d8b288f2a9af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {62936e18-1335-4163-bb87-f09998105585}, !- Handle
  SmallHotel Laundry C  - Story Ground,   !- Name
  {8c6ce420-c0c2-4a04-af35-a02f7c3bf819}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.67088243159951,                       !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {e35e344a-0ea8-4f72-adfa-ccb0eb48ad72}; !- Thermal Zone Name

OS:Surface,
  {55fd102e-f873-4b6f-8856-ce78cdf2016d}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {320c32e0-35f7-4564-af5d-597e111a1513}, !- Construction Name
  {62936e18-1335-4163-bb87-f09998105585}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.408116535247, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  3.408116535247, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8f1692-652f-469c-8cc9-2f6e472fd5ad}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62936e18-1335-4163-bb87-f09998105585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b802711-3f79-4388-a609-928ad9412dec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019a7ce9-eac3-492a-ad4e-89197cf49f8a}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62936e18-1335-4163-bb87-f09998105585}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  3.408116535247, 4.572, 2.7432,          !- X,Y,Z Vertex 2 {m}
  3.408116535247, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009cf864-6028-49b3-8a47-7fb2ea77c63f}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62936e18-1335-4163-bb87-f09998105585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efae97b9-fb77-4500-93cd-b1d763802b2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.408116535247, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.408116535247, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.408116535247, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  3.408116535247, 4.572, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22461e61-ec1a-42a6-bd77-5b726f200727}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62936e18-1335-4163-bb87-f09998105585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f658820-b176-4e1a-989b-df3aef4b9ac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 2.7432,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.408116535247, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  3.408116535247, 0, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69595372-8329-4f17-95b2-d00bd892bf74}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {62936e18-1335-4163-bb87-f09998105585}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.408116535247, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.408116535247, 4.572, 2.7432,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e35e344a-0ea8-4f72-adfa-ccb0eb48ad72}, !- Handle
  Zone SmallHotel Laundry C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e637fe0-d481-4b28-9926-c0a6e6e393f8}, !- Zone Air Inlet Port List
  {153bbc18-d430-4399-b198-ddf9359080a7}, !- Zone Air Exhaust Port List
  {d89116e8-4f54-470d-ac0a-c0bc8858760d}, !- Zone Air Node Name
  {58057681-3f89-480a-bee7-b600efca8b5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {efd4ff97-3fab-40d6-a7cc-cc929f11b30f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93babd5b-aa46-48ba-9895-ba8b1b259129}, !- Handle
  Zone SmallHotel Laundry C  - Story Ground Zone Air Node, !- Name
  {d89116e8-4f54-470d-ac0a-c0bc8858760d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d89116e8-4f54-470d-ac0a-c0bc8858760d}, !- Handle
  {e35e344a-0ea8-4f72-adfa-ccb0eb48ad72}, !- Source Object
  11,                                     !- Outlet Port
  {93babd5b-aa46-48ba-9895-ba8b1b259129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e637fe0-d481-4b28-9926-c0a6e6e393f8}, !- Handle
  {e35e344a-0ea8-4f72-adfa-ccb0eb48ad72}, !- HVAC Component
  {fc92a996-4884-4184-9295-94352ff3ad68}; !- Port 1

OS:PortList,
  {153bbc18-d430-4399-b198-ddf9359080a7}, !- Handle
  {e35e344a-0ea8-4f72-adfa-ccb0eb48ad72}, !- HVAC Component
  {1cc51811-8a03-4354-a2fa-ae02d18d45b6}; !- Port 1

OS:PortList,
  {58057681-3f89-480a-bee7-b600efca8b5c}, !- Handle
  {e35e344a-0ea8-4f72-adfa-ccb0eb48ad72}; !- HVAC Component

OS:Sizing:Zone,
  {efb1472b-7bcc-4bc8-b71f-945e7df1137f}, !- Handle
  {e35e344a-0ea8-4f72-adfa-ccb0eb48ad72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d08ac6d2-1046-4f5b-bb94-1eeaff44ede3}, !- Handle
  Zone SmallHotel Laundry C  - Story Ground Zone HVAC Equipment List, !- Name
  {e35e344a-0ea8-4f72-adfa-ccb0eb48ad72}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8b866ce-2b30-4f68-b632-1b3764a734eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Handle
  SmallHotel Office A  - Story Ground,    !- Name
  {887355a4-8ea2-4656-ac99-3ea4104f6bb1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.07899896684651,                       !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {ad6fa695-6b62-4f04-b4dc-cc54f668d8bc}; !- Thermal Zone Name

OS:Surface,
  {af28f2b7-3222-4ebc-a58b-a02f2c3cbf28}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {5d641ed3-fa8a-46ba-a1b1-0be131bec360}, !- Construction Name
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.53949948342329, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53949948342329, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4cfcda4-3a97-48cc-9694-48adf87a3428}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac4d9f56-d770-44e1-ab3f-e3357ed79371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b4a15e-8f4c-43a1-969f-702e45dc6e65}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05cf3e8f-9f9e-4514-91c2-6b90327213f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342329, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.53949948342329, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fbda6ea-72bd-422b-902f-2d5e2f9ad5ff}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd436da0-6254-4194-a0b0-b896dc921490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342332, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342332, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342332, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53949948342332, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c59216-87d9-42b3-846a-1aaf3fdb88e0}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342329, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.53949948342329, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c369af4-9c08-4cc8-a5a3-b4063ca2ef2b}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342329, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342329, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad6fa695-6b62-4f04-b4dc-cc54f668d8bc}, !- Handle
  Zone SmallHotel Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c3352bf-b35b-4643-859d-52c358fe60ec}, !- Zone Air Inlet Port List
  {d039edc8-6522-4d17-9b63-90f2f21d955a}, !- Zone Air Exhaust Port List
  {475d9723-7694-4e15-a230-eba441ba30c8}, !- Zone Air Node Name
  {b47faa03-18c4-4833-aec9-885ac5b643fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29119a06-ff50-440e-85fb-8e0e6284267e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14eefbd5-abc7-4821-90ae-2beb2b849a04}, !- Handle
  Zone SmallHotel Office A  - Story Ground Zone Air Node, !- Name
  {475d9723-7694-4e15-a230-eba441ba30c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {475d9723-7694-4e15-a230-eba441ba30c8}, !- Handle
  {ad6fa695-6b62-4f04-b4dc-cc54f668d8bc}, !- Source Object
  11,                                     !- Outlet Port
  {14eefbd5-abc7-4821-90ae-2beb2b849a04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c3352bf-b35b-4643-859d-52c358fe60ec}, !- Handle
  {ad6fa695-6b62-4f04-b4dc-cc54f668d8bc}, !- HVAC Component
  {c81d5c1c-0fc8-4247-8e01-ffc357ddd172}; !- Port 1

OS:PortList,
  {d039edc8-6522-4d17-9b63-90f2f21d955a}, !- Handle
  {ad6fa695-6b62-4f04-b4dc-cc54f668d8bc}, !- HVAC Component
  {bc745d1e-8fe9-4085-90ef-ced8c902ee50}; !- Port 1

OS:PortList,
  {b47faa03-18c4-4833-aec9-885ac5b643fc}, !- Handle
  {ad6fa695-6b62-4f04-b4dc-cc54f668d8bc}; !- HVAC Component

OS:Sizing:Zone,
  {841bf76b-9778-46d2-afa5-996205f59b04}, !- Handle
  {ad6fa695-6b62-4f04-b4dc-cc54f668d8bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5a4ef490-2e6d-4f9e-8dec-8e2f44c6aaa3}, !- Handle
  Zone SmallHotel Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {ad6fa695-6b62-4f04-b4dc-cc54f668d8bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10178687-2ce6-4116-b9c8-7955100764c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4753c4cf-8879-4ac7-9533-fefad5d2993f}, !- Handle
  SmallHotel Office B  - Story Ground,    !- Name
  {887355a4-8ea2-4656-ac99-3ea4104f6bb1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.07899896684651,                       !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {a4470d0c-7571-4ec5-87a6-584d118802ab}; !- Thermal Zone Name

OS:Surface,
  {1f584bb9-ff45-4bb0-8f04-1df026b00508}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {ccb30658-0ae0-4869-bdb5-e74f709f5575}, !- Construction Name
  {4753c4cf-8879-4ac7-9533-fefad5d2993f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342329, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  4.53949948342329, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22873471-95f5-4006-a39a-9264389eb366}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4753c4cf-8879-4ac7-9533-fefad5d2993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b1b4146-43d6-40d0-ab91-d738eaa7a926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666b9a60-e861-4a48-b71f-250d8c0f1e91}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4753c4cf-8879-4ac7-9533-fefad5d2993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a12a538-4ed5-4378-a762-15ff66525b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342329, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342329, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0970ca-e46f-4494-a30d-a2ac2009f1cd}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4753c4cf-8879-4ac7-9533-fefad5d2993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d75d1de0-3945-46cb-a521-d2930aa2cf7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342332, -3.99680288865056e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342332, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342332, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  4.53949948342332, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05cf3e8f-9f9e-4514-91c2-6b90327213f3}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4753c4cf-8879-4ac7-9533-fefad5d2993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52b4a15e-8f4c-43a1-969f-702e45dc6e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342329, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.53949948342329, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7fe46a-057c-4a28-9b9a-cea8f393038d}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {4753c4cf-8879-4ac7-9533-fefad5d2993f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342329, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342329, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4470d0c-7571-4ec5-87a6-584d118802ab}, !- Handle
  Zone SmallHotel Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8115af74-e123-4493-bd95-23e8f39ad4a0}, !- Zone Air Inlet Port List
  {254ae28e-4070-4aa4-806a-aca8c8646963}, !- Zone Air Exhaust Port List
  {371f4146-ea45-4936-92f7-09113373e1f2}, !- Zone Air Node Name
  {d773055d-25ad-4292-9288-b1b16ed9129e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d41b768-f142-46e3-b01d-b47d3a3494ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c92f334-0c1b-48ab-a6e9-0f974441b1ab}, !- Handle
  Zone SmallHotel Office B  - Story Ground Zone Air Node, !- Name
  {371f4146-ea45-4936-92f7-09113373e1f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {371f4146-ea45-4936-92f7-09113373e1f2}, !- Handle
  {a4470d0c-7571-4ec5-87a6-584d118802ab}, !- Source Object
  11,                                     !- Outlet Port
  {0c92f334-0c1b-48ab-a6e9-0f974441b1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8115af74-e123-4493-bd95-23e8f39ad4a0}, !- Handle
  {a4470d0c-7571-4ec5-87a6-584d118802ab}, !- HVAC Component
  {4a208285-62fe-4583-b3b9-0e57e493297c}; !- Port 1

OS:PortList,
  {254ae28e-4070-4aa4-806a-aca8c8646963}, !- Handle
  {a4470d0c-7571-4ec5-87a6-584d118802ab}, !- HVAC Component
  {e9fe1bac-ba6b-479d-a167-683ebad7e110}; !- Port 1

OS:PortList,
  {d773055d-25ad-4292-9288-b1b16ed9129e}, !- Handle
  {a4470d0c-7571-4ec5-87a6-584d118802ab}; !- HVAC Component

OS:Sizing:Zone,
  {04771357-86d8-4dd3-9f20-e746b7ce87f3}, !- Handle
  {a4470d0c-7571-4ec5-87a6-584d118802ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f7f0f0c5-1550-4211-b1a8-c4f93ac14933}, !- Handle
  Zone SmallHotel Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {a4470d0c-7571-4ec5-87a6-584d118802ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7de93b72-753b-45d8-acd9-7ddbdf07abb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Handle
  SmallHotel Office C  - Story Ground,    !- Name
  {887355a4-8ea2-4656-ac99-3ea4104f6bb1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.07899896684651,                       !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {4639425e-7257-4ff9-bd74-1b97452e3bfe}; !- Thermal Zone Name

OS:Surface,
  {eccf61c7-e983-402f-a1d0-d22d12adf4f6}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {5d641ed3-fa8a-46ba-a1b1-0be131bec360}, !- Construction Name
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.53949948342329, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53949948342329, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efae97b9-fb77-4500-93cd-b1d763802b2f}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {009cf864-6028-49b3-8a47-7fb2ea77c63f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ef46d2-9b77-4f48-8d96-3ed3655c856e}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  4.53949948342329, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  4.53949948342329, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d36834-1255-4a0f-85ee-b5c4b612b010}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ed02c73-bc43-43b5-a461-ac22046e9303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342332, 4.21884749357559e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342332, 4.21884749357559e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342332, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53949948342332, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a12a538-4ed5-4378-a762-15ff66525b5a}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {666b9a60-e861-4a48-b71f-250d8c0f1e91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 2.7432,       !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.53949948342329, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.53949948342329, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3eac10f-6a5e-4e4c-8251-d0b1553fd2c6}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342329, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342329, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4639425e-7257-4ff9-bd74-1b97452e3bfe}, !- Handle
  Zone SmallHotel Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9c387e3-5513-4ded-a181-7d194b185644}, !- Zone Air Inlet Port List
  {28e2c4c7-8623-4683-82b7-dffa493f0978}, !- Zone Air Exhaust Port List
  {13cdde0f-e25b-4402-9368-8080046e70d8}, !- Zone Air Node Name
  {651a4b41-f32f-4f7e-8844-fb2d7fce4990}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86024438-63f5-4b00-8717-072fd38d01d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e3dba5c-e681-4c39-aaed-7aef0fa3d25e}, !- Handle
  Zone SmallHotel Office C  - Story Ground Zone Air Node, !- Name
  {13cdde0f-e25b-4402-9368-8080046e70d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13cdde0f-e25b-4402-9368-8080046e70d8}, !- Handle
  {4639425e-7257-4ff9-bd74-1b97452e3bfe}, !- Source Object
  11,                                     !- Outlet Port
  {4e3dba5c-e681-4c39-aaed-7aef0fa3d25e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9c387e3-5513-4ded-a181-7d194b185644}, !- Handle
  {4639425e-7257-4ff9-bd74-1b97452e3bfe}, !- HVAC Component
  {89fc01ad-f2de-498c-956f-1253df684719}; !- Port 1

OS:PortList,
  {28e2c4c7-8623-4683-82b7-dffa493f0978}, !- Handle
  {4639425e-7257-4ff9-bd74-1b97452e3bfe}, !- HVAC Component
  {73934da3-e2f2-4ec3-a08f-4ea35c7aca42}; !- Port 1

OS:PortList,
  {651a4b41-f32f-4f7e-8844-fb2d7fce4990}, !- Handle
  {4639425e-7257-4ff9-bd74-1b97452e3bfe}; !- HVAC Component

OS:Sizing:Zone,
  {fd224631-cfec-4ac6-8651-1fb9ce131de4}, !- Handle
  {4639425e-7257-4ff9-bd74-1b97452e3bfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {575efb88-54a1-4260-8112-1e3fb8c1130b}, !- Handle
  Zone SmallHotel Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {4639425e-7257-4ff9-bd74-1b97452e3bfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e309dcb-e49d-4ad6-8e1d-4d74e59b3186}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {74c97b0e-8308-4015-a926-94c876750955}, !- Handle
  SmallHotel Storage A  - Story Ground,   !- Name
  {cee47ad3-ac14-40ee-aa8f-4bfde2636120}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.6184984502698,                       !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {b24b2b9f-821f-4ee5-871f-896453c1a482}; !- Thermal Zone Name

OS:Surface,
  {135f842a-1881-424f-8b2f-3ca71bff6806}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {5d641ed3-fa8a-46ba-a1b1-0be131bec360}, !- Construction Name
  {74c97b0e-8308-4015-a926-94c876750955}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.53949948342323, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53949948342323, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd436da0-6254-4194-a0b0-b896dc921490}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c97b0e-8308-4015-a926-94c876750955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fbda6ea-72bd-422b-902f-2d5e2f9ad5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0ab0f99-b7e4-4777-9bba-488373bdf1ab}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c97b0e-8308-4015-a926-94c876750955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a28f317-9818-40f7-b982-3945e5c24c88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342323, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.53949948342323, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d5030f-ce22-47ac-8e8c-4c9865842c57}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c97b0e-8308-4015-a926-94c876750955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a823b7b-1d22-4cfe-aeb5-a38cba9edc2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342317, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342317, 4.40320617206448, 0,  !- X,Y,Z Vertex 2 {m}
  4.53949948342323, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53949948342323, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f98a15-ce3a-44c6-a607-33a622277131}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c97b0e-8308-4015-a926-94c876750955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342323, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.53949948342323, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33267fff-1de9-4e96-88da-4f8e97bad3a4}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {74c97b0e-8308-4015-a926-94c876750955}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342323, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342323, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b24b2b9f-821f-4ee5-871f-896453c1a482}, !- Handle
  Zone SmallHotel Storage A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f418e39-beb0-4136-be24-449d41258ae1}, !- Zone Air Inlet Port List
  {11ee29dc-bb76-43c2-8e9c-d668d95f789a}, !- Zone Air Exhaust Port List
  {b7accf8b-978d-44be-8b72-432c5eed581b}, !- Zone Air Node Name
  {ca67a39f-de72-445f-b454-12cc84064f49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd600df7-a575-4f32-aa80-f94382018997}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9e193df-022f-4d35-afa5-b8cdfa0d850d}, !- Handle
  Zone SmallHotel Storage A  - Story Ground Zone Air Node, !- Name
  {b7accf8b-978d-44be-8b72-432c5eed581b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7accf8b-978d-44be-8b72-432c5eed581b}, !- Handle
  {b24b2b9f-821f-4ee5-871f-896453c1a482}, !- Source Object
  11,                                     !- Outlet Port
  {d9e193df-022f-4d35-afa5-b8cdfa0d850d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f418e39-beb0-4136-be24-449d41258ae1}, !- Handle
  {b24b2b9f-821f-4ee5-871f-896453c1a482}; !- HVAC Component

OS:PortList,
  {11ee29dc-bb76-43c2-8e9c-d668d95f789a}, !- Handle
  {b24b2b9f-821f-4ee5-871f-896453c1a482}; !- HVAC Component

OS:PortList,
  {ca67a39f-de72-445f-b454-12cc84064f49}, !- Handle
  {b24b2b9f-821f-4ee5-871f-896453c1a482}; !- HVAC Component

OS:Sizing:Zone,
  {bb64bf3d-c758-41bd-9ada-7f2769e72bdd}, !- Handle
  {b24b2b9f-821f-4ee5-871f-896453c1a482}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5cd8b83d-aed2-4635-802e-b0b9eec10537}, !- Handle
  Zone SmallHotel Storage A  - Story Ground Zone HVAC Equipment List, !- Name
  {b24b2b9f-821f-4ee5-871f-896453c1a482}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbd131d8-574c-4007-8986-83fda0e95368}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0e46a3e5-d115-4fbd-b4e3-5c2b34f8f488}, !- Handle
  SmallHotel Storage B  - Story Ground,   !- Name
  {cee47ad3-ac14-40ee-aa8f-4bfde2636120}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.6184984502698,                       !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {e97aec78-edec-48ed-b92e-26c7bec4efe4}; !- Thermal Zone Name

OS:Surface,
  {9fb175e1-1ce0-4348-95f3-1be1edd4d59d}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {ccb30658-0ae0-4869-bdb5-e74f709f5575}, !- Construction Name
  {0e46a3e5-d115-4fbd-b4e3-5c2b34f8f488}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342323, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  4.53949948342323, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75d1de0-3945-46cb-a521-d2930aa2cf7e}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e46a3e5-d115-4fbd-b4e3-5c2b34f8f488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0970ca-e46f-4494-a30d-a2ac2009f1cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.99680288865056e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfd438df-622e-45c7-8e2a-5d801f4d4759}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e46a3e5-d115-4fbd-b4e3-5c2b34f8f488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37ca0dc7-0aa9-4b92-8adb-bcec77c8db68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342323, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342323, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8038370f-5aa9-4469-92a8-69a24cdf3b87}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e46a3e5-d115-4fbd-b4e3-5c2b34f8f488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d54671-724f-4315-9d50-14d5a2d7f88e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342323, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342323, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342323, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  4.53949948342323, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a28f317-9818-40f7-b982-3945e5c24c88}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e46a3e5-d115-4fbd-b4e3-5c2b34f8f488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0ab0f99-b7e4-4777-9bba-488373bdf1ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342323, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.53949948342323, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0931c7f5-a378-450d-9e52-6d4d7c180728}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {0e46a3e5-d115-4fbd-b4e3-5c2b34f8f488}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342323, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342323, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e97aec78-edec-48ed-b92e-26c7bec4efe4}, !- Handle
  Zone SmallHotel Storage B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {052d8844-70c5-4497-8b7e-16dd4a4b60de}, !- Zone Air Inlet Port List
  {e6ab79b3-492a-4f05-913a-e5d1ab0d14ab}, !- Zone Air Exhaust Port List
  {d9bc866f-4501-4e36-81a4-59a39365de18}, !- Zone Air Node Name
  {2b94b9d1-5f7b-448d-b32f-808d33d24875}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8bacdf87-40b5-4dc6-9223-ac321be2bae3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f5e1793-4353-49da-b47a-4dcb9d2c7619}, !- Handle
  Zone SmallHotel Storage B  - Story Ground Zone Air Node, !- Name
  {d9bc866f-4501-4e36-81a4-59a39365de18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9bc866f-4501-4e36-81a4-59a39365de18}, !- Handle
  {e97aec78-edec-48ed-b92e-26c7bec4efe4}, !- Source Object
  11,                                     !- Outlet Port
  {2f5e1793-4353-49da-b47a-4dcb9d2c7619}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {052d8844-70c5-4497-8b7e-16dd4a4b60de}, !- Handle
  {e97aec78-edec-48ed-b92e-26c7bec4efe4}; !- HVAC Component

OS:PortList,
  {e6ab79b3-492a-4f05-913a-e5d1ab0d14ab}, !- Handle
  {e97aec78-edec-48ed-b92e-26c7bec4efe4}; !- HVAC Component

OS:PortList,
  {2b94b9d1-5f7b-448d-b32f-808d33d24875}, !- Handle
  {e97aec78-edec-48ed-b92e-26c7bec4efe4}; !- HVAC Component

OS:Sizing:Zone,
  {abf868d9-38a8-430b-b191-d96ad73f8501}, !- Handle
  {e97aec78-edec-48ed-b92e-26c7bec4efe4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e86fc5f-4946-4db8-94e3-e41f4a88c286}, !- Handle
  Zone SmallHotel Storage B  - Story Ground Zone HVAC Equipment List, !- Name
  {e97aec78-edec-48ed-b92e-26c7bec4efe4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a60df8f0-5651-4ab8-bf23-077d7af75475}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Handle
  SmallHotel Storage C  - Story Ground,   !- Name
  {cee47ad3-ac14-40ee-aa8f-4bfde2636120}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.6184984502698,                       !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {8a6084c5-ce29-4939-b225-042ff49915ef}; !- Thermal Zone Name

OS:Surface,
  {1b1db387-bfc8-450f-b045-7dbc4561fd75}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {5d641ed3-fa8a-46ba-a1b1-0be131bec360}, !- Construction Name
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.53949948342323, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53949948342323, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed02c73-bc43-43b5-a461-ac22046e9303}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d36834-1255-4a0f-85ee-b5c4b612b010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.21884749357559e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.21884749357559e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274b4718-e788-456c-8c7f-25af2ec8dbc0}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.53949948342323, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  4.53949948342323, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ecae070-a834-4812-811c-b3a5646da7bc}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5983fb6-79ea-4b4b-8c3b-eda3408dbe73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342323, 2.22044604925031e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342323, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342317, 0.16879382793552, 0,  !- X,Y,Z Vertex 3 {m}
  4.53949948342317, 0.16879382793552, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37ca0dc7-0aa9-4b92-8adb-bcec77c8db68}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfd438df-622e-45c7-8e2a-5d801f4d4759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 0, 2.7432,        !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.53949948342323, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.53949948342323, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2440d89f-50a8-4ffb-9cbb-0c79c95a042c}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342323, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342323, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a6084c5-ce29-4939-b225-042ff49915ef}, !- Handle
  Zone SmallHotel Storage C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57bd18a7-d003-4016-9031-599f74ec348d}, !- Zone Air Inlet Port List
  {d148e003-a97e-4c0f-8242-263b57446ff1}, !- Zone Air Exhaust Port List
  {7a3fcde7-15a2-408d-84e3-991ba166fb26}, !- Zone Air Node Name
  {7c04aeb2-ef90-4130-8406-4d3bdcb507e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69011da2-717c-4a7b-bd8b-2c0772a1332d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad8ee0d0-c964-4b7e-9c4c-cce3b8fdbf96}, !- Handle
  Zone SmallHotel Storage C  - Story Ground Zone Air Node, !- Name
  {7a3fcde7-15a2-408d-84e3-991ba166fb26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a3fcde7-15a2-408d-84e3-991ba166fb26}, !- Handle
  {8a6084c5-ce29-4939-b225-042ff49915ef}, !- Source Object
  11,                                     !- Outlet Port
  {ad8ee0d0-c964-4b7e-9c4c-cce3b8fdbf96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57bd18a7-d003-4016-9031-599f74ec348d}, !- Handle
  {8a6084c5-ce29-4939-b225-042ff49915ef}; !- HVAC Component

OS:PortList,
  {d148e003-a97e-4c0f-8242-263b57446ff1}, !- Handle
  {8a6084c5-ce29-4939-b225-042ff49915ef}; !- HVAC Component

OS:PortList,
  {7c04aeb2-ef90-4130-8406-4d3bdcb507e0}, !- Handle
  {8a6084c5-ce29-4939-b225-042ff49915ef}; !- HVAC Component

OS:Sizing:Zone,
  {4c457aba-f96c-4e03-a95c-a8549b6afbcb}, !- Handle
  {8a6084c5-ce29-4939-b225-042ff49915ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91a629e9-15b8-4eee-a5b3-1f6a37681418}, !- Handle
  Zone SmallHotel Storage C  - Story Ground Zone HVAC Equipment List, !- Name
  {8a6084c5-ce29-4939-b225-042ff49915ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85bdb731-d916-4054-b8cb-03f944f5a674}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Handle
  SmallHotel GuestRoom123Occ A  - Story Ground, !- Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.157997933693,                        !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {6518e3f1-5363-4d2d-965b-1b522eac15c9}; !- Thermal Zone Name

OS:Surface,
  {c76b4cd1-6e6a-48c2-bc0e-04aaa9832075}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {0a4cb5e7-5779-43bf-a95f-c58935f22daf}, !- Construction Name
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 4.40320617206448, 0,  !- X,Y,Z Vertex 3 {m}
  5.50327014298077, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482074a6-73e8-4bb0-b9fc-326fc509607e}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fd3e3da-7c15-4f86-bb6f-e3e955a200bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a446af4-830e-45ff-a8a2-a2f157b6698e}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2584dc69-5092-4545-a9bb-a04f5e7ff8e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, 4.40320617206448, 0,  !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 4.40320617206448, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 4.40320617206448, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeed755c-300b-4942-bd16-9116fc053bba}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b50162-26aa-4d44-be73-3c05aff88da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 4.40320617206448, 0,  !- X,Y,Z Vertex 3 {m}
  5.50327014298077, 4.40320617206448, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892bb9e7-17aa-443b-abef-9ff8c542ab4a}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.50327014298077, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88b8f4f-86ff-43cd-b729-31629ac84323}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6518e3f1-5363-4d2d-965b-1b522eac15c9}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6751409-a418-4acd-ab4b-a9ba1a577776}, !- Zone Air Inlet Port List
  {a76d3a63-cf6c-412a-ad43-c11717e51487}, !- Zone Air Exhaust Port List
  {5c4f221b-0970-4251-b658-7385b0158c32}, !- Zone Air Node Name
  {b84f4a38-a9c8-4830-b552-5ffdd9555e12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf685be4-f5af-4140-aa10-329102f99495}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {744dcf1b-a65d-4bef-ab67-b3625b85d5c3}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Ground Zone Air Node, !- Name
  {5c4f221b-0970-4251-b658-7385b0158c32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c4f221b-0970-4251-b658-7385b0158c32}, !- Handle
  {6518e3f1-5363-4d2d-965b-1b522eac15c9}, !- Source Object
  11,                                     !- Outlet Port
  {744dcf1b-a65d-4bef-ab67-b3625b85d5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6751409-a418-4acd-ab4b-a9ba1a577776}, !- Handle
  {6518e3f1-5363-4d2d-965b-1b522eac15c9}, !- HVAC Component
  {42fc4cbc-b983-4f4d-ad3f-8fc222db65bf}; !- Port 1

OS:PortList,
  {a76d3a63-cf6c-412a-ad43-c11717e51487}, !- Handle
  {6518e3f1-5363-4d2d-965b-1b522eac15c9}, !- HVAC Component
  {b20670a6-5e4a-4ff8-b089-46a483f5dec6}; !- Port 1

OS:PortList,
  {b84f4a38-a9c8-4830-b552-5ffdd9555e12}, !- Handle
  {6518e3f1-5363-4d2d-965b-1b522eac15c9}; !- HVAC Component

OS:Sizing:Zone,
  {28c73068-487c-4382-9932-5f77bb32a2fb}, !- Handle
  {6518e3f1-5363-4d2d-965b-1b522eac15c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e33b7c5-d76b-4a39-8dc9-34d0320b2fa9}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Ground Zone HVAC Equipment List, !- Name
  {6518e3f1-5363-4d2d-965b-1b522eac15c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b125d4f1-bc49-4283-be25-5c533c235fa9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Handle
  SmallHotel Corridor B  - Story Ground,  !- Name
  {7dc716cf-fcb1-4c4c-939c-a12c8154859d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.157997933693,                        !- X Origin {m}
  -1.41666496052944,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {95d6f462-8461-4c89-8d30-e80ed064ebce}; !- Thermal Zone Name

OS:Surface,
  {66ef8cea-2b64-4cf2-bd0b-925b3dcdeed1}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {22b9b944-efb0-43f1-8a54-6331b5496c05}, !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 2.83332992105888, 0, !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 2.83332992105888, 0,  !- X,Y,Z Vertex 3 {m}
  5.50327014298077, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a823b7b-1d22-4cfe-aeb5-a38cba9edc2e}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49d5030f-ce22-47ac-8e8c-4c9865842c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 0.16879382793552, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 0.16879382793552, 0, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d33e0acd-d8d0-4c20-a4db-84a5e97dd73b}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cb75faa-d39e-423f-8068-86a598b605ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, 2.83332992105888, 0,  !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 2.83332992105888, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 2.83332992105888, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c22ffa1-ab05-4921-bb9e-a15d26116b59}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84808400-6924-4b4a-92ad-554061e9f9b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, 2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 0.16879382793552, 0,  !- X,Y,Z Vertex 3 {m}
  5.50327014298077, 0.16879382793552, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2584dc69-5092-4545-a9bb-a04f5e7ff8e1}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a446af4-830e-45ff-a8a2-a2f157b6698e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.50327014298077, 2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b7d963-a5e3-4bde-bdb5-05e122fc7b8f}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, 2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95d6f462-8461-4c89-8d30-e80ed064ebce}, !- Handle
  Zone SmallHotel Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfa32092-c06e-4bfa-b0ef-10dfebcd5d03}, !- Zone Air Inlet Port List
  {ae1a786e-61a8-43a1-bb65-9fe4be614bb0}, !- Zone Air Exhaust Port List
  {36f43094-ecb7-4353-b2e9-80da9590701d}, !- Zone Air Node Name
  {6458cfcf-1f01-4f73-b607-236191b45e8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29b8d6c2-6c7b-4832-b308-4433c2ed191e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eeba26d7-1ffc-4b8a-bff2-844e52da504f}, !- Handle
  Zone SmallHotel Corridor B  - Story Ground Zone Air Node, !- Name
  {36f43094-ecb7-4353-b2e9-80da9590701d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36f43094-ecb7-4353-b2e9-80da9590701d}, !- Handle
  {95d6f462-8461-4c89-8d30-e80ed064ebce}, !- Source Object
  11,                                     !- Outlet Port
  {eeba26d7-1ffc-4b8a-bff2-844e52da504f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfa32092-c06e-4bfa-b0ef-10dfebcd5d03}, !- Handle
  {95d6f462-8461-4c89-8d30-e80ed064ebce}, !- HVAC Component
  {9a180b1e-f1c3-4623-9138-b5eae05cae1c}; !- Port 1

OS:PortList,
  {ae1a786e-61a8-43a1-bb65-9fe4be614bb0}, !- Handle
  {95d6f462-8461-4c89-8d30-e80ed064ebce}, !- HVAC Component
  {1b83b730-f29c-4525-a871-713fbda35dd3}; !- Port 1

OS:PortList,
  {6458cfcf-1f01-4f73-b607-236191b45e8b}, !- Handle
  {95d6f462-8461-4c89-8d30-e80ed064ebce}; !- HVAC Component

OS:Sizing:Zone,
  {62accf1d-0f5a-47f7-a703-dcd7de28fc92}, !- Handle
  {95d6f462-8461-4c89-8d30-e80ed064ebce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a4983135-90b8-4e7a-b7e7-cc3d50122b25}, !- Handle
  Zone SmallHotel Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {95d6f462-8461-4c89-8d30-e80ed064ebce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27194edd-55e1-426a-b81b-31e73810dcaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Handle
  SmallHotel GuestRoom123Occ C  - Story Ground, !- Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.157997933693,                        !- X Origin {m}
  1.41666496052944,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {36434669-7b09-4954-9060-a5548a1631ac}; !- Thermal Zone Name

OS:Surface,
  {30f8fc61-8b5d-4545-8c9e-95ec2dd8619f}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {0a4cb5e7-5779-43bf-a95f-c58935f22daf}, !- Construction Name
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 4.40320617206448, 0,  !- X,Y,Z Vertex 3 {m}
  5.50327014298077, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6857ab8-b4b5-4d03-9d3b-b834f0fcffa4}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e3b571-c26b-4b2a-8922-bf86b495c1b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09da0c38-0635-449c-b255-4e174e999a36}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 4.40320617206448, 0,  !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 4.40320617206448, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {589263bc-36bd-4a64-98b1-3bff8bbb51a4}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f04355e6-5b58-4a38-b3e6-bd202d89693a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 4.40320617206448, 0,  !- X,Y,Z Vertex 3 {m}
  5.50327014298077, 4.40320617206448, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cb75faa-d39e-423f-8068-86a598b605ec}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d33e0acd-d8d0-4c20-a4db-84a5e97dd73b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 0, 2.7432,       !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.50327014298077, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {365ffec3-b87e-4cc5-9fbb-ca9ecf798f40}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36434669-7b09-4954-9060-a5548a1631ac}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae3c7759-0681-4bcb-90b9-17ac40893ffa}, !- Zone Air Inlet Port List
  {91dc62a8-d444-4f09-8c9a-7e24b224797f}, !- Zone Air Exhaust Port List
  {f6dee486-379c-41f7-803a-8059aebb53d1}, !- Zone Air Node Name
  {8ef5ddc6-19de-4d44-9191-bec95c01bf8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {183c0374-7264-4b46-aa70-b893956de1a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab54ce4a-ad6a-40ef-83e6-4f6aa396a571}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Ground Zone Air Node, !- Name
  {f6dee486-379c-41f7-803a-8059aebb53d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6dee486-379c-41f7-803a-8059aebb53d1}, !- Handle
  {36434669-7b09-4954-9060-a5548a1631ac}, !- Source Object
  11,                                     !- Outlet Port
  {ab54ce4a-ad6a-40ef-83e6-4f6aa396a571}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae3c7759-0681-4bcb-90b9-17ac40893ffa}, !- Handle
  {36434669-7b09-4954-9060-a5548a1631ac}, !- HVAC Component
  {fc67989d-7ac1-41f4-b0d8-53b737cdf76a}; !- Port 1

OS:PortList,
  {91dc62a8-d444-4f09-8c9a-7e24b224797f}, !- Handle
  {36434669-7b09-4954-9060-a5548a1631ac}, !- HVAC Component
  {6fc9c1d0-f32b-4805-a451-5e816a8625e1}; !- Port 1

OS:PortList,
  {8ef5ddc6-19de-4d44-9191-bec95c01bf8a}, !- Handle
  {36434669-7b09-4954-9060-a5548a1631ac}; !- HVAC Component

OS:Sizing:Zone,
  {57e2827c-1765-49bb-a798-37273a454ed3}, !- Handle
  {36434669-7b09-4954-9060-a5548a1631ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20ba9592-0b23-4cb6-a7eb-f3a8995ed9b9}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Ground Zone HVAC Equipment List, !- Name
  {36434669-7b09-4954-9060-a5548a1631ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea7de15c-ed62-4086-8c76-e59d820c6ab0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Handle
  SmallHotel Stair A  - Story Ground,     !- Name
  {df734d60-a0ae-40f1-b89e-07f73422617b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.6612680766738,                       !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {f3443060-dd46-4787-b121-7d23a2a336ad}; !- Thermal Zone Name

OS:Surface,
  {0cfbabe3-6ff7-4c1c-a0db-89c06e3c1241}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {4a625305-8f7b-401d-bf03-52b4028949dc}, !- Construction Name
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.58707628729017, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.58707628729017, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84808400-6924-4b4a-92ad-554061e9f9b9}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c22ffa1-ab05-4921-bb9e-a15d26116b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.40320617206448, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.40320617206448, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc706a0-ad13-4354-b595-e8eaf36972f9}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f719ae07-7f40-4f24-9124-1e05d6a591d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58707628729017, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  5.58707628729017, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a17655-760e-40a6-9215-9f0f121d5910}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6564fe8-e69e-4c15-8928-fe483ed469b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58707628729017, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.58707628729017, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.58707628729017, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.58707628729017, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347f0a50-6ea9-4099-9cf1-1af6043cd291}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58707628729017, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.58707628729017, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f35c12-564b-4536-9a35-b3eee9cbfd1b}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58707628729017, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.58707628729017, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3443060-dd46-4787-b121-7d23a2a336ad}, !- Handle
  Zone SmallHotel Stair A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a8dadc7-1703-4f66-9ff9-fdb348b56074}, !- Zone Air Inlet Port List
  {9617dd40-e69c-43f7-ba24-3f48f3d2d40f}, !- Zone Air Exhaust Port List
  {5edf29c5-3397-4024-82ac-375c1dcc77d6}, !- Zone Air Node Name
  {a7d51013-d4a5-426d-a435-4f275dd95b85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3931fc7f-2377-448b-947d-ac3b4bc23c5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61106a8e-4e75-4d2d-a77b-c4f884de2df5}, !- Handle
  Zone SmallHotel Stair A  - Story Ground Zone Air Node, !- Name
  {5edf29c5-3397-4024-82ac-375c1dcc77d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5edf29c5-3397-4024-82ac-375c1dcc77d6}, !- Handle
  {f3443060-dd46-4787-b121-7d23a2a336ad}, !- Source Object
  11,                                     !- Outlet Port
  {61106a8e-4e75-4d2d-a77b-c4f884de2df5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a8dadc7-1703-4f66-9ff9-fdb348b56074}, !- Handle
  {f3443060-dd46-4787-b121-7d23a2a336ad}; !- HVAC Component

OS:PortList,
  {9617dd40-e69c-43f7-ba24-3f48f3d2d40f}, !- Handle
  {f3443060-dd46-4787-b121-7d23a2a336ad}; !- HVAC Component

OS:PortList,
  {a7d51013-d4a5-426d-a435-4f275dd95b85}, !- Handle
  {f3443060-dd46-4787-b121-7d23a2a336ad}; !- HVAC Component

OS:Sizing:Zone,
  {c208d482-1d98-4067-8192-95f6c9dc697a}, !- Handle
  {f3443060-dd46-4787-b121-7d23a2a336ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9275175f-f1de-4e14-8af5-a6246c5c5245}, !- Handle
  Zone SmallHotel Stair A  - Story Ground Zone HVAC Equipment List, !- Name
  {f3443060-dd46-4787-b121-7d23a2a336ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93fca782-9e0e-4b51-9864-15d807f40c8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ab98a1d9-be57-415b-9d87-f2883727d79f}, !- Handle
  SmallHotel Stair B  - Story Ground,     !- Name
  {df734d60-a0ae-40f1-b89e-07f73422617b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.6612680766738,                       !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {83919288-6922-450f-8750-95acb362efcc}; !- Thermal Zone Name

OS:Surface,
  {7408cc30-8edd-413c-89b5-ba4c88147afa}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {ee5c0fae-267c-4efc-aef8-55fcbbf7c1ad}, !- Construction Name
  {ab98a1d9-be57-415b-9d87-f2883727d79f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  5.58707628729017, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  5.58707628729017, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581fe4f4-d90f-4c01-a938-f020d2436249}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab98a1d9-be57-415b-9d87-f2883727d79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7afeddcc-10aa-4890-b46b-68f025ad2860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9034b22-c631-448f-80c7-ebbba498e8c0}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab98a1d9-be57-415b-9d87-f2883727d79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6738da4-3955-4d88-9e6e-222bee16960e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58707628729017, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.58707628729017, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a06c027f-b1b0-47b8-88bb-97a3eb1aa3f9}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab98a1d9-be57-415b-9d87-f2883727d79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ff67b18-cdf5-438e-a17c-88bf3e306589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58707628729017, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.58707628729017, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.58707628729017, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  5.58707628729017, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f719ae07-7f40-4f24-9124-1e05d6a591d9}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab98a1d9-be57-415b-9d87-f2883727d79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc706a0-ad13-4354-b595-e8eaf36972f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.58707628729017, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.58707628729017, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a891fc8-c4df-47e1-b5a3-0a1f87740481}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {ab98a1d9-be57-415b-9d87-f2883727d79f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58707628729017, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.58707628729017, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83919288-6922-450f-8750-95acb362efcc}, !- Handle
  Zone SmallHotel Stair B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27e491c0-9181-4cd6-819d-ddcfa4ffe52c}, !- Zone Air Inlet Port List
  {61153fae-669c-4c3e-8c6e-a2809e57249a}, !- Zone Air Exhaust Port List
  {594acedb-5666-427f-9413-5114e09d7775}, !- Zone Air Node Name
  {f65e827a-306a-42fd-ba04-c05f176cab42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae01c8b3-a80b-4867-82cf-5f97c9c90133}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6125e82c-581f-4cf4-9d3a-811c1f8f4817}, !- Handle
  Zone SmallHotel Stair B  - Story Ground Zone Air Node, !- Name
  {594acedb-5666-427f-9413-5114e09d7775}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {594acedb-5666-427f-9413-5114e09d7775}, !- Handle
  {83919288-6922-450f-8750-95acb362efcc}, !- Source Object
  11,                                     !- Outlet Port
  {6125e82c-581f-4cf4-9d3a-811c1f8f4817}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27e491c0-9181-4cd6-819d-ddcfa4ffe52c}, !- Handle
  {83919288-6922-450f-8750-95acb362efcc}; !- HVAC Component

OS:PortList,
  {61153fae-669c-4c3e-8c6e-a2809e57249a}, !- Handle
  {83919288-6922-450f-8750-95acb362efcc}; !- HVAC Component

OS:PortList,
  {f65e827a-306a-42fd-ba04-c05f176cab42}, !- Handle
  {83919288-6922-450f-8750-95acb362efcc}; !- HVAC Component

OS:Sizing:Zone,
  {3cc18e56-d56a-456d-8ecb-bc33dfc9bf09}, !- Handle
  {83919288-6922-450f-8750-95acb362efcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {116d2f03-d31e-4270-b857-54a324b8882d}, !- Handle
  Zone SmallHotel Stair B  - Story Ground Zone HVAC Equipment List, !- Name
  {83919288-6922-450f-8750-95acb362efcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2246c437-16c3-45f6-bdca-d42774b8c956}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Handle
  SmallHotel Stair C  - Story Ground,     !- Name
  {df734d60-a0ae-40f1-b89e-07f73422617b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.6612680766738,                       !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {db3b9af7-552e-4a53-964c-f7baf2fc3b76}; !- Thermal Zone Name

OS:Surface,
  {4846aa38-b154-427a-bf38-6157ca3db9ff}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {4a625305-8f7b-401d-bf03-52b4028949dc}, !- Construction Name
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.58707628729017, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.58707628729017, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e29f0b0-3dc2-42d8-b140-9aaa2ec51323}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b33b18-583b-4f93-84c2-bd90f7c90a9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.16879382793552, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.16879382793552, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.22044604925031e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f75707-c9d3-4895-8cbf-cf02d50c887e}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  5.58707628729017, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  5.58707628729017, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {471f28ae-014c-45de-b02e-8bf32e0835b4}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e458ddf2-09f1-4bfa-a2ac-0e579c06f4f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58707628729017, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.58707628729017, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.58707628729017, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.58707628729017, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6738da4-3955-4d88-9e6e-222bee16960e}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9034b22-c631-448f-80c7-ebbba498e8c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.7432,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  5.58707628729017, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.58707628729017, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085833a5-bd07-4e9e-9986-be5c53b0105f}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.58707628729017, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.58707628729017, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db3b9af7-552e-4a53-964c-f7baf2fc3b76}, !- Handle
  Zone SmallHotel Stair C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4b894dc-6c7d-4ef5-90d6-47d8cbf623c9}, !- Zone Air Inlet Port List
  {bec0f9d7-c0e4-4185-9723-0f50237c27da}, !- Zone Air Exhaust Port List
  {2e71a5db-2071-42e6-b3e0-d2185edc9f04}, !- Zone Air Node Name
  {97158575-358d-4971-877f-9e5c179aae6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f6b0c39-30bc-4619-a555-17db8e213962}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {334342f7-6b62-43ec-80c8-134e17c1a2d4}, !- Handle
  Zone SmallHotel Stair C  - Story Ground Zone Air Node, !- Name
  {2e71a5db-2071-42e6-b3e0-d2185edc9f04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e71a5db-2071-42e6-b3e0-d2185edc9f04}, !- Handle
  {db3b9af7-552e-4a53-964c-f7baf2fc3b76}, !- Source Object
  11,                                     !- Outlet Port
  {334342f7-6b62-43ec-80c8-134e17c1a2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4b894dc-6c7d-4ef5-90d6-47d8cbf623c9}, !- Handle
  {db3b9af7-552e-4a53-964c-f7baf2fc3b76}; !- HVAC Component

OS:PortList,
  {bec0f9d7-c0e4-4185-9723-0f50237c27da}, !- Handle
  {db3b9af7-552e-4a53-964c-f7baf2fc3b76}; !- HVAC Component

OS:PortList,
  {97158575-358d-4971-877f-9e5c179aae6e}, !- Handle
  {db3b9af7-552e-4a53-964c-f7baf2fc3b76}; !- HVAC Component

OS:Sizing:Zone,
  {43f8c012-7202-419b-b987-b4cc4378dd51}, !- Handle
  {db3b9af7-552e-4a53-964c-f7baf2fc3b76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {105f82ea-4f66-457d-9a41-885006bf7df2}, !- Handle
  Zone SmallHotel Stair C  - Story Ground Zone HVAC Equipment List, !- Name
  {db3b9af7-552e-4a53-964c-f7baf2fc3b76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1dae35d-c598-4ce2-b3e4-74baa9bea215}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Handle
  SmallHotel GuestLounge A  - Story Ground, !- Name
  {73b91eb4-e093-4286-afa8-680df19df4b6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.248344363964,                        !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {9e290cc9-e295-4eb7-b44f-46b66843ed24}; !- Thermal Zone Name

OS:Surface,
  {61d8b6b6-45f5-4d4f-b9e2-9462b62c8243}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {8c4b44d7-dfd1-464d-be05-c20daec75b86}, !- Construction Name
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.67088243159952, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.67088243159952, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6564fe8-e69e-4c15-8928-fe483ed469b0}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a17655-760e-40a6-9215-9f0f121d5910}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c735545f-d5c6-4eb6-8b8e-01721feaca09}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8cee57-0715-4a52-889a-042c3040d01e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67088243159952, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 2.7432;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375bc2d2-f6dc-4fac-9ba2-a92a3ee36123}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67088243159952, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  5.67088243159952, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  5.67088243159952, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.67088243159952, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b5f101-20aa-4bd0-a662-1a11192ebc79}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67088243159952, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.67088243159952, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5731c3c0-2f04-4d6b-9bbc-7cd018e31a6a}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67088243159952, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e290cc9-e295-4eb7-b44f-46b66843ed24}, !- Handle
  Zone SmallHotel GuestLounge A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9520e47a-1cf9-4c9b-9148-bb36d00fccfb}, !- Zone Air Inlet Port List
  {2e02753f-9db7-4d4a-9d8c-cf35257c96b4}, !- Zone Air Exhaust Port List
  {78d8441d-1d3b-492c-be3f-fe4fbefa4309}, !- Zone Air Node Name
  {14d63ae9-31eb-4f98-8ca4-05f677076bad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2180e567-4934-4704-b972-4a784ec41e98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40b4b187-f190-41d9-99da-a99aebce2704}, !- Handle
  Zone SmallHotel GuestLounge A  - Story Ground Zone Air Node, !- Name
  {78d8441d-1d3b-492c-be3f-fe4fbefa4309}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78d8441d-1d3b-492c-be3f-fe4fbefa4309}, !- Handle
  {9e290cc9-e295-4eb7-b44f-46b66843ed24}, !- Source Object
  11,                                     !- Outlet Port
  {40b4b187-f190-41d9-99da-a99aebce2704}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9520e47a-1cf9-4c9b-9148-bb36d00fccfb}, !- Handle
  {9e290cc9-e295-4eb7-b44f-46b66843ed24}, !- HVAC Component
  {3eafc47c-e758-4075-96bb-292ca7b0a02e}; !- Port 1

OS:PortList,
  {2e02753f-9db7-4d4a-9d8c-cf35257c96b4}, !- Handle
  {9e290cc9-e295-4eb7-b44f-46b66843ed24}, !- HVAC Component
  {76bf004f-8c50-42a6-afc6-42445bf854bc}; !- Port 1

OS:PortList,
  {14d63ae9-31eb-4f98-8ca4-05f677076bad}, !- Handle
  {9e290cc9-e295-4eb7-b44f-46b66843ed24}; !- HVAC Component

OS:Sizing:Zone,
  {1032b0e2-b94a-4dbc-828d-d4b6c406ea8b}, !- Handle
  {9e290cc9-e295-4eb7-b44f-46b66843ed24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6eeeedc-d747-4985-a264-c877428a6168}, !- Handle
  Zone SmallHotel GuestLounge A  - Story Ground Zone HVAC Equipment List, !- Name
  {9e290cc9-e295-4eb7-b44f-46b66843ed24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b42d7bb-e83f-4785-a90e-0f842e3d79b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Handle
  SmallHotel GuestLounge B  - Story Ground, !- Name
  {73b91eb4-e093-4286-afa8-680df19df4b6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.248344363964,                        !- X Origin {m}
  -1.24787113259392,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {19b3c621-f8a3-42dd-a611-666e245d8837}; !- Thermal Zone Name

OS:Surface,
  {38e941ae-a298-43ef-aa56-972be7d463b7}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {4dad2661-012d-4a72-8a82-b894c33a33f0}, !- Construction Name
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  5.67088243159952, 2.49574226518784, 0,  !- X,Y,Z Vertex 3 {m}
  5.67088243159952, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff67b18-cdf5-438e-a17c-88bf3e306589}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a06c027f-b1b0-47b8-88bb-97a3eb1aa3f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 2.49574226518784, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c853ef-36bd-4d37-b9e0-25d40f678060}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {126fb2d3-c209-44df-ba4b-b4287197e123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67088243159952, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 2.49574226518784, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.49574226518784, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.49574226518784, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d00ae6c-6727-4922-b5af-950bad88f728}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67088243159952, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.67088243159952, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  5.67088243159952, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.67088243159952, 2.49574226518784, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8cee57-0715-4a52-889a-042c3040d01e}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c735545f-d5c6-4eb6-8b8e-01721feaca09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.67088243159952, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.67088243159952, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0d8f39-1090-45b0-9a82-764a03d9a1df}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67088243159952, -3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.49574226518784, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19b3c621-f8a3-42dd-a611-666e245d8837}, !- Handle
  Zone SmallHotel GuestLounge B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e00699d1-7ea5-4bed-8fdc-04af111ec1f5}, !- Zone Air Inlet Port List
  {bee99659-b519-49a9-bab1-8c43cc91ad6e}, !- Zone Air Exhaust Port List
  {e77db2ae-b3cf-4de3-87e7-f382468c0e3a}, !- Zone Air Node Name
  {8993ec50-1820-4819-8278-39c798148575}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66b31575-15cd-4bf2-b609-e76de97a03a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bce86981-13d2-45bf-871b-9b4968cecee6}, !- Handle
  Zone SmallHotel GuestLounge B  - Story Ground Zone Air Node, !- Name
  {e77db2ae-b3cf-4de3-87e7-f382468c0e3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e77db2ae-b3cf-4de3-87e7-f382468c0e3a}, !- Handle
  {19b3c621-f8a3-42dd-a611-666e245d8837}, !- Source Object
  11,                                     !- Outlet Port
  {bce86981-13d2-45bf-871b-9b4968cecee6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e00699d1-7ea5-4bed-8fdc-04af111ec1f5}, !- Handle
  {19b3c621-f8a3-42dd-a611-666e245d8837}, !- HVAC Component
  {a5fd1eea-484d-42b7-9289-89e12510bba3}; !- Port 1

OS:PortList,
  {bee99659-b519-49a9-bab1-8c43cc91ad6e}, !- Handle
  {19b3c621-f8a3-42dd-a611-666e245d8837}, !- HVAC Component
  {c374baa6-7da4-45b6-afe6-c7c167ac5985}; !- Port 1

OS:PortList,
  {8993ec50-1820-4819-8278-39c798148575}, !- Handle
  {19b3c621-f8a3-42dd-a611-666e245d8837}; !- HVAC Component

OS:Sizing:Zone,
  {895f90fa-171f-4a3a-ab05-ce5398d413dc}, !- Handle
  {19b3c621-f8a3-42dd-a611-666e245d8837}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e8685985-0583-4ce4-9b1d-1e31007bb6da}, !- Handle
  Zone SmallHotel GuestLounge B  - Story Ground Zone HVAC Equipment List, !- Name
  {19b3c621-f8a3-42dd-a611-666e245d8837}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4dede951-4683-41af-a906-588136bbb7dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Handle
  SmallHotel GuestLounge C  - Story Ground, !- Name
  {73b91eb4-e093-4286-afa8-680df19df4b6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.248344363964,                        !- X Origin {m}
  1.24787113259392,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17196ff6-e9fd-45fb-ba4d-296fb3165312}, !- Building Story Name
  {0dc8bedc-b6e1-47da-8ad3-2fe43d4bb145}; !- Thermal Zone Name

OS:Surface,
  {1f978ef3-9ccf-4e6b-b9e4-09b6c4a4d6d1}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {8c4b44d7-dfd1-464d-be05-c20daec75b86}, !- Construction Name
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.67088243159952, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.67088243159952, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e458ddf2-09f1-4bfa-a2ac-0e579c06f4f5}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {471f28ae-014c-45de-b02e-8bf32e0835b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81ab068-2b32-4ffa-93a7-8fb5a913565f}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 2.7432,     !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  5.67088243159952, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90135891-0445-4788-93ce-ac077f0cfd31}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67088243159952, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  5.67088243159952, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.67088243159952, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {126fb2d3-c209-44df-ba4b-b4287197e123}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c853ef-36bd-4d37-b9e0-25d40f678060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 2.7432,         !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  5.67088243159952, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.67088243159952, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3edc6844-93cb-42e4-8780-bd24eca629d2}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67088243159952, 3.77475828372553e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.77475828372553e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0dc8bedc-b6e1-47da-8ad3-2fe43d4bb145}, !- Handle
  Zone SmallHotel GuestLounge C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e917b12b-7542-4c5d-a14b-b090562c43e7}, !- Zone Air Inlet Port List
  {5c9047a5-2741-4cb7-916e-678d1ccdb76d}, !- Zone Air Exhaust Port List
  {7170d4e7-78b8-45cd-8bae-cc1be553e075}, !- Zone Air Node Name
  {865be1a1-721c-49f4-b7eb-0f0e6b1fc251}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0de59b47-dce4-480a-b306-894aebdff2a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02e94f70-a12d-4e26-93a9-ab12d970df4a}, !- Handle
  Zone SmallHotel GuestLounge C  - Story Ground Zone Air Node, !- Name
  {7170d4e7-78b8-45cd-8bae-cc1be553e075}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7170d4e7-78b8-45cd-8bae-cc1be553e075}, !- Handle
  {0dc8bedc-b6e1-47da-8ad3-2fe43d4bb145}, !- Source Object
  11,                                     !- Outlet Port
  {02e94f70-a12d-4e26-93a9-ab12d970df4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e917b12b-7542-4c5d-a14b-b090562c43e7}, !- Handle
  {0dc8bedc-b6e1-47da-8ad3-2fe43d4bb145}, !- HVAC Component
  {342ba1b0-880b-49ef-8211-0408df413aed}; !- Port 1

OS:PortList,
  {5c9047a5-2741-4cb7-916e-678d1ccdb76d}, !- Handle
  {0dc8bedc-b6e1-47da-8ad3-2fe43d4bb145}, !- HVAC Component
  {2a2bf14e-9723-4ccb-9c4c-def39981b4ac}; !- Port 1

OS:PortList,
  {865be1a1-721c-49f4-b7eb-0f0e6b1fc251}, !- Handle
  {0dc8bedc-b6e1-47da-8ad3-2fe43d4bb145}; !- HVAC Component

OS:Sizing:Zone,
  {37e4b914-f566-4fdc-9aa0-a7ca585c30df}, !- Handle
  {0dc8bedc-b6e1-47da-8ad3-2fe43d4bb145}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc8b8519-9571-429c-8e80-e19c4b4bdc00}, !- Handle
  Zone SmallHotel GuestLounge C  - Story Ground Zone HVAC Equipment List, !- Name
  {0dc8bedc-b6e1-47da-8ad3-2fe43d4bb145}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01a01314-4dc1-49a7-972a-b6874bfaaebb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Handle
  Story Top,                              !- Name
  2.7432,                                 !- Nominal Z Coordinate {m}
  2.7432,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Handle
  SmallHotel GuestRoom123Occ A end_a - Story Top, !- Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.9192267955635,                      !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Building Story Name
  {03f21a17-9316-429d-8c42-3781f0b04452}; !- Thermal Zone Name

OS:Surface,
  {86db5aff-5e9b-49ee-821a-a43120214982}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.40320617206448, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.40320617206448, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6635c49-665e-4fe7-ad5f-bc92a7d946c9}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-15, 2.7432,        !- X,Y,Z Vertex 1 {m}
  0, 4.40320617206448, 2.7432,            !- X,Y,Z Vertex 2 {m}
  0, 4.40320617206448, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5a51ba-6dae-463d-a896-00a7f93b55b7}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c7ce0f-9b4e-4eaf-8875-c25db10bd6af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.40320617206448, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.40320617206448, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.40320617206448, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.40320617206448, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fedf03f-f8fa-4653-b84e-a26a47cb4852}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f0d7b9-f646-499d-b6c3-dddeff33c69b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.40320617206448, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.40320617206448, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {458151b7-aa32-4fcc-afb5-bf6a81e44c72}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-15, 2.7432,        !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3041286-9f55-41ca-aea4-c365aedaa988}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.40320617206448, 2.7432,        !- X,Y,Z Vertex 2 {m}
  0, 4.40320617206448, 2.7432,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03f21a17-9316-429d-8c42-3781f0b04452}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a0c1bb3-ce9a-4f2f-a284-af4fb4e85e33}, !- Zone Air Inlet Port List
  {2f46edbc-154f-4046-a041-4b52c7c027c2}, !- Zone Air Exhaust Port List
  {84b3c9c8-651b-4e28-b315-1a8fc128661a}, !- Zone Air Node Name
  {8f6c8d5b-9fe7-4fff-9f30-aecd79aa870a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c595f705-105b-47d7-8538-421353505b04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58248477-6913-48f2-a70a-401e2b3eda15}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_a - Story Top Zone Air Node, !- Name
  {84b3c9c8-651b-4e28-b315-1a8fc128661a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84b3c9c8-651b-4e28-b315-1a8fc128661a}, !- Handle
  {03f21a17-9316-429d-8c42-3781f0b04452}, !- Source Object
  11,                                     !- Outlet Port
  {58248477-6913-48f2-a70a-401e2b3eda15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a0c1bb3-ce9a-4f2f-a284-af4fb4e85e33}, !- Handle
  {03f21a17-9316-429d-8c42-3781f0b04452}, !- HVAC Component
  {83e0dcea-2ebd-4177-9392-4d92e5130534}; !- Port 1

OS:PortList,
  {2f46edbc-154f-4046-a041-4b52c7c027c2}, !- Handle
  {03f21a17-9316-429d-8c42-3781f0b04452}, !- HVAC Component
  {95097871-2d9b-44cd-ae3a-c69eb9d55a01}; !- Port 1

OS:PortList,
  {8f6c8d5b-9fe7-4fff-9f30-aecd79aa870a}, !- Handle
  {03f21a17-9316-429d-8c42-3781f0b04452}; !- HVAC Component

OS:Sizing:Zone,
  {afe11d42-0e75-40e2-9ddb-7d683cb27bd1}, !- Handle
  {03f21a17-9316-429d-8c42-3781f0b04452}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d2d000f-ab01-4ff1-98ff-ef188e993e0a}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_a - Story Top Zone HVAC Equipment List, !- Name
  {03f21a17-9316-429d-8c42-3781f0b04452}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {898ad282-0423-487b-ba64-57f3443298c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Handle
  SmallHotel Corridor B end_a - Story Top, !- Name
  {7dc716cf-fcb1-4c4c-939c-a12c8154859d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.9192267955635,                      !- X Origin {m}
  -1.41666496052944,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Building Story Name
  {3522a577-9613-4f4a-b3f9-52f221c2c9a8}; !- Thermal Zone Name

OS:Surface,
  {87fd5c67-af28-4538-bd7e-6b46127152d3}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.66453525910038e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 2.83332992105888, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 2.83332992105888, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.66453525910038e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8caee4c1-a5c5-4cdf-bca4-b9f1ea8a47d8}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.66453525910038e-15, 2.7432,        !- X,Y,Z Vertex 1 {m}
  0, 2.83332992105888, 2.7432,            !- X,Y,Z Vertex 2 {m}
  0, 2.83332992105888, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.66453525910038e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561ec9b6-c862-461c-9e20-0fb2012d2ff9}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5582cb86-5fb7-46b4-a2bf-44bad0ce65b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.83332992105888, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.572, 2.83332992105888, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.83332992105888, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.83332992105888, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e501c7e5-046f-44e1-8557-bd98668669fc}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab9b1e70-08c8-4766-9ccb-d2b601164ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.66453525910038e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.66453525910038e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.83332992105888, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.83332992105888, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c7ce0f-9b4e-4eaf-8875-c25db10bd6af}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc5a51ba-6dae-463d-a896-00a7f93b55b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.66453525910038e-15, 2.7432,        !- X,Y,Z Vertex 1 {m}
  0, 2.66453525910038e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 2.66453525910038e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.66453525910038e-15, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c9810a-6de1-4909-bc5e-97784eb12a96}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.66453525910038e-15, 2.7432,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.83332992105888, 2.7432,        !- X,Y,Z Vertex 2 {m}
  0, 2.83332992105888, 2.7432,            !- X,Y,Z Vertex 3 {m}
  0, 2.66453525910038e-15, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3522a577-9613-4f4a-b3f9-52f221c2c9a8}, !- Handle
  Zone SmallHotel Corridor B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42a08138-53a7-4d83-a463-41984237b370}, !- Zone Air Inlet Port List
  {d7905a7f-26dd-4272-9eda-6c18d64959e4}, !- Zone Air Exhaust Port List
  {3036496f-911b-415e-850a-bd81b5aa7e61}, !- Zone Air Node Name
  {73277143-3e72-4136-bd7a-94a05c948b5b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f866956f-391e-4c28-80b3-8df0157f34bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f5a5150-746e-4b78-a5de-d51d48de89f9}, !- Handle
  Zone SmallHotel Corridor B end_a - Story Top Zone Air Node, !- Name
  {3036496f-911b-415e-850a-bd81b5aa7e61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3036496f-911b-415e-850a-bd81b5aa7e61}, !- Handle
  {3522a577-9613-4f4a-b3f9-52f221c2c9a8}, !- Source Object
  11,                                     !- Outlet Port
  {2f5a5150-746e-4b78-a5de-d51d48de89f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42a08138-53a7-4d83-a463-41984237b370}, !- Handle
  {3522a577-9613-4f4a-b3f9-52f221c2c9a8}, !- HVAC Component
  {f8da64c9-2336-4aaa-9edd-46d20ac25cb4}; !- Port 1

OS:PortList,
  {d7905a7f-26dd-4272-9eda-6c18d64959e4}, !- Handle
  {3522a577-9613-4f4a-b3f9-52f221c2c9a8}, !- HVAC Component
  {6334dc69-8abf-4c33-a94f-a6938fbd8a75}; !- Port 1

OS:PortList,
  {73277143-3e72-4136-bd7a-94a05c948b5b}, !- Handle
  {3522a577-9613-4f4a-b3f9-52f221c2c9a8}; !- HVAC Component

OS:Sizing:Zone,
  {d9e56b91-f72a-4055-9c79-da69705a9f63}, !- Handle
  {3522a577-9613-4f4a-b3f9-52f221c2c9a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dd6daab8-334d-473c-a83e-2be29109925f}, !- Handle
  Zone SmallHotel Corridor B end_a - Story Top Zone HVAC Equipment List, !- Name
  {3522a577-9613-4f4a-b3f9-52f221c2c9a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f4e2b71-6c7c-4ab9-9fd4-f79cd30f9274}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Handle
  SmallHotel GuestRoom123Occ C end_a - Story Top, !- Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.9192267955635,                      !- X Origin {m}
  1.41666496052944,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Building Story Name
  {6aeca956-9cf5-4292-b2d3-4eb7d7e577be}; !- Thermal Zone Name

OS:Surface,
  {aabaa088-f5d2-4cff-a85c-cc8bbf326ccb}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.66453525910038e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.40320617206448, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.40320617206448, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -2.66453525910038e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cbcdf84-72bf-479b-becb-d84db1f1b614}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.66453525910038e-15, 2.7432,       !- X,Y,Z Vertex 1 {m}
  0, 4.40320617206448, 2.7432,            !- X,Y,Z Vertex 2 {m}
  0, 4.40320617206448, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -2.66453525910038e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a75d72a6-b884-4a38-956d-152ae873de7a}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.40320617206448, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.572, 4.40320617206448, 2.7432,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.40320617206448, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.40320617206448, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0e071e-fb02-49c7-8ba3-03258c3f138e}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aac0c01-d8ef-4b47-9087-df7d8b71ba6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.66453525910038e-15, 2.7432,   !- X,Y,Z Vertex 1 {m}
  4.572, -2.66453525910038e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.40320617206448, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.40320617206448, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5582cb86-5fb7-46b4-a2bf-44bad0ce65b5}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561ec9b6-c862-461c-9e20-0fb2012d2ff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.7432;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de971c6-8cca-44cc-90cf-7c195faf1b81}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.66453525910038e-15, 2.7432,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.40320617206448, 2.7432,        !- X,Y,Z Vertex 2 {m}
  0, 4.40320617206448, 2.7432,            !- X,Y,Z Vertex 3 {m}
  0, -2.66453525910038e-15, 2.7432;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6aeca956-9cf5-4292-b2d3-4eb7d7e577be}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {583f808c-02de-4d8b-b060-df4c843cfc2a}, !- Zone Air Inlet Port List
  {9783806c-cffd-44fe-945b-b1c07fe15809}, !- Zone Air Exhaust Port List
  {ba72cab2-bc9f-4308-8ce9-0ded77bb42c4}, !- Zone Air Node Name
  {0171e073-9e53-4f69-bceb-7c6bc2290a46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14222824-3f88-48b0-afc6-ae10eda12ff1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ef531a3-bce1-44f2-ad70-5579ec9257c4}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_a - Story Top Zone Air Node, !- Name
  {ba72cab2-bc9f-4308-8ce9-0ded77bb42c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba72cab2-bc9f-4308-8ce9-0ded77bb42c4}, !- Handle
  {6aeca956-9cf5-4292-b2d3-4eb7d7e577be}, !- Source Object
  11,                                     !- Outlet Port
  {2ef531a3-bce1-44f2-ad70-5579ec9257c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {583f808c-02de-4d8b-b060-df4c843cfc2a}, !- Handle
  {6aeca956-9cf5-4292-b2d3-4eb7d7e577be}, !- HVAC Component
  {c267e648-5d7b-459e-8e60-ba53ced4914e}; !- Port 1

OS:PortList,
  {9783806c-cffd-44fe-945b-b1c07fe15809}, !- Handle
  {6aeca956-9cf5-4292-b2d3-4eb7d7e577be}, !- HVAC Component
  {1ee6f46d-3051-4ba9-b506-ff65eebf65b2}; !- Port 1

OS:PortList,
  {0171e073-9e53-4f69-bceb-7c6bc2290a46}, !- Handle
  {6aeca956-9cf5-4292-b2d3-4eb7d7e577be}; !- HVAC Component

OS:Sizing:Zone,
  {a641ac79-2c6e-4e98-91d5-5e958dbdb70b}, !- Handle
  {6aeca956-9cf5-4292-b2d3-4eb7d7e577be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ecd021d-8bb2-49d4-ba04-d45a3417a2b4}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_a - Story Top Zone HVAC Equipment List, !- Name
  {6aeca956-9cf5-4292-b2d3-4eb7d7e577be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9bb827e-c64d-44af-be6f-206c7f449c48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Handle
  SmallHotel GuestRoom123Occ A  - Story Top, !- Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.3472267955635,                      !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Building Story Name
  {ac579b00-c32d-4a35-ba9a-c0b5d7ad2d59}; !- Thermal Zone Name

OS:Surface,
  {5183097f-e17c-4b82-9d43-7be44a891c52}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  60.694453591127, 4.40320617206448, 0,   !- X,Y,Z Vertex 3 {m}
  60.694453591127, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f0d7b9-f646-499d-b6c3-dddeff33c69b}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fedf03f-f8fa-4653-b84e-a26a47cb4852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d5915a-02ce-4e2d-bc7e-b94f7ceb1f29}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83c4cea9-318f-419e-bed9-ef39f5ec6c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.694453591127, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.694453591127, 4.40320617206448, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.40320617206448, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2eaf52-5581-4c1a-a7fe-e7be65daaeba}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f15eac5-157c-4339-8696-af964bf5808d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.694453591127, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.694453591127, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  60.694453591127, 4.40320617206448, 0,   !- X,Y,Z Vertex 3 {m}
  60.694453591127, 4.40320617206448, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b23ae5-3746-41f3-abb0-b4d0435dcaac}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.694453591127, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  60.694453591127, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed15a7e8-d6b8-4801-be0e-a88f70e9c6ea}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.694453591127, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.694453591127, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac579b00-c32d-4a35-ba9a-c0b5d7ad2d59}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b96e986a-96d5-4c21-af6f-d61f5d88742c}, !- Zone Air Inlet Port List
  {378da4c4-929a-404d-8777-f066d404b825}, !- Zone Air Exhaust Port List
  {043aaff8-318d-44d5-9335-db8187285e57}, !- Zone Air Node Name
  {6f3af5a2-f9f9-499d-b7de-b5cd825fca2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {653ea1ba-17fa-4473-9304-1aed90afa572}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34f68902-dd75-49d5-b576-6dd44c9ae111}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Top Zone Air Node, !- Name
  {043aaff8-318d-44d5-9335-db8187285e57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {043aaff8-318d-44d5-9335-db8187285e57}, !- Handle
  {ac579b00-c32d-4a35-ba9a-c0b5d7ad2d59}, !- Source Object
  11,                                     !- Outlet Port
  {34f68902-dd75-49d5-b576-6dd44c9ae111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b96e986a-96d5-4c21-af6f-d61f5d88742c}, !- Handle
  {ac579b00-c32d-4a35-ba9a-c0b5d7ad2d59}, !- HVAC Component
  {a7aaf5d0-cbba-4000-a6d7-7f619fa8cd4a}; !- Port 1

OS:PortList,
  {378da4c4-929a-404d-8777-f066d404b825}, !- Handle
  {ac579b00-c32d-4a35-ba9a-c0b5d7ad2d59}, !- HVAC Component
  {659e19e2-03e0-4228-ada7-5e80cd7c8380}; !- Port 1

OS:PortList,
  {6f3af5a2-f9f9-499d-b7de-b5cd825fca2b}, !- Handle
  {ac579b00-c32d-4a35-ba9a-c0b5d7ad2d59}; !- HVAC Component

OS:Sizing:Zone,
  {d4a03016-5108-4b16-a1a1-885ac86a395f}, !- Handle
  {ac579b00-c32d-4a35-ba9a-c0b5d7ad2d59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {366c3bcf-f507-4e92-a0a5-758862ceadff}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Top Zone HVAC Equipment List, !- Name
  {ac579b00-c32d-4a35-ba9a-c0b5d7ad2d59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe4cf108-43fc-48de-a13c-ca7b6818f7b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Handle
  SmallHotel Corridor B  - Story Top,     !- Name
  {7dc716cf-fcb1-4c4c-939c-a12c8154859d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.3472267955635,                      !- X Origin {m}
  -1.41666496052944,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Building Story Name
  {bc34db50-d956-4399-b642-9055a2c3ff73}; !- Thermal Zone Name

OS:Surface,
  {48ab9c69-5ac2-480c-8af4-abdfc52012c8}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.83332992105888, 0, !- X,Y,Z Vertex 2 {m}
  60.694453591127, 2.83332992105888, 0,   !- X,Y,Z Vertex 3 {m}
  60.694453591127, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab9b1e70-08c8-4766-9ccb-d2b601164ecf}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e501c7e5-046f-44e1-8557-bd98668669fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.83332992105888, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670e3abb-1e0f-421b-940f-4c3f8b3ab54e}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f467c26f-3a18-4673-a4a1-7e0d239d8018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.694453591127, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.694453591127, 2.83332992105888, 0,   !- X,Y,Z Vertex 2 {m}
  0, 2.83332992105888, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.83332992105888, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1200425a-efaf-49c2-8682-7490b2620d9c}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38b2e872-4edf-4e44-9fc1-7f585308c221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.694453591127, 2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.694453591127, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  60.694453591127, 2.83332992105888, 0,   !- X,Y,Z Vertex 3 {m}
  60.694453591127, 2.83332992105888, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c4cea9-318f-419e-bed9-ef39f5ec6c9c}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d5915a-02ce-4e2d-bc7e-b94f7ceb1f29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  60.694453591127, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  60.694453591127, 2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b66372-a5cd-4d05-8970-208e365f9747}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.694453591127, 2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.694453591127, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc34db50-d956-4399-b642-9055a2c3ff73}, !- Handle
  Zone SmallHotel Corridor B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04f66586-e809-4722-8aab-407695d45106}, !- Zone Air Inlet Port List
  {b3296315-3c9d-465e-9198-b145ea03826a}, !- Zone Air Exhaust Port List
  {92ab78c9-3582-40d3-9371-85df9f6ae1ac}, !- Zone Air Node Name
  {ee986450-7a2e-4740-94b5-a8bbd2864718}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e89df600-2de4-492d-b079-2341727d9c9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a87e0b4-bac2-4ee9-b553-c3389de19464}, !- Handle
  Zone SmallHotel Corridor B  - Story Top Zone Air Node, !- Name
  {92ab78c9-3582-40d3-9371-85df9f6ae1ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92ab78c9-3582-40d3-9371-85df9f6ae1ac}, !- Handle
  {bc34db50-d956-4399-b642-9055a2c3ff73}, !- Source Object
  11,                                     !- Outlet Port
  {8a87e0b4-bac2-4ee9-b553-c3389de19464}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04f66586-e809-4722-8aab-407695d45106}, !- Handle
  {bc34db50-d956-4399-b642-9055a2c3ff73}, !- HVAC Component
  {1ab52865-b2f9-443e-8088-78ee3014e765}; !- Port 1

OS:PortList,
  {b3296315-3c9d-465e-9198-b145ea03826a}, !- Handle
  {bc34db50-d956-4399-b642-9055a2c3ff73}, !- HVAC Component
  {ce943d46-a9fc-441f-ac53-1894d67970eb}; !- Port 1

OS:PortList,
  {ee986450-7a2e-4740-94b5-a8bbd2864718}, !- Handle
  {bc34db50-d956-4399-b642-9055a2c3ff73}; !- HVAC Component

OS:Sizing:Zone,
  {14468291-3832-4c21-9451-20edf7bb441d}, !- Handle
  {bc34db50-d956-4399-b642-9055a2c3ff73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf3005ce-32c7-48b3-837b-99f8462efc81}, !- Handle
  Zone SmallHotel Corridor B  - Story Top Zone HVAC Equipment List, !- Name
  {bc34db50-d956-4399-b642-9055a2c3ff73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58045b3b-f582-4828-87a0-47a5a3b2612d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Handle
  SmallHotel GuestRoom123Occ C  - Story Top, !- Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.3472267955635,                      !- X Origin {m}
  1.41666496052944,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Building Story Name
  {9aec704c-5086-49dc-98f5-f20b3eb5188b}; !- Thermal Zone Name

OS:Surface,
  {f281d650-99aa-4390-8c3d-a1b8e116690e}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  60.694453591127, 4.40320617206448, 0,   !- X,Y,Z Vertex 3 {m}
  60.694453591127, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aac0c01-d8ef-4b47-9087-df7d8b71ba6b}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d0e071e-fb02-49c7-8ba3-03258c3f138e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec24235a-d4e1-4744-b614-22f17efb693e}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.694453591127, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 2 {m}
  60.694453591127, 4.40320617206448, 0,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.40320617206448, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239ce65d-e0fd-43bc-a41d-481f20d9d92a}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a83294f-8299-410a-ab32-40a4e7e80577}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.694453591127, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.694453591127, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  60.694453591127, 4.40320617206448, 0,   !- X,Y,Z Vertex 3 {m}
  60.694453591127, 4.40320617206448, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f467c26f-3a18-4673-a4a1-7e0d239d8018}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {670e3abb-1e0f-421b-940f-4c3f8b3ab54e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  60.694453591127, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  60.694453591127, 0, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41261695-d0fd-42b0-a436-d21b180f9fde}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.694453591127, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.694453591127, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9aec704c-5086-49dc-98f5-f20b3eb5188b}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83301dad-3126-402b-b818-5df44bdda7c8}, !- Zone Air Inlet Port List
  {5c1185d9-c91e-497f-9a4f-50169e4a4807}, !- Zone Air Exhaust Port List
  {b1770396-c66c-4b66-894d-ab2b5509d936}, !- Zone Air Node Name
  {70bbcaf0-dd0b-420d-bafd-10c8fac49b97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52d54403-eae0-4519-b76c-1fbd97d1271f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc220173-7dd4-4236-8492-47d1d2f00625}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Top Zone Air Node, !- Name
  {b1770396-c66c-4b66-894d-ab2b5509d936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1770396-c66c-4b66-894d-ab2b5509d936}, !- Handle
  {9aec704c-5086-49dc-98f5-f20b3eb5188b}, !- Source Object
  11,                                     !- Outlet Port
  {dc220173-7dd4-4236-8492-47d1d2f00625}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83301dad-3126-402b-b818-5df44bdda7c8}, !- Handle
  {9aec704c-5086-49dc-98f5-f20b3eb5188b}, !- HVAC Component
  {755d1810-f435-4724-a50f-840a8da04fda}; !- Port 1

OS:PortList,
  {5c1185d9-c91e-497f-9a4f-50169e4a4807}, !- Handle
  {9aec704c-5086-49dc-98f5-f20b3eb5188b}, !- HVAC Component
  {d36ac168-42f5-4928-ba32-bdc6b2a24524}; !- Port 1

OS:PortList,
  {70bbcaf0-dd0b-420d-bafd-10c8fac49b97}, !- Handle
  {9aec704c-5086-49dc-98f5-f20b3eb5188b}; !- HVAC Component

OS:Sizing:Zone,
  {c827c090-1e32-4ab1-8ae7-bc9b0d4cfa7c}, !- Handle
  {9aec704c-5086-49dc-98f5-f20b3eb5188b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bcd9c169-8359-4351-9473-ad5977377e88}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Top Zone HVAC Equipment List, !- Name
  {9aec704c-5086-49dc-98f5-f20b3eb5188b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a51598bc-3188-4429-ac43-e88401c60fc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Handle
  SmallHotel GuestRoom123Occ A end_b - Story Top, !- Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.3472267955635,                       !- X Origin {m}
  -5.81987113259392,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Building Story Name
  {597c40ce-1c77-464e-af80-c1e96c63e017}; !- Thermal Zone Name

OS:Surface,
  {d2edb7f7-79e0-4a29-b864-9a0814ce43fa}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.40320617206448, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f15eac5-157c-4339-8696-af964bf5808d}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d2eaf52-5581-4c1a-a7fe-e7be65daaeba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d33e6e96-0997-474a-8db9-25585981a6d7}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b192b5-a54e-474a-a98c-ce76b7622391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.40320617206448, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.40320617206448, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab77455-229b-4783-9354-a25ab85bb6ad}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.40320617206448, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5e6dbb-6695-42f1-952d-97c01a96aad2}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb00ce1-e084-422b-a410-4fa996975542}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {597c40ce-1c77-464e-af80-c1e96c63e017}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a858dd3-2530-4858-a166-4a3df029eaf9}, !- Zone Air Inlet Port List
  {0653da7c-17b1-40b0-8b6a-708db0408ed8}, !- Zone Air Exhaust Port List
  {7290da2a-65e0-40d9-8be4-e80dcf86b071}, !- Zone Air Node Name
  {934db989-0d57-4ec0-a306-b00ab8451273}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {570ce707-adb3-4e48-8f64-a8949a9c622f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03fc55f0-da48-4f34-8a6d-239468b7276a}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_b - Story Top Zone Air Node, !- Name
  {7290da2a-65e0-40d9-8be4-e80dcf86b071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7290da2a-65e0-40d9-8be4-e80dcf86b071}, !- Handle
  {597c40ce-1c77-464e-af80-c1e96c63e017}, !- Source Object
  11,                                     !- Outlet Port
  {03fc55f0-da48-4f34-8a6d-239468b7276a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a858dd3-2530-4858-a166-4a3df029eaf9}, !- Handle
  {597c40ce-1c77-464e-af80-c1e96c63e017}, !- HVAC Component
  {7962da3b-f86e-4fd1-97d3-502acbb2d70e}; !- Port 1

OS:PortList,
  {0653da7c-17b1-40b0-8b6a-708db0408ed8}, !- Handle
  {597c40ce-1c77-464e-af80-c1e96c63e017}, !- HVAC Component
  {d1adc5b0-cdd0-49db-8596-bdfe58b3f5c8}; !- Port 1

OS:PortList,
  {934db989-0d57-4ec0-a306-b00ab8451273}, !- Handle
  {597c40ce-1c77-464e-af80-c1e96c63e017}; !- HVAC Component

OS:Sizing:Zone,
  {9a84a9bb-7bf5-4032-8b1c-f198349954f7}, !- Handle
  {597c40ce-1c77-464e-af80-c1e96c63e017}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dce7e6c6-c537-450c-ab72-372e0d0ebd9d}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_b - Story Top Zone HVAC Equipment List, !- Name
  {597c40ce-1c77-464e-af80-c1e96c63e017}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7b1406f-3cc2-4876-bf3c-7b5752fa19f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Handle
  SmallHotel Corridor B end_b - Story Top, !- Name
  {7dc716cf-fcb1-4c4c-939c-a12c8154859d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.3472267955635,                       !- X Origin {m}
  -1.41666496052944,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Building Story Name
  {fb0e3cc7-9304-4072-8fb7-4b1cbcf34209}; !- Thermal Zone Name

OS:Surface,
  {685dfc99-6991-4d6b-b727-145a78fa6d97}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.83332992105888, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.83332992105888, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b2e872-4edf-4e44-9fc1-7f585308c221}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1200425a-efaf-49c2-8682-7490b2620d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.83332992105888, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99074599-04f1-4924-86d4-4a9483f54221}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5aefe6f1-840b-426b-9080-229b4482f76d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.83332992105888, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.83332992105888, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.83332992105888, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cdaf8d-218b-421f-8f96-73e5c8657720}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.83332992105888, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b192b5-a54e-474a-a98c-ce76b7622391}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d33e6e96-0997-474a-8db9-25585981a6d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f37327-0a62-4f86-b06f-32fdd930956e}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb0e3cc7-9304-4072-8fb7-4b1cbcf34209}, !- Handle
  Zone SmallHotel Corridor B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9156a07-1e56-46fc-9c01-d29dccacd825}, !- Zone Air Inlet Port List
  {e004d1a4-dded-474e-a42c-d745f0d87501}, !- Zone Air Exhaust Port List
  {c460b3bd-fd65-4f9e-abc5-8088aa4351d4}, !- Zone Air Node Name
  {39987348-aa09-48d2-94be-0393b09ec284}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcf659aa-6e82-4cb6-bcd5-e533f712a438}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7faad45f-d18e-4792-89b5-ae7bc5675b8e}, !- Handle
  Zone SmallHotel Corridor B end_b - Story Top Zone Air Node, !- Name
  {c460b3bd-fd65-4f9e-abc5-8088aa4351d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c460b3bd-fd65-4f9e-abc5-8088aa4351d4}, !- Handle
  {fb0e3cc7-9304-4072-8fb7-4b1cbcf34209}, !- Source Object
  11,                                     !- Outlet Port
  {7faad45f-d18e-4792-89b5-ae7bc5675b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9156a07-1e56-46fc-9c01-d29dccacd825}, !- Handle
  {fb0e3cc7-9304-4072-8fb7-4b1cbcf34209}, !- HVAC Component
  {484f0c34-e124-4c94-9404-835163b34997}; !- Port 1

OS:PortList,
  {e004d1a4-dded-474e-a42c-d745f0d87501}, !- Handle
  {fb0e3cc7-9304-4072-8fb7-4b1cbcf34209}, !- HVAC Component
  {4649bc7e-39ae-4f2c-a06b-9535bc433425}; !- Port 1

OS:PortList,
  {39987348-aa09-48d2-94be-0393b09ec284}, !- Handle
  {fb0e3cc7-9304-4072-8fb7-4b1cbcf34209}; !- HVAC Component

OS:Sizing:Zone,
  {88541308-9ba3-4250-a88a-341e5912e5c8}, !- Handle
  {fb0e3cc7-9304-4072-8fb7-4b1cbcf34209}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ff36c81-5b67-4172-9bc1-7bcf5994bae7}, !- Handle
  Zone SmallHotel Corridor B end_b - Story Top Zone HVAC Equipment List, !- Name
  {fb0e3cc7-9304-4072-8fb7-4b1cbcf34209}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {735c9505-267a-4ef0-b646-be3abb448899}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Handle
  SmallHotel GuestRoom123Occ C end_b - Story Top, !- Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.3472267955635,                       !- X Origin {m}
  1.41666496052944,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {2d24f13d-ad47-46b4-aaaa-a35a8efd183d}, !- Building Story Name
  {108270e5-c902-4435-973b-967d46c79df9}; !- Thermal Zone Name

OS:Surface,
  {06bd46f2-a687-4122-bae8-a3088db3756f}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.40320617206448, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a83294f-8299-410a-ab32-40a4e7e80577}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239ce65d-e0fd-43bc-a41d-481f20d9d92a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a59038-abea-4c61-892c-518d3ea33edc}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.40320617206448, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.40320617206448, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ab18449-4437-49d6-89c7-54be1b8769fc}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.40320617206448, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aefe6f1-840b-426b-9080-229b4482f76d}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99074599-04f1-4924-86d4-4a9483f54221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 2.7432,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37dde86e-326c-44e6-9935-6bc8d5b53dee}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {108270e5-c902-4435-973b-967d46c79df9}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcb4f8c6-e007-4b12-94e3-816f50c09664}, !- Zone Air Inlet Port List
  {7bdbdbe0-8c3a-4218-9ff3-0c0f1f9a27fb}, !- Zone Air Exhaust Port List
  {8e1fef3f-74c7-4df5-b9f6-f0a2ba664d3b}, !- Zone Air Node Name
  {6d934f6e-edb7-42d8-a3e0-0b347e3a1fa5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ebda9488-d185-4b41-9dfe-484d02215d32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a3c003a-8de2-4248-bd7b-86147dae2023}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_b - Story Top Zone Air Node, !- Name
  {8e1fef3f-74c7-4df5-b9f6-f0a2ba664d3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e1fef3f-74c7-4df5-b9f6-f0a2ba664d3b}, !- Handle
  {108270e5-c902-4435-973b-967d46c79df9}, !- Source Object
  11,                                     !- Outlet Port
  {6a3c003a-8de2-4248-bd7b-86147dae2023}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcb4f8c6-e007-4b12-94e3-816f50c09664}, !- Handle
  {108270e5-c902-4435-973b-967d46c79df9}, !- HVAC Component
  {840be7a3-655a-4cc2-bc17-77ee92677eae}; !- Port 1

OS:PortList,
  {7bdbdbe0-8c3a-4218-9ff3-0c0f1f9a27fb}, !- Handle
  {108270e5-c902-4435-973b-967d46c79df9}, !- HVAC Component
  {519a733b-b509-4dd8-b9e9-f2d8a59ded1d}; !- Port 1

OS:PortList,
  {6d934f6e-edb7-42d8-a3e0-0b347e3a1fa5}, !- Handle
  {108270e5-c902-4435-973b-967d46c79df9}; !- HVAC Component

OS:Sizing:Zone,
  {153ce3d9-922e-4e92-ba2b-3251d07d19ab}, !- Handle
  {108270e5-c902-4435-973b-967d46c79df9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49528dfa-c83e-4019-b68f-077c54f67266}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_b - Story Top Zone HVAC Equipment List, !- Name
  {108270e5-c902-4435-973b-967d46c79df9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1264b626-5fce-4833-8155-0e2ffd7583c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {7afeddcc-10aa-4890-b46b-68f025ad2860}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581fe4f4-d90f-4c01-a938-f020d2436249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, 0.168793827935516, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, 0.168793827935516, 0, !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 2.66453609312336, 0,  !- X,Y,Z Vertex 3 {m}
  5.50327014298077, 2.66453609312336, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b50162-26aa-4d44-be73-3c05aff88da2}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeed755c-300b-4942-bd16-9116fc053bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.40320617206448, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.40320617206448, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b33b18-583b-4f93-84c2-bd90f7c90a9b}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e29f0b0-3dc2-42d8-b140-9aaa2ec51323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.50327014298077, 2.66453609312336, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.50327014298077, 2.66453609312336, 0,  !- X,Y,Z Vertex 2 {m}
  5.50327014298077, 2.83332992105888, 0,  !- X,Y,Z Vertex 3 {m}
  5.50327014298077, 2.83332992105888, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04355e6-5b58-4a38-b3e6-bd202d89693a}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {589263bc-36bd-4a64-98b1-3bff8bbb51a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.168793827935517, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.168793827935517, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d54671-724f-4315-9d50-14d5a2d7f88e}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8038370f-5aa9-4469-92a8-69a24cdf3b87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 2.66453609312336, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.66453609312336, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.168793827935516, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.168793827935516, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd3e3da-7c15-4f86-bb6f-e3e955a200bc}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c97b0e-8308-4015-a926-94c876750955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {482074a6-73e8-4bb0-b9fc-326fc509607e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342323, -3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342323, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53949948342317, 4.40320617206448, 0,  !- X,Y,Z Vertex 3 {m}
  4.53949948342317, 4.40320617206448, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5983fb6-79ea-4b4b-8c3b-eda3408dbe73}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ecae070-a834-4812-811c-b3a5646da7bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 2.83332992105888, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 2.83332992105888, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.66453609312336, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.66453609312336, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e3b571-c26b-4b2a-8922-bf86b495c1b1}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6857ab8-b4b5-4d03-9d3b-b834f0fcffa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53949948342317, 0.16879382793552, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.53949948342317, 0.16879382793552, 0,  !- X,Y,Z Vertex 2 {m}
  4.53949948342323, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53949948342323, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f2463fa-e767-4767-af6d-553a86fcffff}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {4edac748-9474-4ffa-981d-c3780db81556}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 0.928441348314607,           !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000003, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000003, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b72d658-9273-4db5-9108-bac2bd82e40a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {db424a85-b711-4045-bdbe-f44ac1c74cc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.928441348314607,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39ac9210-f3a0-470a-87d4-57fb068b990d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {368bf5ce-662b-49a1-acd1-21dbe8137bb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 0.928441348314607,           !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999959, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999959, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09a93827-9f8b-43fe-b1c8-ea0754e59282}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {0e440dec-0468-4285-8350-71432b9f0254}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-15, 0.928441348314607, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -3.5527136788005e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -3.5527136788005e-15, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dc95aa5-023e-4e85-90b1-b45bd05ee14d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {78814e6a-71de-432d-93dd-1d1aa2b25734}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.47034226518784, 0.930011824557435, !- X,Y,Z Vertex 1 {m}
  0, 2.47034226518784, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999968, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999968, 0.930011824557435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {137a99ca-b31e-4cdf-817d-5158ea39893e}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {6e0befd9-a722-45f3-aa09-a5102d633d4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -3.5527136788005e-15, 0.926907054690303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  26.5645179923609, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  26.5645179923609, -3.5527136788005e-15, 0.926907054690303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cec85383-9275-426a-be90-15f4bebf2124}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {ce1614b7-f296-43ad-9979-a216dc264bd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10598294817626, 4.572, 0.934329743422762, !- X,Y,Z Vertex 1 {m}
  1.10598294817626, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.572, 0.934329743422762; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87fb7ce8-353c-4e9f-a93f-773a1d4cdd3d}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {aa83dade-d168-4435-b8e4-11c195fc9f8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10598294817626, 4.572, 0.934329743422762, !- X,Y,Z Vertex 1 {m}
  1.10598294817626, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999981, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999981, 4.572, 0.934329743422762; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7363a0e5-2d90-4fd5-94d2-27b8d4e50d1f}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {fd8ca6e8-cb6b-4a3f-a1e9-b07d3cdc0fa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10598294817626, 4.572, 0.934329743422762, !- X,Y,Z Vertex 1 {m}
  1.10598294817626, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.572, 0.934329743422762; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88ee4207-6685-416d-a61e-12672f7e2161}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {7eeeb178-f81d-44ee-a1d3-7c454a7eedf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, -3.5527136788005e-15, 0.932065653100471, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.55294905115947, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.55294905115947, -3.5527136788005e-15, 0.932065653100471; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3eb12fd-6039-4c1d-a88b-cb6abf816979}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {fc4e94c8-9e8e-498e-b858-947b86f7034d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5645179923609, 4.572, 0.926907054690303, !- X,Y,Z Vertex 1 {m}
  26.5645179923609, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 0.926907054690303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cdfb82e-4ffd-4435-8300-539bd1456260}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {bccd2585-2c60-4bcb-ab1d-4ad6abf10ade}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000004, -3.5527136788005e-15, 0.934329743422762, !- X,Y,Z Vertex 1 {m}
  0.0254000000000004, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.10598294817626, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.10598294817626, -3.5527136788005e-15, 0.934329743422762; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1d5f610-69f1-4460-9ec2-d80654a67f58}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {1058e428-ba1f-4903-8d0d-8c8c6bebd6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -3.5527136788005e-15, 0.944012327210926, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.505372247292564, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.505372247292564, -3.5527136788005e-15, 0.944012327210926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36b20c46-d1d2-4f32-807d-f4a703d531d5}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {fcccf81e-582d-40f0-8951-04965a6cc787}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.505372247292564, 4.572, 0.944012327210926, !- X,Y,Z Vertex 1 {m}
  0.505372247292564, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000035, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000035, 4.572, 0.944012327210926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ff77ca3-8a2d-41c0-a6e3-807a189b7a16}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {4585b612-f1b9-40c8-b9dd-ece5e6a1ac59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -3.5527136788005e-15, 0.934329743422762, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.10598294817626, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.10598294817626, -3.5527136788005e-15, 0.934329743422762; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ac194c6-99e9-460e-a596-a91beb77dd30}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {55ef46d2-9b77-4f48-8d96-3ed3655c856e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.51409948342329, 4.572, 0.928454738557321, !- X,Y,Z Vertex 1 {m}
  4.51409948342329, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 0.928454738557321; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {291b1772-27b6-4422-a1e9-5ea034fd807e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {a2c59216-87d9-42b3-846a-1aaf3fdb88e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -3.5527136788005e-15, 0.928454738557321, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.51409948342329, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.51409948342329, -3.5527136788005e-15, 0.928454738557321; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6847c58-b38f-455b-92bd-330230000cb8}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {995cd05f-3f41-4520-9404-cefd42776f82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-15, 0.934329743422762, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.10598294817626, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.10598294817626, -3.5527136788005e-15, 0.934329743422762; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70803159-68f1-40f4-be0c-adeda5761fce}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {b326027a-de02-405a-a59e-f6001978c441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10598294817626, 4.572, 0.934329743422762, !- X,Y,Z Vertex 1 {m}
  1.10598294817626, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 4.572, 0.934329743422762; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea099dcf-55c6-41fd-a19e-c9e5fcbe0e65}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {6dd18904-303b-4c66-823c-3665090e5645}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000004, -3.5527136788005e-15, 0.934329743422762, !- X,Y,Z Vertex 1 {m}
  0.0254000000000004, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.10598294817626, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.10598294817626, -3.5527136788005e-15, 0.934329743422762; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {615d6495-cc78-4b3f-8b94-61ccee2602a8}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {8bd441b0-073d-49b5-a46b-2dbd0ec35f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.55294905115947, 4.572, 0.932065653100471, !- X,Y,Z Vertex 1 {m}
  1.55294905115947, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 0.932065653100471; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dee36c1-6d3f-4220-8075-b8cc583fb951}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {d81ab068-2b32-4ffa-93a7-8fb5a913565f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.64548243159952, 4.572, 0.928079749281574, !- X,Y,Z Vertex 1 {m}
  5.64548243159952, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.572, 0.928079749281574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af543126-27b7-40bf-aec3-1c4d7b305e77}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {90135891-0445-4788-93ce-ac077f0cfd31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.67088243159952, 0.0254000000000038, 0.928441348314607, !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 0.0254000000000038, 0.762, !- X,Y,Z Vertex 2 {m}
  5.67088243159952, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.67088243159952, 4.5466, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8db2fd6-dcc5-4051-a083-d5a08879a9d1}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {b691af23-de7f-4aaa-8963-5dc67ff85b26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, -3.5527136788005e-15, 0.929640513260142, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.76813814364508, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.76813814364508, -3.5527136788005e-15, 0.929640513260142; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b363796e-3447-4ea0-9625-8da06caaa4c2}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {0d31f35b-598a-4452-b146-191b28cc8c94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.76813814364508, 4.572, 0.929640513260142, !- X,Y,Z Vertex 1 {m}
  2.76813814364508, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 0.929640513260142; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1b4addd-37be-49ff-95e9-6be2df13f6c7}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {05bc279c-fef1-412e-8834-76f770a6b437}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -3.5527136788005e-15, 0.929082463294783, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.382716535247, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.382716535247, -3.5527136788005e-15, 0.929082463294783; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {383d8703-e443-4cf6-a06d-f1ffaf82480e}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {019a7ce9-eac3-492a-ad4e-89197cf49f8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.382716535247, 4.572, 0.929082463294783, !- X,Y,Z Vertex 1 {m}
  3.382716535247, 4.572, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 4.572, 0.929082463294783; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eeccbf23-e027-4112-bcfa-ce661ab3f710}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {70f98a15-ce3a-44c6-a607-33a622277131}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, -3.5527136788005e-15, 0.928454738557321, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.51409948342323, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.51409948342323, -3.5527136788005e-15, 0.928454738557321; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a9bc55d-71fe-483e-b2fc-fb8db3af1764}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {274b4718-e788-456c-8c7f-25af2ec8dbc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.51409948342323, 4.572, 0.928454738557321, !- X,Y,Z Vertex 1 {m}
  4.51409948342323, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 4.572, 0.928454738557321; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b11223be-f762-429f-93de-d6e1aecd4dd2}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {892bb9e7-17aa-443b-abef-9ff8c542ab4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999751, -3.5527136788005e-15, 0.928125483610316, !- X,Y,Z Vertex 1 {m}
  0.0253999999999751, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.47787014298077, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.47787014298077, -3.5527136788005e-15, 0.928125483610316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba69a602-fd9a-4748-bb05-ad631d657f86}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {09da0c38-0635-449c-b255-4e174e999a36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.47787014298077, 4.40320617206448, 0.928125483610316, !- X,Y,Z Vertex 1 {m}
  5.47787014298077, 4.40320617206448, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999746, 4.40320617206448, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999746, 4.40320617206448, 0.928125483610316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c5a4857-5961-43ad-9e3d-588114401ddb}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {347f0a50-6ea9-4099-9cf1-1af6043cd291}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 0.928102270291097, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.56167628729017, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.56167628729017, -3.5527136788005e-15, 0.928102270291097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c83f7557-f869-4e48-8345-fb005e7d2a3b}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {59f75707-c9d3-4895-8cbf-cf02d50c887e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56167628729017, 4.572, 0.928102270291097, !- X,Y,Z Vertex 1 {m}
  5.56167628729017, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 0.928102270291097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f748f40-4f5b-454c-91aa-5323ec139b5c}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {c6b5f101-20aa-4bd0-a662-1a11192ebc79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -3.5527136788005e-15, 0.928079749281574, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.64548243159952, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.64548243159952, -3.5527136788005e-15, 0.928079749281574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc69dec4-a138-4d16-84d4-3111275066ff}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {375bc2d2-f6dc-4fac-9ba2-a92a3ee36123}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.67088243159952, 0.0253999999999964, 0.928441348314607, !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  5.67088243159952, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.67088243159952, 4.5466, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ad60f29-9409-4f7c-b462-be186daa2619}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {3d00ae6c-6727-4922-b5af-950bad88f728}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.67088243159952, 0.0253999999999962, 0.930011824557435, !- X,Y,Z Vertex 1 {m}
  5.67088243159952, 0.0253999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  5.67088243159952, 2.47034226518784, 0.762, !- X,Y,Z Vertex 3 {m}
  5.67088243159952, 2.47034226518784, 0.930011824557435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea070b05-6ba7-443d-b4be-d13dd4fb420b}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {f6635c49-665e-4fe7-ad5f-bc92a7d946c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.37780617206448, 0.928513069236062, !- X,Y,Z Vertex 1 {m}
  0, 4.37780617206448, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999959, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999959, 0.928513069236062; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba622c16-cdd1-4d9f-96c4-3a1c009dd95b}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {458151b7-aa32-4fcc-afb5-bf6a81e44c72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-15, 0.928441348314607, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -3.5527136788005e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -3.5527136788005e-15, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7536cfea-2dee-4f69-a6c1-aec722e0746a}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {8caee4c1-a5c5-4cdf-bca4-b9f1ea8a47d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.80792992105888, 0.929596917768079, !- X,Y,Z Vertex 1 {m}
  0, 2.80792992105888, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000003, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000003, 0.929596917768079; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {937971d1-9476-4b44-8c62-00fa3a0dc1d4}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {4cbcdf84-72bf-479b-becb-d84db1f1b614}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.37780617206448, 0.928513069236062, !- X,Y,Z Vertex 1 {m}
  0, 4.37780617206448, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999968, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999968, 0.928513069236062; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca511cf4-bc49-4f4b-82b1-e1cede8f8b18}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {a75d72a6-b884-4a38-956d-152ae873de7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.40320617206448, 0.928441348314607, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.40320617206448, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.40320617206448, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.40320617206448, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26ce7587-fc47-4b25-9e09-ccb7b2a0f753}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {01b23ae5-3746-41f3-abb0-b4d0435dcaac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -3.5527136788005e-15, 0.926729875492403, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  60.669053591127, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  60.669053591127, -3.5527136788005e-15, 0.926729875492403; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88253eb3-7d79-4752-976c-823a019b2dcf}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {ec24235a-d4e1-4744-b614-22f17efb693e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.669053591127, 4.40320617206448, 0.926729875492403, !- X,Y,Z Vertex 1 {m}
  60.669053591127, 4.40320617206448, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.40320617206448, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.40320617206448, 0.926729875492403; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f1989a4-3f1b-4e4e-ab87-7ff1cb5b6f25}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {bf5e6dbb-6695-42f1-952d-97c01a96aad2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -3.5527136788005e-15, 0.928441348314607, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -3.5527136788005e-15, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2625e651-b83a-4d52-9ff2-397532ac93e6}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {eab77455-229b-4783-9354-a25ab85bb6ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999964, 0.928513069236062, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.37780617206448, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.37780617206448, 0.928513069236062; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7328cb78-93f2-4a3c-87a3-68e42c29b2eb}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {89cdaf8d-218b-421f-8f96-73e5c8657720}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000027, 0.929596917768079, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.80792992105888, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.80792992105888, 0.929596917768079; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf30939c-d236-44d5-8c6c-57a4d0a979dc}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {0ab18449-4437-49d6-89c7-54be1b8769fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
