  4.57200000000001, 0.0253999999999973, 0.928513069236062, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.37780617206448, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.37780617206448, 0.928513069236062; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e9fd4cc-c896-475a-96c8-7802db6b734d}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Construction Name
  {39a59038-abea-4c61-892c-518d3ea33edc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.40320617206448, 0.928441348314607, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.40320617206448, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.40320617206448, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.40320617206448, 0.928441348314607; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {b6129f3c-90cf-41eb-98ca-a36a7b8c9c2c}, !- Handle
  SmallHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.25696295837036,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a01dfd07-45bb-4151-b012-e4e1d641b421}, !- Handle
  {b6129f3c-90cf-41eb-98ca-a36a7b8c9c2c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {f51cfb9a-d48e-4dbc-a16e-5c0b6f47e186}, !- Handle
  SmallHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e49b5c1a-d730-480c-a0bd-bc703481b600}, !- Handle
  SmallHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {ef9c7c5e-2082-456d-b1ee-ac6542e9c0ae}, !- Lighting Schedule Name
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Handle
  SmallHotel Bldg Occ,                    !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {8c00cff9-929e-4c67-8ade-e92a7e2eb1c6}, !- Default Day Schedule Name
  {126df15c-b19d-47f7-904f-83fbe9fb2e85}, !- Summer Design Day Schedule Name
  {e8b7c775-1d8d-4a1a-a9a6-9f5768729022}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c00cff9-929e-4c67-8ade-e92a7e2eb1c6}, !- Handle
  SmallHotel Bldg Occ Default,            !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.275,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  26,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  52,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  7,                                      !- Minute 12
  0.725,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  22,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  37,                                     !- Minute 14
  0.775,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  52,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  7,                                      !- Minute 16
  0.825,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  22,                                     !- Minute 17
  0.85,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  37,                                     !- Minute 18
  0.875,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  52,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  18,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  33,                                     !- Minute 21
  0.528571428571428,                      !- Value Until Time 21
  18,                                     !- Hour 22
  45,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  19,                                     !- Hour 23
  15,                                     !- Minute 23
  0.4,                                    !- Value Until Time 23
  19,                                     !- Hour 24
  30,                                     !- Minute 24
  0.375,                                  !- Value Until Time 24
  19,                                     !- Hour 25
  45,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  20,                                     !- Hour 26
  0,                                      !- Minute 26
  0.325,                                  !- Value Until Time 26
  20,                                     !- Hour 27
  15,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  30,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  20,                                     !- Hour 29
  45,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  21,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  21,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2;                                    !- Value Until Time 32

OS:Schedule:Rule,
  {7649712a-4ecb-425c-bda2-69a089c54ea2}, !- Handle
  Schedule Rule 1,                        !- Name
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {179d261d-a27a-44e9-8399-ba8667151e80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {179d261d-a27a-44e9-8399-ba8667151e80}, !- Handle
  SmallHotel Bldg Occ Sat Day,            !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.45,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.557142857142857,                      !- Value Until Time 6
  9,                                      !- Hour 7
  26,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  41,                                     !- Minute 8
  0.61025641025641,                       !- Value Until Time 8
  9,                                      !- Hour 9
  56,                                     !- Minute 9
  0.62051282051282,                       !- Value Until Time 9
  10,                                     !- Hour 10
  11,                                     !- Minute 10
  0.630769230769231,                      !- Value Until Time 10
  10,                                     !- Hour 11
  26,                                     !- Minute 11
  0.641025641025641,                      !- Value Until Time 11
  10,                                     !- Hour 12
  41,                                     !- Minute 12
  0.651282051282051,                      !- Value Until Time 12
  10,                                     !- Hour 13
  56,                                     !- Minute 13
  0.661538461538462,                      !- Value Until Time 13
  11,                                     !- Hour 14
  11,                                     !- Minute 14
  0.671794871794872,                      !- Value Until Time 14
  11,                                     !- Hour 15
  26,                                     !- Minute 15
  0.682051282051282,                      !- Value Until Time 15
  11,                                     !- Hour 16
  41,                                     !- Minute 16
  0.692307692307692,                      !- Value Until Time 16
  11,                                     !- Hour 17
  52,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  7,                                      !- Minute 18
  0.716666666666667,                      !- Value Until Time 18
  12,                                     !- Hour 19
  22,                                     !- Minute 19
  0.733333333333333,                      !- Value Until Time 19
  12,                                     !- Hour 20
  37,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  52,                                     !- Minute 21
  0.766666666666666,                      !- Value Until Time 21
  13,                                     !- Hour 22
  7,                                      !- Minute 22
  0.783333333333333,                      !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.816666666666667,                      !- Value Until Time 24
  13,                                     !- Hour 25
  52,                                     !- Minute 25
  0.833333333333333,                      !- Value Until Time 25
  14,                                     !- Hour 26
  7,                                      !- Minute 26
  0.85,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.866666666666667,                      !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.883333333333333,                      !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  18,                                     !- Minute 30
  0.9,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  33,                                     !- Minute 31
  0.585714285714286,                      !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.475,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.45,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.425,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.375,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.325,                                  !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3,                                    !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3;                                    !- Value Until Time 42

OS:Schedule:Day,
  {126df15c-b19d-47f7-904f-83fbe9fb2e85}, !- Handle
  SmallHotel Bldg Occ Summer Design Day,  !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eabe48a5-0dab-4291-82b8-cd350618a81c}, !- Handle
  Schedule Rule 2,                        !- Name
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9c8d219-4c2d-428d-8728-ca67c17a8c21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9c8d219-4c2d-428d-8728-ca67c17a8c21}, !- Handle
  SmallHotel Bldg Occ Sun Day,            !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.284,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.28,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.276,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.272,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.268,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.264,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.26,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.256,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.252,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.248,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.244,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.236,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.232,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.228,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.224,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.22,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.216,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.212,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.208,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.204,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  7,                                      !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  15,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  45,                                     !- Minute 26
  0.275,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  15,                                     !- Minute 28
  0.325,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  0,                                      !- Minute 31
  0.4,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  26,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  9,                                      !- Hour 33
  41,                                     !- Minute 33
  0.625806451612903,                      !- Value Until Time 33
  9,                                      !- Hour 34
  56,                                     !- Minute 34
  0.651612903225806,                      !- Value Until Time 34
  10,                                     !- Hour 35
  11,                                     !- Minute 35
  0.67741935483871,                       !- Value Until Time 35
  10,                                     !- Hour 36
  26,                                     !- Minute 36
  0.703225806451613,                      !- Value Until Time 36
  10,                                     !- Hour 37
  41,                                     !- Minute 37
  0.729032258064516,                      !- Value Until Time 37
  10,                                     !- Hour 38
  56,                                     !- Minute 38
  0.754838709677419,                      !- Value Until Time 38
  11,                                     !- Hour 39
  11,                                     !- Minute 39
  0.780645161290323,                      !- Value Until Time 39
  11,                                     !- Hour 40
  22,                                     !- Minute 40
  0.8,                                    !- Value Until Time 40
  11,                                     !- Hour 41
  52,                                     !- Minute 41
  0.8,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  7,                                      !- Minute 42
  0.791666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  22,                                     !- Minute 43
  0.783333333333333,                      !- Value Until Time 43
  12,                                     !- Hour 44
  37,                                     !- Minute 44
  0.775,                                  !- Value Until Time 44
  12,                                     !- Hour 45
  52,                                     !- Minute 45
  0.766666666666667,                      !- Value Until Time 45
  13,                                     !- Hour 46
  7,                                      !- Minute 46
  0.758333333333333,                      !- Value Until Time 46
  13,                                     !- Hour 47
  22,                                     !- Minute 47
  0.75,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.741666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  52,                                     !- Minute 49
  0.733333333333333,                      !- Value Until Time 49
  14,                                     !- Hour 50
  7,                                      !- Minute 50
  0.725,                                  !- Value Until Time 50
  14,                                     !- Hour 51
  22,                                     !- Minute 51
  0.716666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  37,                                     !- Minute 52
  0.708333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  52,                                     !- Minute 53
  0.7,                                    !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.7,                                    !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.683333333333333,                      !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.666666666666667,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.65,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.633333333333333,                      !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.616666666666667,                      !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.6,                                    !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.583333333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.566666666666667,                      !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.55,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.533333333333333,                      !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.516666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.5,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  15,                                     !- Minute 67
  0.5,                                    !- Value Until Time 67
  21,                                     !- Hour 68
  30,                                     !- Minute 68
  0.475,                                  !- Value Until Time 68
  21,                                     !- Hour 69
  45,                                     !- Minute 69
  0.45,                                   !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.425,                                  !- Value Until Time 70
  22,                                     !- Hour 71
  15,                                     !- Minute 71
  0.4,                                    !- Value Until Time 71
  22,                                     !- Hour 72
  30,                                     !- Minute 72
  0.375,                                  !- Value Until Time 72
  22,                                     !- Hour 73
  45,                                     !- Minute 73
  0.35,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.325,                                  !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.3,                                    !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.296,                                  !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.292,                                  !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.288;                                  !- Value Until Time 78

OS:Schedule:Day,
  {e8b7c775-1d8d-4a1a-a9a6-9f5768729022}, !- Handle
  SmallHotel Bldg Occ Winter Design Day,  !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- Handle
  SmallHotel Activity,                    !- Name
  {eeefbf56-9a82-463d-82f7-a09376ba27d2}, !- Schedule Type Limits Name
  {b3397a5e-2b21-4f3e-be46-b87050dc7153}, !- Default Day Schedule Name
  {f78d4d47-8bfa-46b5-aea7-47d2f27d15c3}, !- Summer Design Day Schedule Name
  {9976a623-6bab-46e1-bd81-d3e30175f711}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3397a5e-2b21-4f3e-be46-b87050dc7153}, !- Handle
  SmallHotel Activity Default,            !- Name
  {eeefbf56-9a82-463d-82f7-a09376ba27d2}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  13,                                     !- Hour 1
  22,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {9976a623-6bab-46e1-bd81-d3e30175f711}, !- Handle
  SmallHotel Activity Winter Design Day,  !- Name
  {eeefbf56-9a82-463d-82f7-a09376ba27d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f78d4d47-8bfa-46b5-aea7-47d2f27d15c3}, !- Handle
  SmallHotel Activity Summer Design Day,  !- Name
  {eeefbf56-9a82-463d-82f7-a09376ba27d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {eeefbf56-9a82-463d-82f7-a09376ba27d2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ef9c7c5e-2082-456d-b1ee-ac6542e9c0ae}, !- Handle
  Always On,                              !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {6de86e14-6719-4f82-a73c-d4df055f4bce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6de86e14-6719-4f82-a73c-d4df055f4bce}, !- Handle
  Always On Default,                      !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  13,                                     !- Hour 1
  22,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Handle
  SmallHotel Bldg Equip,                  !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {711708ab-c8ea-42a1-afe7-1041323f92b8}, !- Default Day Schedule Name
  {269e8464-9118-471b-b6b9-5dcbbd284e32}, !- Summer Design Day Schedule Name
  {5f3ec156-4940-494a-9231-9eeaaeee3f98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {711708ab-c8ea-42a1-afe7-1041323f92b8}, !- Handle
  SmallHotel Bldg Equip Default,          !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.763366336633664,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.767326732673268,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.771287128712872,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.775247524752475,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.779207920792079,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.783168316831683,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.787128712871287,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.791089108910891,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.795049504950495,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.799009900990099,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.802970297029703,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.806930693069307,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.810891089108911,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.814851485148515,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.818811881188119,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.822772277227723,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.826732673267327,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.830693069306931,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.834653465346535,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.838613861386139,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.842574257425743,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.846534653465347,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.850495049504951,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.854455445544555,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.858415841584159,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.862376237623763,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.866336633663367,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.870297029702971,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.874257425742575,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.878217821782179,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.882178217821783,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.886138613861386,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.89009900990099,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.894059405940594,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.898019801980198,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.9,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.9125,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.925,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.9375,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.95,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.9375,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.925,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.9125,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.9,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.85,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.8,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.75,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.7,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.625,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.55,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.475,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.4,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.375,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.35,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.3,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.2875,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.275,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.2625,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.2375,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.225,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.2125,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  17,                                     !- Hour 65
  52,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  18,                                     !- Hour 66
  7,                                      !- Minute 66
  0.257142857142857,                      !- Value Until Time 66
  18,                                     !- Hour 67
  18,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  18,                                     !- Hour 68
  33,                                     !- Minute 68
  0.557142857142857,                      !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.6,                                    !- Value Until Time 69
  19,                                     !- Hour 70
  0,                                      !- Minute 70
  0.575,                                  !- Value Until Time 70
  19,                                     !- Hour 71
  15,                                     !- Minute 71
  0.55,                                   !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  0.525,                                  !- Value Until Time 72
  19,                                     !- Hour 73
  45,                                     !- Minute 73
  0.5,                                    !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.5,                                    !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.703960396039604,                      !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.707920792079208,                      !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.711881188118812,                      !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.715841584158416,                      !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.71980198019802,                       !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.723762376237624,                      !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.727722772277228,                      !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.731683168316832,                      !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.735643564356436,                      !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.73960396039604,                       !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.743564356435644,                      !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.747524752475248,                      !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.751485148514852,                      !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.755445544554456,                      !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.75940594059406;                       !- Value Until Time 89

OS:Schedule:Rule,
  {dd1b7c30-4e95-4f91-9992-20545001bfbd}, !- Handle
  Schedule Rule 3,                        !- Name
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20296f2c-2817-4cab-8245-fe187cbf4bb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20296f2c-2817-4cab-8245-fe187cbf4bb0}, !- Handle
  SmallHotel Bldg Equip Sat Day,          !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.722471910112359,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.724719101123595,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.726966292134831,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.729213483146067,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.731460674157303,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.733707865168539,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.735955056179776,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.738202247191011,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.740449438202247,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.742696629213483,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.744943820224719,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.747191011235955,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.749438202247191,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.751685393258427,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.753932584269663,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.756179775280899,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.758426966292135,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.760674157303371,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.762921348314607,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.765168539325843,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.767415730337079,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.769662921348315,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.771910112359551,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.774157303370787,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.776404494382023,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.778651685393259,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.780898876404495,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.78314606741573,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.785393258426967,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.787640449438202,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.789887640449438,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.792134831460674,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.79438202247191,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.796629213483146,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.798876404494382,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.8,                                    !- Value Until Time 36
  10,                                     !- Hour 37
  52,                                     !- Minute 37
  0.8,                                    !- Value Until Time 37
  11,                                     !- Hour 38
  7,                                      !- Minute 38
  0.775,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  22,                                     !- Minute 39
  0.75,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  37,                                     !- Minute 40
  0.725,                                  !- Value Until Time 40
  11,                                     !- Hour 41
  52,                                     !- Minute 41
  0.7,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  7,                                      !- Minute 42
  0.625,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  22,                                     !- Minute 43
  0.55,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  37,                                     !- Minute 44
  0.475,                                  !- Value Until Time 44
  12,                                     !- Hour 45
  52,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  7,                                      !- Minute 46
  0.375,                                  !- Value Until Time 46
  13,                                     !- Hour 47
  22,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  13,                                     !- Hour 49
  52,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  22,                                     !- Minute 50
  0.3,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  37,                                     !- Minute 51
  0.2875,                                 !- Value Until Time 51
  14,                                     !- Hour 52
  52,                                     !- Minute 52
  0.275,                                  !- Value Until Time 52
  15,                                     !- Hour 53
  7,                                      !- Minute 53
  0.2625,                                 !- Value Until Time 53
  15,                                     !- Hour 54
  22,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  37,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  15,                                     !- Hour 56
  52,                                     !- Minute 56
  0.225,                                  !- Value Until Time 56
  16,                                     !- Hour 57
  7,                                      !- Minute 57
  0.2125,                                 !- Value Until Time 57
  16,                                     !- Hour 58
  22,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  18,                                     !- Hour 59
  18,                                     !- Minute 59
  0.2,                                    !- Value Until Time 59
  18,                                     !- Hour 60
  33,                                     !- Minute 60
  0.412903225806452,                      !- Value Until Time 60
  18,                                     !- Hour 61
  48,                                     !- Minute 61
  0.425806451612903,                      !- Value Until Time 61
  19,                                     !- Hour 62
  3,                                      !- Minute 62
  0.438709677419355,                      !- Value Until Time 62
  19,                                     !- Hour 63
  18,                                     !- Minute 63
  0.451612903225806,                      !- Value Until Time 63
  19,                                     !- Hour 64
  33,                                     !- Minute 64
  0.464516129032258,                      !- Value Until Time 64
  19,                                     !- Hour 65
  48,                                     !- Minute 65
  0.47741935483871,                       !- Value Until Time 65
  20,                                     !- Hour 66
  3,                                      !- Minute 66
  0.490322580645161,                      !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.5,                                    !- Value Until Time 67
  20,                                     !- Hour 68
  45,                                     !- Minute 68
  0.5,                                    !- Value Until Time 68
  21,                                     !- Hour 69
  0,                                      !- Minute 69
  0.475,                                  !- Value Until Time 69
  21,                                     !- Hour 70
  15,                                     !- Minute 70
  0.45,                                   !- Value Until Time 70
  21,                                     !- Hour 71
  30,                                     !- Minute 71
  0.425,                                  !- Value Until Time 71
  21,                                     !- Hour 72
  45,                                     !- Minute 72
  0.4,                                    !- Value Until Time 72
  22,                                     !- Hour 73
  0,                                      !- Minute 73
  0.702247191011236,                      !- Value Until Time 73
  22,                                     !- Hour 74
  15,                                     !- Minute 74
  0.704494382022472,                      !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.706741573033708,                      !- Value Until Time 75
  22,                                     !- Hour 76
  45,                                     !- Minute 76
  0.708988764044944,                      !- Value Until Time 76
  23,                                     !- Hour 77
  0,                                      !- Minute 77
  0.71123595505618,                       !- Value Until Time 77
  23,                                     !- Hour 78
  15,                                     !- Minute 78
  0.713483146067416,                      !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.715730337078652,                      !- Value Until Time 79
  23,                                     !- Hour 80
  45,                                     !- Minute 80
  0.717977528089888,                      !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0.720224719101124;                      !- Value Until Time 81

OS:Schedule:Day,
  {269e8464-9118-471b-b6b9-5dcbbd284e32}, !- Handle
  SmallHotel Bldg Equip Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94e4efd3-7075-4135-b41b-351846fee85a}, !- Handle
  Schedule Rule 4,                        !- Name
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41cf568c-bb71-4d6b-be80-3a2701778cf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41cf568c-bb71-4d6b-be80-3a2701778cf1}, !- Handle
  SmallHotel Bldg Equip Sun Day,          !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.375757575757576,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.372727272727273,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.36969696969697,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.366666666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.363636363636364,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.360606060606061,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.357575757575758,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.354545454545455,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.351515151515152,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.348484848484849,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.345454545454545,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.342424242424242,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.339393939393939,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.336363636363636,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.333333333333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.33030303030303,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.327272727272727,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.324242424242424,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.321212121212121,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.318181818181818,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.315151515151515,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.312121212121212,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.309090909090909,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.306060606060606,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.303030303030303,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.471428571428571,                      !- Value Until Time 28
  9,                                      !- Hour 29
  26,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  41,                                     !- Minute 30
  0.857142857142857,                      !- Value Until Time 30
  9,                                      !- Hour 31
  52,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  10,                                     !- Hour 32
  7,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  22,                                     !- Minute 33
  0.8,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  37,                                     !- Minute 34
  0.75,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  52,                                     !- Minute 35
  0.7,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  7,                                      !- Minute 36
  0.675,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  22,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  37,                                     !- Minute 38
  0.625,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  52,                                     !- Minute 39
  0.6,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.55,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.45,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  52,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  22,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  14,                                     !- Hour 45
  37,                                     !- Minute 45
  0.3875,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  52,                                     !- Minute 46
  0.375,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  7,                                      !- Minute 47
  0.3625,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  22,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  37,                                     !- Minute 49
  0.3375,                                 !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.3125,                                 !- Value Until Time 51
  16,                                     !- Hour 52
  22,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  18,                                     !- Minute 53
  0.3,                                    !- Value Until Time 53
  18,                                     !- Hour 54
  33,                                     !- Minute 54
  0.457142857142857,                      !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.4875,                                 !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.475,                                  !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.4625,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.45,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.4375,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.425,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.4125,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4,                                    !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4,                                    !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.396969696969697,                      !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.393939393939394,                      !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.390909090909091,                      !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0.387878787878788,                      !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.384848484848485,                      !- Value Until Time 70
  23,                                     !- Hour 71
  45,                                     !- Minute 71
  0.381818181818182,                      !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0.378787878787879;                      !- Value Until Time 72

OS:Schedule:Day,
  {5f3ec156-4940-494a-9231-9eeaaeee3f98}, !- Handle
  SmallHotel Bldg Equip Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Handle
  SmallHotel Infil Half On,               !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {128f239b-e966-4c5d-a7e6-39296a36629d}, !- Default Day Schedule Name
  {da899b10-053b-4891-bdbd-d0be72410a2e}, !- Summer Design Day Schedule Name
  {38c6a617-3ed8-4666-b05d-2392d4b76475}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {128f239b-e966-4c5d-a7e6-39296a36629d}, !- Handle
  SmallHotel Infil Half On Default,       !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {38c6a617-3ed8-4666-b05d-2392d4b76475}, !- Handle
  SmallHotel Infil Half On Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {da899b10-053b-4891-bdbd-d0be72410a2e}, !- Handle
  SmallHotel Infil Half On Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {2bbea484-aa2d-43c9-a8e1-1befe740bcb9}, !- Handle
  SmallHotel Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2133.40704459187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5e97f2c0-08b4-49f1-9663-70b46e594d98}, !- Handle
  SmallHotel Elec/MechRoom Elec Equip,    !- Name
  {2bbea484-aa2d-43c9-a8e1-1befe740bcb9}, !- Electric Equipment Definition Name
  {9e8b728e-6190-4ea1-b4c9-21a5d0f264bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b648ff11-5d85-4da0-a544-7dca2d15ec1e}, !- Handle
  SmallHotel Elec/MechRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bd1b5d03-21b3-4651-a629-3c41fb2e55dd}, !- Handle
  SmallHotel Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {c5309d05-da6c-40cc-bf6a-a97f5991a1fa}, !- Lighting Schedule Name
  {60528f40-8766-490e-aee6-020e63873a8d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c5309d05-da6c-40cc-bf6a-a97f5991a1fa}, !- Handle
  HotelSmall AlwaysOff,                   !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {dc08c193-1d4c-4cab-a06c-4fe452aae046}, !- Default Day Schedule Name
  {8de9acb5-39c2-46c1-a724-241e143c1340}, !- Summer Design Day Schedule Name
  {966229fc-352f-470e-acb3-b359d49b937b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc08c193-1d4c-4cab-a06c-4fe452aae046}, !- Handle
  HotelSmall AlwaysOff Default,           !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  13,                                     !- Hour 1
  22,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {966229fc-352f-470e-acb3-b359d49b937b}, !- Handle
  HotelSmall AlwaysOff Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8de9acb5-39c2-46c1-a724-241e143c1340}, !- Handle
  HotelSmall AlwaysOff Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {60528f40-8766-490e-aee6-020e63873a8d}, !- Handle
  SmallHotel BLDG ELEVATORS,              !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {5d6a5150-92ba-4605-9c6f-c8de65569937}, !- Default Day Schedule Name
  {e97ec94d-c81f-4c46-993f-5dbbd3624ea6}, !- Summer Design Day Schedule Name
  {92b8980d-7a2d-4e66-918d-f4d93f156a03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d6a5150-92ba-4605-9c6f-c8de65569937}, !- Handle
  SmallHotel BLDG ELEVATORS Default,      !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.3,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.3875,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.4625,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  26,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  52,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  7,                                      !- Minute 12
  0.375,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  22,                                     !- Minute 13
  0.35,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  37,                                     !- Minute 14
  0.325,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  52,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  7,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  22,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  37,                                     !- Minute 18
  0.225,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  52,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  7,                                      !- Minute 20
  0.175,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  22,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  37,                                     !- Minute 22
  0.125,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  52,                                     !- Minute 23
  0.1,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  7,                                      !- Minute 24
  0.0875,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  22,                                     !- Minute 25
  0.075,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  37,                                     !- Minute 26
  0.0625,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  52,                                     !- Minute 27
  0.05,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  52,                                     !- Minute 28
  0.05,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  7,                                      !- Minute 29
  0.0625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  22,                                     !- Minute 30
  0.075,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  37,                                     !- Minute 31
  0.0875,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  52,                                     !- Minute 32
  0.1,                                    !- Value Until Time 32
  18,                                     !- Hour 33
  7,                                      !- Minute 33
  0.157142857142857,                      !- Value Until Time 33
  18,                                     !- Hour 34
  18,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  33,                                     !- Minute 35
  0.457142857142857,                      !- Value Until Time 35
  18,                                     !- Hour 36
  45,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.5,                                    !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.4625,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.425,                                  !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.3875,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.15,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.15;                                   !- Value Until Time 46

OS:Schedule:Day,
  {92b8980d-7a2d-4e66-918d-f4d93f156a03}, !- Handle
  SmallHotel BLDG ELEVATORS Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {e97ec94d-c81f-4c46-993f-5dbbd3624ea6}, !- Handle
  SmallHotel BLDG ELEVATORS Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:DesignSpecification:OutdoorAir,
  {71b4724f-4cd8-46b8-be47-a61f92b52309}, !- Handle
  SmallHotel ElevatorCore Ventilation,    !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aa1c97b1-7e8b-4b55-a321-a4ec50766474}, !- Handle
  SmallHotel ElevatorCore Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {c5309d05-da6c-40cc-bf6a-a97f5991a1fa}, !- Lighting Schedule Name
  {60528f40-8766-490e-aee6-020e63873a8d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f7fcc13f-c1d9-4d37-8051-522bea80d534}, !- Handle
  SmallHotel Exercise People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.337233313355516,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {49bf97ad-9d85-4b7d-babb-d39444bd6ff2}, !- Handle
  SmallHotel Exercise People,             !- Name
  {f7fcc13f-c1d9-4d37-8051-522bea80d534}, !- People Definition Name
  {fc678ab8-f7c0-4464-a55b-b43005ef51ed}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Work Efficiency Schedule Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Clothing Insulation Schedule Name
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Handle
  Clothing Schedule,                      !- Name
  {1333679e-e276-4a67-b46c-76cd5009c978}, !- Schedule Type Limits Name
  {e9ce454e-705a-4f38-bb21-0db972933ff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9ce454e-705a-4f38-bb21-0db972933ff9}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {1333679e-e276-4a67-b46c-76cd5009c978}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a97ebb9-8989-4417-a442-ff07c1168ca0}, !- Handle
  Schedule Rule 5,                        !- Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cf9926d-d424-4cc8-ada1-89d2f6937077}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3cf9926d-d424-4cc8-ada1-89d2f6937077}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {1333679e-e276-4a67-b46c-76cd5009c978}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1333679e-e276-4a67-b46c-76cd5009c978}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Handle
  Air Velocity Schedule,                  !- Name
  {0299d00c-3a20-40e9-b84f-e7cc13bbe198}, !- Schedule Type Limits Name
  {5ac9436f-0012-4dd9-9a5c-b1198891f4a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ac9436f-0012-4dd9-9a5c-b1198891f4a2}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {0299d00c-3a20-40e9-b84f-e7cc13bbe198}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0299d00c-3a20-40e9-b84f-e7cc13bbe198}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Handle
  Work Efficiency Schedule,               !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {61eccb39-33e7-411c-99c5-004f6b4506fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61eccb39-33e7-411c-99c5-004f6b4506fc}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {1824a363-e97e-487d-85f0-cb3f4ca57c6d}, !- Handle
  SmallHotel Exercise Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.7465572708923,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {54682497-96c1-4f7f-bad0-c2e0cd5dbc01}, !- Handle
  {1824a363-e97e-487d-85f0-cb3f4ca57c6d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {411b795f-dbdf-4074-aaca-ca13bb298313}, !- Handle
  SmallHotel Exercise Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9ad0f835-c7c1-4616-ac2f-828398a60188}, !- Handle
  SmallHotel Exercise Elec Equip,         !- Name
  {411b795f-dbdf-4074-aaca-ca13bb298313}, !- Electric Equipment Definition Name
  {fc678ab8-f7c0-4464-a55b-b43005ef51ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {618469a4-4866-4e43-a7e6-6dd5eee0f46c}, !- Handle
  SmallHotel Exercise Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {622d41f9-0cca-4904-afd0-cd94b83dc741}, !- Handle
  SmallHotel Exercise Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {54b7473c-c3fe-42fd-a88e-e5590fa7dbd5}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {e828ab2e-6ec2-4046-872e-a1a221e39412}, !- Lighting Schedule Name
  {696160b1-d644-4ab2-8200-82ac8679b06d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {54b7473c-c3fe-42fd-a88e-e5590fa7dbd5}, !- Handle
  SmallHotel Exercise Occ,                !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {5f2fc95c-b760-47fb-8fdf-888db3d74ad1}, !- Default Day Schedule Name
  {4889c08d-8d51-4fc0-a79b-7c1c97d0897e}, !- Summer Design Day Schedule Name
  {cd9868b1-1fe1-4cce-985b-d5662b8038e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f2fc95c-b760-47fb-8fdf-888db3d74ad1}, !- Handle
  SmallHotel Exercise Occ Default,        !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.357142857142857,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.333333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.309523809523809,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.285714285714286,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.261904761904762,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.238095238095238,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.214285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19047619047619,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.166666666666667,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.142857142857143,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.119047619047619,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0952380952380952,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0714285714285714,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0476190476190476,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0238095238095238,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.75,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  10,                                     !- Hour 21
  52,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  11,                                     !- Hour 22
  7,                                      !- Minute 22
  0.875,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  22,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  37,                                     !- Minute 24
  0.625,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  52,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  12,                                     !- Hour 26
  7,                                      !- Minute 26
  0.375,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  22,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  37,                                     !- Minute 28
  0.125,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  52,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  18,                                     !- Hour 30
  18,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  18,                                     !- Hour 31
  33,                                     !- Minute 31
  0.785714285714286,                      !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  1,                                      !- Value Until Time 32
  21,                                     !- Hour 33
  45,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  22,                                     !- Hour 34
  0,                                      !- Minute 34
  0.875,                                  !- Value Until Time 34
  22,                                     !- Hour 35
  15,                                     !- Minute 35
  0.75,                                   !- Value Until Time 35
  22,                                     !- Hour 36
  30,                                     !- Minute 36
  0.625,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  45,                                     !- Minute 37
  0.5,                                    !- Value Until Time 37
  23,                                     !- Hour 38
  0,                                      !- Minute 38
  0.476190476190476,                      !- Value Until Time 38
  23,                                     !- Hour 39
  15,                                     !- Minute 39
  0.452380952380952,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.428571428571429,                      !- Value Until Time 40
  23,                                     !- Hour 41
  45,                                     !- Minute 41
  0.404761904761905,                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.380952380952381;                      !- Value Until Time 42

OS:Schedule:Day,
  {cd9868b1-1fe1-4cce-985b-d5662b8038e6}, !- Handle
  SmallHotel Exercise Occ Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {4889c08d-8d51-4fc0-a79b-7c1c97d0897e}, !- Handle
  SmallHotel Exercise Occ Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {e828ab2e-6ec2-4046-872e-a1a221e39412}, !- Handle
  SmallHotel Exercise Light,              !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {39487603-6801-41d6-a592-bfde43e3a22c}, !- Default Day Schedule Name
  {2f1e6b7e-5b2b-45eb-9206-f3a2a1e6eb66}, !- Summer Design Day Schedule Name
  {022d3bc2-5cfa-4c38-8ae6-d011c66cb9cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39487603-6801-41d6-a592-bfde43e3a22c}, !- Handle
  SmallHotel Exercise Light Default,      !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  52,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  7,                                      !- Minute 2
  0.875,                                  !- Value Until Time 2
  11,                                     !- Hour 3
  22,                                     !- Minute 3
  0.75,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  37,                                     !- Minute 4
  0.625,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  52,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  7,                                      !- Minute 6
  0.375,                                  !- Value Until Time 6
  12,                                     !- Hour 7
  22,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  37,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  52,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  18,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  33,                                     !- Minute 11
  0.785714285714286,                      !- Value Until Time 11
  18,                                     !- Hour 12
  45,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  1;                                      !- Value Until Time 13

OS:Schedule:Day,
  {022d3bc2-5cfa-4c38-8ae6-d011c66cb9cc}, !- Handle
  SmallHotel Exercise Light Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {2f1e6b7e-5b2b-45eb-9206-f3a2a1e6eb66}, !- Handle
  SmallHotel Exercise Light Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {696160b1-d644-4ab2-8200-82ac8679b06d}, !- Handle
  SmallHotel Exercise Equip,              !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {c93e5153-5132-42b9-b38a-a4d64014f998}, !- Default Day Schedule Name
  {f2ffb492-faa0-4198-926a-351620efa5e9}, !- Summer Design Day Schedule Name
  {3cad3455-c782-496f-ac4b-8257856a1ba8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c93e5153-5132-42b9-b38a-a4d64014f998}, !- Handle
  SmallHotel Exercise Equip Default,      !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.357142857142857,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.333333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.309523809523809,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.285714285714286,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.261904761904762,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.238095238095238,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.214285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19047619047619,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.166666666666667,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.142857142857143,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.119047619047619,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0952380952380952,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0714285714285714,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0476190476190476,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0238095238095238,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.125,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.375,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.625,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.875,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  1,                                      !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.875,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.75,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.625,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  26,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  41,                                     !- Minute 31
  0.935483870967742,                      !- Value Until Time 31
  9,                                      !- Hour 32
  56,                                     !- Minute 32
  0.870967741935484,                      !- Value Until Time 32
  10,                                     !- Hour 33
  11,                                     !- Minute 33
  0.806451612903226,                      !- Value Until Time 33
  10,                                     !- Hour 34
  26,                                     !- Minute 34
  0.741935483870968,                      !- Value Until Time 34
  10,                                     !- Hour 35
  41,                                     !- Minute 35
  0.67741935483871,                       !- Value Until Time 35
  10,                                     !- Hour 36
  56,                                     !- Minute 36
  0.612903225806452,                      !- Value Until Time 36
  11,                                     !- Hour 37
  11,                                     !- Minute 37
  0.548387096774194,                      !- Value Until Time 37
  11,                                     !- Hour 38
  22,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  11,                                     !- Hour 39
  52,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.375,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.125,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  52,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  18,                                     !- Hour 44
  18,                                     !- Minute 44
  0,                                      !- Value Until Time 44
  18,                                     !- Hour 45
  33,                                     !- Minute 45
  0.785714285714286,                      !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  19,                                     !- Hour 47
  15,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.9375,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.875,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.8125,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.75,                                   !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.6875,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.625,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.5625,                                 !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0.5,                                    !- Value Until Time 55
  22,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  23,                                     !- Hour 57
  0,                                      !- Minute 57
  0.476190476190476,                      !- Value Until Time 57
  23,                                     !- Hour 58
  15,                                     !- Minute 58
  0.452380952380952,                      !- Value Until Time 58
  23,                                     !- Hour 59
  30,                                     !- Minute 59
  0.428571428571429,                      !- Value Until Time 59
  23,                                     !- Hour 60
  45,                                     !- Minute 60
  0.404761904761905,                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0.380952380952381;                      !- Value Until Time 61

OS:Schedule:Day,
  {3cad3455-c782-496f-ac4b-8257856a1ba8}, !- Handle
  SmallHotel Exercise Equip Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {f2ffb492-faa0-4198-926a-351620efa5e9}, !- Handle
  SmallHotel Exercise Equip Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:People:Definition,
  {7187199b-2781-416c-af0d-759ef6b2ce44}, !- Handle
  SmallHotel GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {60c411e1-a972-4407-962b-9c154230b4cd}, !- Handle
  SmallHotel GuestLounge People,          !- Name
  {7187199b-2781-416c-af0d-759ef6b2ce44}, !- People Definition Name
  {73b91eb4-e093-4286-afa8-680df19df4b6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Work Efficiency Schedule Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Clothing Insulation Schedule Name
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {090bfa67-cbac-4327-89c8-3bd01ab54344}, !- Handle
  SmallHotel GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.1007226458897,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {11dc7a08-aac2-46f3-a98d-50a2fca4cf25}, !- Handle
  {090bfa67-cbac-4327-89c8-3bd01ab54344}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5455de0d-02b5-4148-b41b-89b0acf5c9c0}, !- Handle
  SmallHotel GuestLounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.3923918958949,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2a68b112-dc4f-46d6-910d-01084b50f60b}, !- Handle
  SmallHotel GuestLounge Elec Equip,      !- Name
  {5455de0d-02b5-4148-b41b-89b0acf5c9c0}, !- Electric Equipment Definition Name
  {73b91eb4-e093-4286-afa8-680df19df4b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {61365ed3-88af-4dcd-9dfa-cd1b2de98abb}, !- Handle
  SmallHotel GuestLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {16fd18ee-f629-40ca-915f-947941b53840}, !- Handle
  SmallHotel GuestLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {efca2849-d4cb-4ebd-a3c6-f509f327241d}, !- Lighting Schedule Name
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {efca2849-d4cb-4ebd-a3c6-f509f327241d}, !- Handle
  SmallHotel StaffLounge Light,           !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {7aa1c494-9cb6-489c-9ed2-4bbabbfd6a36}, !- Default Day Schedule Name
  {74891fea-8924-436f-8e60-1e866672b994}, !- Summer Design Day Schedule Name
  {36718b85-b857-47eb-b1ff-1877a786082d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7aa1c494-9cb6-489c-9ed2-4bbabbfd6a36}, !- Handle
  SmallHotel StaffLounge Light Default,   !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.461061946902655,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.45929203539823,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.457522123893805,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45575221238938,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.453982300884956,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.452212389380531,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.450442477876106,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.448672566371681,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.446902654867256,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.445132743362832,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.443362831858407,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.441592920353982,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.439823008849557,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.438053097345133,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.436283185840708,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.434513274336283,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.432743362831858,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.430973451327434,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.429203539823009,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.427433628318584,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.425663716814159,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.423893805309734,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.42212389380531,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.420353982300885,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.41858407079646,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.416814159292035,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.415044247787611,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.413274336283186,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.411504424778761,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409734513274336,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.407964601769912,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.406194690265487,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.404424778761062,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.402654867256637,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.400884955752212,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.3375,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.275,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.2125,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.15,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  22,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  37,                                     !- Minute 42
  0.1375,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  52,                                     !- Minute 43
  0.125,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  7,                                      !- Minute 44
  0.1125,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  22,                                     !- Minute 45
  0.1,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  37,                                     !- Minute 46
  0.0875,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  52,                                     !- Minute 47
  0.075,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  7,                                      !- Minute 48
  0.0625,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  22,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  52,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  7,                                      !- Minute 51
  0.107142857142857,                      !- Value Until Time 51
  18,                                     !- Hour 52
  18,                                     !- Minute 52
  0.15,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  33,                                     !- Minute 53
  0.457142857142857,                      !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.5,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.498230088495575,                      !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.49646017699115,                       !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.494690265486726,                      !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.492920353982301,                      !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.491150442477876,                      !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.489380530973451,                      !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.487610619469027,                      !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.485840707964602,                      !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.484070796460177,                      !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.482300884955752,                      !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.480530973451327,                      !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.478761061946903,                      !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.476991150442478,                      !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.475221238938053,                      !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.473451327433628,                      !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.471681415929203,                      !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.469911504424779,                      !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.468141592920354,                      !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.466371681415929,                      !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0.464601769911504,                      !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.462831858407079;                      !- Value Until Time 75

OS:Schedule:Day,
  {74891fea-8924-436f-8e60-1e866672b994}, !- Handle
  SmallHotel StaffLounge Light Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eb10dc2-afca-4d74-9f3b-791ba1ea2ca8}, !- Handle
  Schedule Rule 6,                        !- Name
  {efca2849-d4cb-4ebd-a3c6-f509f327241d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2249bc58-70f1-4fee-a2bc-98c0bb867f76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2249bc58-70f1-4fee-a2bc-98c0bb867f76}, !- Handle
  SmallHotel StaffLounge Light Wknd Day,  !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.361061946902655,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.35929203539823,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.357522123893805,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.355752212389381,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.353982300884956,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.352212389380531,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.350442477876106,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.348672566371681,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.346902654867257,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.345132743362832,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.343362831858407,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.341592920353982,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.339823008849557,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.338053097345133,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.336283185840708,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.334513274336283,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.332743362831858,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.330973451327434,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.329203539823009,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.327433628318584,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.325663716814159,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.323893805309734,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.32212389380531,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.320353982300885,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.31858407079646,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.316814159292035,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.315044247787611,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.313274336283186,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.311504424778761,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.309734513274336,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.307964601769911,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.306194690265487,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.304424778761062,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.302654867256637,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.300884955752212,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.2625,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.15,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  22,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  37,                                     !- Minute 42
  0.1375,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  52,                                     !- Minute 43
  0.125,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  7,                                      !- Minute 44
  0.1125,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  22,                                     !- Minute 45
  0.1,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  37,                                     !- Minute 46
  0.0875,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  52,                                     !- Minute 47
  0.075,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  7,                                      !- Minute 48
  0.0625,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  22,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  52,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  7,                                      !- Minute 51
  0.107142857142857,                      !- Value Until Time 51
  18,                                     !- Hour 52
  18,                                     !- Minute 52
  0.15,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  33,                                     !- Minute 53
  0.357142857142857,                      !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.4,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.398230088495575,                      !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.39646017699115,                       !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.394690265486726,                      !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.392920353982301,                      !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.391150442477876,                      !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.389380530973451,                      !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.387610619469027,                      !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.385840707964602,                      !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.384070796460177,                      !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.382300884955752,                      !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.380530973451327,                      !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.378761061946903,                      !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.376991150442478,                      !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.375221238938053,                      !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.373451327433628,                      !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.371681415929203,                      !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.369911504424779,                      !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.368141592920354,                      !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.366371681415929,                      !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0.364601769911504,                      !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.36283185840708;                       !- Value Until Time 75

OS:Schedule:Day,
  {36718b85-b857-47eb-b1ff-1877a786082d}, !- Handle
  SmallHotel StaffLounge Light Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {58849c97-db31-4efb-972d-505d975c9c94}, !- Handle
  SmallHotel GuestRoom123Occ People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0427327243543376,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2c7a2831-77db-42ae-a647-83d2ec45830c}, !- Handle
  SmallHotel GuestRoom123Occ People,      !- Name
  {58849c97-db31-4efb-972d-505d975c9c94}, !- People Definition Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Work Efficiency Schedule Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Clothing Insulation Schedule Name
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ae389473-84e5-4be8-83c8-e987c9cbca7f}, !- Handle
  SmallHotel GuestRoom123Occ Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.7292041250749,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3cd02e2b-9959-42b5-89bb-2f2cde42f901}, !- Handle
  {ae389473-84e5-4be8-83c8-e987c9cbca7f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {03f09b82-15bf-4d14-8220-a9b92cdd1397}, !- Handle
  SmallHotel GuestRoom123Occ Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0b526e2b-e229-47f7-b812-f144dee0ac0f}, !- Handle
  SmallHotel GuestRoom123Occ Elec Equip,  !- Name
  {03f09b82-15bf-4d14-8220-a9b92cdd1397}, !- Electric Equipment Definition Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6fb416dc-7c3d-45de-8673-2c083de3731b}, !- Handle
  SmallHotel GuestRoom123Occ Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4a532cac-1b60-4b2d-ab32-8e123d6f2fd5}, !- Handle
  SmallHotel GuestRoom123Occ Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {723521ef-6f4b-4968-93ef-b04906195666}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {be175590-639c-457d-8b8c-32a154585dd8}, !- Lighting Schedule Name
  {294732e4-534f-47be-b292-161a2120756c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {723521ef-6f4b-4968-93ef-b04906195666}, !- Handle
  SmallHotel GuestRoom Occ,               !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {5587caa8-a096-45b5-a21f-98a04221ec9e}, !- Default Day Schedule Name
  {f3d89f6d-6afe-4562-a2a4-8f111701e44f}, !- Summer Design Day Schedule Name
  {b17757a0-a32b-4a3a-8cfe-77376223256d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5587caa8-a096-45b5-a21f-98a04221ec9e}, !- Handle
  SmallHotel GuestRoom Occ Default,       !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.1475,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.165,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1825,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2375,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3125,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  26,                                     !- Minute 10
  0.35,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  52,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  7,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  22,                                     !- Minute 13
  0.54,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  37,                                     !- Minute 14
  0.56,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  52,                                     !- Minute 15
  0.58,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  7,                                      !- Minute 16
  0.5975,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  22,                                     !- Minute 17
  0.615,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  37,                                     !- Minute 18
  0.6325,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  52,                                     !- Minute 19
  0.65,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  18,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  33,                                     !- Minute 21
  0.374285714285714,                      !- Value Until Time 21
  18,                                     !- Hour 22
  45,                                     !- Minute 22
  0.28,                                   !- Value Until Time 22
  19,                                     !- Hour 23
  15,                                     !- Minute 23
  0.28,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  30,                                     !- Minute 24
  0.26125,                                !- Value Until Time 24
  19,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2425,                                 !- Value Until Time 25
  20,                                     !- Hour 26
  0,                                      !- Minute 26
  0.22375,                                !- Value Until Time 26
  20,                                     !- Hour 27
  15,                                     !- Minute 27
  0.205,                                  !- Value Until Time 27
  20,                                     !- Hour 28
  30,                                     !- Minute 28
  0.18625,                                !- Value Until Time 28
  20,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1675,                                 !- Value Until Time 29
  21,                                     !- Hour 30
  0,                                      !- Minute 30
  0.14875,                                !- Value Until Time 30
  21,                                     !- Hour 31
  15,                                     !- Minute 31
  0.13,                                   !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.13;                                   !- Value Until Time 32

OS:Schedule:Day,
  {f3d89f6d-6afe-4562-a2a4-8f111701e44f}, !- Handle
  SmallHotel GuestRoom Occ Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64ab415d-55e1-45b5-b6a7-dac4f15b95a0}, !- Handle
  Schedule Rule 7,                        !- Name
  {723521ef-6f4b-4968-93ef-b04906195666}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6bebcc5-6c2a-4417-9e9e-f7e3d9311c30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6bebcc5-6c2a-4417-9e9e-f7e3d9311c30}, !- Handle
  SmallHotel GuestRoom Occ Wknd Day,      !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.235,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.27,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.305,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.345714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  26,                                     !- Minute 7
  0.35,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  41,                                     !- Minute 8
  0.630645161290323,                      !- Value Until Time 8
  9,                                      !- Hour 9
  56,                                     !- Minute 9
  0.611290322580645,                      !- Value Until Time 9
  10,                                     !- Hour 10
  11,                                     !- Minute 10
  0.591935483870968,                      !- Value Until Time 10
  10,                                     !- Hour 11
  26,                                     !- Minute 11
  0.57258064516129,                       !- Value Until Time 11
  10,                                     !- Hour 12
  41,                                     !- Minute 12
  0.553225806451613,                      !- Value Until Time 12
  10,                                     !- Hour 13
  56,                                     !- Minute 13
  0.533870967741936,                      !- Value Until Time 13
  11,                                     !- Hour 14
  11,                                     !- Minute 14
  0.514516129032258,                      !- Value Until Time 14
  11,                                     !- Hour 15
  22,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  52,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  7,                                      !- Minute 17
  0.5125,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  22,                                     !- Minute 18
  0.525,                                  !- Value Until Time 18
  12,                                     !- Hour 19
  37,                                     !- Minute 19
  0.5375,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  52,                                     !- Minute 20
  0.55,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  7,                                      !- Minute 21
  0.5625,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  22,                                     !- Minute 22
  0.575,                                  !- Value Until Time 22
  13,                                     !- Hour 23
  37,                                     !- Minute 23
  0.5875,                                 !- Value Until Time 23
  13,                                     !- Hour 24
  52,                                     !- Minute 24
  0.6,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  7,                                      !- Minute 25
  0.6125,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.625,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  37,                                     !- Minute 27
  0.6375,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  52,                                     !- Minute 28
  0.65,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  18,                                     !- Minute 29
  0.65,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  33,                                     !- Minute 30
  0.408571428571429,                      !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.34,                                   !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0.34,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3225,                                 !- Value Until Time 33
  19,                                     !- Hour 34
  45,                                     !- Minute 34
  0.305,                                  !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2875,                                 !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.27,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.2525,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.235,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2175,                                 !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.2;                                    !- Value Until Time 41

OS:Schedule:Day,
  {b17757a0-a32b-4a3a-8cfe-77376223256d}, !- Handle
  SmallHotel GuestRoom Occ Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {be175590-639c-457d-8b8c-32a154585dd8}, !- Handle
  SmallHotel GuestRoom Light,             !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {fd828d5e-718f-47b1-8750-8ae4303f71d2}, !- Default Day Schedule Name
  {7c1488fc-5ab3-4e86-9422-3ec118397ffd}, !- Summer Design Day Schedule Name
  {68178b50-e32c-4433-8d9c-22213eabf3ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd828d5e-718f-47b1-8750-8ae4303f71d2}, !- Handle
  SmallHotel GuestRoom Light Default,     !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.719438202247191,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.72438202247191,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.729325842696629,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.734269662921348,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.739213483146067,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.744157303370787,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.749101123595506,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.754044943820225,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.758988764044944,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.763932584269663,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.768876404494382,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.773820224719101,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.77876404494382,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.78370786516854,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.788651685393259,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.793595505617978,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.798539325842697,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.803483146067416,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.808426966292135,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.813370786516854,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.818314606741573,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.823258426966292,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.828202247191011,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.83314606741573,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.838089887640449,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.843033707865169,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.847977528089888,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.852921348314607,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.857865168539326,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.862808988764045,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.867752808988764,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.872696629213483,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.877640449438202,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.882584269662921,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.887528089887641,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.89,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.9175,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.945,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.9725,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  1,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.9725,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.945,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.9175,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.89,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.835,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.78,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.725,                                  !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.67,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.585,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.5,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.415,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.33,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.3025,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.275,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.2475,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.22,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.2075,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.195,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.1825,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.17,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.155,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.14,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.125,                                  !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.11,                                   !- Value Until Time 64
  17,                                     !- Hour 65
  52,                                     !- Minute 65
  0.11,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  7,                                      !- Minute 66
  0.172857142857143,                      !- Value Until Time 66
  18,                                     !- Hour 67
  18,                                     !- Minute 67
  0.22,                                   !- Value Until Time 67
  18,                                     !- Hour 68
  33,                                     !- Minute 68
  0.508571428571429,                      !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.56,                                   !- Value Until Time 69
  19,                                     !- Hour 70
  0,                                      !- Minute 70
  0.53,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  15,                                     !- Minute 71
  0.5,                                    !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  0.47,                                   !- Value Until Time 72
  19,                                     !- Hour 73
  45,                                     !- Minute 73
  0.44,                                   !- Value Until Time 73
  20,                                     !- Hour 74
  45,                                     !- Minute 74
  0.44,                                   !- Value Until Time 74
  21,                                     !- Hour 75
  0,                                      !- Minute 75
  0.4,                                    !- Value Until Time 75
  21,                                     !- Hour 76
  15,                                     !- Minute 76
  0.36,                                   !- Value Until Time 76
  21,                                     !- Hour 77
  30,                                     !- Minute 77
  0.32,                                   !- Value Until Time 77
  21,                                     !- Hour 78
  45,                                     !- Minute 78
  0.28,                                   !- Value Until Time 78
  22,                                     !- Hour 79
  0,                                      !- Minute 79
  0.674943820224719,                      !- Value Until Time 79
  22,                                     !- Hour 80
  15,                                     !- Minute 80
  0.679887640449438,                      !- Value Until Time 80
  22,                                     !- Hour 81
  30,                                     !- Minute 81
  0.684831460674157,                      !- Value Until Time 81
  22,                                     !- Hour 82
  45,                                     !- Minute 82
  0.689775280898877,                      !- Value Until Time 82
  23,                                     !- Hour 83
  0,                                      !- Minute 83
  0.694719101123596,                      !- Value Until Time 83
  23,                                     !- Hour 84
  15,                                     !- Minute 84
  0.699662921348315,                      !- Value Until Time 84
  23,                                     !- Hour 85
  30,                                     !- Minute 85
  0.704606741573034,                      !- Value Until Time 85
  23,                                     !- Hour 86
  45,                                     !- Minute 86
  0.709550561797753,                      !- Value Until Time 86
  24,                                     !- Hour 87
  0,                                      !- Minute 87
  0.714494382022472;                      !- Value Until Time 87

OS:Schedule:Day,
  {7c1488fc-5ab3-4e86-9422-3ec118397ffd}, !- Handle
  SmallHotel GuestRoom Light Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8bfcd9a7-6868-4058-bb22-3eff2826aafa}, !- Handle
  Schedule Rule 8,                        !- Name
  {be175590-639c-457d-8b8c-32a154585dd8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c301e9b-9fe6-4f2b-ad6c-86d1f520c382}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c301e9b-9fe6-4f2b-ad6c-86d1f520c382}, !- Handle
  SmallHotel GuestRoom Light Wknd Day,    !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.2375,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.4125,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.7,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  26,                                     !- Minute 7
  0.85,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  52,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  7,                                      !- Minute 9
  0.9625,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  22,                                     !- Minute 10
  0.925,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  37,                                     !- Minute 11
  0.8875,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  52,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  7,                                      !- Minute 13
  0.74,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.63,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  37,                                     !- Minute 15
  0.52,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  52,                                     !- Minute 16
  0.41,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  7,                                      !- Minute 17
  0.3725,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  22,                                     !- Minute 18
  0.335,                                  !- Value Until Time 18
  13,                                     !- Hour 19
  37,                                     !- Minute 19
  0.2975,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.26,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  22,                                     !- Minute 21
  0.26,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  37,                                     !- Minute 22
  0.24125,                                !- Value Until Time 22
  14,                                     !- Hour 23
  52,                                     !- Minute 23
  0.2225,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  7,                                      !- Minute 24
  0.20375,                                !- Value Until Time 24
  15,                                     !- Hour 25
  22,                                     !- Minute 25
  0.185,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  37,                                     !- Minute 26
  0.16625,                                !- Value Until Time 26
  15,                                     !- Hour 27
  52,                                     !- Minute 27
  0.1475,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  7,                                      !- Minute 28
  0.12875,                                !- Value Until Time 28
  16,                                     !- Hour 29
  22,                                     !- Minute 29
  0.11,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  18,                                     !- Minute 30
  0.11,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  33,                                     !- Minute 31
  0.429354838709677,                      !- Value Until Time 31
  18,                                     !- Hour 32
  48,                                     !- Minute 32
  0.448709677419355,                      !- Value Until Time 32
  19,                                     !- Hour 33
  3,                                      !- Minute 33
  0.468064516129032,                      !- Value Until Time 33
  19,                                     !- Hour 34
  18,                                     !- Minute 34
  0.48741935483871,                       !- Value Until Time 34
  19,                                     !- Hour 35
  33,                                     !- Minute 35
  0.506774193548387,                      !- Value Until Time 35
  19,                                     !- Hour 36
  48,                                     !- Minute 36
  0.526129032258065,                      !- Value Until Time 36
  20,                                     !- Hour 37
  3,                                      !- Minute 37
  0.545483870967742,                      !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.56,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.56,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5075,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.455,                                  !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4025,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.3,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.15,                                   !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.15;                                   !- Value Until Time 48

OS:Schedule:Day,
  {68178b50-e32c-4433-8d9c-22213eabf3ad}, !- Handle
  SmallHotel GuestRoom Light Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {294732e4-534f-47be-b292-161a2120756c}, !- Handle
  SmallHotel GuestRoom Equip,             !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {9aa10d65-8b75-45de-b91b-d5e4e96fcf85}, !- Default Day Schedule Name
  {3b068e04-7e7e-4cdb-a02b-ab1dc2e3d5f5}, !- Summer Design Day Schedule Name
  {4ca94b99-9674-4dfd-9d8d-9c79ecab8b69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9aa10d65-8b75-45de-b91b-d5e4e96fcf85}, !- Handle
  SmallHotel GuestRoom Equip Default,     !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.26,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.29125,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3225,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.35375,                                !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.385,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.41625,                                !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4475,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.47875,                                !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.51,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.603333333333333,                      !- Value Until Time 10
  9,                                      !- Hour 11
  52,                                     !- Minute 11
  0.66,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  7,                                      !- Minute 12
  0.67,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  22,                                     !- Minute 13
  0.68,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  37,                                     !- Minute 14
  0.69,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  52,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  7,                                      !- Minute 16
  0.6125,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  22,                                     !- Minute 17
  0.525,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  37,                                     !- Minute 18
  0.4375,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  52,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  7,                                      !- Minute 20
  0.3125,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  22,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  37,                                     !- Minute 22
  0.2375,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  52,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  18,                                     !- Minute 24
  0.2,                                    !- Value Until Time 24
  18,                                     !- Hour 25
  33,                                     !- Minute 25
  0.78,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  45,                                     !- Minute 26
  0.9,                                    !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.7825,                                 !- Value Until Time 27
  19,                                     !- Hour 28
  15,                                     !- Minute 28
  0.665,                                  !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.5475,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.43,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  15,                                     !- Minute 31
  0.43,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.40875,                                !- Value Until Time 32
  20,                                     !- Hour 33
  45,                                     !- Minute 33
  0.3875,                                 !- Value Until Time 33
  21,                                     !- Hour 34
  0,                                      !- Minute 34
  0.36625,                                !- Value Until Time 34
  21,                                     !- Hour 35
  15,                                     !- Minute 35
  0.345,                                  !- Value Until Time 35
  21,                                     !- Hour 36
  30,                                     !- Minute 36
  0.32375,                                !- Value Until Time 36
  21,                                     !- Hour 37
  45,                                     !- Minute 37
  0.3025,                                 !- Value Until Time 37
  22,                                     !- Hour 38
  0,                                      !- Minute 38
  0.28125,                                !- Value Until Time 38
  22,                                     !- Hour 39
  15,                                     !- Minute 39
  0.26,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.26;                                   !- Value Until Time 40

OS:Schedule:Day,
  {3b068e04-7e7e-4cdb-a02b-ab1dc2e3d5f5}, !- Handle
  SmallHotel GuestRoom Equip Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d807853-aaf7-4559-b75a-732d3a57cfd2}, !- Handle
  Schedule Rule 9,                        !- Name
  {294732e4-534f-47be-b292-161a2120756c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f95f0e6-9694-4eb5-ac85-13ce24360886}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f95f0e6-9694-4eb5-ac85-13ce24360886}, !- Handle
  SmallHotel GuestRoom Equip Wknd Day,    !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.36,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.395,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.475714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  26,                                     !- Minute 7
  0.51,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  41,                                     !- Minute 8
  0.587142857142857,                      !- Value Until Time 8
  9,                                      !- Hour 9
  52,                                     !- Minute 9
  0.66,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  7,                                      !- Minute 10
  0.67,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  22,                                     !- Minute 11
  0.68,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  37,                                     !- Minute 12
  0.69,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  52,                                     !- Minute 13
  0.7,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  7,                                      !- Minute 14
  0.6125,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  22,                                     !- Minute 15
  0.525,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  37,                                     !- Minute 16
  0.4375,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  52,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  7,                                      !- Minute 18
  0.3125,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  22,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  37,                                     !- Minute 20
  0.2375,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  52,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  18,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  33,                                     !- Minute 23
  0.482857142857143,                      !- Value Until Time 23
  18,                                     !- Hour 24
  45,                                     !- Minute 24
  0.62,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  0,                                      !- Minute 25
  0.69,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  15,                                     !- Minute 26
  0.76,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  30,                                     !- Minute 27
  0.83,                                   !- Value Until Time 27
  19,                                     !- Hour 28
  45,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  0.83,                                   !- Value Until Time 29
  20,                                     !- Hour 30
  15,                                     !- Minute 30
  0.76,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.69,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.62,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.5375,                                 !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.455,                                  !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.3725,                                 !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.29,                                   !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.29;                                   !- Value Until Time 37

OS:Schedule:Day,
  {4ca94b99-9674-4dfd-9d8d-9c79ecab8b69}, !- Handle
  SmallHotel GuestRoom Equip Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {63a5eb2b-ee41-4877-8f1a-4c3c6c14415e}, !- Handle
  SmallHotel GuestRoom123Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0427327243543376,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c2cbabd7-59b0-442e-9f79-42e89db44935}, !- Handle
  SmallHotel GuestRoom123Vac People,      !- Name
  {63a5eb2b-ee41-4877-8f1a-4c3c6c14415e}, !- People Definition Name
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Work Efficiency Schedule Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Clothing Insulation Schedule Name
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fbc953ce-75db-44ba-84f6-b5565cfde492}, !- Handle
  SmallHotel GuestRoom123Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.7292041250749,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {10904084-8e2f-402c-a597-2533029b25cc}, !- Handle
  {fbc953ce-75db-44ba-84f6-b5565cfde492}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {801c3f59-b272-491b-b4cb-d5df9e107416}, !- Handle
  SmallHotel GuestRoom123Vac Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3a12191b-4e85-40c1-89d6-35e14760ad16}, !- Handle
  SmallHotel GuestRoom123Vac Elec Equip,  !- Name
  {801c3f59-b272-491b-b4cb-d5df9e107416}, !- Electric Equipment Definition Name
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f35a4600-6acb-4e78-8da7-5e03897cfb1a}, !- Handle
  SmallHotel GuestRoom123Vac Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d1ff7b7-b267-4a67-bf43-5071cede1100}, !- Handle
  SmallHotel GuestRoom123Vac Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {723521ef-6f4b-4968-93ef-b04906195666}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {c5309d05-da6c-40cc-bf6a-a97f5991a1fa}, !- Lighting Schedule Name
  {294732e4-534f-47be-b292-161a2120756c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {cfc257a9-d736-45d5-85e7-b583550b2e97}, !- Handle
  SmallHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4ad9d9bc-f324-4937-ac99-455590723353}, !- Handle
  SmallHotel Laundry People,              !- Name
  {cfc257a9-d736-45d5-85e7-b583550b2e97}, !- People Definition Name
  {8c6ce420-c0c2-4a04-af35-a02f7c3bf819}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Work Efficiency Schedule Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Clothing Insulation Schedule Name
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b755dfaa-c44b-4558-95a8-0ad38e0f7e72}, !- Handle
  SmallHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {36e97489-3b9d-42e9-80ac-bd83db9153f8}, !- Handle
  {b755dfaa-c44b-4558-95a8-0ad38e0f7e72}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7fd8b21d-77d8-4e2a-9a67-9ed8a2f33223}, !- Handle
  SmallHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.8507381459207,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bbde0c57-889b-4006-993e-37ba2699ff3d}, !- Handle
  SmallHotel Laundry Elec Equip,          !- Name
  {7fd8b21d-77d8-4e2a-9a67-9ed8a2f33223}, !- Electric Equipment Definition Name
  {8c6ce420-c0c2-4a04-af35-a02f7c3bf819}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {8d222b80-82a3-4b9e-ad52-395c1b654ee4}, !- Handle
  SmallHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  184.228099511682,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {ca071453-bb3a-4495-97b4-f28d17cc4c9d}, !- Handle
  SmallHotel Laundry Gas Equip,           !- Name
  {8d222b80-82a3-4b9e-ad52-395c1b654ee4}, !- Gas Equipment Definition Name
  {8c6ce420-c0c2-4a04-af35-a02f7c3bf819}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {26777418-dd11-4a5c-9a62-06cee2ad1aa3}, !- Handle
  SmallHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e6489183-5500-4e9d-8fc6-71e7243d5cb7}, !- Handle
  SmallHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1021967-e194-485b-9880-e8cb19849629}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {b9aac4f3-b07f-4d72-bb17-afcc549dae3a}, !- Lighting Schedule Name
  {095fbdcc-c1b2-4dc2-b5b0-53d0008a3349}, !- Electric Equipment Schedule Name
  {362cd4a2-a1a0-4bc6-a56d-d15308b2dda3}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f1021967-e194-485b-9880-e8cb19849629}, !- Handle
  SmallHotel Laundry Occ,                 !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {199f7380-2680-4152-930f-825e83fb5aa9}, !- Default Day Schedule Name
  {5b19c8b8-a434-4dd7-9e20-1768a8e894ab}, !- Summer Design Day Schedule Name
  {c66f3b2d-0f3b-4d45-a7f9-530350897e96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {199f7380-2680-4152-930f-825e83fb5aa9}, !- Handle
  SmallHotel Laundry Occ Default,         !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.128571428571429,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.12,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.111428571428571,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.102857142857143,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0942857142857143,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0857142857142857,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0771428571428572,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0685714285714286,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0514285714285714,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0428571428571429,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0342857142857143,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0257142857142857,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0171428571428571,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00857142857142857,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.045,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.09,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.135,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.18,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1575,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.135,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.1125,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.09,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.0675,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.045,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.0225,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0,                                      !- Value Until Time 29
  18,                                     !- Hour 30
  15,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  18,                                     !- Hour 31
  30,                                     !- Minute 31
  0.01125,                                !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0225,                                 !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.03375,                                !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.045,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05625,                                !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.0675,                                 !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.07875,                                !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.09,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.10125,                                !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.1125,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  0,                                      !- Minute 41
  0.12375,                                !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.135,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.14625,                                !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.1575,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.16875,                                !- Value Until Time 45
  22,                                     !- Hour 46
  15,                                     !- Minute 46
  0.18,                                   !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.18,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.171428571428571,                      !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.162857142857143,                      !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.154285714285714,                      !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.145714285714286,                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.137142857142857;                      !- Value Until Time 52

OS:Schedule:Rule,
  {08124498-b30c-40a3-bb7a-bec885d04009}, !- Handle
  Schedule Rule 10,                       !- Name
  {f1021967-e194-485b-9880-e8cb19849629}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25531698-2c3c-4287-a7a9-949117199e9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25531698-2c3c-4287-a7a9-949117199e9c}, !- Handle
  SmallHotel Laundry Occ Default|Wknd Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.128571428571429,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.12,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.111428571428571,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.102857142857143,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0942857142857143,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0857142857142857,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0771428571428572,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0685714285714286,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0514285714285714,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0428571428571429,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0342857142857143,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0257142857142857,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0171428571428571,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00857142857142857,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.045,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.09,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.135,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.18,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1575,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.135,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.1125,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.09,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.0675,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.045,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.0225,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0,                                      !- Value Until Time 29
  18,                                     !- Hour 30
  15,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  18,                                     !- Hour 31
  30,                                     !- Minute 31
  0.01125,                                !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0225,                                 !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.03375,                                !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.045,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05625,                                !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.0675,                                 !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.07875,                                !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.09,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.10125,                                !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.1125,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  0,                                      !- Minute 41
  0.12375,                                !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.135,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.14625,                                !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.1575,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.16875,                                !- Value Until Time 45
  22,                                     !- Hour 46
  15,                                     !- Minute 46
  0.18,                                   !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.18,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.171428571428571,                      !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.162857142857143,                      !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.154285714285714,                      !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.145714285714286,                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.137142857142857;                      !- Value Until Time 52

OS:Schedule:Day,
  {5b19c8b8-a434-4dd7-9e20-1768a8e894ab}, !- Handle
  SmallHotel Laundry Occ Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c66f3b2d-0f3b-4d45-a7f9-530350897e96}, !- Handle
  SmallHotel Laundry Occ Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9aac4f3-b07f-4d72-bb17-afcc549dae3a}, !- Handle
  SmallHotel Laundry Light,               !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {af9c76fc-9cc7-4e08-98c4-aaef8b3f0eaa}, !- Default Day Schedule Name
  {1783d38c-df89-4268-83b6-4f9d31c0e03e}, !- Summer Design Day Schedule Name
  {5cf19ed3-139e-435c-81ae-5015d5947e1b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af9c76fc-9cc7-4e08-98c4-aaef8b3f0eaa}, !- Handle
  SmallHotel Laundry Light Default,       !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5cf19ed3-139e-435c-81ae-5015d5947e1b}, !- Handle
  SmallHotel Laundry Light Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1783d38c-df89-4268-83b6-4f9d31c0e03e}, !- Handle
  SmallHotel Laundry Light Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {095fbdcc-c1b2-4dc2-b5b0-53d0008a3349}, !- Handle
  SmallHotel Laundry Equip,               !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {63c33d73-bd5b-4cbf-b667-84b19dce3693}, !- Default Day Schedule Name
  {aba741cf-f69b-47cd-a793-b6aa037d18bc}, !- Summer Design Day Schedule Name
  {2ad4fa7c-15b2-409e-9a5b-8199ef856bd6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63c33d73-bd5b-4cbf-b667-84b19dce3693}, !- Handle
  SmallHotel Laundry Equip Default,       !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aba741cf-f69b-47cd-a793-b6aa037d18bc}, !- Handle
  SmallHotel Laundry Equip Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ad4fa7c-15b2-409e-9a5b-8199ef856bd6}, !- Handle
  SmallHotel Laundry Equip Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {362cd4a2-a1a0-4bc6-a56d-d15308b2dda3}, !- Handle
  SmallHotel Laundry Gas,                 !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {88f39b84-9463-4756-808d-c78d61a0757b}, !- Default Day Schedule Name
  {3d924f77-c678-497a-8c0b-9707bd071794}, !- Summer Design Day Schedule Name
  {638a1b7c-c499-4e5e-b564-ee694f099d18}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88f39b84-9463-4756-808d-c78d61a0757b}, !- Handle
  SmallHotel Laundry Gas Default,         !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3d924f77-c678-497a-8c0b-9707bd071794}, !- Handle
  SmallHotel Laundry Gas Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {638a1b7c-c499-4e5e-b564-ee694f099d18}, !- Handle
  SmallHotel Laundry Gas Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {86e25d61-1a27-4480-b5de-41aef7da752c}, !- Handle
  SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {be8c8244-fb1b-4797-ac1e-9145de0e0102}, !- Handle
  {86e25d61-1a27-4480-b5de-41aef7da752c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {f3360fb2-3658-4143-b3bd-81cd84017eed}, !- Handle
  SmallHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7c0d5c60-3359-4662-8c39-8da10ad76182}, !- Handle
  SmallHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {710e6c43-d616-4bad-909c-b2ce205be5c4}, !- Lighting Schedule Name
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {710e6c43-d616-4bad-909c-b2ce205be5c4}, !- Handle
  SmallHotel Bldg Light,                  !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {0c2e887d-2061-460c-bcba-7fd54dce440f}, !- Default Day Schedule Name
  {ab20a7c9-4727-4198-852d-2cab400d39ca}, !- Summer Design Day Schedule Name
  {8bba1e05-6080-4428-8d06-cf155d4abcf0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c2e887d-2061-460c-bcba-7fd54dce440f}, !- Handle
  SmallHotel Bldg Light Default,          !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.663366336633663,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.667326732673267,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.671287128712871,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.675247524752475,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.679207920792079,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.683168316831683,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.687128712871287,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.691089108910891,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.695049504950495,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.699009900990099,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.702970297029703,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.706930693069307,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.710891089108911,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.714851485148515,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.718811881188119,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.722772277227723,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.726732673267327,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.730693069306931,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.734653465346535,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.738613861386138,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.742574257425742,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.746534653465346,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.75049504950495,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.754455445544554,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.758415841584158,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.762376237623762,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.766336633663366,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.77029702970297,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.774257425742574,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.778217821782178,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.782178217821782,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.786138613861386,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.79009900990099,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.794059405940594,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.798019801980198,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.8,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.825,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.875,                                  !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.9,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.875,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.825,                                  !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.8,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.75,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.65,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.6,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.525,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.45,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.375,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.275,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.225,                                  !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.1875,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.1625,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.15,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.1375,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.125,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.1125,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.1,                                    !- Value Until Time 64
  17,                                     !- Hour 65
  52,                                     !- Minute 65
  0.1,                                    !- Value Until Time 65
  18,                                     !- Hour 66
  7,                                      !- Minute 66
  0.157142857142857,                      !- Value Until Time 66
  18,                                     !- Hour 67
  18,                                     !- Minute 67
  0.2,                                    !- Value Until Time 67
  18,                                     !- Hour 68
  33,                                     !- Minute 68
  0.457142857142857,                      !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.5,                                    !- Value Until Time 69
  19,                                     !- Hour 70
  0,                                      !- Minute 70
  0.475,                                  !- Value Until Time 70
  19,                                     !- Hour 71
  15,                                     !- Minute 71
  0.45,                                   !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  0.425,                                  !- Value Until Time 72
  19,                                     !- Hour 73
  45,                                     !- Minute 73
  0.4,                                    !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.4,                                    !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.603960396039604,                      !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.607920792079208,                      !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.611881188118812,                      !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.615841584158416,                      !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.61980198019802,                       !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.623762376237624,                      !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.627722772277228,                      !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.631683168316832,                      !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.635643564356436,                      !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.63960396039604,                       !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.643564356435643,                      !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.647524752475247,                      !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.651485148514851,                      !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.655445544554455,                      !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.659405940594059;                      !- Value Until Time 89

OS:Schedule:Rule,
  {a153694f-3286-455f-b8b0-52a0d93423a2}, !- Handle
  Schedule Rule 11,                       !- Name
  {710e6c43-d616-4bad-909c-b2ce205be5c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8c2ee62-cd7b-4f2c-a299-9e561863daf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8c2ee62-cd7b-4f2c-a299-9e561863daf2}, !- Handle
  SmallHotel Bldg Light Sat Day,          !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.62247191011236,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.624719101123596,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.626966292134831,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.629213483146067,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.631460674157303,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.633707865168539,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.635955056179775,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.638202247191011,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.640449438202247,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.642696629213483,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.644943820224719,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.647191011235955,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.649438202247191,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.651685393258427,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.653932584269663,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.656179775280899,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.658426966292135,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.660674157303371,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.662921348314607,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.665168539325843,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.667415730337079,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.669662921348315,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.67191011235955,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.674157303370786,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.676404494382022,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.678651685393258,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.680898876404494,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.68314606741573,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.685393258426966,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.687640449438202,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.689887640449438,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.692134831460674,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.69438202247191,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.696629213483146,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.698876404494382,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.7,                                    !- Value Until Time 36
  10,                                     !- Hour 37
  52,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  11,                                     !- Hour 38
  7,                                      !- Minute 38
  0.675,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  22,                                     !- Minute 39
  0.65,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  37,                                     !- Minute 40
  0.625,                                  !- Value Until Time 40
  11,                                     !- Hour 41
  52,                                     !- Minute 41
  0.6,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  7,                                      !- Minute 42
  0.525,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  22,                                     !- Minute 43
  0.45,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  37,                                     !- Minute 44
  0.375,                                  !- Value Until Time 44
  12,                                     !- Hour 45
  52,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  7,                                      !- Minute 46
  0.275,                                  !- Value Until Time 46
  13,                                     !- Hour 47
  22,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.225,                                  !- Value Until Time 48
  13,                                     !- Hour 49
  52,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  22,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  37,                                     !- Minute 51
  0.1875,                                 !- Value Until Time 51
  14,                                     !- Hour 52
  52,                                     !- Minute 52
  0.175,                                  !- Value Until Time 52
  15,                                     !- Hour 53
  7,                                      !- Minute 53
  0.1625,                                 !- Value Until Time 53
  15,                                     !- Hour 54
  22,                                     !- Minute 54
  0.15,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  37,                                     !- Minute 55
  0.1375,                                 !- Value Until Time 55
  15,                                     !- Hour 56
  52,                                     !- Minute 56
  0.125,                                  !- Value Until Time 56
  16,                                     !- Hour 57
  7,                                      !- Minute 57
  0.1125,                                 !- Value Until Time 57
  16,                                     !- Hour 58
  22,                                     !- Minute 58
  0.1,                                    !- Value Until Time 58
  18,                                     !- Hour 59
  18,                                     !- Minute 59
  0.1,                                    !- Value Until Time 59
  18,                                     !- Hour 60
  33,                                     !- Minute 60
  0.312903225806452,                      !- Value Until Time 60
  18,                                     !- Hour 61
  48,                                     !- Minute 61
  0.325806451612903,                      !- Value Until Time 61
  19,                                     !- Hour 62
  3,                                      !- Minute 62
  0.338709677419355,                      !- Value Until Time 62
  19,                                     !- Hour 63
  18,                                     !- Minute 63
  0.351612903225806,                      !- Value Until Time 63
  19,                                     !- Hour 64
  33,                                     !- Minute 64
  0.364516129032258,                      !- Value Until Time 64
  19,                                     !- Hour 65
  48,                                     !- Minute 65
  0.37741935483871,                       !- Value Until Time 65
  20,                                     !- Hour 66
  3,                                      !- Minute 66
  0.390322580645161,                      !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  20,                                     !- Hour 68
  45,                                     !- Minute 68
  0.4,                                    !- Value Until Time 68
  21,                                     !- Hour 69
  0,                                      !- Minute 69
  0.375,                                  !- Value Until Time 69
  21,                                     !- Hour 70
  15,                                     !- Minute 70
  0.35,                                   !- Value Until Time 70
  21,                                     !- Hour 71
  30,                                     !- Minute 71
  0.325,                                  !- Value Until Time 71
  21,                                     !- Hour 72
  45,                                     !- Minute 72
  0.3,                                    !- Value Until Time 72
  22,                                     !- Hour 73
  0,                                      !- Minute 73
  0.602247191011236,                      !- Value Until Time 73
  22,                                     !- Hour 74
  15,                                     !- Minute 74
  0.604494382022472,                      !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.606741573033708,                      !- Value Until Time 75
  22,                                     !- Hour 76
  45,                                     !- Minute 76
  0.608988764044944,                      !- Value Until Time 76
  23,                                     !- Hour 77
  0,                                      !- Minute 77
  0.61123595505618,                       !- Value Until Time 77
  23,                                     !- Hour 78
  15,                                     !- Minute 78
  0.613483146067416,                      !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.615730337078652,                      !- Value Until Time 79
  23,                                     !- Hour 80
  45,                                     !- Minute 80
  0.617977528089888,                      !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0.620224719101124;                      !- Value Until Time 81

OS:Schedule:Day,
  {ab20a7c9-4727-4198-852d-2cab400d39ca}, !- Handle
  SmallHotel Bldg Light Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78bbc7e4-feca-4bfd-be37-ae15df0fe35e}, !- Handle
  Schedule Rule 12,                       !- Name
  {710e6c43-d616-4bad-909c-b2ce205be5c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70da4e06-d47a-402f-99ef-3ccfe0769115}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70da4e06-d47a-402f-99ef-3ccfe0769115}, !- Handle
  SmallHotel Bldg Light Sun Day,          !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.275757575757576,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.272727272727273,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.26969696969697,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.266666666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.263636363636364,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.260606060606061,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.257575757575758,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.254545454545455,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.251515151515152,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.248484848484849,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.245454545454546,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.242424242424242,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.239393939393939,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.236363636363636,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.233333333333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.23030303030303,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.227272727272727,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.224242424242424,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.221212121212121,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.218181818181818,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.215151515151515,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.212121212121212,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.209090909090909,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.206060606060606,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.203030303030303,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.371428571428571,                      !- Value Until Time 28
  9,                                      !- Hour 29
  26,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  41,                                     !- Minute 30
  0.757142857142857,                      !- Value Until Time 30
  9,                                      !- Hour 31
  52,                                     !- Minute 31
  0.8,                                    !- Value Until Time 31
  10,                                     !- Hour 32
  7,                                      !- Minute 32
  0.75,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  22,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  37,                                     !- Minute 34
  0.65,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  52,                                     !- Minute 35
  0.6,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  7,                                      !- Minute 36
  0.575,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  22,                                     !- Minute 37
  0.55,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  37,                                     !- Minute 38
  0.525,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  52,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.45,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.35,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  52,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  22,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  14,                                     !- Hour 45
  37,                                     !- Minute 45
  0.2875,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  52,                                     !- Minute 46
  0.275,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  7,                                      !- Minute 47
  0.2625,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  22,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  37,                                     !- Minute 49
  0.2375,                                 !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.225,                                  !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.2125,                                 !- Value Until Time 51
  16,                                     !- Hour 52
  22,                                     !- Minute 52
  0.2,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  18,                                     !- Minute 53
  0.2,                                    !- Value Until Time 53
  18,                                     !- Hour 54
  33,                                     !- Minute 54
  0.357142857142857,                      !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.3875,                                 !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.375,                                  !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.3625,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.35,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.3375,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.325,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.3125,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.3,                                    !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.296969696969697,                      !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.293939393939394,                      !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.290909090909091,                      !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0.287878787878788,                      !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.284848484848485,                      !- Value Until Time 70
  23,                                     !- Hour 71
  45,                                     !- Minute 71
  0.281818181818182,                      !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0.278787878787879;                      !- Value Until Time 72

OS:Schedule:Day,
  {8bba1e05-6080-4428-8d06-cf155d4abcf0}, !- Handle
  SmallHotel Bldg Light Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {1d5cb6e5-65e3-489f-b530-868f1da9caad}, !- Handle
  SmallHotel Meeting People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e71fa04d-852e-49e6-8fcb-d7afc452c66f}, !- Handle
  SmallHotel Meeting People,              !- Name
  {1d5cb6e5-65e3-489f-b530-868f1da9caad}, !- People Definition Name
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Work Efficiency Schedule Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Clothing Insulation Schedule Name
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b0f660fb-87be-47e2-b4c1-e9cee8dc51d2}, !- Handle
  SmallHotel Meeting Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.9271291875917,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {beea023c-0f35-4502-b907-3fe06dd21f13}, !- Handle
  {b0f660fb-87be-47e2-b4c1-e9cee8dc51d2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1c010fdf-834d-461e-a7ec-117a85847247}, !- Handle
  SmallHotel Meeting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c653d8f6-f1f8-4d92-b59f-153ba5ba226f}, !- Handle
  SmallHotel Meeting Elec Equip,          !- Name
  {1c010fdf-834d-461e-a7ec-117a85847247}, !- Electric Equipment Definition Name
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aa09d9c0-c6c5-4a0a-ac0c-f6afb4e97350}, !- Handle
  SmallHotel Meeting Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {64015a44-4115-4595-8669-4cab5f76dd80}, !- Handle
  SmallHotel Meeting Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7fed8436-1c45-4f21-ad1d-2ccfe0ec3d84}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {38e79a0c-833d-4c93-8250-34b9110603ac}, !- Lighting Schedule Name
  {adf52b50-93c4-4a81-878b-17e65aefa1bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7fed8436-1c45-4f21-ad1d-2ccfe0ec3d84}, !- Handle
  SmallHotel Meeting Occ,                 !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {455c82b0-a8d8-4a66-bcf6-e117d2219339}, !- Default Day Schedule Name
  {d85744cf-303a-4eaa-8df0-9da3d878ce03}, !- Summer Design Day Schedule Name
  {8ff9cbdd-bfa4-4a33-b8a1-9cb0cb81d4fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {455c82b0-a8d8-4a66-bcf6-e117d2219339}, !- Handle
  SmallHotel Meeting Occ Default,         !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.157142857142857,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.142857142857143,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.135714285714286,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128571428571429,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121428571428571,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.114285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.107142857142857,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0928571428571428,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0857142857142857,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0785714285714286,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0714285714285714,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0642857142857143,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0571428571428571,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1625,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.275,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3875,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.4625,                                 !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.425,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  45,                                     !- Minute 26
  0.3125,                                 !- Value Until Time 26
  7,                                      !- Hour 27
  0,                                      !- Minute 27
  0.275,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  15,                                     !- Minute 28
  0.2375,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  26,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  8,                                      !- Hour 31
  41,                                     !- Minute 31
  0.0435483870967742,                     !- Value Until Time 31
  8,                                      !- Hour 32
  56,                                     !- Minute 32
  0.0370967741935484,                     !- Value Until Time 32
  9,                                      !- Hour 33
  11,                                     !- Minute 33
  0.0306451612903226,                     !- Value Until Time 33
  9,                                      !- Hour 34
  26,                                     !- Minute 34
  0.0241935483870968,                     !- Value Until Time 34
  9,                                      !- Hour 35
  41,                                     !- Minute 35
  0.017741935483871,                      !- Value Until Time 35
  9,                                      !- Hour 36
  56,                                     !- Minute 36
  0.0112903225806452,                     !- Value Until Time 36
  10,                                     !- Hour 37
  11,                                     !- Minute 37
  0.00483870967741936,                    !- Value Until Time 37
  10,                                     !- Hour 38
  22,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0125,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.025,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0375,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1625,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.275,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3875,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.4625,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.425,                                  !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3875,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.35,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.3125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0.275,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  0,                                      !- Minute 55
  0.2375,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0.192857142857143,                      !- Value Until Time 58
  23,                                     !- Hour 59
  15,                                     !- Minute 59
  0.185714285714286,                      !- Value Until Time 59
  23,                                     !- Hour 60
  30,                                     !- Minute 60
  0.178571428571429,                      !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0.171428571428571,                      !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.164285714285714;                      !- Value Until Time 62

OS:Schedule:Rule,
  {970cb670-7b44-4e1b-8591-5bba797c847c}, !- Handle
  Schedule Rule 13,                       !- Name
  {7fed8436-1c45-4f21-ad1d-2ccfe0ec3d84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4314f873-56f1-4b67-a598-83df5ecd4a3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4314f873-56f1-4b67-a598-83df5ecd4a3b}, !- Handle
  SmallHotel Meeting Occ Default|Wknd Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.157142857142857,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.142857142857143,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.135714285714286,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128571428571429,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121428571428571,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.114285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.107142857142857,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0928571428571428,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0857142857142857,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0785714285714286,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0714285714285714,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0642857142857143,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0571428571428571,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1625,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.275,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3875,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.4625,                                 !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.425,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  45,                                     !- Minute 26
  0.3125,                                 !- Value Until Time 26
  7,                                      !- Hour 27
  0,                                      !- Minute 27
  0.275,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  15,                                     !- Minute 28
  0.2375,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  26,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  8,                                      !- Hour 31
  41,                                     !- Minute 31
  0.0435483870967742,                     !- Value Until Time 31
  8,                                      !- Hour 32
  56,                                     !- Minute 32
  0.0370967741935484,                     !- Value Until Time 32
  9,                                      !- Hour 33
  11,                                     !- Minute 33
  0.0306451612903226,                     !- Value Until Time 33
  9,                                      !- Hour 34
  26,                                     !- Minute 34
  0.0241935483870968,                     !- Value Until Time 34
  9,                                      !- Hour 35
  41,                                     !- Minute 35
  0.017741935483871,                      !- Value Until Time 35
  9,                                      !- Hour 36
  56,                                     !- Minute 36
  0.0112903225806452,                     !- Value Until Time 36
  10,                                     !- Hour 37
  11,                                     !- Minute 37
  0.00483870967741936,                    !- Value Until Time 37
  10,                                     !- Hour 38
  22,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0125,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.025,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0375,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1625,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.275,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3875,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.4625,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.425,                                  !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3875,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.35,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.3125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0.275,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  0,                                      !- Minute 55
  0.2375,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0.192857142857143,                      !- Value Until Time 58
  23,                                     !- Hour 59
  15,                                     !- Minute 59
  0.185714285714286,                      !- Value Until Time 59
  23,                                     !- Hour 60
  30,                                     !- Minute 60
  0.178571428571429,                      !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0.171428571428571,                      !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.164285714285714;                      !- Value Until Time 62

OS:Schedule:Day,
  {d85744cf-303a-4eaa-8df0-9da3d878ce03}, !- Handle
  SmallHotel Meeting Occ Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ff9cbdd-bfa4-4a33-b8a1-9cb0cb81d4fe}, !- Handle
  SmallHotel Meeting Occ Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {38e79a0c-833d-4c93-8250-34b9110603ac}, !- Handle
  SmallHotel Meeting Light,               !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {f70f3c90-9533-4455-adfd-1163bec87e15}, !- Default Day Schedule Name
  {1ed25fba-c747-491f-92b8-379e5436dda8}, !- Summer Design Day Schedule Name
  {bef3f00a-f4b8-4188-a6ac-3508d6f35709}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f70f3c90-9533-4455-adfd-1163bec87e15}, !- Handle
  SmallHotel Meeting Light Default,       !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.42212389380531,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.41858407079646,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.415044247787611,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.411504424778761,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.407964601769912,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.404424778761062,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.400884955752212,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.397345132743363,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.393805309734513,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.390265486725664,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.386725663716814,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.383185840707965,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.379646017699115,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.376106194690265,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.372566371681416,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.369026548672566,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.365486725663717,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.361946902654867,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.358407079646018,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.354867256637168,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.351327433628319,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.347787610619469,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.34424778761062,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.34070796460177,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.33716814159292,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.333628318584071,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.330088495575221,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.326548672566372,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.323008849557522,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.319469026548673,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.315929203539823,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.312389380530973,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.308849557522124,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.305309734513274,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.301769911504425,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.275,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.1625,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.125,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.0875,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.05,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.0375,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.025,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.0125,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  17,                                     !- Hour 49
  52,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  18,                                     !- Hour 50
  7,                                      !- Minute 50
  0.114285714285714,                      !- Value Until Time 50
  18,                                     !- Hour 51
  18,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  33,                                     !- Minute 52
  0.414285714285714,                      !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.5,                                    !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.49646017699115,                       !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.492920353982301,                      !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.489380530973451,                      !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.485840707964602,                      !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.482300884955752,                      !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.478761061946903,                      !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.475221238938053,                      !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.471681415929204,                      !- Value Until Time 61
  21,                                     !- Hour 62
  0,                                      !- Minute 62
  0.468141592920354,                      !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  0.464601769911504,                      !- Value Until Time 63
  21,                                     !- Hour 64
  30,                                     !- Minute 64
  0.461061946902655,                      !- Value Until Time 64
  21,                                     !- Hour 65
  45,                                     !- Minute 65
  0.457522123893805,                      !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.453982300884956,                      !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.450442477876106,                      !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.446902654867257,                      !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.443362831858407,                      !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.439823008849557,                      !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.436283185840708,                      !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.432743362831858,                      !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.429203539823009,                      !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.425663716814159;                      !- Value Until Time 74

OS:Schedule:Day,
  {1ed25fba-c747-491f-92b8-379e5436dda8}, !- Handle
  SmallHotel Meeting Light Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bef3f00a-f4b8-4188-a6ac-3508d6f35709}, !- Handle
  SmallHotel Meeting Light Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {adf52b50-93c4-4a81-878b-17e65aefa1bd}, !- Handle
  SmallHotel Meeting Equip,               !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {a4361947-0e6e-4bf3-9af9-b36ac84e6508}, !- Default Day Schedule Name
  {1b366e3a-8917-45d2-b119-6a1db6f7927c}, !- Summer Design Day Schedule Name
  {317d210a-5b31-4114-ad91-a36419989457}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4361947-0e6e-4bf3-9af9-b36ac84e6508}, !- Handle
  SmallHotel Meeting Equip Default,       !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.19,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.18,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.17,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.16,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.14,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.12,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.11,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.09,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.08,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.07,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1725,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.295,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4175,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.54,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.54,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.505,                                  !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.47,                                   !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.435,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  45,                                     !- Minute 26
  0.365,                                  !- Value Until Time 26
  7,                                      !- Hour 27
  0,                                      !- Minute 27
  0.33,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  15,                                     !- Minute 28
  0.295,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.26,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  26,                                     !- Minute 30
  0.26,                                   !- Value Until Time 30
  8,                                      !- Hour 31
  41,                                     !- Minute 31
  0.0435483870967742,                     !- Value Until Time 31
  8,                                      !- Hour 32
  56,                                     !- Minute 32
  0.0370967741935484,                     !- Value Until Time 32
  9,                                      !- Hour 33
  11,                                     !- Minute 33
  0.0306451612903226,                     !- Value Until Time 33
  9,                                      !- Hour 34
  26,                                     !- Minute 34
  0.0241935483870968,                     !- Value Until Time 34
  9,                                      !- Hour 35
  41,                                     !- Minute 35
  0.017741935483871,                      !- Value Until Time 35
  9,                                      !- Hour 36
  56,                                     !- Minute 36
  0.0112903225806452,                     !- Value Until Time 36
  10,                                     !- Hour 37
  11,                                     !- Minute 37
  0.00483870967741936,                    !- Value Until Time 37
  10,                                     !- Hour 38
  22,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0125,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.025,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0375,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1725,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.295,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4175,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.54,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.54,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.505,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.47,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.435,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.4,                                    !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.365,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0.33,                                   !- Value Until Time 54
  22,                                     !- Hour 55
  0,                                      !- Minute 55
  0.295,                                  !- Value Until Time 55
  22,                                     !- Hour 56
  15,                                     !- Minute 56
  0.26,                                   !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.26,                                   !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0.25,                                   !- Value Until Time 58
  23,                                     !- Hour 59
  15,                                     !- Minute 59
  0.24,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  30,                                     !- Minute 60
  0.23,                                   !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0.22,                                   !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.21;                                   !- Value Until Time 62

OS:Schedule:Day,
  {317d210a-5b31-4114-ad91-a36419989457}, !- Handle
  SmallHotel Meeting Equip Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {1b366e3a-8917-45d2-b119-6a1db6f7927c}, !- Handle
  SmallHotel Meeting Equip Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:People:Definition,
  {9b6b1cd3-cdd2-4df1-ae71-47035a3410f3}, !- Handle
  SmallHotel Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6d61b963-7795-498b-9de4-d71cd7d9a282}, !- Handle
  SmallHotel Office People,               !- Name
  {9b6b1cd3-cdd2-4df1-ae71-47035a3410f3}, !- People Definition Name
  {887355a4-8ea2-4656-ac99-3ea4104f6bb1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Work Efficiency Schedule Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Clothing Insulation Schedule Name
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {631434ae-0e98-428a-aae5-3ebb85f6d2f1}, !- Handle
  SmallHotel Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.6354599375865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4d752d67-5a95-486a-a33b-882e6858ed1f}, !- Handle
  {631434ae-0e98-428a-aae5-3ebb85f6d2f1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5552fa6f-5ec0-4c65-927e-4e615e25f0ac}, !- Handle
  SmallHotel Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8374a16a-efe5-4a64-b27a-42b17acf550f}, !- Handle
  SmallHotel Office Elec Equip,           !- Name
  {5552fa6f-5ec0-4c65-927e-4e615e25f0ac}, !- Electric Equipment Definition Name
  {887355a4-8ea2-4656-ac99-3ea4104f6bb1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ad3fdde6-199c-4999-8a1c-0c116dcab4fb}, !- Handle
  SmallHotel Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ae2289de-55c8-406e-b714-7c059831015e}, !- Handle
  SmallHotel Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8abbc52c-b754-463e-bb9f-df186701eb76}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {8cd5e38a-ea05-4d3b-853d-1bbb10d945dd}, !- Lighting Schedule Name
  {3740c331-5e94-49fe-97d0-b68a8917fad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8abbc52c-b754-463e-bb9f-df186701eb76}, !- Handle
  SmallHotel Office Occ,                  !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {eaf66c16-8ca8-45aa-b28e-5e9e79523c4a}, !- Default Day Schedule Name
  {97ade04c-03fa-41dd-b372-24ae5720dde3}, !- Summer Design Day Schedule Name
  {d0da402a-fa86-48c4-b4c0-d4fdee501fbc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eaf66c16-8ca8-45aa-b28e-5e9e79523c4a}, !- Handle
  SmallHotel Office Occ Default,          !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.857142857142857,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.833333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.80952380952381,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.785714285714286,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.761904761904762,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.738095238095238,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.714285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.690476190476191,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.666666666666667,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.642857142857143,                      !- Value Until Time 10
  2,                                      !- Hour 11
