  45,                                     !- Minute 11
  0.619047619047619,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.595238095238095,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.571428571428571,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.547619047619048,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.523809523809524,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.625,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.875,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.4,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.342857142857143,                      !- Value Until Time 26
  9,                                      !- Hour 27
  26,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  18,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  18,                                     !- Hour 29
  33,                                     !- Minute 29
  0.357142857142857,                      !- Value Until Time 29
  18,                                     !- Hour 30
  45,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  19,                                     !- Hour 31
  0,                                      !- Minute 31
  0.55,                                   !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0.7,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  30,                                     !- Minute 33
  0.85,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  45,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  22,                                     !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  23,                                     !- Hour 36
  0,                                      !- Minute 36
  0.976190476190476,                      !- Value Until Time 36
  23,                                     !- Hour 37
  15,                                     !- Minute 37
  0.952380952380952,                      !- Value Until Time 37
  23,                                     !- Hour 38
  30,                                     !- Minute 38
  0.928571428571428,                      !- Value Until Time 38
  23,                                     !- Hour 39
  45,                                     !- Minute 39
  0.904761904761905,                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.880952380952381;                      !- Value Until Time 40

OS:Schedule:Day,
  {97ade04c-03fa-41dd-b372-24ae5720dde3}, !- Handle
  SmallHotel Office Occ Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e04df051-097c-4acf-913f-8e58ef07ffdc}, !- Handle
  Schedule Rule 14,                       !- Name
  {8abbc52c-b754-463e-bb9f-df186701eb76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f833ad2c-5cdb-4289-ab83-ed6fb211862a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f833ad2c-5cdb-4289-ab83-ed6fb211862a}, !- Handle
  SmallHotel Office Occ Wknd Day,         !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.275,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  45,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.225,                                  !- Value Until Time 11
  18,                                     !- Hour 12
  15,                                     !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.275,                                  !- Value Until Time 13
  18,                                     !- Hour 14
  45,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  15,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  30,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  45,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5;                                    !- Value Until Time 19

OS:Schedule:Day,
  {d0da402a-fa86-48c4-b4c0-d4fdee501fbc}, !- Handle
  SmallHotel Office Occ Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cd5e38a-ea05-4d3b-853d-1bbb10d945dd}, !- Handle
  SmallHotel Office Light,                !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {cd9475c5-5dd5-44a0-a3a9-fbca7042ccc3}, !- Default Day Schedule Name
  {7fd7a3c8-5db3-4ae1-921d-ab733abe2b00}, !- Summer Design Day Schedule Name
  {8e9d5620-e7ad-452a-8028-431134513d17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd9475c5-5dd5-44a0-a3a9-fbca7042ccc3}, !- Handle
  SmallHotel Office Light Default,        !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.871428571428571,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.866666666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.861904761904762,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.857142857142857,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.852380952380952,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.847619047619048,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.842857142857143,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.838095238095238,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.833333333333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.828571428571429,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.823809523809524,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.819047619047619,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.814285714285714,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.80952380952381,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.804761904761905,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.85,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.875,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.8275,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.755,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.6825,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.61,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.5825,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.555,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.5275,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.5,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.5275,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.555,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5825,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.61,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.6825,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.755,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.8275,                                 !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.9,                                    !- Value Until Time 38
  22,                                     !- Hour 39
  45,                                     !- Minute 39
  0.9,                                    !- Value Until Time 39
  23,                                     !- Hour 40
  0,                                      !- Minute 40
  0.895238095238095,                      !- Value Until Time 40
  23,                                     !- Hour 41
  15,                                     !- Minute 41
  0.890476190476191,                      !- Value Until Time 41
  23,                                     !- Hour 42
  30,                                     !- Minute 42
  0.885714285714286,                      !- Value Until Time 42
  23,                                     !- Hour 43
  45,                                     !- Minute 43
  0.880952380952381,                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.876190476190476;                      !- Value Until Time 44

OS:Schedule:Day,
  {7fd7a3c8-5db3-4ae1-921d-ab733abe2b00}, !- Handle
  SmallHotel Office Light Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e9d5620-e7ad-452a-8028-431134513d17}, !- Handle
  SmallHotel Office Light Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3740c331-5e94-49fe-97d0-b68a8917fad5}, !- Handle
  SmallHotel Office Equip,                !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {7fb09f0d-e6ec-48fe-8464-0696e29ddb03}, !- Default Day Schedule Name
  {5ccf935d-af35-409f-8050-9c16e761d181}, !- Summer Design Day Schedule Name
  {218457e9-25f5-4ce1-bd35-390289c605cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fb09f0d-e6ec-48fe-8464-0696e29ddb03}, !- Handle
  SmallHotel Office Equip Default,        !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.982857142857143,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.98,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.977142857142857,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.974285714285714,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.971428571428571,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.968571428571429,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.965714285714286,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.962857142857143,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.96,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.957142857142857,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.954285714285714,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.951428571428571,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.948571428571429,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.945714285714286,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.942857142857143,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.955,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.97,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.985,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.9375,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.875,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.75,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  11,                                     !- Minute 26
  0.63,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  26,                                     !- Minute 27
  0.598421052631579,                      !- Value Until Time 27
  9,                                      !- Hour 28
  41,                                     !- Minute 28
  0.566842105263158,                      !- Value Until Time 28
  9,                                      !- Hour 29
  56,                                     !- Minute 29
  0.535263157894737,                      !- Value Until Time 29
  10,                                     !- Hour 30
  11,                                     !- Minute 30
  0.503684210526316,                      !- Value Until Time 30
  10,                                     !- Hour 31
  22,                                     !- Minute 31
  0.48,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  37,                                     !- Minute 32
  0.46125,                                !- Value Until Time 32
  10,                                     !- Hour 33
  52,                                     !- Minute 33
  0.4425,                                 !- Value Until Time 33
  11,                                     !- Hour 34
  7,                                      !- Minute 34
  0.42375,                                !- Value Until Time 34
  11,                                     !- Hour 35
  22,                                     !- Minute 35
  0.405,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  37,                                     !- Minute 36
  0.38625,                                !- Value Until Time 36
  11,                                     !- Hour 37
  52,                                     !- Minute 37
  0.3675,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  7,                                      !- Minute 38
  0.34875,                                !- Value Until Time 38
  12,                                     !- Hour 39
  22,                                     !- Minute 39
  0.33,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  22,                                     !- Minute 40
  0.33,                                   !- Value Until Time 40
  17,                                     !- Hour 41
  37,                                     !- Minute 41
  0.336451612903226,                      !- Value Until Time 41
  17,                                     !- Hour 42
  52,                                     !- Minute 42
  0.342903225806452,                      !- Value Until Time 42
  18,                                     !- Hour 43
  7,                                      !- Minute 43
  0.349354838709677,                      !- Value Until Time 43
  18,                                     !- Hour 44
  22,                                     !- Minute 44
  0.355806451612903,                      !- Value Until Time 44
  18,                                     !- Hour 45
  37,                                     !- Minute 45
  0.362258064516129,                      !- Value Until Time 45
  18,                                     !- Hour 46
  52,                                     !- Minute 46
  0.368709677419355,                      !- Value Until Time 46
  19,                                     !- Hour 47
  7,                                      !- Minute 47
  0.375161290322581,                      !- Value Until Time 47
  19,                                     !- Hour 48
  18,                                     !- Minute 48
  0.38,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.43,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.50125,                                !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5725,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.64375,                                !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.715,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.78625,                                !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8575,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  0,                                      !- Minute 56
  0.92875,                                !- Value Until Time 56
  22,                                     !- Hour 57
  15,                                     !- Minute 57
  1,                                      !- Value Until Time 57
  22,                                     !- Hour 58
  45,                                     !- Minute 58
  1,                                      !- Value Until Time 58
  23,                                     !- Hour 59
  0,                                      !- Minute 59
  0.997142857142857,                      !- Value Until Time 59
  23,                                     !- Hour 60
  15,                                     !- Minute 60
  0.994285714285714,                      !- Value Until Time 60
  23,                                     !- Hour 61
  30,                                     !- Minute 61
  0.991428571428571,                      !- Value Until Time 61
  23,                                     !- Hour 62
  45,                                     !- Minute 62
  0.988571428571429,                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.985714285714286;                      !- Value Until Time 63

OS:Schedule:Day,
  {5ccf935d-af35-409f-8050-9c16e761d181}, !- Handle
  SmallHotel Office Equip Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd82b6fa-0a6b-4137-9046-d9075f97ffd6}, !- Handle
  Schedule Rule 15,                       !- Name
  {3740c331-5e94-49fe-97d0-b68a8917fad5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc308f38-ac79-4d62-9f84-274e85561fe0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc308f38-ac79-4d62-9f84-274e85561fe0}, !- Handle
  SmallHotel Office Equip Wknd Day,       !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.63,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.61,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.59,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.57,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.55,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.53,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.51,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.49,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  22,                                     !- Minute 9
  0.48,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  22,                                     !- Minute 10
  0.48,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  37,                                     !- Minute 11
  0.46125,                                !- Value Until Time 11
  10,                                     !- Hour 12
  52,                                     !- Minute 12
  0.4425,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  7,                                      !- Minute 13
  0.42375,                                !- Value Until Time 13
  11,                                     !- Hour 14
  22,                                     !- Minute 14
  0.405,                                  !- Value Until Time 14
  11,                                     !- Hour 15
  37,                                     !- Minute 15
  0.38625,                                !- Value Until Time 15
  11,                                     !- Hour 16
  52,                                     !- Minute 16
  0.3675,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  7,                                      !- Minute 17
  0.34875,                                !- Value Until Time 17
  12,                                     !- Hour 18
  22,                                     !- Minute 18
  0.33,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  22,                                     !- Minute 19
  0.33,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  37,                                     !- Minute 20
  0.340526315789474,                      !- Value Until Time 20
  17,                                     !- Hour 21
  52,                                     !- Minute 21
  0.351052631578947,                      !- Value Until Time 21
  18,                                     !- Hour 22
  7,                                      !- Minute 22
  0.361578947368421,                      !- Value Until Time 22
  18,                                     !- Hour 23
  22,                                     !- Minute 23
  0.372105263157895,                      !- Value Until Time 23
  18,                                     !- Hour 24
  33,                                     !- Minute 24
  0.38,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.43,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.48,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0.53,                                   !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.58,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  45,                                     !- Minute 29
  0.63,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.63;                                   !- Value Until Time 30

OS:Schedule:Day,
  {218457e9-25f5-4ce1-bd35-390289c605cc}, !- Handle
  SmallHotel Office Equip Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {2f4fa6b5-40eb-4576-b4c8-a3751cc27638}, !- Handle
  SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab97f497-4269-418c-be0d-660693600f61}, !- Handle
  SmallHotel PublicRestroom People,       !- Name
  {2f4fa6b5-40eb-4576-b4c8-a3751cc27638}, !- People Definition Name
  {cad69683-2281-4b5c-81f4-0ffd419c301d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Work Efficiency Schedule Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Clothing Insulation Schedule Name
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7b615ebe-e430-47ef-ad9d-30871038a614}, !- Handle
  SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {03473285-269c-4619-b0f0-45864192db14}, !- Handle
  {7b615ebe-e430-47ef-ad9d-30871038a614}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {67ffec6c-7e0d-4504-ac45-3727a9a0add2}, !- Handle
  SmallHotel PublicRestroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {29745d42-316b-4265-936d-6c552d4d9d48}, !- Handle
  SmallHotel PublicRestroom Elec Equip,   !- Name
  {67ffec6c-7e0d-4504-ac45-3727a9a0add2}, !- Electric Equipment Definition Name
  {cad69683-2281-4b5c-81f4-0ffd419c301d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d4578dd1-039a-4ba4-86f2-c7e8dc19ac1c}, !- Handle
  SmallHotel PublicRestroom Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3755bc4d-e6ce-42a8-9566-46f7d1c9c0f7}, !- Handle
  SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {710e6c43-d616-4bad-909c-b2ce205be5c4}, !- Lighting Schedule Name
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1995c12e-126a-4f6c-9c47-d8a3649c9f52}, !- Handle
  SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.337340952459683,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c10337e-475d-4354-bcc4-7c1b4a44016c}, !- Handle
  SmallHotel StaffLounge People,          !- Name
  {1995c12e-126a-4f6c-9c47-d8a3649c9f52}, !- People Definition Name
  {4a074007-fab0-4255-b085-01046c58dd8d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {31983a70-5b25-4c9f-a6f2-5f4f5c8a83c5}, !- Work Efficiency Schedule Name
  {8fa6c960-00f0-4609-902e-c55a667ac2a8}, !- Clothing Insulation Schedule Name
  {f53cf759-e02c-4ae6-9f66-dd4626eb0c60}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a85b35fa-5cca-4ea5-95f3-8ca1e3ff6e45}, !- Handle
  SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.760452187571,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cde54f28-fc15-47ea-b83b-dd19d044f8f8}, !- Handle
  {a85b35fa-5cca-4ea5-95f3-8ca1e3ff6e45}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b77b78dd-b6d6-4ec2-96a1-5f87d13a4e21}, !- Handle
  SmallHotel StaffLounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  77.1772376878087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6fa54271-8282-4275-8e42-fbf24634a677}, !- Handle
  SmallHotel StaffLounge Elec Equip,      !- Name
  {b77b78dd-b6d6-4ec2-96a1-5f87d13a4e21}, !- Electric Equipment Definition Name
  {4a074007-fab0-4255-b085-01046c58dd8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4f08dfd4-1cec-4c99-90a9-d938c9405502}, !- Handle
  SmallHotel StaffLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {74c158be-ed4b-4b32-aae5-9f54bcf19bf8}, !- Handle
  SmallHotel StaffLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e1e6dd0-a5a5-43ed-a1bd-bdd346ec411f}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {efca2849-d4cb-4ebd-a3c6-f509f327241d}, !- Lighting Schedule Name
  {bde756e1-2404-4fa6-9402-8d2188cdf1cc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0e1e6dd0-a5a5-43ed-a1bd-bdd346ec411f}, !- Handle
  SmallHotel StaffLounge Occ,             !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {5c329de7-4584-4797-bd13-c95d63b48455}, !- Default Day Schedule Name
  {68266d27-4644-4df7-83ef-82b7e8361a57}, !- Summer Design Day Schedule Name
  {49421642-bd56-48d8-83e3-9ae50bbb3269}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c329de7-4584-4797-bd13-c95d63b48455}, !- Handle
  SmallHotel StaffLounge Occ Default,     !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.342857142857143,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.366666666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.390476190476191,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.414285714285714,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.438095238095238,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.461904761904762,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.485714285714286,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.509523809523809,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.533333333333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.557142857142857,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.580952380952381,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.604761904761905,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.628571428571429,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.652380952380952,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.676190476190476,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.575,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  26,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  41,                                     !- Minute 22
  0.0870967741935484,                     !- Value Until Time 22
  8,                                      !- Hour 23
  56,                                     !- Minute 23
  0.0741935483870968,                     !- Value Until Time 23
  9,                                      !- Hour 24
  11,                                     !- Minute 24
  0.0612903225806452,                     !- Value Until Time 24
  9,                                      !- Hour 25
  26,                                     !- Minute 25
  0.0483870967741936,                     !- Value Until Time 25
  9,                                      !- Hour 26
  41,                                     !- Minute 26
  0.0354838709677419,                     !- Value Until Time 26
  9,                                      !- Hour 27
  56,                                     !- Minute 27
  0.0225806451612903,                     !- Value Until Time 27
  10,                                     !- Hour 28
  11,                                     !- Minute 28
  0.00967741935483872,                    !- Value Until Time 28
  10,                                     !- Hour 29
  22,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  17,                                     !- Hour 30
  22,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  17,                                     !- Hour 31
  37,                                     !- Minute 31
  0.0129032258064516,                     !- Value Until Time 31
  17,                                     !- Hour 32
  52,                                     !- Minute 32
  0.0258064516129032,                     !- Value Until Time 32
  18,                                     !- Hour 33
  7,                                      !- Minute 33
  0.0387096774193548,                     !- Value Until Time 33
  18,                                     !- Hour 34
  22,                                     !- Minute 34
  0.0516129032258065,                     !- Value Until Time 34
  18,                                     !- Hour 35
  37,                                     !- Minute 35
  0.0645161290322581,                     !- Value Until Time 35
  18,                                     !- Hour 36
  52,                                     !- Minute 36
  0.0774193548387097,                     !- Value Until Time 36
  19,                                     !- Hour 37
  7,                                      !- Minute 37
  0.0903225806451613,                     !- Value Until Time 37
  19,                                     !- Hour 38
  18,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  22,                                     !- Hour 39
  45,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  23,                                     !- Hour 40
  0,                                      !- Minute 40
  0.223809523809524,                      !- Value Until Time 40
  23,                                     !- Hour 41
  15,                                     !- Minute 41
  0.247619047619048,                      !- Value Until Time 41
  23,                                     !- Hour 42
  30,                                     !- Minute 42
  0.271428571428571,                      !- Value Until Time 42
  23,                                     !- Hour 43
  45,                                     !- Minute 43
  0.295238095238095,                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.319047619047619;                      !- Value Until Time 44

OS:Schedule:Day,
  {68266d27-4644-4df7-83ef-82b7e8361a57}, !- Handle
  SmallHotel StaffLounge Occ Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c4b2d93-35af-4655-844b-749ddc9d3a21}, !- Handle
  Schedule Rule 16,                       !- Name
  {0e1e6dd0-a5a5-43ed-a1bd-bdd346ec411f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c40033f-2e92-41d4-b480-5b608a64b559}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c40033f-2e92-41d4-b480-5b608a64b559}, !- Handle
  SmallHotel StaffLounge Occ Wknd Day,    !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.128571428571429,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.133333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.138095238095238,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.142857142857143,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.147619047619048,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.152380952380952,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.157142857142857,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.161904761904762,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.166666666666667,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.171428571428571,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.176190476190476,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.185714285714286,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.19047619047619,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.195238095238095,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.125,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  26,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  41,                                     !- Minute 22
  0.0435483870967742,                     !- Value Until Time 22
  8,                                      !- Hour 23
  56,                                     !- Minute 23
  0.0370967741935484,                     !- Value Until Time 23
  9,                                      !- Hour 24
  11,                                     !- Minute 24
  0.0306451612903226,                     !- Value Until Time 24
  9,                                      !- Hour 25
  26,                                     !- Minute 25
  0.0241935483870968,                     !- Value Until Time 25
  9,                                      !- Hour 26
  41,                                     !- Minute 26
  0.017741935483871,                      !- Value Until Time 26
  9,                                      !- Hour 27
  56,                                     !- Minute 27
  0.0112903225806452,                     !- Value Until Time 27
  10,                                     !- Hour 28
  11,                                     !- Minute 28
  0.00483870967741936,                    !- Value Until Time 28
  10,                                     !- Hour 29
  22,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  16,                                     !- Hour 30
  52,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  17,                                     !- Hour 31
  7,                                      !- Minute 31
  0.0142857142857143,                     !- Value Until Time 31
  17,                                     !- Hour 32
  22,                                     !- Minute 32
  0.0285714285714286,                     !- Value Until Time 32
  17,                                     !- Hour 33
  37,                                     !- Minute 33
  0.0428571428571429,                     !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.05,                                   !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0541666666666667,                     !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.0583333333333333,                     !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0625,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0666666666666667,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0708333333333333,                     !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.075,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0791666666666667,                     !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0833333333333333,                     !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0875,                                 !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0916666666666667,                     !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0958333333333333,                     !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1,                                    !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.104761904761905,                      !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.10952380952381,                       !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.114285714285714,                      !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.119047619047619,                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.123809523809524;                      !- Value Until Time 52

OS:Schedule:Day,
  {49421642-bd56-48d8-83e3-9ae50bbb3269}, !- Handle
  SmallHotel StaffLounge Occ Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bde756e1-2404-4fa6-9402-8d2188cdf1cc}, !- Handle
  SmallHotel StaffLounge Equip,           !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {86ca4da0-9764-4b13-b885-61e4d0b1905b}, !- Default Day Schedule Name
  {f28a4aa5-e0ab-4dbf-ba93-b32bfcbba457}, !- Summer Design Day Schedule Name
  {79236aaa-b0a6-4987-b6a6-c86218e4b99b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86ca4da0-9764-4b13-b885-61e4d0b1905b}, !- Handle
  SmallHotel StaffLounge Equip Default,   !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.9,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.906666666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.913333333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.92,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.926666666666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.933333333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.94,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.946666666666667,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.953333333333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.96,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.966666666666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.973333333333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.98,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.986666666666667,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.993333333333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.965,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.93,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.895,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.86,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.86,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.511428571428571,                      !- Value Until Time 22
  9,                                      !- Hour 23
  26,                                     !- Minute 23
  0.25,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  41,                                     !- Minute 24
  0.144285714285714,                      !- Value Until Time 24
  9,                                      !- Hour 25
  52,                                     !- Minute 25
  0.11,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  22,                                     !- Minute 26
  0.11,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  37,                                     !- Minute 27
  0.126842105263158,                      !- Value Until Time 27
  17,                                     !- Hour 28
  52,                                     !- Minute 28
  0.143684210526316,                      !- Value Until Time 28
  18,                                     !- Hour 29
  7,                                      !- Minute 29
  0.160526315789474,                      !- Value Until Time 29
  18,                                     !- Hour 30
  22,                                     !- Minute 30
  0.177368421052632,                      !- Value Until Time 30
  18,                                     !- Hour 31
  33,                                     !- Minute 31
  0.19,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  0.25,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.4375,                                 !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.625,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8125,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  1,                                      !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.9825,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.965,                                  !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9475,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.93,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9125,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.895,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8775,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.86,                                   !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.86,                                   !- Value Until Time 46
  23,                                     !- Hour 47
  0,                                      !- Minute 47
  0.866666666666667,                      !- Value Until Time 47
  23,                                     !- Hour 48
  15,                                     !- Minute 48
  0.873333333333334,                      !- Value Until Time 48
  23,                                     !- Hour 49
  30,                                     !- Minute 49
  0.88,                                   !- Value Until Time 49
  23,                                     !- Hour 50
  45,                                     !- Minute 50
  0.886666666666667,                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.893333333333334;                      !- Value Until Time 51

OS:Schedule:Rule,
  {f65f428d-abe1-4486-bc6c-1c6c6e9eea60}, !- Handle
  Schedule Rule 17,                       !- Name
  {bde756e1-2404-4fa6-9402-8d2188cdf1cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86a8eae3-e184-484a-8559-b67b69acffbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86a8eae3-e184-484a-8559-b67b69acffbd}, !- Handle
  SmallHotel StaffLounge Equip Default|Wknd Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.9,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.906666666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.913333333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.92,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.926666666666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.933333333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.94,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.946666666666667,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.953333333333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.96,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.966666666666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.973333333333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.98,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.986666666666667,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.993333333333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.965,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.93,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.895,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.86,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.86,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.511428571428571,                      !- Value Until Time 22
  9,                                      !- Hour 23
  26,                                     !- Minute 23
  0.25,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  41,                                     !- Minute 24
  0.144285714285714,                      !- Value Until Time 24
  9,                                      !- Hour 25
  52,                                     !- Minute 25
  0.11,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  22,                                     !- Minute 26
  0.11,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  37,                                     !- Minute 27
  0.126842105263158,                      !- Value Until Time 27
  17,                                     !- Hour 28
  52,                                     !- Minute 28
  0.143684210526316,                      !- Value Until Time 28
  18,                                     !- Hour 29
  7,                                      !- Minute 29
  0.160526315789474,                      !- Value Until Time 29
  18,                                     !- Hour 30
  22,                                     !- Minute 30
  0.177368421052632,                      !- Value Until Time 30
  18,                                     !- Hour 31
  33,                                     !- Minute 31
  0.19,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  0.25,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.4375,                                 !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.625,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8125,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  1,                                      !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.9825,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.965,                                  !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9475,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.93,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9125,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.895,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8775,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.86,                                   !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.86,                                   !- Value Until Time 46
  23,                                     !- Hour 47
  0,                                      !- Minute 47
  0.866666666666667,                      !- Value Until Time 47
  23,                                     !- Hour 48
  15,                                     !- Minute 48
  0.873333333333334,                      !- Value Until Time 48
  23,                                     !- Hour 49
  30,                                     !- Minute 49
  0.88,                                   !- Value Until Time 49
  23,                                     !- Hour 50
  45,                                     !- Minute 50
  0.886666666666667,                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.893333333333334;                      !- Value Until Time 51

OS:Schedule:Day,
  {f28a4aa5-e0ab-4dbf-ba93-b32bfcbba457}, !- Handle
  SmallHotel StaffLounge Equip Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79236aaa-b0a6-4987-b6a6-c86218e4b99b}, !- Handle
  SmallHotel StaffLounge Equip Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {a23201f3-c771-4726-9d07-98fcdf0bc0ad}, !- Handle
  SmallHotel Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {479f007b-7f8a-47fc-89a9-73b286fd0b21}, !- Handle
  {a23201f3-c771-4726-9d07-98fcdf0bc0ad}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {6fccd5d5-2b60-446b-8bdf-b1f53e7f2160}, !- Handle
  SmallHotel Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {66f51858-36bc-4c40-8862-0610abc633dc}, !- Handle
  SmallHotel Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {ef9c7c5e-2082-456d-b1ee-ac6542e9c0ae}, !- Lighting Schedule Name
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6b781dd5-eaf0-495d-96fb-f7e5026e2576}, !- Handle
  SmallHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.331162,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {affc7185-51e8-4d49-ad7b-c0f28ed26c0a}, !- Handle
  {6b781dd5-eaf0-495d-96fb-f7e5026e2576}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {ed5f1b2f-43a8-4bde-b274-b9595b7c6953}, !- Handle
  SmallHotel Storage Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8e3153f5-ecd7-49fc-bd52-d0d480f88063}, !- Handle
  SmallHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Number of People Schedule Name
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- People Activity Level Schedule Name
  {4cea9b87-87e0-419b-803e-eaf0253a1161}, !- Lighting Schedule Name
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b21856a-eaa7-4c0b-b169-ee7a51d1f943}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4cea9b87-87e0-419b-803e-eaf0253a1161}, !- Handle
  SmallHotel Storage Light,               !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {c11b7ce1-5ff7-46a6-8fd5-912beb4acb1f}, !- Default Day Schedule Name
  {5b3db2cf-ca3e-455f-902d-41c6a11dc9e0}, !- Summer Design Day Schedule Name
  {0bd27852-e1f0-40a6-ac9b-833075eeb81f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c11b7ce1-5ff7-46a6-8fd5-912beb4acb1f}, !- Handle
  SmallHotel Storage Light Default,       !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.373333333333333,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346666666666667,                      !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.32,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.293333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.213333333333333,                      !- Value Until Time 8
  9,                                      !- Hour 9
  22,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  22,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  37,                                     !- Minute 11
  0.1875,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  52,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  7,                                      !- Minute 13
  0.1625,                                 !- Value Until Time 13
  11,                                     !- Hour 14
  22,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  37,                                     !- Minute 15
  0.1375,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  52,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  12,                                     !- Hour 17
  7,                                      !- Minute 17
  0.1125,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  22,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.125,                                  !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4;                                    !- Value Until Time 28

OS:Schedule:Rule,
  {51f5b40a-9c47-480c-8a2f-c731a1d13bee}, !- Handle
  Schedule Rule 18,                       !- Name
  {4cea9b87-87e0-419b-803e-eaf0253a1161}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8adabe58-9d24-41ea-b29f-c9e57a1018df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8adabe58-9d24-41ea-b29f-c9e57a1018df}, !- Handle
  SmallHotel Storage Light Default|Wknd Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.373333333333333,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346666666666667,                      !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.32,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.293333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.213333333333333,                      !- Value Until Time 8
  9,                                      !- Hour 9
  22,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  22,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  37,                                     !- Minute 11
  0.1875,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  52,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  7,                                      !- Minute 13
  0.1625,                                 !- Value Until Time 13
  11,                                     !- Hour 14
  22,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  37,                                     !- Minute 15
  0.1375,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  52,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  12,                                     !- Hour 17
  7,                                      !- Minute 17
  0.1125,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  22,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.125,                                  !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4;                                    !- Value Until Time 28

OS:Schedule:Day,
  {5b3db2cf-ca3e-455f-902d-41c6a11dc9e0}, !- Handle
  SmallHotel Storage Light Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0bd27852-e1f0-40a6-ac9b-833075eeb81f}, !- Handle
  SmallHotel Storage Light Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {8c4b44d7-dfd1-464d-be05-c20daec75b86}, !- Handle
  Foundation F 126 Perim 1024 Area 2593,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  25.9272744772729,                       !- Area {m2}
  10.2428824315995;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ee5c0fae-267c-4efc-aef8-55fcbbf7c1ad}, !- Handle
  Foundation F 126 Perim 0 Area 1394,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  13.9439024290189,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0a4cb5e7-5779-43bf-a95f-c58935f22daf}, !- Handle
  Foundation F 126 Perim 55 Area 2423,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  24.2320330601112,                       !- Area {m2}
  5.50327014298079;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ccb30658-0ae0-4869-bdb5-e74f709f5575}, !- Handle
  Foundation F 126 Perim 0 Area 1133,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  11.3294207235777,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5d641ed3-fa8a-46ba-a1b1-0be131bec360}, !- Handle
  Foundation F 126 Perim 454 Area 2075,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.7545916382109,                       !- Area {m2}
  4.5394994834232;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d02946f1-e460-4605-8cd2-647e9643da56}, !- Handle
  Foundation F 126 Perim 113 Area 517,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.17268283906187,                       !- Area {m2}
  1.13138294817626;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4a625305-8f7b-401d-bf03-52b4028949dc}, !- Handle
  Foundation F 126 Perim 559 Area 2554,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  25.5441127854908,                       !- Area {m2}
  5.5870762872902;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {22b9b944-efb0-43f1-8a54-6331b5496c05}, !- Handle
  Foundation F 126 Perim 0 Area 1559,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  15.5925799597775,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {43f4e912-693b-4a56-bb9c-a83a1b33948d}, !- Handle
  Foundation F 126 Perim 2659 Area 12157, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  121.569105061074,                       !- Area {m2}
  26.5899179923609;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {25909180-70de-4945-bed8-6c8da8283190}, !- Handle
  Foundation F 126 Perim 0 Area 6636,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  66.3615821614138,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8892e42e-7a55-4dec-8507-c91f212ad74a}, !- Handle
  Foundation F 126 Perim 0 Area 282,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  2.82364024187632,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a7bb859e-2ff2-4927-8483-e7d59b4dbd30}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e35839e1-4b0a-4cc6-8ffd-31dba6519293}, !- Handle
  Foundation F 126 Perim 0 Area 394,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  3.93915243619782,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3699e1ad-5c0b-48cf-8669-cedbe05edfb7}, !- Handle
  Foundation F 126 Perim 0 Area 132,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.32467073075678,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {574dae87-fa14-4bc2-83cc-2f63ea553a56}, !- Handle
  Foundation F 126 Perim 053 Area 243,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  2.42669071462158,                       !- Area {m2}
  0.53077224729256;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5d2bac99-be9c-4814-869f-90e516c45e68}, !- Handle
  Foundation F 126 Perim 25 Area 1141,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  11.4105336364388,                       !- Area {m2}
  2.49574226518784;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4dad2661-012d-4a72-8a82-b894c33a33f0}, !- Handle
  Foundation F 126 Perim 25 Area 1415,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  14.1530609654541,                       !- Area {m2}
  2.49574226518784;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {320c32e0-35f7-4564-af5d-597e111a1513}, !- Handle
  Foundation F 126 Perim 341 Area 1558,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  15.5819087991493,                       !- Area {m2}
  3.408116535247;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f5ff092f-69b8-4c15-a174-35c5f323c39e}, !- Handle
  Foundation F 126 Perim 158 Area 722,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.21621186190111,                       !- Area {m2}
  1.57834905115947;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {11ec85cb-c882-4a21-93d0-a0d6a6963a69}, !- Handle
  Foundation F 126 Perim 0 Area 851,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  8.5057804817015,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {58950069-df79-456e-aecd-54e47c1bab7b}, !- Handle
  Foundation F 126 Perim 279 Area 1277,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.7720563927453,                       !- Area {m2}
  2.79353814364508;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {127b4891-166e-43f7-bc66-6fb3af3f4085}, !- Handle
  Foundation F 126 Perim 0 Area 697,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.97195121450942,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {aa014087-f7c3-4968-abac-cc923f862763}, !- Handle
  Res ComStock DOE Ref Pre-1980 - SmHotel - ASHRAE 169-2013-5A, !- Name
  {3c8d339f-5964-473e-ae93-02074829d4e7}, !- Default Exterior Surface Constructions Name
  {b4660733-8e10-42f6-8fa0-1777fc7c081b}, !- Default Interior Surface Constructions Name
  {9d645b3b-fff9-4376-ae51-876ef93bc283}, !- Default Ground Contact Surface Constructions Name
  {8c90fe3c-7c2d-4eb5-b04f-672c446d6ee8}, !- Default Exterior SubSurface Constructions Name
  {523924ae-652d-4f80-864a-75d97d1c0a54}, !- Default Interior SubSurface Constructions Name
  {b73b2ba3-ce7a-4d6b-a156-b908a855a051}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3c8d339f-5964-473e-ae93-02074829d4e7}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f8564966-036e-4e35-8a6c-71d14c414bab}, !- Floor Construction Name
  {46350b21-e7ff-451d-8f2c-062e866685a9}, !- Wall Construction Name
  {375dbc5c-4420-47b2-a284-81faf23c9c8b}; !- Roof Ceiling Construction Name

OS:Construction,
  {f8564966-036e-4e35-8a6c-71d14c414bab}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {210190a2-0283-4348-a818-c14d08b71371}, !- Layer 1
  {57bb52e5-cb7b-4acb-8f40-18b94b3502b9}; !- Layer 2

OS:Material:NoMass,
  {93890a75-bb9a-4457-8eda-d3bb1e53cb97}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745189999953196,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {210190a2-0283-4348-a818-c14d08b71371}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {57bb52e5-cb7b-4acb-8f40-18b94b3502b9}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fda9d7a6-4c71-4cf8-a526-8fa700605ea9}, !- Handle
  {f8564966-036e-4e35-8a6c-71d14c414bab}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {46350b21-e7ff-451d-8f2c-062e866685a9}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {6d2e413a-1a2b-43cb-855a-18edc0b62099}, !- Layer 1
  {e8e601c6-dfb0-48bb-bd82-a1c00d3a431c}, !- Layer 2
  {93890a75-bb9a-4457-8eda-d3bb1e53cb97}, !- Layer 3
  {e8e601c6-dfb0-48bb-bd82-a1c00d3a431c}; !- Layer 4

OS:Material,
  {6d2e413a-1a2b-43cb-855a-18edc0b62099}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e8e601c6-dfb0-48bb-bd82-a1c00d3a431c}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9d0e96e7-e129-42a1-b9ab-767a46bdfe36}, !- Handle
  {46350b21-e7ff-451d-8f2c-062e866685a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {375dbc5c-4420-47b2-a284-81faf23c9c8b}, !- Handle
  Typical Wood Joist Attic Floor R-13.89, !- Name
  ,                                       !- Surface Rendering Name
  {e8e601c6-dfb0-48bb-bd82-a1c00d3a431c}, !- Layer 1
  {15f2c2df-a9e3-4582-97ee-93d2d383cdb7}; !- Layer 2

OS:Material:NoMass,
  {15f2c2df-a9e3-4582-97ee-93d2d383cdb7}, !- Handle
  Typical Insulation R-12.25,             !- Name
  Smooth,                                 !- Roughness
  2.15816187682529,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfd2a64d-8c14-4a82-91c9-4486c2e33757}, !- Handle
  {375dbc5c-4420-47b2-a284-81faf23c9c8b}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b4660733-8e10-42f6-8fa0-1777fc7c081b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Floor Construction Name
  {5b614a1d-0f1b-4e64-ae3d-70723c87f347}, !- Wall Construction Name
  {2cc96750-c520-4800-9666-40e21d0980fa}; !- Roof Ceiling Construction Name

OS:Construction,
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {3f659c8f-54cc-4b70-8716-70dc800545b8}, !- Layer 1
  {19ac2934-1e57-431c-bd29-7d70648f4ba7}; !- Layer 2

OS:Material,
  {3f659c8f-54cc-4b70-8716-70dc800545b8}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {19ac2934-1e57-431c-bd29-7d70648f4ba7}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8ae3d58c-7caf-4803-b2c8-b234ffbc0cd8}, !- Handle
  {6047e39f-8aec-49a3-89b6-f89bebd55639}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5b614a1d-0f1b-4e64-ae3d-70723c87f347}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {516036ce-8873-4413-8ae6-afd1b493e3a2}, !- Layer 1
  {516036ce-8873-4413-8ae6-afd1b493e3a2}; !- Layer 2

OS:Material,
  {516036ce-8873-4413-8ae6-afd1b493e3a2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {adb576a2-749b-4f9d-84f8-0eb9283bbc37}, !- Handle
  {5b614a1d-0f1b-4e64-ae3d-70723c87f347}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {19ac2934-1e57-431c-bd29-7d70648f4ba7}, !- Layer 1
  {3f659c8f-54cc-4b70-8716-70dc800545b8}; !- Layer 2

OS:StandardsInformation:Construction,
  {1d3fbd13-15ed-447d-b025-5f049f19c89c}, !- Handle
  {2cc96750-c520-4800-9666-40e21d0980fa}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9d645b3b-fff9-4376-ae51-876ef93bc283}, !- Handle
  Default Surface Constructions 3,        !- Name
  {81b9ef80-8e45-48ab-894f-2a4c1e5ac23e}, !- Floor Construction Name
  {4b6c3a3e-bfac-4f3d-9aef-a4835dd1f603}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {81b9ef80-8e45-48ab-894f-2a4c1e5ac23e}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {ef7efcf2-58ab-4f1d-b6fa-e6ac0ea0be3e}, !- Layer 1
  {57bb52e5-cb7b-4acb-8f40-18b94b3502b9}; !- Layer 2

OS:Material:NoMass,
  {73e80caf-fd01-4be1-9696-9481016f7201}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ef7efcf2-58ab-4f1d-b6fa-e6ac0ea0be3e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {52a1f319-fb04-4131-89e3-026dae749913}, !- Handle
  {81b9ef80-8e45-48ab-894f-2a4c1e5ac23e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4b6c3a3e-bfac-4f3d-9aef-a4835dd1f603}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9028ca8c-9eb7-4218-8661-d9964a895e05}; !- Layer 1

OS:Material,
  {9028ca8c-9eb7-4218-8661-d9964a895e05}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bac9be76-c2ad-4481-ad82-2b68915ccc2f}, !- Handle
  {4b6c3a3e-bfac-4f3d-9aef-a4835dd1f603}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {8c90fe3c-7c2d-4eb5-b04f-672c446d6ee8}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c9bc2c9d-3ea7-4b52-a58e-d4d0f878ceed}, !- Fixed Window Construction Name
  {45b33e4a-598f-4ee0-98ec-24c91472ad31}, !- Operable Window Construction Name
  {bd637560-808c-402d-b204-ac39d97b1a57}, !- Door Construction Name
  {09852cff-b6d7-448d-b804-d53b77ed874f}, !- Glass Door Construction Name
  {86c14e12-9268-47ab-a3d2-5f10b0b85b88}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2305e51c-037c-479e-935b-67db889f1d22}, !- Tubular Daylight Dome Construction Name
  {2305e51c-037c-479e-935b-67db889f1d22}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c9bc2c9d-3ea7-4b52-a58e-d4d0f878ceed}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {94f77ae2-d8be-4943-b12d-fe519a9cbe67}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {94f77ae2-d8be-4943-b12d-fe519a9cbe67}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {fbc46f40-d76c-4c6f-aab7-2a3f4be19efd}, !- Handle
  {c9bc2c9d-3ea7-4b52-a58e-d4d0f878ceed}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {45b33e4a-598f-4ee0-98ec-24c91472ad31}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {121299cd-69b6-4be6-b25e-299d08f128e1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {121299cd-69b6-4be6-b25e-299d08f128e1}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f4b84613-d95b-40f4-9862-36ff7dbaad65}, !- Handle
  {45b33e4a-598f-4ee0-98ec-24c91472ad31}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {bd637560-808c-402d-b204-ac39d97b1a57}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {d1c64d66-d40d-44b0-91f6-e839aab4f544}, !- Layer 1
  {73e80caf-fd01-4be1-9696-9481016f7201}; !- Layer 2

OS:Material,
  {d1c64d66-d40d-44b0-91f6-e839aab4f544}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {48db8fdf-adf5-40c5-bdc8-13e6e00962d4}, !- Handle
  {bd637560-808c-402d-b204-ac39d97b1a57}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {09852cff-b6d7-448d-b804-d53b77ed874f}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {38873d22-9122-4c3c-b3d2-2b8ac89cca1a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {38873d22-9122-4c3c-b3d2-2b8ac89cca1a}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {eda87397-750d-4e47-b673-0d0d82a91106}, !- Handle
  {09852cff-b6d7-448d-b804-d53b77ed874f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {86c14e12-9268-47ab-a3d2-5f10b0b85b88}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {73e80caf-fd01-4be1-9696-9481016f7201}; !- Layer 1

OS:StandardsInformation:Construction,
  {1634bd9e-7bde-4cf1-9af1-ca7880d3fa69}, !- Handle
  {86c14e12-9268-47ab-a3d2-5f10b0b85b88}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {2305e51c-037c-479e-935b-67db889f1d22}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5d1cf3bd-047e-40a9-b26f-9bc5935b63cc}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5d1cf3bd-047e-40a9-b26f-9bc5935b63cc}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {098f9bef-1062-4075-af90-da2bd934b9f5}, !- Handle
  {2305e51c-037c-479e-935b-67db889f1d22}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {523924ae-652d-4f80-864a-75d97d1c0a54}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2305e51c-037c-479e-935b-67db889f1d22}, !- Fixed Window Construction Name
  {2305e51c-037c-479e-935b-67db889f1d22}, !- Operable Window Construction Name
  {c2b77110-37cf-4fac-8904-296f0aabb3e2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c2b77110-37cf-4fac-8904-296f0aabb3e2}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a9ac0232-36ad-4037-a866-df610960a664}; !- Layer 1

OS:Material,
  {a9ac0232-36ad-4037-a866-df610960a664}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {734a065e-390b-46ef-be25-2bbcce54a2ce}, !- Handle
  {c2b77110-37cf-4fac-8904-296f0aabb3e2}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b73b2ba3-ce7a-4d6b-a156-b908a855a051}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a9ac0232-36ad-4037-a866-df610960a664}; !- Layer 1

OS:StandardsInformation:Construction,
  {b57b683c-8153-4aea-97bd-7c24be9af782}, !- Handle
  {b73b2ba3-ce7a-4d6b-a156-b908a855a051}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {45914833-03c4-4bdc-a89b-21ec915e7a62}, !- Layer 1
  {73e80caf-fd01-4be1-9696-9481016f7201}, !- Layer 2
  {b999528f-e1ef-46eb-821e-aece3e2314e2}; !- Layer 3

OS:Material,
  {45914833-03c4-4bdc-a89b-21ec915e7a62}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b999528f-e1ef-46eb-821e-aece3e2314e2}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7d8e5329-f5fd-47bb-adc2-41562a569c29}, !- Handle
  {cb6397a0-19ae-4c96-8b1f-318ebaeea4af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Handle
  Always On Discrete,                     !- Name
  {baf79e90-1a33-42f8-a048-61f9acc86d06}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {baf79e90-1a33-42f8-a048-61f9acc86d06}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {371c8886-621a-49fb-a2b2-bd38d314e4b2}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {1e2d51b2-9b94-4808-954f-75d35665c3b6}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {b2c02233-4c53-4e38-8b30-a6ea9538eba2}, !- Default Day Schedule Name
  {8fc41a70-6e99-42a2-847e-baf755aede07}, !- Summer Design Day Schedule Name
  {7b1199e6-c42d-427f-8bbd-b2cd859914ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2c02233-4c53-4e38-8b30-a6ea9538eba2}, !- Handle
  54 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000665230168166668,                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0110428207915667,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0162316161032667,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0142359255987667,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0145020176660334,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00651925564803334,                    !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00292701273993334,                    !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00718448581620001,                    !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0171629383387,                        !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0139698335315,                        !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00372528894173334,                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00465661117716667,                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0139698335315,                        !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00172959843723334,                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.00745057788346668,                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.00399138100900001,                    !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00292701273993334,                    !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:AdditionalProperties,
  {e2074629-0fc9-4831-b732-600c6a73397c}, !- Handle
  {1e2d51b2-9b94-4808-954f-75d35665c3b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  100.2859550000002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:11:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:11:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7b1199e6-c42d-427f-8bbd-b2cd859914ee}, !- Handle
  54 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fc41a70-6e99-42a2-847e-baf755aede07}, !- Handle
  54 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99a80930-d1b3-447b-86d8-b9420e1d0759}, !- Handle
  54 space(s) Occ Sch Saturday Rule,      !- Name
  {1e2d51b2-9b94-4808-954f-75d35665c3b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51385fd3-b3cf-4564-8a84-7cbc7a495005}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51385fd3-b3cf-4564-8a84-7cbc7a495005}, !- Handle
  54 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000266092067266667,                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0114419588924667,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0105106366570334,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0123732811279,                        !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0139698335315,                        !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00638620961440001,                    !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00292701273993334,                    !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00691839374893335,                    !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0167638002378,                        !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00691839374893335,                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.000532184134533335,                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0123732811279,                        !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.000931322235433336,                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0174290304059667,                     !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.00133046033633333,                    !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.00585402547986668,                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00306005877356667,                    !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00292701273993334,                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {2325192a-198e-407f-9243-a0d72232c8bd}, !- Handle
  54 space(s) Occ Sch Sunday Rule,        !- Name
  {1e2d51b2-9b94-4808-954f-75d35665c3b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c30f8e1b-3b53-444c-a556-2d5e438c569e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c30f8e1b-3b53-444c-a556-2d5e438c569e}, !- Handle
  54 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000266092067266667,                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00572097944623334,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00465661117716668,                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00651925564803334,                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00811580805163335,                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00651925564803334,                    !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00864799218616668,                    !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00691839374893335,                    !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0139698335315,                        !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00705143978256668,                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00239482860540001,                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00944626838796668,                    !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00372528894173334,                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0231500098522,                        !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.00133046033633333,                    !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.00306005877356668,                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00292701273993334,                    !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00292701273993333,                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Ruleset,
  {42769b01-1cd6-4e74-8d7b-638c307697dc}, !- Handle
  Elevator Schedule 1,                    !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {ecb36279-d871-404f-90ff-04bdd26511eb}, !- Default Day Schedule Name
  {ea3db4b3-ab2a-4a61-9693-43d191c07058}, !- Summer Design Day Schedule Name
  {c51caed6-8d2d-4772-8b7b-c426d72b063d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3c0d15df-9b6b-42e0-a87f-3e54579b3005}, !- Handle
  {42769b01-1cd6-4e74-8d7b-638c307697dc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  100.2859550000002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:11:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:11:28 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.023150009852200001;                   !- Feature Value 7

OS:Schedule:Day,
  {ecb36279-d871-404f-90ff-04bdd26511eb}, !- Handle
  54 space(s) Occ Sch Default 1,          !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0100354722512,                        !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0105106366570333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0109858010628667,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0114609654687,                        !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0119361298745333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0124112942803667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0128864586862,                        !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0133616230920333,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0138367874978667,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0143119519037,                        !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0147871163095333,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0152622807153667,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0157374451212,                        !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0162126095270333,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0166877739328667,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0171629383387,                        !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.012872203754025,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00858146916935,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.004290734584675,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  6,                                      !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  6,                                      !- Hour 22
  15,                                     !- Minute 22
  0.003492458382875,                      !- Value Until Time 22
  6,                                      !- Hour 23
  30,                                     !- Minute 23
  0.00698491676575,                       !- Value Until Time 23
  6,                                      !- Hour 24
  45,                                     !- Minute 24
  0.010477375148625,                      !- Value Until Time 24
  7,                                      !- Hour 25
  0,                                      !- Minute 25
  0.0139698335315,                        !- Value Until Time 25
  7,                                      !- Hour 26
  15,                                     !- Minute 26
  0.0114086973840583,                     !- Value Until Time 26
  7,                                      !- Hour 27
  30,                                     !- Minute 27
  0.00884756123661667,                    !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.006286425089175,                      !- Value Until Time 28
  8,                                      !- Hour 29
  0,                                      !- Minute 29
  0.00372528894173334,                    !- Value Until Time 29
  8,                                      !- Hour 30
  15,                                     !- Minute 30
  0.00395811950059167,                    !- Value Until Time 30
  8,                                      !- Hour 31
  30,                                     !- Minute 31
  0.00419095005945,                       !- Value Until Time 31
  8,                                      !- Hour 32
  45,                                     !- Minute 32
  0.00442378061830834,                    !- Value Until Time 32
  9,                                      !- Hour 33
  0,                                      !- Minute 33
  0.00465661117716667,                    !- Value Until Time 33
  9,                                      !- Hour 34
  15,                                     !- Minute 34
  0.0099784525225,                        !- Value Until Time 34
  9,                                      !- Hour 35
  26,                                     !- Minute 35
  0.0139698335315,                        !- Value Until Time 35
  9,                                      !- Hour 36
  41,                                     !- Minute 36
  0.00499872954936668,                    !- Value Until Time 36
  9,                                      !- Hour 37
  52,                                     !- Minute 37
  0.00745057788346668,                    !- Value Until Time 37
  10,                                     !- Hour 38
  7,                                      !- Minute 38
  0.00658577866485001,                    !- Value Until Time 38
  10,                                     !- Hour 39
  22,                                     !- Minute 39
  0.00572097944623334,                    !- Value Until Time 39
  10,                                     !- Hour 40
  37,                                     !- Minute 40
  0.00485618022761668,                    !- Value Until Time 40
  10,                                     !- Hour 41
  52,                                     !- Minute 41
  0.00399138100900001,                    !- Value Until Time 41
  11,                                     !- Hour 42
  7,                                      !- Minute 42
  0.00372528894173334,                    !- Value Until Time 42
  11,                                     !- Hour 43
  22,                                     !- Minute 43
  0.00345919687446668,                    !- Value Until Time 43
  11,                                     !- Hour 44
  37,                                     !- Minute 44
  0.00319310480720001,                    !- Value Until Time 44
  11,                                     !- Hour 45
  52,                                     !- Minute 45
  0.00292701273993334,                    !- Value Until Time 45
  12,                                     !- Hour 46
  7,                                      !- Minute 46
  0.00219525955495,                       !- Value Until Time 46
  12,                                     !- Hour 47
  22,                                     !- Minute 47
  0.00146350636996667,                    !- Value Until Time 47
  12,                                     !- Hour 48
  37,                                     !- Minute 48
  0.000731753184983335,                   !- Value Until Time 48
  12,                                     !- Hour 49
  52,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  16,                                     !- Hour 50
  52,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  17,                                     !- Hour 51
  7,                                      !- Minute 51
  0.000166307542041667,                   !- Value Until Time 51
  17,                                     !- Hour 52
  22,                                     !- Minute 52
  0.000332615084083334,                   !- Value Until Time 52
  17,                                     !- Hour 53
  37,                                     !- Minute 53
  0.000498922626125001,                   !- Value Until Time 53
  17,                                     !- Hour 54
  52,                                     !- Minute 54
  0.000665230168166668,                   !- Value Until Time 54
  18,                                     !- Hour 55
  7,                                      !- Minute 55
  0.00659528195296669,                    !- Value Until Time 55
  18,                                     !- Hour 56
  18,                                     !- Minute 56
  0.0110428207915667,                     !- Value Until Time 56
  18,                                     !- Hour 57
  33,                                     !- Minute 57
  0.0150912215292667,                     !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0142359255987667,                     !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0143024486155834,                     !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0143689716324001,                     !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0144354946492167,                     !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.0145020176660334,                     !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0125063271615334,                     !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.0105106366570334,                     !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.00851494615253336,                    !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.00651925564803334,                    !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.00562119492100834,                    !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.00472313419398334,                    !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.00382507346695834,                    !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.00292701273993334,                    !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.00399138100900001,                    !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.00505574927806668,                    !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.00612011754713334,                    !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.00718448581620001,                    !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.00765965022203334,                    !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.00813481462786668,                    !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0.00860997903370001,                    !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  0.00908514343953334,                    !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.00956030784536668;                    !- Value Until Time 79

OS:Schedule:Day,
  {ea3db4b3-ab2a-4a61-9693-43d191c07058}, !- Handle
  54 space(s) Occ Sch Summer Design Day 1, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c51caed6-8d2d-4772-8b7b-c426d72b063d}, !- Handle
  54 space(s) Occ Sch Winter Design Day 1, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4c80b2f-f5cd-483f-b1ec-20a871c8e229}, !- Handle
  54 space(s) Occ Sch Sunday Rule 1,      !- Name
  {42769b01-1cd6-4e74-8d7b-638c307697dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb17eff8-af1d-4913-a1a7-c1cb99fabf72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb17eff8-af1d-4913-a1a7-c1cb99fabf72}, !- Handle
  54 space(s) Occ Sch Sunday 1,           !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00893309082966668,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00926887367645557,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00960465652324446,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00994043937003334,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0102762222168222,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0106120050636111,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0109477879104,                        !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0112835707571889,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0116193536039778,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0119551364507667,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0122909192975556,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0126267021443444,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0129624849911333,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0132982678379222,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0136340506847111,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0139698335315,                        !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.010477375148625,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00698491676575,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.003492458382875,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00176285994564167,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00352571989128334,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00528857983692501,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00705143978256668,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00588728698827501,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00472313419398335,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00355898139969168,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00239482860540001,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00415768855104168,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00592054849668334,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00768340844232501,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00944626838796668,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00801602352640834,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00658577866485001,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00515553380329167,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00372528894173334,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.014825129462,                         !- Value Until Time 37
  9,                                      !- Hour 38
  26,                                     !- Minute 38
  0.0231500098522,                        !- Value Until Time 38
  9,                                      !- Hour 39
  41,                                     !- Minute 39
  0.00231880230046667,                    !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.00306005877356668,                    !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.00302679726515834,                    !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.00299353575675001,                    !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.00296027424834168,                    !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.00292701273993334,                    !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.00292701273993334,                    !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.00292701273993333,                    !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.00292701273993333,                    !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.00292701273993333,                    !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.00219525955495,                       !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.00146350636996666,                    !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.000731753184983332,                   !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  16,                                     !- Hour 53
  52,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  17,                                     !- Hour 54
  7,                                      !- Minute 54
  6.65230168166668e-05,                   !- Value Until Time 54
  17,                                     !- Hour 55
  22,                                     !- Minute 55
  0.000133046033633334,                   !- Value Until Time 55
  17,                                     !- Hour 56
  37,                                     !- Minute 56
  0.00019956905045,                       !- Value Until Time 56
  17,                                     !- Hour 57
  52,                                     !- Minute 57
  0.000266092067266667,                   !- Value Until Time 57
  18,                                     !- Hour 58
  7,                                      !- Minute 58
  0.00338317056953334,                    !- Value Until Time 58
  18,                                     !- Hour 59
  18,                                     !- Minute 59
  0.00572097944623334,                    !- Value Until Time 59
  18,                                     !- Hour 60
  33,                                     !- Minute 60
  0.00572097944623334,                    !- Value Until Time 60
  18,                                     !- Hour 61
  45,                                     !- Minute 61
  0.00651925564803334,                    !- Value Until Time 61
  19,                                     !- Hour 62
  0,                                      !- Minute 62
  0.00691839374893334,                    !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.00731753184983334,                    !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.00771666995073335,                    !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.00811580805163335,                    !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.00771666995073335,                    !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.00731753184983335,                    !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.00691839374893334,                    !- Value Until Time 68
  20,                                     !- Hour 69
  45,                                     !- Minute 69
  0.00651925564803334,                    !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.00705143978256668,                    !- Value Until Time 70
  21,                                     !- Hour 71
  15,                                     !- Minute 71
  0.00758362391710001,                    !- Value Until Time 71
  21,                                     !- Hour 72
  30,                                     !- Minute 72
  0.00811580805163335,                    !- Value Until Time 72
  21,                                     !- Hour 73
  45,                                     !- Minute 73
  0.00864799218616668,                    !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.00821559257685835,                    !- Value Until Time 74
  22,                                     !- Hour 75
  15,                                     !- Minute 75
  0.00778319296755001,                    !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.00735079335824168,                    !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  0.00691839374893335,                    !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.00725417659572224,                    !- Value Until Time 78
  23,                                     !- Hour 79
  15,                                     !- Minute 79
  0.00758995944251113,                    !- Value Until Time 79
  23,                                     !- Hour 80
  30,                                     !- Minute 80
  0.00792574228930002,                    !- Value Until Time 80
  23,                                     !- Hour 81
  45,                                     !- Minute 81
  0.0082615251360889,                     !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.00859730798287779;                    !- Value Until Time 82

OS:Schedule:Rule,
  {237ad4af-b478-4329-bbf2-47cd0b68c902}, !- Handle
  54 space(s) Occ Sch Saturday Rule 1,    !- Name
  {42769b01-1cd6-4e74-8d7b-638c307697dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a500e66e-18cb-4589-a787-69df30e31a25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a500e66e-18cb-4589-a787-69df30e31a25}, !- Handle
  54 space(s) Occ Sch Saturday 1,         !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00973136703146668,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0102001959118889,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0106690247923111,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0111378536727333,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0116066825531556,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0120755114335778,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.012544340314,                         !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0130131691944222,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0134819980748445,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0139508269552667,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0144196558356889,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0148884847161111,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0153573135965333,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0158261424769556,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0162949713573778,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0167638002378,                        !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.01257285017835,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0083819001189,                        !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00419095005945,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00172959843723334,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00345919687446667,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00518879531170001,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00691839374893335,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00532184134533335,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00372528894173334,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00212873653813334,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.000532184134533335,                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.003492458382875,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00645273263121667,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00941300687955833,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0123732811279,                        !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00951279140478333,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00665230168166667,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00379181195855,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000931322235433336,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0103585840471667,                     !- Value Until Time 37
  9,                                      !- Hour 38
  26,                                     !- Minute 38
  0.0174290304059667,                     !- Value Until Time 38
  9,                                      !- Hour 39
  41,                                     !- Minute 39
  0.00391535470406667,                    !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.00585402547986668,                    !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.00515553380329168,                    !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.00445704212671667,                    !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.00375855045014167,                    !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.00306005877356667,                    !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.00302679726515834,                    !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.00299353575675,                       !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.00296027424834167,                    !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.00292701273993334,                    !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.00219525955495,                       !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.00146350636996667,                    !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.000731753184983335,                   !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  16,                                     !- Hour 53
  52,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  17,                                     !- Hour 54
  7,                                      !- Minute 54
  6.65230168166668e-05,                   !- Value Until Time 54
  17,                                     !- Hour 55
  22,                                     !- Minute 55
  0.000133046033633334,                   !- Value Until Time 55
  17,                                     !- Hour 56
  37,                                     !- Minute 56
  0.00019956905045,                       !- Value Until Time 56
  17,                                     !- Hour 57
  52,                                     !- Minute 57
  0.000266092067266667,                   !- Value Until Time 57
  18,                                     !- Hour 58
  7,                                      !- Minute 58
  0.00665230168166669,                    !- Value Until Time 58
  18,                                     !- Hour 59
  18,                                     !- Minute 59
  0.0114419588924667,                     !- Value Until Time 59
  18,                                     !- Hour 60
  33,                                     !- Minute 60
  0.0115750049261,                        !- Value Until Time 60
  18,                                     !- Hour 61
  45,                                     !- Minute 61
  0.0123732811279,                        !- Value Until Time 61
  19,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0127724192288,                        !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.0131715573297,                        !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0135706954306,                        !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0139698335315,                        !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.012073927552225,                      !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.01017802157295,                       !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.00828211559367501,                    !- Value Until Time 68
  20,                                     !- Hour 69
  45,                                     !- Minute 69
  0.00638620961440001,                    !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.00552141039578334,                    !- Value Until Time 70
  21,                                     !- Hour 71
  15,                                     !- Minute 71
  0.00465661117716668,                    !- Value Until Time 71
  21,                                     !- Hour 72
  30,                                     !- Minute 72
  0.00379181195855001,                    !- Value Until Time 72
  21,                                     !- Hour 73
  45,                                     !- Minute 73
  0.00292701273993334,                    !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.00392485799218334,                    !- Value Until Time 74
  22,                                     !- Hour 75
  15,                                     !- Minute 75
  0.00492270324443335,                    !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.00592054849668335,                    !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  0.00691839374893335,                    !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.00738722262935557,                    !- Value Until Time 78
  23,                                     !- Hour 79
  15,                                     !- Minute 79
  0.00785605150977779,                    !- Value Until Time 79
  23,                                     !- Hour 80
  30,                                     !- Minute 80
  0.00832488039020001,                    !- Value Until Time 80
  23,                                     !- Hour 81
  45,                                     !- Minute 81
  0.00879370927062223,                    !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.00926253815104446;                    !- Value Until Time 82

OS:Schedule:Ruleset,
  {e98dd6bf-6fa7-4c03-9e69-f9bc7c6c00ba}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {180a9d24-b843-4fcb-93d9-f899987e731b}, !- Default Day Schedule Name
  {8685812b-50b6-43f6-9bc2-92a9a4de81cc}, !- Summer Design Day Schedule Name
  {59163bbf-7d3d-4c4a-804d-3cb8ee7cfb56}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {78c57642-ac82-4524-be32-2efe19287c60}, !- Handle
  {e98dd6bf-6fa7-4c03-9e69-f9bc7c6c00ba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  100.2859550000002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:11:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:11:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {180a9d24-b843-4fcb-93d9-f899987e731b}, !- Handle
  54 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Day,
  {8685812b-50b6-43f6-9bc2-92a9a4de81cc}, !- Handle
  54 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59163bbf-7d3d-4c4a-804d-3cb8ee7cfb56}, !- Handle
  54 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9744858c-a7a0-494f-8961-9b6ff127c96d}, !- Handle
  54 space(s) Occ Sch Sunday Rule 2,      !- Name
  {e98dd6bf-6fa7-4c03-9e69-f9bc7c6c00ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a74bd54-2a21-4284-80f0-5175260e7516}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a74bd54-2a21-4284-80f0-5175260e7516}, !- Handle
  54 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {b961d54a-914c-4001-abfe-81d72d9c5639}, !- Handle
  54 space(s) Occ Sch Saturday Rule 2,    !- Name
  {e98dd6bf-6fa7-4c03-9e69-f9bc7c6c00ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67887689-13cc-4ae7-82b2-a2140233434d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67887689-13cc-4ae7-82b2-a2140233434d}, !- Handle
  54 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Ruleset,
  {6684713d-c57f-4ce7-a16f-cdbaa5592548}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59d584c3-a2a6-4208-8169-1d15de4014e3}, !- Default Day Schedule Name
  {344d12b6-22d2-40ad-bada-913e4807355d}, !- Summer Design Day Schedule Name
  {31482c13-aed5-45ec-a2b4-b8a3652a2787}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {431ef330-daa9-4145-ad78-b95700702291}, !- Handle
  {6684713d-c57f-4ce7-a16f-cdbaa5592548}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  100.2859550000002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:11:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:11:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {59d584c3-a2a6-4208-8169-1d15de4014e3}, !- Handle
  54 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Day,
  {344d12b6-22d2-40ad-bada-913e4807355d}, !- Handle
  54 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31482c13-aed5-45ec-a2b4-b8a3652a2787}, !- Handle
  54 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {215faa44-0e64-47be-bcf3-e46712960835}, !- Handle
  54 space(s) Occ Sch Sunday Rule 3,      !- Name
  {6684713d-c57f-4ce7-a16f-cdbaa5592548}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53c135e9-2af4-406d-9db2-17420b9baeaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53c135e9-2af4-406d-9db2-17420b9baeaf}, !- Handle
  54 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {925bd5a9-6ed0-4747-9980-3aa963ae39a7}, !- Handle
  54 space(s) Occ Sch Saturday Rule 3,    !- Name
  {6684713d-c57f-4ce7-a16f-cdbaa5592548}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8305d8b-17f5-4a4c-a555-1c44e84e57e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8305d8b-17f5-4a4c-a555-1c44e84e57e4}, !- Handle
  54 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:ElectricEquipment:Definition,
  {79737130-77a2-4553-bf2c-d43331df7b56}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3e27495e-6eee-4828-b694-d81e7390cf2c}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {79737130-77a2-4553-bf2c-d43331df7b56}, !- Electric Equipment Definition Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space or SpaceType Name
  {42769b01-1cd6-4e74-8d7b-638c307697dc}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8d6299de-73ae-48d9-8537-4e4c76ef1337}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {9780fa74-649f-4723-b3a5-c7930f6172c8}, !- Handle
  Parking Areas and Drives,               !- Name
  {8d6299de-73ae-48d9-8537-4e4c76ef1337}, !- Exterior Lights Definition Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12630.2371541502,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ea3e8baf-1295-4775-800b-aa8d2ccbc2b3}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ac4d7fa5-4016-4523-84b0-5a9dddf248e9}, !- Handle
  Building Facades,                       !- Name
  {ea3e8baf-1295-4775-800b-aa8d2ccbc2b3}, !- Exterior Lights Definition Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4811.70447970364,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b406b125-6e7e-4a3c-90ab-85b74324b0f7}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8e3d08cc-7272-4f87-b926-c60ab544a7c3}, !- Handle
  Main Entries,                           !- Name
  {b406b125-6e7e-4a3c-90ab-85b74324b0f7}, !- Exterior Lights Definition Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f662dd50-e2b7-4e08-bed2-d17361ec5b15}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b34e0574-03e3-481a-98c3-8249e044ed90}, !- Handle
  Other Doors,                            !- Name
  {f662dd50-e2b7-4e08-bed2-d17361ec5b15}, !- Exterior Lights Definition Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  101.185,                                !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e70b5fd1-27d2-40c7-b1c2-15693d17cb39}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  0.4;                                    !- Design Level {W}

OS:Exterior:Lights,
  {852271fe-b33b-4080-91b6-4e98f08f7eb0}, !- Handle
  Entry Canopies,                         !- Name
  {e70b5fd1-27d2-40c7-b1c2-15693d17cb39}, !- Exterior Lights Definition Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  720,                                    !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Fan:ZoneExhaust,
  {a051d94c-716e-43cc-a4af-9aa618a63fec}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground Exhaust Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0299446403296171,                     !- Maximum Flow Rate {m3/s}
  {c8bab592-5f74-403e-93d3-c07e540fca80}, !- Air Inlet Node Name
  {396042e5-c44e-42ed-ad58-1639d8470d93}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d1313270-f0ef-47d6-8a82-1dc735554674}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {1fe3cf41-6007-4ccb-a1ea-9d191dad4a55}, !- Inlet Port
  {c8bab592-5f74-403e-93d3-c07e540fca80}; !- Outlet Port

OS:Connection,
  {1fe3cf41-6007-4ccb-a1ea-9d191dad4a55}, !- Handle
  {10121659-6e51-4965-8c46-d08df2d273e6}, !- Source Object
  2,                                      !- Outlet Port
  {d1313270-f0ef-47d6-8a82-1dc735554674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8bab592-5f74-403e-93d3-c07e540fca80}, !- Handle
  {d1313270-f0ef-47d6-8a82-1dc735554674}, !- Source Object
  3,                                      !- Outlet Port
  {a051d94c-716e-43cc-a4af-9aa618a63fec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {91927cf6-9653-4de1-a2ee-29b3e4d3f47c}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {396042e5-c44e-42ed-ad58-1639d8470d93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {396042e5-c44e-42ed-ad58-1639d8470d93}, !- Handle
  {a051d94c-716e-43cc-a4af-9aa618a63fec}, !- Source Object
  7,                                      !- Outlet Port
  {91927cf6-9653-4de1-a2ee-29b3e4d3f47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2e8de7c2-77ad-48cd-9101-b2e24ea97f7c}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground Exhaust Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0163460421011535,                     !- Maximum Flow Rate {m3/s}
  {9c1654b4-cc7f-4d64-a548-3b9b5dd49365}, !- Air Inlet Node Name
  {5b049393-c751-46ca-bbf4-7312eef85426}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {261138ec-f7d8-496c-8dee-682b6dcf8abd}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a3eff83b-df44-45ca-b010-29861747386d}, !- Inlet Port
  {9c1654b4-cc7f-4d64-a548-3b9b5dd49365}; !- Outlet Port

OS:Connection,
  {a3eff83b-df44-45ca-b010-29861747386d}, !- Handle
  {de0c63c2-b96d-4b44-9833-9553bd52bec9}, !- Source Object
  2,                                      !- Outlet Port
  {261138ec-f7d8-496c-8dee-682b6dcf8abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1654b4-cc7f-4d64-a548-3b9b5dd49365}, !- Handle
  {261138ec-f7d8-496c-8dee-682b6dcf8abd}, !- Source Object
  3,                                      !- Outlet Port
  {2e8de7c2-77ad-48cd-9101-b2e24ea97f7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4207851-ae97-436d-8a9f-0b5f7e21474f}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {5b049393-c751-46ca-bbf4-7312eef85426}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b049393-c751-46ca-bbf4-7312eef85426}, !- Handle
  {2e8de7c2-77ad-48cd-9101-b2e24ea97f7c}, !- Source Object
  7,                                      !- Outlet Port
  {d4207851-ae97-436d-8a9f-0b5f7e21474f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e491e765-4faa-4be4-b809-81bf6b07bf78}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground Exhaust Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0299446403296171,                     !- Maximum Flow Rate {m3/s}
  {f5a4ee35-3c40-4639-b1bb-805c96f02329}, !- Air Inlet Node Name
  {c560937a-34df-45fe-9084-64e087eb5cb7}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {32ba64b1-13f8-44bd-b075-3cf91e0fd6e6}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {55b8b203-fc22-451f-9d45-dc879d1c690f}, !- Inlet Port
  {f5a4ee35-3c40-4639-b1bb-805c96f02329}; !- Outlet Port

OS:Connection,
  {55b8b203-fc22-451f-9d45-dc879d1c690f}, !- Handle
  {560809d2-3392-41c4-a23f-2d1cd3dd87aa}, !- Source Object
  2,                                      !- Outlet Port
  {32ba64b1-13f8-44bd-b075-3cf91e0fd6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a4ee35-3c40-4639-b1bb-805c96f02329}, !- Handle
  {32ba64b1-13f8-44bd-b075-3cf91e0fd6e6}, !- Source Object
  3,                                      !- Outlet Port
  {e491e765-4faa-4be4-b809-81bf6b07bf78}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a79c66f8-e87c-4c85-8078-2ef3ae15ddbb}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {c560937a-34df-45fe-9084-64e087eb5cb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c560937a-34df-45fe-9084-64e087eb5cb7}, !- Handle
  {e491e765-4faa-4be4-b809-81bf6b07bf78}, !- Source Object
  7,                                      !- Outlet Port
  {a79c66f8-e87c-4c85-8078-2ef3ae15ddbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {17286392-0a3e-41ca-a06e-6cb204fe44b1}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {4963da77-2ae0-4ef1-a69f-772b1200073f}, !- Default Day Schedule Name
  {acd89d74-72d3-4a24-aea6-4095136a2c3d}, !- Summer Design Day Schedule Name
  {111ab7cd-3fe6-430f-aefd-ee02451161df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4963da77-2ae0-4ef1-a69f-772b1200073f}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.271428571428571,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.266666666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.261904761904762,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.257142857142857,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.252380952380952,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.247619047619048,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.242857142857143,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.233333333333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.228571428571429,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.223809523809524,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.219047619047619,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.214285714285714,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.20952380952381,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.204761904761905,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.2125,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.225,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.2375,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.278571428571429,                      !- Value Until Time 22
  9,                                      !- Hour 23
  26,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  52,                                     !- Minute 24
  0.4,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  7,                                      !- Minute 25
  0.45,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  22,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  37,                                     !- Minute 27
  0.55,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  52,                                     !- Minute 28
  0.6,                                    !- Value Until Time 28
  12,                                     !- Hour 29
  7,                                      !- Minute 29
  0.5375,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  22,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  37,                                     !- Minute 31
  0.4125,                                 !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  7,                                      !- Minute 33
  0.3125,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  22,                                     !- Minute 34
  0.275,                                  !- Value Until Time 34
  13,                                     !- Hour 35
  37,                                     !- Minute 35
  0.2375,                                 !- Value Until Time 35
  13,                                     !- Hour 36
  52,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  14,                                     !- Hour 37
  7,                                      !- Minute 37
  0.1875,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  22,                                     !- Minute 38
  0.175,                                  !- Value Until Time 38
  14,                                     !- Hour 39
  37,                                     !- Minute 39
  0.1625,                                 !- Value Until Time 39
  14,                                     !- Hour 40
  52,                                     !- Minute 40
  0.15,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  52,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  7,                                      !- Minute 42
  0.1625,                                 !- Value Until Time 42
  17,                                     !- Hour 43
  22,                                     !- Minute 43
  0.175,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  37,                                     !- Minute 44
  0.1875,                                 !- Value Until Time 44
  17,                                     !- Hour 45
  52,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  7,                                      !- Minute 46
  0.228571428571429,                      !- Value Until Time 46
  18,                                     !- Hour 47
  18,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  18,                                     !- Hour 48
  33,                                     !- Minute 48
  0.492857142857143,                      !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.6,                                    !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.65,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.7,                                    !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.75,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0.8,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.7375,                                 !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.675,                                  !- Value Until Time 55
  20,                                     !- Hour 56
  30,                                     !- Minute 56
  0.6125,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.55,                                   !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.5125,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.475,                                  !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.4375,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  45,                                     !- Minute 61
  0.4,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  0,                                      !- Minute 62
  0.375,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  15,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  30,                                     !- Minute 64
  0.325,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  45,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  23,                                     !- Hour 66
  0,                                      !- Minute 66
  0.295238095238095,                      !- Value Until Time 66
  23,                                     !- Hour 67
  15,                                     !- Minute 67
  0.29047619047619,                       !- Value Until Time 67
  23,                                     !- Hour 68
  30,                                     !- Minute 68
  0.285714285714286,                      !- Value Until Time 68
  23,                                     !- Hour 69
  45,                                     !- Minute 69
  0.280952380952381,                      !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0.276190476190476;                      !- Value Until Time 70

OS:Schedule:Day,
  {111ab7cd-3fe6-430f-aefd-ee02451161df}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {acd89d74-72d3-4a24-aea6-4095136a2c3d}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {b6005b6c-e5e2-447d-8de5-e648101bcbe5}, !- Handle
  Schedule Rule 19,                       !- Name
  {17286392-0a3e-41ca-a06e-6cb204fe44b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {197bf221-f00a-4579-8835-92b94e1733f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {197bf221-f00a-4579-8835-92b94e1733f8}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.275,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.442857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  26,                                     !- Minute 7
  0.55,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  52,                                     !- Minute 8
  0.4,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  7,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  22,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  37,                                     !- Minute 11
  0.55,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  52,                                     !- Minute 12
  0.6,                                    !- Value Until Time 12
  11,                                     !- Hour 13
  7,                                      !- Minute 13
  0.5625,                                 !- Value Until Time 13
  11,                                     !- Hour 14
  22,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  11,                                     !- Hour 15
  37,                                     !- Minute 15
  0.4875,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  52,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  7,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  22,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  37,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  52,                                     !- Minute 20
  0.25,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  7,                                      !- Minute 21
  0.2375,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  22,                                     !- Minute 22
  0.225,                                  !- Value Until Time 22
  13,                                     !- Hour 23
  37,                                     !- Minute 23
  0.2125,                                 !- Value Until Time 23
  13,                                     !- Hour 24
  52,                                     !- Minute 24
  0.2,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  7,                                      !- Minute 25
  0.1875,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.175,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  37,                                     !- Minute 27
  0.1625,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  52,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  52,                                     !- Minute 29
  0.15,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  7,                                      !- Minute 30
  0.1625,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  22,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  37,                                     !- Minute 32
  0.1875,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  52,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  18,                                     !- Hour 34
  7,                                      !- Minute 34
  0.285714285714286,                      !- Value Until Time 34
  18,                                     !- Hour 35
  18,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  18,                                     !- Hour 36
  33,                                     !- Minute 36
  0.714285714285714,                      !- Value Until Time 36
  18,                                     !- Hour 37
  45,                                     !- Minute 37
  0.8,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.7375,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  15,                                     !- Minute 39
  0.675,                                  !- Value Until Time 39
  19,                                     !- Hour 40
  30,                                     !- Minute 40
  0.6125,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  45,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  20,                                     !- Hour 42
  0,                                      !- Minute 42
  0.5125,                                 !- Value Until Time 42
  20,                                     !- Hour 43
  15,                                     !- Minute 43
  0.475,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  30,                                     !- Minute 44
  0.4375,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  45,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.375,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.275,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.2,                                    !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2;                                    !- Value Until Time 54

OS:WaterUse:Connections,
  {fb8dbc19-cfe9-4954-b4b5-2a8a562c0f25}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 WUC 0.59gpm at 140F, !- Name
  {6cbcf78a-97b0-4747-b73a-d83a852a28e6}, !- Inlet Node Name
  {b2c5e6e5-ae22-4bcf-a89f-e942d91f5b32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b8134f9-a419-421b-8293-523c436207a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26b83a43-83ee-47d9-a1a7-d8647c4d3873}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Service Water Use Def 0.59gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.74408935316688e-05,                   !- Peak Flow Rate {m3/s}
  {d5c7820c-5bec-42fb-89e5-28e6565df3e2}, !- Target Temperature Schedule Name
  {eda15fcc-1f7a-4cc8-85a1-4aee48c07144}, !- Sensible Fraction Schedule Name
  {78844c95-0ce9-43e2-a91c-d4a7b6aab4ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eda15fcc-1f7a-4cc8-85a1-4aee48c07144}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {add3b987-bac6-49d7-92d9-b76b0d50b69f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {add3b987-bac6-49d7-92d9-b76b0d50b69f}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78844c95-0ce9-43e2-a91c-d4a7b6aab4ef}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {bdda7f52-4ebe-4bd9-af26-7650219e339a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdda7f52-4ebe-4bd9-af26-7650219e339a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5c7820c-5bec-42fb-89e5-28e6565df3e2}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {d1fa85a3-11a6-4348-8efa-72b8990233df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1fa85a3-11a6-4348-8efa-72b8990233df}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {5b8134f9-a419-421b-8293-523c436207a9}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Service Water Use 0.59gpm at 140F, !- Name
  {26b83a43-83ee-47d9-a1a7-d8647c4d3873}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {17286392-0a3e-41ca-a06e-6cb204fe44b1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {67b7b4c2-f669-464e-9803-1f88ca5032bc}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 WUC 0.32gpm at 140F, !- Name
  {9626a197-7447-480f-87ef-9280b15dbbca}, !- Inlet Node Name
  {52417ef3-1c80-4bf8-bbe0-7cf5b39ec52d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {66274ac2-323d-4810-9fb6-f65675f72072}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a23e879-ead8-4a22-9448-87a8ae9c400e}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Service Water Use Def 0.32gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.04681777674965e-05,                   !- Peak Flow Rate {m3/s}
  {d5c7820c-5bec-42fb-89e5-28e6565df3e2}, !- Target Temperature Schedule Name
  {eda15fcc-1f7a-4cc8-85a1-4aee48c07144}, !- Sensible Fraction Schedule Name
  {78844c95-0ce9-43e2-a91c-d4a7b6aab4ef}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {66274ac2-323d-4810-9fb6-f65675f72072}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Service Water Use 0.32gpm at 140F, !- Name
  {1a23e879-ead8-4a22-9448-87a8ae9c400e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {17286392-0a3e-41ca-a06e-6cb204fe44b1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d5e5d41-516b-4999-b4db-42c9df993ae4}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {0719fcca-1710-4d81-baef-b048fe4e9c64}, !- Default Day Schedule Name
  {0d2ef334-0d4d-4c8d-b0ff-b9e536785bcb}, !- Summer Design Day Schedule Name
  {883a6345-45b3-40d2-b26d-519c4b0cdad3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0719fcca-1710-4d81-baef-b048fe4e9c64}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {883a6345-45b3-40d2-b26d-519c4b0cdad3}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0d2ef334-0d4d-4c8d-b0ff-b9e536785bcb}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:WaterUse:Connections,
  {f30b2ed6-2bd4-49c3-8104-5a8103bfbb1d}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 WUC 0.46gpm at 140F, !- Name
  {6320f13e-3baf-4f0d-9b06-24060c957180}, !- Inlet Node Name
  {d952a759-5b9c-43a0-9e5e-dd8fdc6c0279}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b055eeb9-848a-4589-be7e-ffda85799aa8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3354188c-94df-4175-a368-23b549284f48}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Use Def 0.46gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.87815319033204e-05,                   !- Peak Flow Rate {m3/s}
  {d5c7820c-5bec-42fb-89e5-28e6565df3e2}, !- Target Temperature Schedule Name
  {eda15fcc-1f7a-4cc8-85a1-4aee48c07144}, !- Sensible Fraction Schedule Name
  {78844c95-0ce9-43e2-a91c-d4a7b6aab4ef}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b055eeb9-848a-4589-be7e-ffda85799aa8}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Use 0.46gpm at 140F, !- Name
  {3354188c-94df-4175-a368-23b549284f48}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2d5e5d41-516b-4999-b4db-42c9df993ae4}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {02e894a4-e7d9-43e3-b519-900b396a7c62}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8e5f0bd0-3b6e-4c30-ad8b-5fd1273ec6c0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  2.87815319033204e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00345378382839845,                    !- Plant Loop Volume {m3}
  {8e2e7a80-2858-448a-a9b7-27fb7de6eaa3}, !- Plant Side Inlet Node Name
  {2a0146e1-c9c4-4cf1-ab39-91db501579d6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dfdf8cf1-ab41-486d-b4e3-2423ec0c887c}, !- Demand Side Inlet Node Name
  {f90f5939-de05-47c5-9d61-5dad5ff3c7f1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {423ed290-bc00-4082-a54f-b754794c280c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {085e0e8a-1e69-4803-b3dc-a0e22a8e6a6b}, !- Demand Mixer Name
  {f5d81b23-da09-482d-a4eb-440aebe738a1}, !- Demand Splitter Name
  {8f324b77-e6c4-45af-a1dc-8b7dfa4c3139}, !- Supply Mixer Name
  {a8123a68-24c2-4c0f-b5b9-7cd2236f7d61}; !- Supply Splitter Name

OS:Node,
  {31555c11-e040-4826-8ecb-b83cdfaf756e}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {8e2e7a80-2858-448a-a9b7-27fb7de6eaa3}, !- Inlet Port
  {3634f0f8-e423-4d98-8f44-0b2dcd6d01f6}; !- Outlet Port

OS:Node,
  {8e5f0bd0-3b6e-4c30-ad8b-5fd1273ec6c0}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {d110cf30-489f-4d3d-8223-1244014419db}, !- Inlet Port
  {2a0146e1-c9c4-4cf1-ab39-91db501579d6}; !- Outlet Port

OS:Node,
  {ae8c03f8-d800-4b56-85a1-b045172f234c}, !- Handle
  40gal NaturalGas Water Heater - 29kBtu/hr Supply Inlet Water Node, !- Name
  {3c97305e-2c77-4cfb-bee6-b97921102c40}, !- Inlet Port
  {20b44283-9722-4cf7-b6bc-b8a3c60e05d8}; !- Outlet Port

OS:Connector:Mixer,
  {8f324b77-e6c4-45af-a1dc-8b7dfa4c3139}, !- Handle
  Connector Mixer 1,                      !- Name
  {a6c05729-752b-477e-93ee-5dfe9d6db4e1}, !- Outlet Branch Name
  {543405de-a5a3-4715-ad7d-348891650dd4}, !- Inlet Branch Name 1
  {b66a5c8a-838c-44d5-9e3a-37b9e73e24f2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a8123a68-24c2-4c0f-b5b9-7cd2236f7d61}, !- Handle
  Connector Splitter 1,                   !- Name
  {e0774486-33f0-4426-aa74-dcc2b29dfe1a}, !- Inlet Branch Name
  {3c97305e-2c77-4cfb-bee6-b97921102c40}, !- Outlet Branch Name 1
  {c33655cf-cb20-49f7-8e06-eb9e741d9664}; !- Outlet Branch Name 2

OS:Connection,
  {8e2e7a80-2858-448a-a9b7-27fb7de6eaa3}, !- Handle
  {02e894a4-e7d9-43e3-b519-900b396a7c62}, !- Source Object
  14,                                     !- Outlet Port
  {31555c11-e040-4826-8ecb-b83cdfaf756e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c97305e-2c77-4cfb-bee6-b97921102c40}, !- Handle
  {a8123a68-24c2-4c0f-b5b9-7cd2236f7d61}, !- Source Object
  3,                                      !- Outlet Port
  {ae8c03f8-d800-4b56-85a1-b045172f234c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0146e1-c9c4-4cf1-ab39-91db501579d6}, !- Handle
  {8e5f0bd0-3b6e-4c30-ad8b-5fd1273ec6c0}, !- Source Object
  3,                                      !- Outlet Port
  {02e894a4-e7d9-43e3-b519-900b396a7c62}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1b609df3-36ba-466e-a825-9627014c0e56}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {dfdf8cf1-ab41-486d-b4e3-2423ec0c887c}, !- Inlet Port
  {14863e4a-0753-43a9-9216-628b5723834d}; !- Outlet Port

OS:Node,
  {8b77b626-4b98-4049-9320-9b0e7c59458b}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {a3ccefe3-d15a-41aa-8b1e-b3e5983e42e6}, !- Inlet Port
  {f90f5939-de05-47c5-9d61-5dad5ff3c7f1}; !- Outlet Port

OS:Node,
  {8c8e4b15-e7ea-434d-987e-5a25f2856baa}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {efdb21fa-c4f3-49ca-bf18-3bb01508c5d4}, !- Inlet Port
  {bb28ee50-b53c-4a44-a1bd-d74c254a2c78}; !- Outlet Port

OS:Connector:Mixer,
  {085e0e8a-1e69-4803-b3dc-a0e22a8e6a6b}, !- Handle
  Connector Mixer 2,                      !- Name
  {1c3f4b28-f9ad-48b9-8b30-15bc3e075206}, !- Outlet Branch Name
  {13be3ff7-4012-40bf-b409-d5eb468679f6}, !- Inlet Branch Name 1
  {e41ad1eb-6365-49e8-b1e1-f4cd3986e47e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f5d81b23-da09-482d-a4eb-440aebe738a1}, !- Handle
  Connector Splitter 2,                   !- Name
  {6b278aa5-c4a3-4054-a17d-f0a3460e8994}, !- Inlet Branch Name
  {efdb21fa-c4f3-49ca-bf18-3bb01508c5d4}, !- Outlet Branch Name 1
  {3ec8fc69-d0c6-4ea2-bc46-4b333e51a778}; !- Outlet Branch Name 2

OS:Connection,
  {dfdf8cf1-ab41-486d-b4e3-2423ec0c887c}, !- Handle
  {02e894a4-e7d9-43e3-b519-900b396a7c62}, !- Source Object
  17,                                     !- Outlet Port
  {1b609df3-36ba-466e-a825-9627014c0e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efdb21fa-c4f3-49ca-bf18-3bb01508c5d4}, !- Handle
  {f5d81b23-da09-482d-a4eb-440aebe738a1}, !- Source Object
  3,                                      !- Outlet Port
  {8c8e4b15-e7ea-434d-987e-5a25f2856baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90f5939-de05-47c5-9d61-5dad5ff3c7f1}, !- Handle
  {8b77b626-4b98-4049-9320-9b0e7c59458b}, !- Source Object
  3,                                      !- Outlet Port
  {02e894a4-e7d9-43e3-b519-900b396a7c62}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e9c0c815-dcb7-4be9-8db3-47724b209b94}, !- Handle
  {02e894a4-e7d9-43e3-b519-900b396a7c62}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {423ed290-bc00-4082-a54f-b754794c280c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {06788aa2-843f-4488-b509-8923a563f40a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7ecf5059-32fc-4848-87ba-bfd3e18ba662}, !- Schedule Type Limits Name
  {ed87b9a9-6367-4f52-bab5-49aef437c1d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed87b9a9-6367-4f52-bab5-49aef437c1d7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7ecf5059-32fc-4848-87ba-bfd3e18ba662}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5f84f3e1-a97c-4d37-8547-21011a7106ef}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {06788aa2-843f-4488-b509-8923a563f40a}, !- Schedule Name
  {8e5f0bd0-3b6e-4c30-ad8b-5fd1273ec6c0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3d359446-9e47-452e-9f65-0c7fd449921d}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {3634f0f8-e423-4d98-8f44-0b2dcd6d01f6}, !- Inlet Node Name
  {e2c9c092-aa43-418a-bd1d-e42ea388a881}, !- Outlet Node Name
  2.87815319033204e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  4.47265453025162e-08,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a4df0fb4-5a5a-4912-bde8-279c4423a38f}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {e2c9c092-aa43-418a-bd1d-e42ea388a881}, !- Inlet Port
  {e0774486-33f0-4426-aa74-dcc2b29dfe1a}; !- Outlet Port

OS:Connection,
  {3634f0f8-e423-4d98-8f44-0b2dcd6d01f6}, !- Handle
  {31555c11-e040-4826-8ecb-b83cdfaf756e}, !- Source Object
  3,                                      !- Outlet Port
  {3d359446-9e47-452e-9f65-0c7fd449921d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c9c092-aa43-418a-bd1d-e42ea388a881}, !- Handle
  {3d359446-9e47-452e-9f65-0c7fd449921d}, !- Source Object
  3,                                      !- Outlet Port
  {a4df0fb4-5a5a-4912-bde8-279c4423a38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0774486-33f0-4426-aa74-dcc2b29dfe1a}, !- Handle
  {a4df0fb4-5a5a-4912-bde8-279c4423a38f}, !- Source Object
  3,                                      !- Outlet Port
  {a8123a68-24c2-4c0f-b5b9-7cd2236f7d61}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {20b3b8b1-debe-4eb5-b4b1-015f5693c42c}, !- Handle
  40gal NaturalGas Water Heater - 29kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {06788aa2-843f-4488-b509-8923a563f40a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8422.97527605513,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ed6991a6-ff9d-43ac-bf7a-2e3faaa57ec6}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.93384481011207,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.93384481011207,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {20b44283-9722-4cf7-b6bc-b8a3c60e05d8}, !- Use Side Inlet Node Name
  {8ebf9c54-989c-4102-8f17-fcde9407bb17}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {e905c9d5-e987-4205-ae55-f19228d2d632}, !- Handle
  {20b3b8b1-debe-4eb5-b4b1-015f5693c42c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {ed6991a6-ff9d-43ac-bf7a-2e3faaa57ec6}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {ccea18aa-9e4a-494a-b8e9-dd229ced6130}, !- Schedule Type Limits Name
  {12366352-8a75-4a3f-9d7a-53479ea8cbde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12366352-8a75-4a3f-9d7a-53479ea8cbde}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {ccea18aa-9e4a-494a-b8e9-dd229ced6130}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {113304cc-d5af-4fcc-90be-f2fdb96c787b}, !- Handle
  40gal NaturalGas Water Heater - 29kBtu/hr Supply Outlet Water Node, !- Name
  {8ebf9c54-989c-4102-8f17-fcde9407bb17}, !- Inlet Port
  {543405de-a5a3-4715-ad7d-348891650dd4}; !- Outlet Port

OS:Connection,
  {20b44283-9722-4cf7-b6bc-b8a3c60e05d8}, !- Handle
  {ae8c03f8-d800-4b56-85a1-b045172f234c}, !- Source Object
  3,                                      !- Outlet Port
  {20b3b8b1-debe-4eb5-b4b1-015f5693c42c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8ebf9c54-989c-4102-8f17-fcde9407bb17}, !- Handle
  {20b3b8b1-debe-4eb5-b4b1-015f5693c42c}, !- Source Object
  32,                                     !- Outlet Port
  {113304cc-d5af-4fcc-90be-f2fdb96c787b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543405de-a5a3-4715-ad7d-348891650dd4}, !- Handle
  {113304cc-d5af-4fcc-90be-f2fdb96c787b}, !- Source Object
  3,                                      !- Outlet Port
  {8f324b77-e6c4-45af-a1dc-8b7dfa4c3139}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {3ef987e2-5816-48e7-bf46-5239be6b599d}, !- Handle
  {20b3b8b1-debe-4eb5-b4b1-015f5693c42c}; !- Object Name

OS:Schedule:Ruleset,
  {220bb6c1-fa31-4371-867d-223885ddcec6}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {13fce50f-6910-4fee-898b-b78bd223e5a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13fce50f-6910-4fee-898b-b78bd223e5a5}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa46d90c-4c39-4d9b-8a00-dc167899a114}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {3acb7cfe-7429-4a1e-9337-11beb7d60906}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3acb7cfe-7429-4a1e-9337-11beb7d60906}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {2bdd4e99-ecfd-4998-9558-2c4bbbbb0ba2}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db421f68-031f-4d99-bc28-b31ebe632d48}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {2bdd4e99-ecfd-4998-9558-2c4bbbbb0ba2}; !- Layer 1

OS:Pipe:Indoor,
  {a5f6b31c-a0a8-41ca-998a-0970b4cce4b4}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {db421f68-031f-4d99-bc28-b31ebe632d48}, !- Construction
  {14863e4a-0753-43a9-9216-628b5723834d}, !- Fluid Inlet Node
  {4cdec6be-a08a-49a9-863e-0e428c4f415d}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {220bb6c1-fa31-4371-867d-223885ddcec6}, !- Ambient Temperature Schedule
  {fa46d90c-4c39-4d9b-8a00-dc167899a114}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {eb7b57e3-4d5a-496e-9c45-061f09bcdbff}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {4cdec6be-a08a-49a9-863e-0e428c4f415d}, !- Inlet Port
  {6b278aa5-c4a3-4054-a17d-f0a3460e8994}; !- Outlet Port

OS:Connection,
  {14863e4a-0753-43a9-9216-628b5723834d}, !- Handle
  {1b609df3-36ba-466e-a825-9627014c0e56}, !- Source Object
  3,                                      !- Outlet Port
  {a5f6b31c-a0a8-41ca-998a-0970b4cce4b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cdec6be-a08a-49a9-863e-0e428c4f415d}, !- Handle
  {a5f6b31c-a0a8-41ca-998a-0970b4cce4b4}, !- Source Object
  4,                                      !- Outlet Port
  {eb7b57e3-4d5a-496e-9c45-061f09bcdbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b278aa5-c4a3-4054-a17d-f0a3460e8994}, !- Handle
  {eb7b57e3-4d5a-496e-9c45-061f09bcdbff}, !- Source Object
  3,                                      !- Outlet Port
  {f5d81b23-da09-482d-a4eb-440aebe738a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39896408-7653-4e57-b6e1-c46d9ef994bc}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f2727d3e-4b98-4d48-8f17-969e5972f436}, !- Inlet Node Name
  {0e246d41-fe62-4da1-a5d8-f16df805cfd3}; !- Outlet Node Name

OS:Node,
  {ccc439d7-5d64-489d-a648-2f79fe794ceb}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {c33655cf-cb20-49f7-8e06-eb9e741d9664}, !- Inlet Port
  {f2727d3e-4b98-4d48-8f17-969e5972f436}; !- Outlet Port

OS:Connection,
  {c33655cf-cb20-49f7-8e06-eb9e741d9664}, !- Handle
  {a8123a68-24c2-4c0f-b5b9-7cd2236f7d61}, !- Source Object
  4,                                      !- Outlet Port
  {ccc439d7-5d64-489d-a648-2f79fe794ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0aeded0-c2ad-4b63-afbd-9162dfb3ba95}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {0e246d41-fe62-4da1-a5d8-f16df805cfd3}, !- Inlet Port
  {b66a5c8a-838c-44d5-9e3a-37b9e73e24f2}; !- Outlet Port

OS:Connection,
  {f2727d3e-4b98-4d48-8f17-969e5972f436}, !- Handle
  {ccc439d7-5d64-489d-a648-2f79fe794ceb}, !- Source Object
  3,                                      !- Outlet Port
  {39896408-7653-4e57-b6e1-c46d9ef994bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e246d41-fe62-4da1-a5d8-f16df805cfd3}, !- Handle
  {39896408-7653-4e57-b6e1-c46d9ef994bc}, !- Source Object
  3,                                      !- Outlet Port
  {c0aeded0-c2ad-4b63-afbd-9162dfb3ba95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66a5c8a-838c-44d5-9e3a-37b9e73e24f2}, !- Handle
  {c0aeded0-c2ad-4b63-afbd-9162dfb3ba95}, !- Source Object
  3,                                      !- Outlet Port
  {8f324b77-e6c4-45af-a1dc-8b7dfa4c3139}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5cd27614-4951-4c48-af8c-099fb10819b7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {bb28ee50-b53c-4a44-a1bd-d74c254a2c78}, !- Inlet Node Name
  {aa6573d2-30a7-46b2-950b-646235e57504}; !- Outlet Node Name

OS:Node,
  {77b9a479-4c80-4278-8c42-5c246a7b4342}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {aa6573d2-30a7-46b2-950b-646235e57504}, !- Inlet Port
  {13be3ff7-4012-40bf-b409-d5eb468679f6}; !- Outlet Port

OS:Connection,
  {bb28ee50-b53c-4a44-a1bd-d74c254a2c78}, !- Handle
  {8c8e4b15-e7ea-434d-987e-5a25f2856baa}, !- Source Object
  3,                                      !- Outlet Port
  {5cd27614-4951-4c48-af8c-099fb10819b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6573d2-30a7-46b2-950b-646235e57504}, !- Handle
  {5cd27614-4951-4c48-af8c-099fb10819b7}, !- Source Object
  3,                                      !- Outlet Port
  {77b9a479-4c80-4278-8c42-5c246a7b4342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13be3ff7-4012-40bf-b409-d5eb468679f6}, !- Handle
  {77b9a479-4c80-4278-8c42-5c246a7b4342}, !- Source Object
  3,                                      !- Outlet Port
  {085e0e8a-1e69-4803-b3dc-a0e22a8e6a6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {875f03de-0bd6-45ca-ae37-abc3b5f6e6bb}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f1e23776-50b0-43b4-9c16-5b863f6831db}, !- Inlet Node Name
  {d110cf30-489f-4d3d-8223-1244014419db}; !- Outlet Node Name

OS:Node,
  {df5863a2-ca6b-479b-bf6c-dfbf5ca2cae6}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a6c05729-752b-477e-93ee-5dfe9d6db4e1}, !- Inlet Port
  {f1e23776-50b0-43b4-9c16-5b863f6831db}; !- Outlet Port

OS:Connection,
  {a6c05729-752b-477e-93ee-5dfe9d6db4e1}, !- Handle
  {8f324b77-e6c4-45af-a1dc-8b7dfa4c3139}, !- Source Object
  2,                                      !- Outlet Port
  {df5863a2-ca6b-479b-bf6c-dfbf5ca2cae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e23776-50b0-43b4-9c16-5b863f6831db}, !- Handle
  {df5863a2-ca6b-479b-bf6c-dfbf5ca2cae6}, !- Source Object
  3,                                      !- Outlet Port
  {875f03de-0bd6-45ca-ae37-abc3b5f6e6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d110cf30-489f-4d3d-8223-1244014419db}, !- Handle
  {875f03de-0bd6-45ca-ae37-abc3b5f6e6bb}, !- Source Object
  3,                                      !- Outlet Port
  {8e5f0bd0-3b6e-4c30-ad8b-5fd1273ec6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b1f8e0b-9d3b-4e0e-a10e-c5f57f86919a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {54410b46-4519-40b1-abba-bbc7daf3f91c}, !- Inlet Node Name
  {a3ccefe3-d15a-41aa-8b1e-b3e5983e42e6}; !- Outlet Node Name

OS:Node,
  {b341d55c-aeda-4cd3-980a-edd5f9298078}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {1c3f4b28-f9ad-48b9-8b30-15bc3e075206}, !- Inlet Port
  {54410b46-4519-40b1-abba-bbc7daf3f91c}; !- Outlet Port

OS:Connection,
  {1c3f4b28-f9ad-48b9-8b30-15bc3e075206}, !- Handle
  {085e0e8a-1e69-4803-b3dc-a0e22a8e6a6b}, !- Source Object
  2,                                      !- Outlet Port
  {b341d55c-aeda-4cd3-980a-edd5f9298078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54410b46-4519-40b1-abba-bbc7daf3f91c}, !- Handle
  {b341d55c-aeda-4cd3-980a-edd5f9298078}, !- Source Object
  3,                                      !- Outlet Port
  {5b1f8e0b-9d3b-4e0e-a10e-c5f57f86919a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ccefe3-d15a-41aa-8b1e-b3e5983e42e6}, !- Handle
  {5b1f8e0b-9d3b-4e0e-a10e-c5f57f86919a}, !- Source Object
  3,                                      !- Outlet Port
  {8b77b626-4b98-4049-9320-9b0e7c59458b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c07a6b1e-1570-4375-8cae-29a40b784de4}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 WUC 0.46gpm at 140F Inlet Water Node, !- Name
  {3ec8fc69-d0c6-4ea2-bc46-4b333e51a778}, !- Inlet Port
  {6320f13e-3baf-4f0d-9b06-24060c957180}; !- Outlet Port

OS:Connection,
  {3ec8fc69-d0c6-4ea2-bc46-4b333e51a778}, !- Handle
  {f5d81b23-da09-482d-a4eb-440aebe738a1}, !- Source Object
  4,                                      !- Outlet Port
  {c07a6b1e-1570-4375-8cae-29a40b784de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9654725c-3d57-4732-8b28-a9508e23f1cb}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 WUC 0.46gpm at 140F Outlet Water Node, !- Name
  {d952a759-5b9c-43a0-9e5e-dd8fdc6c0279}, !- Inlet Port
  {e41ad1eb-6365-49e8-b1e1-f4cd3986e47e}; !- Outlet Port

OS:Connection,
  {6320f13e-3baf-4f0d-9b06-24060c957180}, !- Handle
  {c07a6b1e-1570-4375-8cae-29a40b784de4}, !- Source Object
  3,                                      !- Outlet Port
  {f30b2ed6-2bd4-49c3-8104-5a8103bfbb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d952a759-5b9c-43a0-9e5e-dd8fdc6c0279}, !- Handle
  {f30b2ed6-2bd4-49c3-8104-5a8103bfbb1d}, !- Source Object
  3,                                      !- Outlet Port
  {9654725c-3d57-4732-8b28-a9508e23f1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41ad1eb-6365-49e8-b1e1-f4cd3986e47e}, !- Handle
  {9654725c-3d57-4732-8b28-a9508e23f1cb}, !- Source Object
  3,                                      !- Outlet Port
  {085e0e8a-1e69-4803-b3dc-a0e22a8e6a6b}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {dc0033ac-cbce-4c57-9b34-3f7d2d3b3ac7}, !- Handle
  SmallHotel Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1c0e871c-374f-4274-ad8e-1b5910cc53f4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.79090712991653e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00694908855589984,                    !- Plant Loop Volume {m3}
  {a1ed1a49-c5f2-418a-841f-56305937383d}, !- Plant Side Inlet Node Name
  {9f6c65af-abff-4555-aec6-3e29889cff6a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8fcd0370-5f72-400b-be30-9d9fa8e371c9}, !- Demand Side Inlet Node Name
  {57ad6f3a-477b-4542-b4ab-336726061e0a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1fca2c75-1ccd-41f3-9815-fd88be208406}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {dd5f9d89-c98d-442c-90b8-252538b5f5d5}, !- Demand Mixer Name
  {ac61acd5-0935-48e7-b2fc-2fdaf2cf0640}, !- Demand Splitter Name
  {2db1ae61-e06f-4706-a31d-5e7b18ba4d07}, !- Supply Mixer Name
  {904cb9b4-0bac-4174-92b8-ba805d737ff8}; !- Supply Splitter Name

OS:Node,
  {219854c9-b976-4226-84df-20657bc6e5f8}, !- Handle
  SmallHotel Shared Service Water Loop Supply Inlet Node, !- Name
  {a1ed1a49-c5f2-418a-841f-56305937383d}, !- Inlet Port
  {2cfeaaa9-e1a3-482d-a19f-989551ffdc97}; !- Outlet Port

OS:Node,
  {1c0e871c-374f-4274-ad8e-1b5910cc53f4}, !- Handle
  SmallHotel Shared Service Water Loop Supply Outlet Node, !- Name
  {8baf25e6-242d-4b57-9f74-94ca7c492155}, !- Inlet Port
  {9f6c65af-abff-4555-aec6-3e29889cff6a}; !- Outlet Port

OS:Node,
  {c40f1e58-6a12-4d76-89bf-82fd91cff8b6}, !- Handle
  46gal NaturalGas Water Heater - 46kBtu/hr Supply Inlet Water Node, !- Name
  {aea2b633-6a19-49ec-87e0-ce330a79014d}, !- Inlet Port
  {dd5372aa-d4d8-4070-bab2-238520d0a104}; !- Outlet Port

OS:Connector:Mixer,
  {2db1ae61-e06f-4706-a31d-5e7b18ba4d07}, !- Handle
  Connector Mixer 3,                      !- Name
  {d380699b-304e-4c06-b364-53644b928201}, !- Outlet Branch Name
  {20b98631-21e3-4aa4-95c8-3eae4e68dbd7}, !- Inlet Branch Name 1
  {c79d4865-a62e-4d71-97ed-6a078aa80625}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {904cb9b4-0bac-4174-92b8-ba805d737ff8}, !- Handle
  Connector Splitter 3,                   !- Name
  {81e8c582-5489-4a4f-9a0a-bf9373d87d4f}, !- Inlet Branch Name
  {aea2b633-6a19-49ec-87e0-ce330a79014d}, !- Outlet Branch Name 1
  {a6834ec0-81c7-4cc7-9446-fd4a5c2e9060}; !- Outlet Branch Name 2

OS:Connection,
  {a1ed1a49-c5f2-418a-841f-56305937383d}, !- Handle
  {dc0033ac-cbce-4c57-9b34-3f7d2d3b3ac7}, !- Source Object
  14,                                     !- Outlet Port
  {219854c9-b976-4226-84df-20657bc6e5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea2b633-6a19-49ec-87e0-ce330a79014d}, !- Handle
  {904cb9b4-0bac-4174-92b8-ba805d737ff8}, !- Source Object
  3,                                      !- Outlet Port
  {c40f1e58-6a12-4d76-89bf-82fd91cff8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6c65af-abff-4555-aec6-3e29889cff6a}, !- Handle
  {1c0e871c-374f-4274-ad8e-1b5910cc53f4}, !- Source Object
  3,                                      !- Outlet Port
  {dc0033ac-cbce-4c57-9b34-3f7d2d3b3ac7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f24b3bbf-b2b2-4c7f-ab00-ec82cc3483d1}, !- Handle
  SmallHotel Shared Service Water Loop Demand Inlet Node, !- Name
  {8fcd0370-5f72-400b-be30-9d9fa8e371c9}, !- Inlet Port
  {9bbce3b6-2a07-4d12-b952-78918778d0ce}; !- Outlet Port

OS:Node,
  {29203c41-bde6-49fa-a9e1-74b8e8c145fc}, !- Handle
  SmallHotel Shared Service Water Loop Demand Outlet Node, !- Name
  {31fb2fcd-27c6-4e6d-a9bd-8f4539d08fd6}, !- Inlet Port
  {57ad6f3a-477b-4542-b4ab-336726061e0a}; !- Outlet Port

OS:Node,
  {84fa547f-7ba3-4883-a9f1-4e7b1cd5cade}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {c68d054c-5943-447f-a92c-4c9a03998371}, !- Inlet Port
  {b2e80e7d-504c-4762-8d03-4a730bf37cb8}; !- Outlet Port

OS:Connector:Mixer,
  {dd5f9d89-c98d-442c-90b8-252538b5f5d5}, !- Handle
  Connector Mixer 4,                      !- Name
  {5e810054-6d29-4cf5-a21e-c122d8e4b621}, !- Outlet Branch Name
  {d260732d-3393-4ce0-a94e-5d7818e40b19}, !- Inlet Branch Name 1
  {dee7b9ca-4599-4958-9c4e-0f753343eb6a}, !- Inlet Branch Name 2
  {a9cbdc43-88fe-4f9a-8f5e-9ab03f7f1128}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {ac61acd5-0935-48e7-b2fc-2fdaf2cf0640}, !- Handle
  Connector Splitter 4,                   !- Name
  {0bc80a61-d9f8-4b3f-a9fa-fca0eb08c1de}, !- Inlet Branch Name
  {c68d054c-5943-447f-a92c-4c9a03998371}, !- Outlet Branch Name 1
  {c5829681-e0c7-46c4-a160-9161765d9f48}, !- Outlet Branch Name 2
  {5230651b-9f56-49b3-81d0-462ad20e44d4}; !- Outlet Branch Name 3

OS:Connection,
  {8fcd0370-5f72-400b-be30-9d9fa8e371c9}, !- Handle
  {dc0033ac-cbce-4c57-9b34-3f7d2d3b3ac7}, !- Source Object
  17,                                     !- Outlet Port
  {f24b3bbf-b2b2-4c7f-ab00-ec82cc3483d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68d054c-5943-447f-a92c-4c9a03998371}, !- Handle
  {ac61acd5-0935-48e7-b2fc-2fdaf2cf0640}, !- Source Object
  3,                                      !- Outlet Port
  {84fa547f-7ba3-4883-a9f1-4e7b1cd5cade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ad6f3a-477b-4542-b4ab-336726061e0a}, !- Handle
  {29203c41-bde6-49fa-a9e1-74b8e8c145fc}, !- Source Object
  3,                                      !- Outlet Port
  {dc0033ac-cbce-4c57-9b34-3f7d2d3b3ac7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1f8f0b1f-b2ad-4bf6-9a27-6bc4621770c1}, !- Handle
  {dc0033ac-cbce-4c57-9b34-3f7d2d3b3ac7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1fca2c75-1ccd-41f3-9815-fd88be208406}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {7ecf5059-32fc-4848-87ba-bfd3e18ba662}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {f5184066-d2b7-4cc2-993e-753604b7e5cf}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {06788aa2-843f-4488-b509-8923a563f40a}, !- Schedule Name
  {1c0e871c-374f-4274-ad8e-1b5910cc53f4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {29735603-b6c4-403e-b9d8-5c95587039e7}, !- Handle
  SmallHotel Shared Service Water Loop Circulator Pump, !- Name
  {2cfeaaa9-e1a3-482d-a19f-989551ffdc97}, !- Inlet Node Name
  {98da89e0-346d-4312-8e97-11e9dc086743}, !- Outlet Node Name
  5.79090712991653e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  2.68988483887075,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {32defd66-db49-4df9-9554-fd54816c799b}, !- Handle
  SmallHotel Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {98da89e0-346d-4312-8e97-11e9dc086743}, !- Inlet Port
  {81e8c582-5489-4a4f-9a0a-bf9373d87d4f}; !- Outlet Port

OS:Connection,
  {2cfeaaa9-e1a3-482d-a19f-989551ffdc97}, !- Handle
  {219854c9-b976-4226-84df-20657bc6e5f8}, !- Source Object
  3,                                      !- Outlet Port
  {29735603-b6c4-403e-b9d8-5c95587039e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98da89e0-346d-4312-8e97-11e9dc086743}, !- Handle
  {29735603-b6c4-403e-b9d8-5c95587039e7}, !- Source Object
  3,                                      !- Outlet Port
  {32defd66-db49-4df9-9554-fd54816c799b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e8c582-5489-4a4f-9a0a-bf9373d87d4f}, !- Handle
  {32defd66-db49-4df9-9554-fd54816c799b}, !- Source Object
  3,                                      !- Outlet Port
  {904cb9b4-0bac-4174-92b8-ba805d737ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ccea18aa-9e4a-494a-b8e9-dd229ced6130}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {7bcfc9f7-4551-4868-bb41-9701b29d99f6}, !- Handle
  46gal NaturalGas Water Heater - 46kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.175117031608676,                      !- Tank Volume {m3}
  {06788aa2-843f-4488-b509-8923a563f40a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  13557.7682925463,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ed6991a6-ff9d-43ac-bf7a-2e3faaa57ec6}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.74780919065046,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.74780919065046,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dd5372aa-d4d8-4070-bab2-238520d0a104}, !- Use Side Inlet Node Name
  {3bbba419-fbdf-487b-9af9-73f67c0723a0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {1444f2aa-ef63-42a2-ad86-bad7d1e8c56c}, !- Handle
  {7bcfc9f7-4551-4868-bb41-9701b29d99f6}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {1dca054b-b53a-49b7-835c-925fe3a4e72f}, !- Handle
  46gal NaturalGas Water Heater - 46kBtu/hr Supply Outlet Water Node, !- Name
  {3bbba419-fbdf-487b-9af9-73f67c0723a0}, !- Inlet Port
  {20b98631-21e3-4aa4-95c8-3eae4e68dbd7}; !- Outlet Port

OS:Connection,
  {dd5372aa-d4d8-4070-bab2-238520d0a104}, !- Handle
  {c40f1e58-6a12-4d76-89bf-82fd91cff8b6}, !- Source Object
  3,                                      !- Outlet Port
  {7bcfc9f7-4551-4868-bb41-9701b29d99f6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3bbba419-fbdf-487b-9af9-73f67c0723a0}, !- Handle
  {7bcfc9f7-4551-4868-bb41-9701b29d99f6}, !- Source Object
  32,                                     !- Outlet Port
  {1dca054b-b53a-49b7-835c-925fe3a4e72f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b98631-21e3-4aa4-95c8-3eae4e68dbd7}, !- Handle
  {1dca054b-b53a-49b7-835c-925fe3a4e72f}, !- Source Object
  3,                                      !- Outlet Port
  {2db1ae61-e06f-4706-a31d-5e7b18ba4d07}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {bb42ed8c-692d-4509-b77d-bfb10b54177e}, !- Handle
  {7bcfc9f7-4551-4868-bb41-9701b29d99f6}; !- Object Name

OS:Schedule:Ruleset,
  {cb54ac50-6499-4cbd-86f7-f8e3f6254dbb}, !- Handle
  SmallHotel Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {57f14477-c9a2-496b-9fde-642d7640fbf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57f14477-c9a2-496b-9fde-642d7640fbf7}, !- Handle
  SmallHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {1283f9eb-64f5-4ef2-bbdb-2aa7bf0ae961}, !- Handle
  SmallHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {1a2083da-f091-4447-9d1e-94786eef19eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a2083da-f091-4447-9d1e-94786eef19eb}, !- Handle
  SmallHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {369ccade-c586-4611-9147-d3f5db63bef3}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3262ce7d-964b-4a01-8a0b-4413f3d4bb89}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {369ccade-c586-4611-9147-d3f5db63bef3}; !- Layer 1

OS:Pipe:Indoor,
  {d0dbd61f-7e66-4e70-80f3-18230b996e23}, !- Handle
  SmallHotel Shared Service Water Loop Pipe 207.0828693386972ft, !- Name
  {3262ce7d-964b-4a01-8a0b-4413f3d4bb89}, !- Construction
  {9bbce3b6-2a07-4d12-b952-78918778d0ce}, !- Fluid Inlet Node
  {12642118-9825-45c4-93e3-c7c6a22f81bd}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {cb54ac50-6499-4cbd-86f7-f8e3f6254dbb}, !- Ambient Temperature Schedule
  {1283f9eb-64f5-4ef2-bbdb-2aa7bf0ae961}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  63.1188585744349;                       !- Pipe Length {m}

OS:Node,
  {735c086b-8ad7-48bf-bfb9-31f1b52a81ff}, !- Handle
  SmallHotel Shared Service Water Loop Pipe 207.0828693386972ft Outlet Water Node, !- Name
  {12642118-9825-45c4-93e3-c7c6a22f81bd}, !- Inlet Port
  {0bc80a61-d9f8-4b3f-a9fa-fca0eb08c1de}; !- Outlet Port

OS:Connection,
  {9bbce3b6-2a07-4d12-b952-78918778d0ce}, !- Handle
  {f24b3bbf-b2b2-4c7f-ab00-ec82cc3483d1}, !- Source Object
  3,                                      !- Outlet Port
  {d0dbd61f-7e66-4e70-80f3-18230b996e23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12642118-9825-45c4-93e3-c7c6a22f81bd}, !- Handle
  {d0dbd61f-7e66-4e70-80f3-18230b996e23}, !- Source Object
  4,                                      !- Outlet Port
  {735c086b-8ad7-48bf-bfb9-31f1b52a81ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc80a61-d9f8-4b3f-a9fa-fca0eb08c1de}, !- Handle
  {735c086b-8ad7-48bf-bfb9-31f1b52a81ff}, !- Source Object
  3,                                      !- Outlet Port
  {ac61acd5-0935-48e7-b2fc-2fdaf2cf0640}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2c0e3e05-d406-4dc1-a711-543272658ccf}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {36397d09-c0f2-4868-8206-edf7f1844f13}, !- Inlet Node Name
  {0feffd5d-a4e4-4dec-ba44-18e2635638e4}; !- Outlet Node Name

OS:Node,
  {c5d40efc-031f-4f23-b6c9-49e6c251ed1c}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {a6834ec0-81c7-4cc7-9446-fd4a5c2e9060}, !- Inlet Port
  {36397d09-c0f2-4868-8206-edf7f1844f13}; !- Outlet Port

OS:Connection,
  {a6834ec0-81c7-4cc7-9446-fd4a5c2e9060}, !- Handle
  {904cb9b4-0bac-4174-92b8-ba805d737ff8}, !- Source Object
  4,                                      !- Outlet Port
  {c5d40efc-031f-4f23-b6c9-49e6c251ed1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa0b9632-bf3b-49cd-ab76-17b6b822c2c7}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {0feffd5d-a4e4-4dec-ba44-18e2635638e4}, !- Inlet Port
  {c79d4865-a62e-4d71-97ed-6a078aa80625}; !- Outlet Port

OS:Connection,
  {36397d09-c0f2-4868-8206-edf7f1844f13}, !- Handle
  {c5d40efc-031f-4f23-b6c9-49e6c251ed1c}, !- Source Object
  3,                                      !- Outlet Port
  {2c0e3e05-d406-4dc1-a711-543272658ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0feffd5d-a4e4-4dec-ba44-18e2635638e4}, !- Handle
  {2c0e3e05-d406-4dc1-a711-543272658ccf}, !- Source Object
  3,                                      !- Outlet Port
  {fa0b9632-bf3b-49cd-ab76-17b6b822c2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79d4865-a62e-4d71-97ed-6a078aa80625}, !- Handle
  {fa0b9632-bf3b-49cd-ab76-17b6b822c2c7}, !- Source Object
  3,                                      !- Outlet Port
  {2db1ae61-e06f-4706-a31d-5e7b18ba4d07}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a7708998-9023-44d7-af50-4e079661275d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b2e80e7d-504c-4762-8d03-4a730bf37cb8}, !- Inlet Node Name
  {046f3b76-5036-4870-a4b0-121c3ae35aed}; !- Outlet Node Name

OS:Node,
  {6313cbe7-5af6-4c7a-8523-eae9be259c13}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {046f3b76-5036-4870-a4b0-121c3ae35aed}, !- Inlet Port
  {d260732d-3393-4ce0-a94e-5d7818e40b19}; !- Outlet Port

OS:Connection,
  {b2e80e7d-504c-4762-8d03-4a730bf37cb8}, !- Handle
  {84fa547f-7ba3-4883-a9f1-4e7b1cd5cade}, !- Source Object
  3,                                      !- Outlet Port
  {a7708998-9023-44d7-af50-4e079661275d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046f3b76-5036-4870-a4b0-121c3ae35aed}, !- Handle
  {a7708998-9023-44d7-af50-4e079661275d}, !- Source Object
  3,                                      !- Outlet Port
  {6313cbe7-5af6-4c7a-8523-eae9be259c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d260732d-3393-4ce0-a94e-5d7818e40b19}, !- Handle
  {6313cbe7-5af6-4c7a-8523-eae9be259c13}, !- Source Object
  3,                                      !- Outlet Port
  {dd5f9d89-c98d-442c-90b8-252538b5f5d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {557919cb-c8bf-4041-8cbf-7bee4cd68bd8}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {7176d021-5ec3-4dae-9916-4b0be33e3313}, !- Inlet Node Name
  {8baf25e6-242d-4b57-9f74-94ca7c492155}; !- Outlet Node Name

OS:Node,
  {273f1aab-1711-4cf3-89d9-cacfa3e46f58}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {d380699b-304e-4c06-b364-53644b928201}, !- Inlet Port
  {7176d021-5ec3-4dae-9916-4b0be33e3313}; !- Outlet Port

OS:Connection,
  {d380699b-304e-4c06-b364-53644b928201}, !- Handle
  {2db1ae61-e06f-4706-a31d-5e7b18ba4d07}, !- Source Object
  2,                                      !- Outlet Port
  {273f1aab-1711-4cf3-89d9-cacfa3e46f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7176d021-5ec3-4dae-9916-4b0be33e3313}, !- Handle
  {273f1aab-1711-4cf3-89d9-cacfa3e46f58}, !- Source Object
  3,                                      !- Outlet Port
  {557919cb-c8bf-4041-8cbf-7bee4cd68bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8baf25e6-242d-4b57-9f74-94ca7c492155}, !- Handle
  {557919cb-c8bf-4041-8cbf-7bee4cd68bd8}, !- Source Object
  3,                                      !- Outlet Port
  {1c0e871c-374f-4274-ad8e-1b5910cc53f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b75ad2e-4e57-4e2b-a938-3b0527d5a927}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {608e46d0-f55d-4011-8da6-d0cc6596917e}, !- Inlet Node Name
  {31fb2fcd-27c6-4e6d-a9bd-8f4539d08fd6}; !- Outlet Node Name

OS:Node,
  {3635382a-4acb-46ea-bede-0533d4ceef1e}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {5e810054-6d29-4cf5-a21e-c122d8e4b621}, !- Inlet Port
  {608e46d0-f55d-4011-8da6-d0cc6596917e}; !- Outlet Port

OS:Connection,
  {5e810054-6d29-4cf5-a21e-c122d8e4b621}, !- Handle
  {dd5f9d89-c98d-442c-90b8-252538b5f5d5}, !- Source Object
  2,                                      !- Outlet Port
  {3635382a-4acb-46ea-bede-0533d4ceef1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608e46d0-f55d-4011-8da6-d0cc6596917e}, !- Handle
  {3635382a-4acb-46ea-bede-0533d4ceef1e}, !- Source Object
  3,                                      !- Outlet Port
  {1b75ad2e-4e57-4e2b-a938-3b0527d5a927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31fb2fcd-27c6-4e6d-a9bd-8f4539d08fd6}, !- Handle
  {1b75ad2e-4e57-4e2b-a938-3b0527d5a927}, !- Source Object
  3,                                      !- Outlet Port
  {29203c41-bde6-49fa-a9e1-74b8e8c145fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6837428-59cd-4c03-a13a-f6a515db9cdc}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 WUC 0.59gpm at 140F Inlet Water Node, !- Name
  {c5829681-e0c7-46c4-a160-9161765d9f48}, !- Inlet Port
  {6cbcf78a-97b0-4747-b73a-d83a852a28e6}; !- Outlet Port

OS:Connection,
  {c5829681-e0c7-46c4-a160-9161765d9f48}, !- Handle
  {ac61acd5-0935-48e7-b2fc-2fdaf2cf0640}, !- Source Object
  4,                                      !- Outlet Port
  {c6837428-59cd-4c03-a13a-f6a515db9cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {220b1958-59e7-40ae-b3d6-8ad04aa2dbb5}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 WUC 0.59gpm at 140F Outlet Water Node, !- Name
  {b2c5e6e5-ae22-4bcf-a89f-e942d91f5b32}, !- Inlet Port
  {dee7b9ca-4599-4958-9c4e-0f753343eb6a}; !- Outlet Port

OS:Connection,
  {6cbcf78a-97b0-4747-b73a-d83a852a28e6}, !- Handle
  {c6837428-59cd-4c03-a13a-f6a515db9cdc}, !- Source Object
  3,                                      !- Outlet Port
  {fb8dbc19-cfe9-4954-b4b5-2a8a562c0f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c5e6e5-ae22-4bcf-a89f-e942d91f5b32}, !- Handle
  {fb8dbc19-cfe9-4954-b4b5-2a8a562c0f25}, !- Source Object
  3,                                      !- Outlet Port
  {220b1958-59e7-40ae-b3d6-8ad04aa2dbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee7b9ca-4599-4958-9c4e-0f753343eb6a}, !- Handle
  {220b1958-59e7-40ae-b3d6-8ad04aa2dbb5}, !- Source Object
  3,                                      !- Outlet Port
  {dd5f9d89-c98d-442c-90b8-252538b5f5d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {39fd9625-3f40-41d9-8017-e1a028d80160}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 WUC 0.32gpm at 140F Inlet Water Node, !- Name
  {5230651b-9f56-49b3-81d0-462ad20e44d4}, !- Inlet Port
  {9626a197-7447-480f-87ef-9280b15dbbca}; !- Outlet Port

OS:Connection,
  {5230651b-9f56-49b3-81d0-462ad20e44d4}, !- Handle
  {ac61acd5-0935-48e7-b2fc-2fdaf2cf0640}, !- Source Object
  5,                                      !- Outlet Port
  {39fd9625-3f40-41d9-8017-e1a028d80160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49dac19d-0acf-41b4-9523-7284e502a128}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 WUC 0.32gpm at 140F Outlet Water Node, !- Name
  {52417ef3-1c80-4bf8-bbe0-7cf5b39ec52d}, !- Inlet Port
  {a9cbdc43-88fe-4f9a-8f5e-9ab03f7f1128}; !- Outlet Port

OS:Connection,
  {9626a197-7447-480f-87ef-9280b15dbbca}, !- Handle
  {39fd9625-3f40-41d9-8017-e1a028d80160}, !- Source Object
  3,                                      !- Outlet Port
  {67b7b4c2-f669-464e-9803-1f88ca5032bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52417ef3-1c80-4bf8-bbe0-7cf5b39ec52d}, !- Handle
  {67b7b4c2-f669-464e-9803-1f88ca5032bc}, !- Source Object
  3,                                      !- Outlet Port
  {49dac19d-0acf-41b4-9523-7284e502a128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cbdc43-88fe-4f9a-8f5e-9ab03f7f1128}, !- Handle
  {49dac19d-0acf-41b4-9523-7284e502a128}, !- Source Object
  3,                                      !- Outlet Port
  {dd5f9d89-c98d-442c-90b8-252538b5f5d5}, !- Target Object
  5;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {29b8d6c2-6c7b-4832-b308-4433c2ed191e}, !- Handle
  SmallHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Handle
  SmallHotel HtgSetp,                     !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {2e26fa04-55b5-4058-8457-d5079f82b50d}, !- Default Day Schedule Name
  {350a3c77-5d4b-4563-bcf0-581d16af1027}, !- Summer Design Day Schedule Name
  {bd97c69a-d53e-4734-b16d-d393cf890cc8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e26fa04-55b5-4058-8457-d5079f82b50d}, !- Handle
  SmallHotel HtgSetp Default,             !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  13,                                     !- Hour 1
  22,                                     !- Minute 1
  21,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {bd97c69a-d53e-4734-b16d-d393cf890cc8}, !- Handle
  SmallHotel HtgSetp Winter Design Day,   !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {350a3c77-5d4b-4563-bcf0-581d16af1027}, !- Handle
  SmallHotel HtgSetp Summer Design Day,   !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}, !- Handle
  SmallHotel ClgSetp,                     !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {6c4f31bd-21f4-4b66-a7e5-11c5b053400b}, !- Default Day Schedule Name
  {bd07e72a-c2e2-458a-8357-fd0154925d6a}, !- Summer Design Day Schedule Name
  {a4a3ddfc-ce5e-4ac7-ba25-3d9dac3b30a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c4f31bd-21f4-4b66-a7e5-11c5b053400b}, !- Handle
  SmallHotel ClgSetp Default,             !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  13,                                     !- Hour 1
  22,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {a4a3ddfc-ce5e-4ac7-ba25-3d9dac3b30a7}, !- Handle
  SmallHotel ClgSetp Winter Design Day,   !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bd07e72a-c2e2-458a-8357-fd0154925d6a}, !- Handle
  SmallHotel ClgSetp Summer Design Day,   !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e89df600-2de4-492d-b079-2341727d9c9c}, !- Handle
  SmallHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f866956f-391e-4c28-80b3-8df0157f34bf}, !- Handle
  SmallHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcf659aa-6e82-4cb6-bcd5-e533f712a438}, !- Handle
  SmallHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83710d73-40a7-4e9f-8bab-236fe0278afd}, !- Handle
  SmallHotel Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac9440b5-00fb-4bb0-8d26-bb6bf4e46371}, !- Handle
  SmallHotel ElevatorCore - ComStock DOE Ref Pre-1980 Thermostat; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {358c8e73-ee13-4fd8-a536-cf8e11b1bc3a}, !- Handle
  SmallHotel Exercise - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50bf7b12-beb3-46b4-af31-198df3f9b146}, !- Handle
  SmallHotel Exercise - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bff0dc5-1dd7-45f5-a7c9-d709740cc3d7}, !- Handle
  SmallHotel Exercise - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2180e567-4934-4704-b972-4a784ec41e98}, !- Handle
  SmallHotel GuestLounge - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66b31575-15cd-4bf2-b609-e76de97a03a7}, !- Handle
  SmallHotel GuestLounge - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0de59b47-dce4-480a-b306-894aebdff2a8}, !- Handle
  SmallHotel GuestLounge - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf685be4-f5af-4140-aa10-329102f99495}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {653ea1ba-17fa-4473-9304-1aed90afa572}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c595f705-105b-47d7-8538-421353505b04}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {570ce707-adb3-4e48-8f64-a8949a9c622f}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {183c0374-7264-4b46-aa70-b893956de1a8}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52d54403-eae0-4519-b76c-1fbd97d1271f}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14222824-3f88-48b0-afc6-ae10eda12ff1}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebda9488-d185-4b41-9dfe-484d02215d32}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47d1b7b2-c29d-44f5-ada7-f5def602cc98}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09eb9ed9-45a8-4acd-bca9-86eee92cd776}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {658f7bc1-26bc-419c-aded-31c96b26392d}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62cec2be-658f-45b8-8338-7f149e1008de}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70fd7d35-d4ca-46d9-8859-c106c42f5a62}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ef64cd7-b699-48ac-b375-e6dae40ba6a9}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9da0140-f30f-4eb8-8c24-d0335871f7f5}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b0cee11-4cdf-4d2a-9e01-9021c500222b}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efd4ff97-3fab-40d6-a7cc-cc929f11b30f}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b20ca6e-1e05-4a7d-a4cd-30f90055ab02}, !- Handle
  SmallHotel Mechanical - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9df612f7-cf68-4c49-b2d7-f630551ac917}, !- Handle
  SmallHotel Mechanical - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b374c5f-d0f0-4f50-94d7-f31beec77255}, !- Handle
  SmallHotel Mechanical - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb823a1f-a9cb-41df-bf58-a151ee647311}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07d45ad7-18b8-44df-9406-74ed2f216990}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03feb4fa-1e98-42c8-900c-3cee52c9fb8e}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29119a06-ff50-440e-85fb-8e0e6284267e}, !- Handle
  SmallHotel Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d41b768-f142-46e3-b01d-b47d3a3494ef}, !- Handle
  SmallHotel Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86024438-63f5-4b00-8717-072fd38d01d7}, !- Handle
  SmallHotel Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a8dfee3-aac5-4861-bac5-c91d392d47a3}, !- Handle
  SmallHotel PublicRestroom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f0ad3a5-548e-4dfe-bc58-c2275d9b266f}, !- Handle
  SmallHotel PublicRestroom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b0fcd66-3809-4c6c-a8e9-56fe140493fb}, !- Handle
  SmallHotel PublicRestroom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d44f9c1e-b48d-4224-a8c7-8517c0900bbc}, !- Handle
  SmallHotel StaffLounge - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25005c8e-44d8-4a20-a969-a77c5e5fbabe}, !- Handle
  SmallHotel StaffLounge - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd15bcef-515e-44bc-be26-aa6611a1d3e1}, !- Handle
  SmallHotel StaffLounge - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Heating Setpoint Temperature Schedule Name
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3931fc7f-2377-448b-947d-ac3b4bc23c5a}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {8b60afab-1d63-4676-98e5-f62787c37d80}, !- Heating Setpoint Temperature Schedule Name
  {4f9fc549-f222-402a-b9f3-30988989b46f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8b60afab-1d63-4676-98e5-f62787c37d80}, !- Handle
  SmallHotel UnitHeater HtgSP Sch,        !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {6e0043f7-9aee-4930-912c-26d35258ccb5}, !- Default Day Schedule Name
  {19b8a278-857b-4237-b237-2c5e7d07878e}, !- Summer Design Day Schedule Name
  {271ebb9f-4305-4be6-9ec5-f95df90a1dc9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e0043f7-9aee-4930-912c-26d35258ccb5}, !- Handle
  SmallHotel UnitHeater HtgSP Sch Default, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  13,                                     !- Hour 1
  22,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6;                                   !- Value Until Time 2

OS:Schedule:Day,
  {271ebb9f-4305-4be6-9ec5-f95df90a1dc9}, !- Handle
  SmallHotel UnitHeater HtgSP Sch Winter Design Day, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {19b8a278-857b-4237-b237-2c5e7d07878e}, !- Handle
  SmallHotel UnitHeater HtgSP Sch Summer Design Day, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f9fc549-f222-402a-b9f3-30988989b46f}, !- Handle
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {a4abe3f8-47fc-44a4-87b0-4ace711393ba}, !- Default Day Schedule Name
  {8327ead9-d9d7-47b3-a681-a5b99289f740}, !- Summer Design Day Schedule Name
  {3439643a-b05d-4da1-9082-971533c498d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4abe3f8-47fc-44a4-87b0-4ace711393ba}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  13,                                     !- Hour 1
  22,                                     !- Minute 1
  40,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  40;                                     !- Value Until Time 2

OS:Schedule:Day,
  {3439643a-b05d-4da1-9082-971533c498d8}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8327ead9-d9d7-47b3-a681-a5b99289f740}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ae01c8b3-a80b-4867-82cf-5f97c9c90133}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {8b60afab-1d63-4676-98e5-f62787c37d80}, !- Heating Setpoint Temperature Schedule Name
  {4f9fc549-f222-402a-b9f3-30988989b46f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f6b0c39-30bc-4619-a555-17db8e213962}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {8b60afab-1d63-4676-98e5-f62787c37d80}, !- Heating Setpoint Temperature Schedule Name
  {4f9fc549-f222-402a-b9f3-30988989b46f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd600df7-a575-4f32-aa80-f94382018997}, !- Handle
  SmallHotel Storage - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {8b60afab-1d63-4676-98e5-f62787c37d80}, !- Heating Setpoint Temperature Schedule Name
  {4f9fc549-f222-402a-b9f3-30988989b46f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bacdf87-40b5-4dc6-9223-ac321be2bae3}, !- Handle
  SmallHotel Storage - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {8b60afab-1d63-4676-98e5-f62787c37d80}, !- Heating Setpoint Temperature Schedule Name
  {4f9fc549-f222-402a-b9f3-30988989b46f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69011da2-717c-4a7b-bd8b-2c0772a1332d}, !- Handle
  SmallHotel Storage - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {8b60afab-1d63-4676-98e5-f62787c37d80}, !- Heating Setpoint Temperature Schedule Name
  {4f9fc549-f222-402a-b9f3-30988989b46f}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {324f060d-91b8-4d5d-870c-ec073e6b99cd}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0927327c-077a-4379-b46c-933fa05f640a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00741724562964297,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.890069475557156,                      !- Plant Loop Volume {m3}
  {8d0f0770-3946-4d15-a0e7-23bc285780a6}, !- Plant Side Inlet Node Name
  {68037ca0-c0bc-4501-ace8-24c65418138c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {be57c935-d596-48d7-82db-58278492781b}, !- Demand Side Inlet Node Name
  {8e8b09be-5faf-4840-b3ae-4c5a334bcc57}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {42d51e33-a4ab-47b1-a8d4-be73c31dbbd7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c133e728-eb47-43e2-8214-81be47428352}, !- Demand Mixer Name
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Demand Splitter Name
  {4b9699e9-ce9d-405b-a020-ae515271fb89}, !- Supply Mixer Name
  {1644ce17-275b-4e15-a0a2-a71b1ceb479a}; !- Supply Splitter Name

OS:Node,
  {1d4b8b1f-86c9-4d29-b1a3-7240f79258b3}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {8d0f0770-3946-4d15-a0e7-23bc285780a6}, !- Inlet Port
  {b11fee9b-39b9-47eb-ab97-ce47284002b7}; !- Outlet Port

OS:Node,
  {0927327c-077a-4379-b46c-933fa05f640a}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {a359c47d-6ced-4f6b-a547-65d0d5e456aa}, !- Inlet Port
  {68037ca0-c0bc-4501-ace8-24c65418138c}; !- Outlet Port

OS:Node,
  {e3455d25-12b3-4c2b-bd00-f5699a27f3dc}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {1453f695-3b8a-443e-80ee-31ee101a64f4}, !- Inlet Port
  {cb07ec9f-4782-4198-9251-a941543d889b}; !- Outlet Port

OS:Connector:Mixer,
  {4b9699e9-ce9d-405b-a020-ae515271fb89}, !- Handle
  Connector Mixer 5,                      !- Name
  {06b87165-e369-4f2a-a019-83b02d5f3b1b}, !- Outlet Branch Name
  {95c3dabb-d6ae-4b8b-bb94-70c38bd5fa17}, !- Inlet Branch Name 1
  {4283fad2-69cb-4adf-a436-9b0941cef9fa}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1644ce17-275b-4e15-a0a2-a71b1ceb479a}, !- Handle
  Connector Splitter 5,                   !- Name
  {24360248-2e94-4677-b930-dc7e1c6782be}, !- Inlet Branch Name
  {1453f695-3b8a-443e-80ee-31ee101a64f4}, !- Outlet Branch Name 1
  {74952e3e-aea5-4b19-b155-e54d75b7c80d}; !- Outlet Branch Name 2

OS:Connection,
  {8d0f0770-3946-4d15-a0e7-23bc285780a6}, !- Handle
  {324f060d-91b8-4d5d-870c-ec073e6b99cd}, !- Source Object
  14,                                     !- Outlet Port
  {1d4b8b1f-86c9-4d29-b1a3-7240f79258b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1453f695-3b8a-443e-80ee-31ee101a64f4}, !- Handle
  {1644ce17-275b-4e15-a0a2-a71b1ceb479a}, !- Source Object
  3,                                      !- Outlet Port
  {e3455d25-12b3-4c2b-bd00-f5699a27f3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68037ca0-c0bc-4501-ace8-24c65418138c}, !- Handle
  {0927327c-077a-4379-b46c-933fa05f640a}, !- Source Object
  3,                                      !- Outlet Port
  {324f060d-91b8-4d5d-870c-ec073e6b99cd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8d2caef6-6aaa-4490-ab1f-a75a70d9c37a}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {be57c935-d596-48d7-82db-58278492781b}, !- Inlet Port
  {b468bee8-e6a1-4927-ae40-d975644dd33b}; !- Outlet Port

OS:Node,
  {f2bdfdfd-1198-498b-b8e6-b5805b075d08}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {5cbba747-500d-45d0-aae3-a1e8cbdb1b78}, !- Inlet Port
  {8e8b09be-5faf-4840-b3ae-4c5a334bcc57}; !- Outlet Port

OS:Node,
  {5df7a6de-13ce-446c-903f-d6355fedc81f}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {bc647584-33ee-40f6-ba6a-d942c4f05460}, !- Inlet Port
  {7102977b-b811-4c3d-bf0e-03386d12aabd}; !- Outlet Port

OS:Connector:Mixer,
  {c133e728-eb47-43e2-8214-81be47428352}, !- Handle
  Connector Mixer 6,                      !- Name
  {01858837-5002-4b44-806a-9aed37ffdc86}, !- Outlet Branch Name
  {f1dc33c9-0146-4dcf-9f41-1804b82c9b7e}, !- Inlet Branch Name 1
  {a9fe9a71-caf6-4c1f-af78-2f79a3098560}, !- Inlet Branch Name 2
  {9bee4e2f-6186-4dc1-a8a0-825bfb7169ad}, !- Inlet Branch Name 3
  {f76d7ec7-c025-4d65-a80f-2ee711c19847}, !- Inlet Branch Name 4
  {ea43b171-0f9f-4723-936f-c11cf3cd84bc}, !- Inlet Branch Name 5
  {84b26250-093d-47eb-b29a-c3aa506adb3d}, !- Inlet Branch Name 6
  {8b726b36-7b3b-49dc-bc80-151219317d78}, !- Inlet Branch Name 7
  {41dfbeab-5369-4293-864c-03b0807fd793}, !- Inlet Branch Name 8
  {3fd0c385-47f6-4b8a-a074-b3a7452d70b8}, !- Inlet Branch Name 9
  {5ca332b1-b5fe-45bc-b64d-b8d0c6258531}, !- Inlet Branch Name 10
  {8e12b632-bab6-405c-8b17-f701da9c8c65}, !- Inlet Branch Name 11
  {b7725f09-188a-415f-9e6f-cdd36bc9974b}, !- Inlet Branch Name 12
  {6aaeb212-16a2-4999-a84f-ab3df71d4f46}, !- Inlet Branch Name 13
  {78be312d-125b-4490-9929-87a70c651e16}, !- Inlet Branch Name 14
  {6e28cf7b-7afa-484e-9602-27999e60748e}, !- Inlet Branch Name 15
  {2e72fe58-4631-4f81-89ef-bcbda16655a8}, !- Inlet Branch Name 16
  {9160fbb6-c32f-432f-82db-b1f6345a4e70}, !- Inlet Branch Name 17
  {a95b72ad-0752-4f25-9d72-77595367b81f}, !- Inlet Branch Name 18
  {a78e28a8-4812-40d0-a416-8f6500b5ddc3}, !- Inlet Branch Name 19
  {480209d2-fedb-410a-b22c-d13004894715}, !- Inlet Branch Name 20
  {1ee4ec99-543f-44f1-a765-e4f582388a3c}, !- Inlet Branch Name 21
  {58808d75-744a-41ba-89a3-0834195a3f3b}, !- Inlet Branch Name 22
  {38b54e5f-95b3-4b6b-95c4-3b0a10e472ea}, !- Inlet Branch Name 23
  {91d6dac4-30cc-4108-84bc-17454c69d02f}, !- Inlet Branch Name 24
  {d13a310f-63a5-4d9c-b39b-4de74824b970}, !- Inlet Branch Name 25
  {4ef52d8d-5edb-4cd1-a922-03f3fcf2281e}, !- Inlet Branch Name 26
  {b04134e3-b0e0-4a43-9b7b-42edadc708af}, !- Inlet Branch Name 27
  {f1aedeea-8da3-4813-8c37-37b0cfe11a77}, !- Inlet Branch Name 28
  {90f7d0b9-f58b-41fc-8fc0-ba862ab78bb2}, !- Inlet Branch Name 29
  {b4a7d49e-2d02-4878-9688-89939f7dcc68}, !- Inlet Branch Name 30
  {5c0ca7da-9f77-4b19-926b-5f0f4e15476f}, !- Inlet Branch Name 31
  {9c309785-f3d3-4290-8613-bb3fbb885e05}, !- Inlet Branch Name 32
  {c903adcb-0c47-45ea-9e80-2bc374c73184}, !- Inlet Branch Name 33
  {956e9333-7dc0-48a4-a14f-9ca2a4567e88}, !- Inlet Branch Name 34
  {26d10cb8-4021-49cd-8a59-a4e4bc823386}, !- Inlet Branch Name 35
  {b1ae978f-cab1-480e-baf5-e92aa9d37c28}, !- Inlet Branch Name 36
  {466a2ac3-2ba4-4632-8e9a-d538dad1e779}, !- Inlet Branch Name 37
  {17ab0318-ce7a-4a6d-be2e-1220a9e50fd9}, !- Inlet Branch Name 38
  {2ba1f63b-07d9-4818-80ab-3d287f5a3ce2}, !- Inlet Branch Name 39
  {9071b53c-cfca-4f6e-b029-9139a4531e7f}, !- Inlet Branch Name 40
  {8aa64d9e-8278-4bfc-91b9-be545142b19e}, !- Inlet Branch Name 41
  {b56147b1-fe4c-42de-b5b7-26c3820fc005}, !- Inlet Branch Name 42
  {0521df84-20f3-4f60-ae5f-55a7e7ecb653}, !- Inlet Branch Name 43
  {74819120-ee50-4564-b040-f047c1a4d204}, !- Inlet Branch Name 44
  {9b28a2a8-0265-45f2-a3f6-c0f322284f21}, !- Inlet Branch Name 45
  {4f20124e-e120-44e1-a45e-b23a56dad0da}, !- Inlet Branch Name 46
  {668f56e6-fb4d-4731-9b44-9902bb0acdd8}, !- Inlet Branch Name 47
  {c326fade-c63c-40e2-8288-58e44438705c}, !- Inlet Branch Name 48
  {8cb7818e-4dfa-4da3-b19f-3e40f5769ba9}; !- Inlet Branch Name 49

OS:Connector:Splitter,
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Handle
  Connector Splitter 6,                   !- Name
  {51783b03-f4ce-40db-abc8-0933137cf9cc}, !- Inlet Branch Name
  {bc647584-33ee-40f6-ba6a-d942c4f05460}, !- Outlet Branch Name 1
  {eaa353e9-1413-4866-81a8-51ba19bc8cdc}, !- Outlet Branch Name 2
  {343782e1-303d-4b61-b07a-99f0aed57bbc}, !- Outlet Branch Name 3
  {75d1a247-1a7b-497c-9ceb-4f08a882220c}, !- Outlet Branch Name 4
  {d359b128-7ab2-490a-925d-3b1ff01b55ba}, !- Outlet Branch Name 5
  {8488585e-58a4-4a36-b76f-8dfb9cbde614}, !- Outlet Branch Name 6
  {4127b15c-46ad-4c94-b190-71e132024cf1}, !- Outlet Branch Name 7
  {f8c0ae5d-9228-4319-a5c1-054427647121}, !- Outlet Branch Name 8
  {9423854d-d10e-4e19-8575-4d162c40bd16}, !- Outlet Branch Name 9
  {00b85951-96d5-463c-a911-0baf13758daa}, !- Outlet Branch Name 10
  {351f8f66-646a-4169-9d68-2ba79ec5b737}, !- Outlet Branch Name 11
  {ec52e3aa-d064-4423-b96e-4a3ac61297e0}, !- Outlet Branch Name 12
  {d16b45ed-894c-4360-afb1-22f20730a8ac}, !- Outlet Branch Name 13
  {00d9f12d-9800-45a3-8213-d18c63533a55}, !- Outlet Branch Name 14
  {1baddd18-dfcf-42e0-a0da-66b3dd531ab7}, !- Outlet Branch Name 15
  {dfbe4718-3df6-4177-a7cd-d38341e9350d}, !- Outlet Branch Name 16
  {336d7ebe-84a9-438a-bca5-dc8d965b6ad1}, !- Outlet Branch Name 17
  {25f59fb1-710f-4fcd-956a-a4ba6b5f0a9b}, !- Outlet Branch Name 18
  {6b31b7d8-1690-49ab-9c43-36e97a1b6eb0}, !- Outlet Branch Name 19
  {75222edf-4ef7-4151-9ae0-205707f2cd1b}, !- Outlet Branch Name 20
  {a60f66b4-6316-42e9-af6c-1d029ebe6074}, !- Outlet Branch Name 21
  {22140293-ecc6-4c01-8843-905a05e8aeb0}, !- Outlet Branch Name 22
  {50da8078-43d7-4320-aa79-ab9ced3a31fe}, !- Outlet Branch Name 23
  {4c2aabe3-25c4-4060-a74a-35a431ed90fa}, !- Outlet Branch Name 24
  {02a4706f-6528-43d2-895f-bafe46886cea}, !- Outlet Branch Name 25
  {ee51b261-8013-4bb3-be9b-8611a8cde129}, !- Outlet Branch Name 26
  {9755deeb-651a-45bf-bb7f-daeb4154511e}, !- Outlet Branch Name 27
  {f346b61f-4277-470c-88f9-156b811ca3c3}, !- Outlet Branch Name 28
  {ece4261c-5e3e-4650-8ed9-1b24eb1350bb}, !- Outlet Branch Name 29
  {d9d10bfa-3e26-4684-9a22-851c6ec22124}, !- Outlet Branch Name 30
  {9ef9a150-f701-47ce-8ba0-d57ccc807e98}, !- Outlet Branch Name 31
  {b2d08058-995f-4889-96cc-79d23fb8cdd3}, !- Outlet Branch Name 32
  {6b1cf5fa-30d5-4bbf-976b-88dee281f715}, !- Outlet Branch Name 33
  {a2d577fc-ecf9-42cc-84ef-4c47268fe2cf}, !- Outlet Branch Name 34
  {38747f14-db2d-442f-806e-678690367481}, !- Outlet Branch Name 35
  {1a6bfae0-063d-4e62-aad7-a05f4284cda1}, !- Outlet Branch Name 36
  {e0ce2b35-7f1d-4c95-aacd-f31d98a99ad4}, !- Outlet Branch Name 37
  {f72d6069-a88f-4d4f-aa90-d33919764a96}, !- Outlet Branch Name 38
  {22552011-b46e-4b7c-8260-f57560695065}, !- Outlet Branch Name 39
  {f1c81505-7da6-45d5-901e-a74593cfa155}, !- Outlet Branch Name 40
  {edc8f91d-7a60-4f08-a5f3-ef3e5a963cf8}, !- Outlet Branch Name 41
  {c51ca6b5-b378-4bc5-a7ed-78cad057d949}, !- Outlet Branch Name 42
  {245941a5-22e8-4868-8992-9e0e3a7b6bed}, !- Outlet Branch Name 43
  {d228a001-d6af-4e92-99bd-f443c6c327b4}, !- Outlet Branch Name 44
  {4679fdc0-1b26-44a7-aada-b288a1c2f88f}, !- Outlet Branch Name 45
  {995f291a-e6a5-4ff0-a9bc-9483195140ba}, !- Outlet Branch Name 46
  {66514f8c-37d9-4b0f-a655-0b108d2621f6}, !- Outlet Branch Name 47
  {698f1d84-2a21-4d61-843c-5c36a6a2d77d}, !- Outlet Branch Name 48
  {0aeb028b-0e36-4ca1-94bb-0d40380bd8c4}; !- Outlet Branch Name 49

OS:Connection,
  {be57c935-d596-48d7-82db-58278492781b}, !- Handle
  {324f060d-91b8-4d5d-870c-ec073e6b99cd}, !- Source Object
  17,                                     !- Outlet Port
  {8d2caef6-6aaa-4490-ab1f-a75a70d9c37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc647584-33ee-40f6-ba6a-d942c4f05460}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  3,                                      !- Outlet Port
  {5df7a6de-13ce-446c-903f-d6355fedc81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8b09be-5faf-4840-b3ae-4c5a334bcc57}, !- Handle
  {f2bdfdfd-1198-498b-b8e6-b5805b075d08}, !- Source Object
  3,                                      !- Outlet Port
  {324f060d-91b8-4d5d-870c-ec073e6b99cd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3b0e454e-5069-45f1-b185-12772cd63693}, !- Handle
  {324f060d-91b8-4d5d-870c-ec073e6b99cd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {42d51e33-a4ab-47b1-a8d4-be73c31dbbd7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {a0a7189a-e597-41fc-9c6b-0462df7c2a6b}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  {eb86dd44-5300-440f-ac05-16e1d42ed720}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb86dd44-5300-440f-ac05-16e1d42ed720}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {0dcac1df-5c94-45c2-859c-d72111fc1f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5011d24b-78cd-4ed2-a5bc-b4cdcf15541a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {a0a7189a-e597-41fc-9c6b-0462df7c2a6b}, !- Schedule Name
  {0927327c-077a-4379-b46c-933fa05f640a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {863aba0c-6272-4b52-ae7b-2bcd463dd161}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {b11fee9b-39b9-47eb-ab97-ce47284002b7}, !- Inlet Node Name
  {c85eba19-3319-4da3-b4fe-6695ef27b530}, !- Outlet Node Name
  0.00741724562964297,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1949.06756467635,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {562080be-eb82-44eb-9f56-2260f5be6052}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {c85eba19-3319-4da3-b4fe-6695ef27b530}, !- Inlet Port
  {24360248-2e94-4677-b930-dc7e1c6782be}; !- Outlet Port

OS:Connection,
  {b11fee9b-39b9-47eb-ab97-ce47284002b7}, !- Handle
  {1d4b8b1f-86c9-4d29-b1a3-7240f79258b3}, !- Source Object
  3,                                      !- Outlet Port
  {863aba0c-6272-4b52-ae7b-2bcd463dd161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85eba19-3319-4da3-b4fe-6695ef27b530}, !- Handle
  {863aba0c-6272-4b52-ae7b-2bcd463dd161}, !- Source Object
  3,                                      !- Outlet Port
  {562080be-eb82-44eb-9f56-2260f5be6052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24360248-2e94-4677-b930-dc7e1c6782be}, !- Handle
  {562080be-eb82-44eb-9f56-2260f5be6052}, !- Source Object
  3,                                      !- Outlet Port
  {1644ce17-275b-4e15-a0a2-a71b1ceb479a}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {31e9e42b-ca68-4194-965d-e092cbdb17c7}, !- Handle
  Boiler 1132kBtu/hr 0.74 Thermal Eff 1125kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  339107.56949252,                        !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {ba35ec9e-7cf6-4be0-8660-2373ebaa1317}, !- Normalized Boiler Efficiency Curve Name
  0.00741724562964297,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {cb07ec9f-4782-4198-9251-a941543d889b}, !- Boiler Water Inlet Node Name
  {af6f6e47-74e6-43e7-88c2-b095b3c48ba2}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {d2bed3d3-14a2-4e86-91b7-0eb875db57af}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {af6f6e47-74e6-43e7-88c2-b095b3c48ba2}, !- Inlet Port
  {95c3dabb-d6ae-4b8b-bb94-70c38bd5fa17}; !- Outlet Port

OS:Connection,
  {cb07ec9f-4782-4198-9251-a941543d889b}, !- Handle
  {e3455d25-12b3-4c2b-bd00-f5699a27f3dc}, !- Source Object
  3,                                      !- Outlet Port
  {31e9e42b-ca68-4194-965d-e092cbdb17c7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {af6f6e47-74e6-43e7-88c2-b095b3c48ba2}, !- Handle
  {31e9e42b-ca68-4194-965d-e092cbdb17c7}, !- Source Object
  12,                                     !- Outlet Port
  {d2bed3d3-14a2-4e86-91b7-0eb875db57af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c3dabb-d6ae-4b8b-bb94-70c38bd5fa17}, !- Handle
  {d2bed3d3-14a2-4e86-91b7-0eb875db57af}, !- Source Object
  3,                                      !- Outlet Port
  {4b9699e9-ce9d-405b-a020-ae515271fb89}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e093eda1-898a-414f-9c47-70f645fbd219}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {d6d8542b-433c-4094-a6b4-781b05064548}, !- Inlet Node Name
  {7707b4ba-ef6c-4a34-a32e-1a8ec94e460d}; !- Outlet Node Name

OS:Node,
  {42390b2e-d1ce-405c-981f-772e69318561}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {74952e3e-aea5-4b19-b155-e54d75b7c80d}, !- Inlet Port
  {d6d8542b-433c-4094-a6b4-781b05064548}; !- Outlet Port

OS:Connection,
  {74952e3e-aea5-4b19-b155-e54d75b7c80d}, !- Handle
  {1644ce17-275b-4e15-a0a2-a71b1ceb479a}, !- Source Object
  4,                                      !- Outlet Port
  {42390b2e-d1ce-405c-981f-772e69318561}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9149cb1-0d8e-4065-8c32-6dc30254c115}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {7707b4ba-ef6c-4a34-a32e-1a8ec94e460d}, !- Inlet Port
  {4283fad2-69cb-4adf-a436-9b0941cef9fa}; !- Outlet Port

OS:Connection,
  {d6d8542b-433c-4094-a6b4-781b05064548}, !- Handle
  {42390b2e-d1ce-405c-981f-772e69318561}, !- Source Object
  3,                                      !- Outlet Port
  {e093eda1-898a-414f-9c47-70f645fbd219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7707b4ba-ef6c-4a34-a32e-1a8ec94e460d}, !- Handle
  {e093eda1-898a-414f-9c47-70f645fbd219}, !- Source Object
  3,                                      !- Outlet Port
  {e9149cb1-0d8e-4065-8c32-6dc30254c115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4283fad2-69cb-4adf-a436-9b0941cef9fa}, !- Handle
  {e9149cb1-0d8e-4065-8c32-6dc30254c115}, !- Source Object
  3,                                      !- Outlet Port
  {4b9699e9-ce9d-405b-a020-ae515271fb89}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e58e875b-5b86-414a-aa65-474822635427}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7102977b-b811-4c3d-bf0e-03386d12aabd}, !- Inlet Node Name
  {cde415e8-2235-49a6-8518-00f821bdda01}; !- Outlet Node Name

OS:Node,
  {6159d96d-7bc4-4a55-9b68-9df4733f5498}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {cde415e8-2235-49a6-8518-00f821bdda01}, !- Inlet Port
  {f1dc33c9-0146-4dcf-9f41-1804b82c9b7e}; !- Outlet Port

OS:Connection,
  {7102977b-b811-4c3d-bf0e-03386d12aabd}, !- Handle
  {5df7a6de-13ce-446c-903f-d6355fedc81f}, !- Source Object
  3,                                      !- Outlet Port
  {e58e875b-5b86-414a-aa65-474822635427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde415e8-2235-49a6-8518-00f821bdda01}, !- Handle
  {e58e875b-5b86-414a-aa65-474822635427}, !- Source Object
  3,                                      !- Outlet Port
  {6159d96d-7bc4-4a55-9b68-9df4733f5498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1dc33c9-0146-4dcf-9f41-1804b82c9b7e}, !- Handle
  {6159d96d-7bc4-4a55-9b68-9df4733f5498}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e2d565d-3ac0-4758-bd05-923a335bb585}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e68481d6-5682-413d-b0c3-b1d22363e323}, !- Inlet Node Name
  {a359c47d-6ced-4f6b-a547-65d0d5e456aa}; !- Outlet Node Name

OS:Node,
  {f494a2ca-a2d4-4b3a-a23b-762532ff8610}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {06b87165-e369-4f2a-a019-83b02d5f3b1b}, !- Inlet Port
  {e68481d6-5682-413d-b0c3-b1d22363e323}; !- Outlet Port

OS:Connection,
  {06b87165-e369-4f2a-a019-83b02d5f3b1b}, !- Handle
  {4b9699e9-ce9d-405b-a020-ae515271fb89}, !- Source Object
  2,                                      !- Outlet Port
  {f494a2ca-a2d4-4b3a-a23b-762532ff8610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
