  {e68481d6-5682-413d-b0c3-b1d22363e323}, !- Handle
  {f494a2ca-a2d4-4b3a-a23b-762532ff8610}, !- Source Object
  3,                                      !- Outlet Port
  {3e2d565d-3ac0-4758-bd05-923a335bb585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a359c47d-6ced-4f6b-a547-65d0d5e456aa}, !- Handle
  {3e2d565d-3ac0-4758-bd05-923a335bb585}, !- Source Object
  3,                                      !- Outlet Port
  {0927327c-077a-4379-b46c-933fa05f640a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0fc127cd-d4ab-4631-a9e2-07e4360e2c3f}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {b468bee8-e6a1-4927-ae40-d975644dd33b}, !- Inlet Node Name
  {ad0f142b-0ac2-4791-9fbf-a992fa5d20cb}; !- Outlet Node Name

OS:Node,
  {5e9cf907-d66a-4fdd-96d1-8f39ce749100}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {ad0f142b-0ac2-4791-9fbf-a992fa5d20cb}, !- Inlet Port
  {51783b03-f4ce-40db-abc8-0933137cf9cc}; !- Outlet Port

OS:Connection,
  {b468bee8-e6a1-4927-ae40-d975644dd33b}, !- Handle
  {8d2caef6-6aaa-4490-ab1f-a75a70d9c37a}, !- Source Object
  3,                                      !- Outlet Port
  {0fc127cd-d4ab-4631-a9e2-07e4360e2c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0f142b-0ac2-4791-9fbf-a992fa5d20cb}, !- Handle
  {0fc127cd-d4ab-4631-a9e2-07e4360e2c3f}, !- Source Object
  3,                                      !- Outlet Port
  {5e9cf907-d66a-4fdd-96d1-8f39ce749100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51783b03-f4ce-40db-abc8-0933137cf9cc}, !- Handle
  {5e9cf907-d66a-4fdd-96d1-8f39ce749100}, !- Source Object
  3,                                      !- Outlet Port
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7254f17b-8061-449f-9782-5ff7cc20d077}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {1d407988-4127-4dd5-9997-3b012eabb98f}, !- Inlet Node Name
  {5cbba747-500d-45d0-aae3-a1e8cbdb1b78}; !- Outlet Node Name

OS:Node,
  {ed71327b-f84e-40da-bcbd-e1e1237bffda}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {01858837-5002-4b44-806a-9aed37ffdc86}, !- Inlet Port
  {1d407988-4127-4dd5-9997-3b012eabb98f}; !- Outlet Port

OS:Connection,
  {01858837-5002-4b44-806a-9aed37ffdc86}, !- Handle
  {c133e728-eb47-43e2-8214-81be47428352}, !- Source Object
  2,                                      !- Outlet Port
  {ed71327b-f84e-40da-bcbd-e1e1237bffda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d407988-4127-4dd5-9997-3b012eabb98f}, !- Handle
  {ed71327b-f84e-40da-bcbd-e1e1237bffda}, !- Source Object
  3,                                      !- Outlet Port
  {7254f17b-8061-449f-9782-5ff7cc20d077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbba747-500d-45d0-aae3-a1e8cbdb1b78}, !- Handle
  {7254f17b-8061-449f-9782-5ff7cc20d077}, !- Source Object
  3,                                      !- Outlet Port
  {f2bdfdfd-1198-498b-b8e6-b5805b075d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {30c7dada-74d7-4ece-aa05-b25205d350a1}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.131939638258273,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0861397a-6777-4bfd-9000-87c4a25e19b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab14de50-c596-410e-8b36-c2c0332c1e2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0861397a-6777-4bfd-9000-87c4a25e19b2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab14de50-c596-410e-8b36-c2c0332c1e2c}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {7519314a-0661-475a-a4b0-f954a797d2b4}, !- Handle
  Hot Water Loop Water Htg Coil,          !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  126.135650611977,                       !- U-Factor Times Area Value {W/K}
  0.000111019409535659,                   !- Maximum Water Flow Rate {m3/s}
  {6a17b8e6-32ae-46b3-a846-4a44ff0fc45b}, !- Water Inlet Node Name
  {bf166e7b-7bbb-47c1-8e6d-ba0b6e65c1b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5075.6741806789,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1316c63e-6bc8-4c62-84e8-0bb5e262c912}, !- Handle
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Name
  {eaa353e9-1413-4866-81a8-51ba19bc8cdc}, !- Inlet Port
  {6a17b8e6-32ae-46b3-a846-4a44ff0fc45b}; !- Outlet Port

OS:Connection,
  {eaa353e9-1413-4866-81a8-51ba19bc8cdc}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  4,                                      !- Outlet Port
  {1316c63e-6bc8-4c62-84e8-0bb5e262c912}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c545a54-e984-4fc4-bb42-526f3997e56f}, !- Handle
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Name
  {bf166e7b-7bbb-47c1-8e6d-ba0b6e65c1b0}, !- Inlet Port
  {a9fe9a71-caf6-4c1f-af78-2f79a3098560}; !- Outlet Port

OS:Connection,
  {6a17b8e6-32ae-46b3-a846-4a44ff0fc45b}, !- Handle
  {1316c63e-6bc8-4c62-84e8-0bb5e262c912}, !- Source Object
  3,                                      !- Outlet Port
  {7519314a-0661-475a-a4b0-f954a797d2b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf166e7b-7bbb-47c1-8e6d-ba0b6e65c1b0}, !- Handle
  {7519314a-0661-475a-a4b0-f954a797d2b4}, !- Source Object
  6,                                      !- Outlet Port
  {7c545a54-e984-4fc4-bb42-526f3997e56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9fe9a71-caf6-4c1f-af78-2f79a3098560}, !- Handle
  {7c545a54-e984-4fc4-bb42-526f3997e56f}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {34237236-74f2-466f-b26f-d7134d66c40a}, !- Handle
  Hot Water Loop Water Htg Coil Controller, !- Name
  {7519314a-0661-475a-a4b0-f954a797d2b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a37127e9-f709-462d-a56b-139a7d765875}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Ground PTAC 1spd DX AC Clg Coil 8kBtu/hr 8.8EER 9kBtu/hr 8.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  2440.89273768025,                       !- Rated Total Cooling Capacity {W}
  0.800971702051514,                      !- Rated Sensible Heat Ratio
  3.008735894269,                         !- Rated COP {W/W}
  0.131939638258273,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b125d4f1-bc49-4283-be25-5c533c235fa9}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {de2a685f-2c03-4cc2-937a-b91451211ace}, !- Air Inlet Node Name
  {72c92c14-a74b-468a-824f-6db858e72349}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.131939638258273,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.131939638258273,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.131939638258273,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.010463391875356,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.010463391875356,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.010463391875356,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {30c7dada-74d7-4ece-aa05-b25205d350a1}, !- Supply Air Fan Name
  {7519314a-0661-475a-a4b0-f954a797d2b4}, !- Heating Coil Name
  {a37127e9-f709-462d-a56b-139a7d765875}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {54605615-9d78-452f-b0fb-147aeb1c73c3}, !- Handle
  Always Off Discrete,                    !- Name
  {02268821-30a4-4744-9b53-d589896ac017}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {02268821-30a4-4744-9b53-d589896ac017}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {bafa0d68-5e3e-4a6b-b132-7543403ee308}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Ground PTAC Inlet Air Node, !- Name
  {b20670a6-5e4a-4ff8-b089-46a483f5dec6}, !- Inlet Port
  {de2a685f-2c03-4cc2-937a-b91451211ace}; !- Outlet Port

OS:Connection,
  {b20670a6-5e4a-4ff8-b089-46a483f5dec6}, !- Handle
  {a76d3a63-cf6c-412a-ad43-c11717e51487}, !- Source Object
  2,                                      !- Outlet Port
  {bafa0d68-5e3e-4a6b-b132-7543403ee308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2a685f-2c03-4cc2-937a-b91451211ace}, !- Handle
  {bafa0d68-5e3e-4a6b-b132-7543403ee308}, !- Source Object
  3,                                      !- Outlet Port
  {b125d4f1-bc49-4283-be25-5c533c235fa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02b0d10c-f5db-43d8-801b-bbd46de1781b}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Ground PTAC Outlet Air Node, !- Name
  {72c92c14-a74b-468a-824f-6db858e72349}, !- Inlet Port
  {42fc4cbc-b983-4f4d-ad3f-8fc222db65bf}; !- Outlet Port

OS:Connection,
  {42fc4cbc-b983-4f4d-ad3f-8fc222db65bf}, !- Handle
  {02b0d10c-f5db-43d8-801b-bbd46de1781b}, !- Source Object
  3,                                      !- Outlet Port
  {c6751409-a418-4acd-ab4b-a9ba1a577776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c92c14-a74b-468a-824f-6db858e72349}, !- Handle
  {b125d4f1-bc49-4283-be25-5c533c235fa9}, !- Source Object
  4,                                      !- Outlet Port
  {02b0d10c-f5db-43d8-801b-bbd46de1781b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {30059362-0e78-4044-8bc7-c1345e1a2a70}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.12137265097117,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d5468d0-0438-4b88-a7ca-cacf357a4488}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f56e1de1-08b9-4915-81b4-1939e667615f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9d5468d0-0438-4b88-a7ca-cacf357a4488}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f56e1de1-08b9-4915-81b4-1939e667615f}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {eab27580-b30e-4b94-88e1-19fcc1a53e2a}, !- Handle
  Hot Water Loop Water Htg Coil 1,        !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  116.669253355232,                       !- U-Factor Times Area Value {W/K}
  0.000102976529224116,                   !- Maximum Water Flow Rate {m3/s}
  {2630fc38-d5d5-45a9-8a54-593c3e94cc52}, !- Water Inlet Node Name
  {de4c3113-c4f1-4511-ab96-02cc5d8531ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4707.96334429151,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06e35845-0637-431f-9aec-1bb9135f4f97}, !- Handle
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Name
  {343782e1-303d-4b61-b07a-99f0aed57bbc}, !- Inlet Port
  {2630fc38-d5d5-45a9-8a54-593c3e94cc52}; !- Outlet Port

OS:Connection,
  {343782e1-303d-4b61-b07a-99f0aed57bbc}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  5,                                      !- Outlet Port
  {06e35845-0637-431f-9aec-1bb9135f4f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {354898dc-bfa7-4f22-ae0d-e029cf33b2bc}, !- Handle
  Hot Water Loop Water Htg Coil 1 Outlet Water Node, !- Name
  {de4c3113-c4f1-4511-ab96-02cc5d8531ed}, !- Inlet Port
  {9bee4e2f-6186-4dc1-a8a0-825bfb7169ad}; !- Outlet Port

OS:Connection,
  {2630fc38-d5d5-45a9-8a54-593c3e94cc52}, !- Handle
  {06e35845-0637-431f-9aec-1bb9135f4f97}, !- Source Object
  3,                                      !- Outlet Port
  {eab27580-b30e-4b94-88e1-19fcc1a53e2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de4c3113-c4f1-4511-ab96-02cc5d8531ed}, !- Handle
  {eab27580-b30e-4b94-88e1-19fcc1a53e2a}, !- Source Object
  6,                                      !- Outlet Port
  {354898dc-bfa7-4f22-ae0d-e029cf33b2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bee4e2f-6186-4dc1-a8a0-825bfb7169ad}, !- Handle
  {354898dc-bfa7-4f22-ae0d-e029cf33b2bc}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1fead102-ef87-4e7d-859c-ee594d5a15e5}, !- Handle
  Hot Water Loop Water Htg Coil 1 Controller, !- Name
  {eab27580-b30e-4b94-88e1-19fcc1a53e2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {3743d5bb-3bf6-47f9-a305-42b40fb05923}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Ground PTAC 1spd DX AC Clg Coil 7kBtu/hr 8.8EER 8kBtu/hr 8.7EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  2251.39904598206,                       !- Rated Total Cooling Capacity {W}
  0.800095525814851,                      !- Rated Sensible Heat Ratio
  3.03474454866536,                       !- Rated COP {W/W}
  0.12137265097117,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ea7de15c-ed62-4086-8c76-e59d820c6ab0}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {5dab5aee-a856-4ab2-9242-17e9b288fca3}, !- Air Inlet Node Name
  {c69c25ae-660c-43de-9f50-287e05f9363f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.12137265097117,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.12137265097117,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.12137265097117,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.010463391875356,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.010463391875356,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.010463391875356,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {30059362-0e78-4044-8bc7-c1345e1a2a70}, !- Supply Air Fan Name
  {eab27580-b30e-4b94-88e1-19fcc1a53e2a}, !- Heating Coil Name
  {3743d5bb-3bf6-47f9-a305-42b40fb05923}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b5cc41cf-bf38-4801-adba-fd7e87c111f9}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Ground PTAC Inlet Air Node, !- Name
  {6fc9c1d0-f32b-4805-a451-5e816a8625e1}, !- Inlet Port
  {5dab5aee-a856-4ab2-9242-17e9b288fca3}; !- Outlet Port

OS:Connection,
  {6fc9c1d0-f32b-4805-a451-5e816a8625e1}, !- Handle
  {91dc62a8-d444-4f09-8c9a-7e24b224797f}, !- Source Object
  2,                                      !- Outlet Port
  {b5cc41cf-bf38-4801-adba-fd7e87c111f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dab5aee-a856-4ab2-9242-17e9b288fca3}, !- Handle
  {b5cc41cf-bf38-4801-adba-fd7e87c111f9}, !- Source Object
  3,                                      !- Outlet Port
  {ea7de15c-ed62-4086-8c76-e59d820c6ab0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96be808d-4e74-41aa-8923-c3b51a1298f8}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Ground PTAC Outlet Air Node, !- Name
  {c69c25ae-660c-43de-9f50-287e05f9363f}, !- Inlet Port
  {fc67989d-7ac1-41f4-b0d8-53b737cdf76a}; !- Outlet Port

OS:Connection,
  {fc67989d-7ac1-41f4-b0d8-53b737cdf76a}, !- Handle
  {96be808d-4e74-41aa-8923-c3b51a1298f8}, !- Source Object
  3,                                      !- Outlet Port
  {ae3c7759-0681-4bcb-90b9-17ac40893ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69c25ae-660c-43de-9f50-287e05f9363f}, !- Handle
  {ea7de15c-ed62-4086-8c76-e59d820c6ab0}, !- Source Object
  4,                                      !- Outlet Port
  {96be808d-4e74-41aa-8923-c3b51a1298f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d3b77c16-9cc6-4413-9119-75f1d4d66de8}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.494383373031704,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78e257a0-512c-4859-bb76-adb76c96b301}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3edacd7-2af8-4663-8659-8ed5139b3718}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {78e257a0-512c-4859-bb76-adb76c96b301}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3edacd7-2af8-4663-8659-8ed5139b3718}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {baf3742f-f6ac-4287-93cf-504d5dc7b7fe}, !- Handle
  Hot Water Loop Water Htg Coil 2,        !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  482.752298076244,                       !- U-Factor Times Area Value {W/K}
  0.000429435768337809,                   !- Maximum Water Flow Rate {m3/s}
  {391bdc6d-b845-4703-a973-863d583c1295}, !- Water Inlet Node Name
  {3ed89d55-093a-4d5f-93d2-29ea31d891e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  19633.2880054826,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f65cade9-ab4d-4abd-bd8a-68b68029f278}, !- Handle
  Hot Water Loop Water Htg Coil 2 Inlet Water Node, !- Name
  {75d1a247-1a7b-497c-9ceb-4f08a882220c}, !- Inlet Port
  {391bdc6d-b845-4703-a973-863d583c1295}; !- Outlet Port

OS:Connection,
  {75d1a247-1a7b-497c-9ceb-4f08a882220c}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  6,                                      !- Outlet Port
  {f65cade9-ab4d-4abd-bd8a-68b68029f278}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ea830ff-6fcf-40d5-a70d-1e231af6a368}, !- Handle
  Hot Water Loop Water Htg Coil 2 Outlet Water Node, !- Name
  {3ed89d55-093a-4d5f-93d2-29ea31d891e2}, !- Inlet Port
  {f76d7ec7-c025-4d65-a80f-2ee711c19847}; !- Outlet Port

OS:Connection,
  {391bdc6d-b845-4703-a973-863d583c1295}, !- Handle
  {f65cade9-ab4d-4abd-bd8a-68b68029f278}, !- Source Object
  3,                                      !- Outlet Port
  {baf3742f-f6ac-4287-93cf-504d5dc7b7fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ed89d55-093a-4d5f-93d2-29ea31d891e2}, !- Handle
  {baf3742f-f6ac-4287-93cf-504d5dc7b7fe}, !- Source Object
  6,                                      !- Outlet Port
  {2ea830ff-6fcf-40d5-a70d-1e231af6a368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76d7ec7-c025-4d65-a80f-2ee711c19847}, !- Handle
  {2ea830ff-6fcf-40d5-a70d-1e231af6a368}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b565b4d6-3a77-468d-a7d6-17276b049856}, !- Handle
  Hot Water Loop Water Htg Coil 2 Controller, !- Name
  {baf3742f-f6ac-4287-93cf-504d5dc7b7fe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {adb011de-40c6-426a-8409-d571c9e8455e}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground PTAC 1spd DX AC Clg Coil 26kBtu/hr 7.6EER 30kBtu/hr 7.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  9570.18117409596,                       !- Rated Total Cooling Capacity {W}
  0.78939501024443,                       !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  0.494383373031704,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {68d6fa73-8863-4a6a-af88-cdf713d7ad17}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {cba23bfe-fb6d-4d46-bf32-b13a792dc415}, !- Air Inlet Node Name
  {55f49acc-7704-43f6-a379-7173e84c0473}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.494383373031704,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.494383373031704,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.494383373031704,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0524935395653718,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0524935395653718,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0524935395653718,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d3b77c16-9cc6-4413-9119-75f1d4d66de8}, !- Supply Air Fan Name
  {baf3742f-f6ac-4287-93cf-504d5dc7b7fe}, !- Heating Coil Name
  {adb011de-40c6-426a-8409-d571c9e8455e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {596eb36c-c845-40ab-bffa-5a98e83e6cf1}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground PTAC Inlet Air Node, !- Name
  {4c517b6b-53b7-4759-9072-5de580f7316c}, !- Inlet Port
  {cba23bfe-fb6d-4d46-bf32-b13a792dc415}; !- Outlet Port

OS:Connection,
  {4c517b6b-53b7-4759-9072-5de580f7316c}, !- Handle
  {5d3974c5-6c03-42f0-90ee-54a699716c88}, !- Source Object
  2,                                      !- Outlet Port
  {596eb36c-c845-40ab-bffa-5a98e83e6cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba23bfe-fb6d-4d46-bf32-b13a792dc415}, !- Handle
  {596eb36c-c845-40ab-bffa-5a98e83e6cf1}, !- Source Object
  3,                                      !- Outlet Port
  {68d6fa73-8863-4a6a-af88-cdf713d7ad17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {662e4a4e-f87d-4603-931f-9374cd4d673e}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground PTAC Outlet Air Node, !- Name
  {55f49acc-7704-43f6-a379-7173e84c0473}, !- Inlet Port
  {115b65ed-55c0-46b7-85e0-c656adf50980}; !- Outlet Port

OS:Connection,
  {115b65ed-55c0-46b7-85e0-c656adf50980}, !- Handle
  {662e4a4e-f87d-4603-931f-9374cd4d673e}, !- Source Object
  3,                                      !- Outlet Port
  {337018cf-5f21-477a-9e0b-356f02ce3577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f49acc-7704-43f6-a379-7173e84c0473}, !- Handle
  {68d6fa73-8863-4a6a-af88-cdf713d7ad17}, !- Source Object
  4,                                      !- Outlet Port
  {662e4a4e-f87d-4603-931f-9374cd4d673e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {be368545-6b8f-476e-ade0-a1119d95d74b}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0880141156000892,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf0276b0-b374-4d22-a887-ed21c438b8a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c2e242b8-b4ec-416a-8390-d5b38eded738}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf0276b0-b374-4d22-a887-ed21c438b8a9}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c2e242b8-b4ec-416a-8390-d5b38eded738}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {b43ecaad-3f0c-4e88-b96a-b71d4d868ba4}, !- Handle
  Hot Water Loop Water Htg Coil 3,        !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  85.7095324813781,                       !- U-Factor Times Area Value {W/K}
  7.61418062060699e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f0080f5c-b7a8-4a1a-91ec-5621c1fa33dd}, !- Water Inlet Node Name
  {14d3d869-9474-4706-bbea-c82009555c52}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3481.11200957407,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6a75e31-58f7-4c1b-a26b-3ad32b7bf457}, !- Handle
  Hot Water Loop Water Htg Coil 3 Inlet Water Node, !- Name
  {d359b128-7ab2-490a-925d-3b1ff01b55ba}, !- Inlet Port
  {f0080f5c-b7a8-4a1a-91ec-5621c1fa33dd}; !- Outlet Port

OS:Connection,
  {d359b128-7ab2-490a-925d-3b1ff01b55ba}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  7,                                      !- Outlet Port
  {b6a75e31-58f7-4c1b-a26b-3ad32b7bf457}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79880934-3a00-48e2-9a25-179b17003c66}, !- Handle
  Hot Water Loop Water Htg Coil 3 Outlet Water Node, !- Name
  {14d3d869-9474-4706-bbea-c82009555c52}, !- Inlet Port
  {ea43b171-0f9f-4723-936f-c11cf3cd84bc}; !- Outlet Port

OS:Connection,
  {f0080f5c-b7a8-4a1a-91ec-5621c1fa33dd}, !- Handle
  {b6a75e31-58f7-4c1b-a26b-3ad32b7bf457}, !- Source Object
  3,                                      !- Outlet Port
  {b43ecaad-3f0c-4e88-b96a-b71d4d868ba4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14d3d869-9474-4706-bbea-c82009555c52}, !- Handle
  {b43ecaad-3f0c-4e88-b96a-b71d4d868ba4}, !- Source Object
  6,                                      !- Outlet Port
  {79880934-3a00-48e2-9a25-179b17003c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea43b171-0f9f-4723-936f-c11cf3cd84bc}, !- Handle
  {79880934-3a00-48e2-9a25-179b17003c66}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {18a627d7-235c-4229-b9af-56e0a688c5eb}, !- Handle
  Hot Water Loop Water Htg Coil 3 Controller, !- Name
  {b43ecaad-3f0c-4e88-b96a-b71d4d868ba4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {62004583-e608-4b1e-a7bb-b11657df1802}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground PTAC 1spd DX AC Clg Coil 5kBtu/hr 8.9EER 5kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1760.56775425734,                       !- Rated Total Cooling Capacity {W}
  0.776250663598061,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0880141156000892,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {195c799c-0993-4b66-b1fb-38108974793c}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {dba08e64-47a7-4003-8e5e-6bb365c4a469}, !- Air Inlet Node Name
  {cfce807d-a7f6-449a-9d6b-e7ed70bcffc6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0880141156000892,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0880141156000892,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0880141156000892,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0090259948512,                        !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0090259948512,                        !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0090259948512,                        !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {be368545-6b8f-476e-ade0-a1119d95d74b}, !- Supply Air Fan Name
  {b43ecaad-3f0c-4e88-b96a-b71d4d868ba4}, !- Heating Coil Name
  {62004583-e608-4b1e-a7bb-b11657df1802}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {77f1acd5-2fc5-4005-8b6b-f8ab57cf07be}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground PTAC Inlet Air Node, !- Name
  {402212a2-cf3d-4b11-903b-a7609549dce8}, !- Inlet Port
  {dba08e64-47a7-4003-8e5e-6bb365c4a469}; !- Outlet Port

OS:Connection,
  {402212a2-cf3d-4b11-903b-a7609549dce8}, !- Handle
  {61a75ba2-ea6e-4b14-b91f-8d3710683906}, !- Source Object
  2,                                      !- Outlet Port
  {77f1acd5-2fc5-4005-8b6b-f8ab57cf07be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba08e64-47a7-4003-8e5e-6bb365c4a469}, !- Handle
  {77f1acd5-2fc5-4005-8b6b-f8ab57cf07be}, !- Source Object
  3,                                      !- Outlet Port
  {195c799c-0993-4b66-b1fb-38108974793c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be9607c5-68d9-49fc-9d59-5145f9c52df5}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground PTAC Outlet Air Node, !- Name
  {cfce807d-a7f6-449a-9d6b-e7ed70bcffc6}, !- Inlet Port
  {8dbc69ce-f4f4-4b31-9097-b1d362ebff6c}; !- Outlet Port

OS:Connection,
  {8dbc69ce-f4f4-4b31-9097-b1d362ebff6c}, !- Handle
  {be9607c5-68d9-49fc-9d59-5145f9c52df5}, !- Source Object
  3,                                      !- Outlet Port
  {c266ec4c-1685-4153-bd5a-123fb9bef4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfce807d-a7f6-449a-9d6b-e7ed70bcffc6}, !- Handle
  {195c799c-0993-4b66-b1fb-38108974793c}, !- Source Object
  4,                                      !- Outlet Port
  {be9607c5-68d9-49fc-9d59-5145f9c52df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a30e3d88-d4a3-4eb1-932b-1766127e91f3}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.169597898500473,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8ce134c-f52d-43e1-b1c0-58f50be65cac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {44707d27-3e92-438e-b867-4a336efa738a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8ce134c-f52d-43e1-b1c0-58f50be65cac}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44707d27-3e92-438e-b867-4a336efa738a}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {4adb92f8-0850-4870-ab8d-5481b6b25b8b}, !- Handle
  Hot Water Loop Water Htg Coil 4,        !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  173.119570073611,                       !- U-Factor Times Area Value {W/K}
  0.000158077483710216,                   !- Maximum Water Flow Rate {m3/s}
  {8215c542-29c7-46a1-8f59-495b3049077d}, !- Water Inlet Node Name
  {c1ce3d5e-985e-45a7-bfcc-d3fbac2be09a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7227.11286225061,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6647da60-4383-4eb7-b31e-587fb97e76b9}, !- Handle
  Hot Water Loop Water Htg Coil 4 Inlet Water Node, !- Name
  {8488585e-58a4-4a36-b76f-8dfb9cbde614}, !- Inlet Port
  {8215c542-29c7-46a1-8f59-495b3049077d}; !- Outlet Port

OS:Connection,
  {8488585e-58a4-4a36-b76f-8dfb9cbde614}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  8,                                      !- Outlet Port
  {6647da60-4383-4eb7-b31e-587fb97e76b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2ba26e1-86ad-499a-a8f5-2b8e872c800d}, !- Handle
  Hot Water Loop Water Htg Coil 4 Outlet Water Node, !- Name
  {c1ce3d5e-985e-45a7-bfcc-d3fbac2be09a}, !- Inlet Port
  {84b26250-093d-47eb-b29a-c3aa506adb3d}; !- Outlet Port

OS:Connection,
  {8215c542-29c7-46a1-8f59-495b3049077d}, !- Handle
  {6647da60-4383-4eb7-b31e-587fb97e76b9}, !- Source Object
  3,                                      !- Outlet Port
  {4adb92f8-0850-4870-ab8d-5481b6b25b8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1ce3d5e-985e-45a7-bfcc-d3fbac2be09a}, !- Handle
  {4adb92f8-0850-4870-ab8d-5481b6b25b8b}, !- Source Object
  6,                                      !- Outlet Port
  {f2ba26e1-86ad-499a-a8f5-2b8e872c800d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b26250-093d-47eb-b29a-c3aa506adb3d}, !- Handle
  {f2ba26e1-86ad-499a-a8f5-2b8e872c800d}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ea45aa93-cf68-451a-927f-4e05d523161c}, !- Handle
  Hot Water Loop Water Htg Coil 4 Controller, !- Name
  {4adb92f8-0850-4870-ab8d-5481b6b25b8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {81d5c047-5a12-43ec-b420-805f41e978cb}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.3EER 11kBtu/hr 8.2EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  3339.17367766818,                       !- Rated Total Cooling Capacity {W}
  0.782110249992948,                      !- Rated Sensible Heat Ratio
  2.86854205399719,                       !- Rated COP {W/W}
  0.169597898500473,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {07183186-7281-4053-a8f6-50e5b4b675bf}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {5c5d4ffb-fb06-4160-8d4d-d22a5902e08c}, !- Air Inlet Node Name
  {b4e5cc1f-bece-4dff-9cfa-07b1f87e4b5e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.169597898500473,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.169597898500473,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.169597898500473,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0286549311772985,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0286549311772985,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0286549311772985,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a30e3d88-d4a3-4eb1-932b-1766127e91f3}, !- Supply Air Fan Name
  {4adb92f8-0850-4870-ab8d-5481b6b25b8b}, !- Heating Coil Name
  {81d5c047-5a12-43ec-b420-805f41e978cb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {057eb83f-5983-422b-a1a5-6538239576e9}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground PTAC Inlet Air Node, !- Name
  {94aad8c8-e3d6-49ec-b149-b49e29dbed80}, !- Inlet Port
  {5c5d4ffb-fb06-4160-8d4d-d22a5902e08c}; !- Outlet Port

OS:Connection,
  {94aad8c8-e3d6-49ec-b149-b49e29dbed80}, !- Handle
  {b36fd014-b945-4685-90ff-ed6d7c7edf12}, !- Source Object
  2,                                      !- Outlet Port
  {057eb83f-5983-422b-a1a5-6538239576e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5d4ffb-fb06-4160-8d4d-d22a5902e08c}, !- Handle
  {057eb83f-5983-422b-a1a5-6538239576e9}, !- Source Object
  3,                                      !- Outlet Port
  {07183186-7281-4053-a8f6-50e5b4b675bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e36133e-a543-44ce-8344-b058cbcbe985}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground PTAC Outlet Air Node, !- Name
  {b4e5cc1f-bece-4dff-9cfa-07b1f87e4b5e}, !- Inlet Port
  {fd705ea5-4b81-4b13-864a-74ecf82a2e1b}; !- Outlet Port

OS:Connection,
  {fd705ea5-4b81-4b13-864a-74ecf82a2e1b}, !- Handle
  {2e36133e-a543-44ce-8344-b058cbcbe985}, !- Source Object
  3,                                      !- Outlet Port
  {239f24eb-e7a1-45a3-adf1-8845c6bf1d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e5cc1f-bece-4dff-9cfa-07b1f87e4b5e}, !- Handle
  {07183186-7281-4053-a8f6-50e5b4b675bf}, !- Source Object
  4,                                      !- Outlet Port
  {2e36133e-a543-44ce-8344-b058cbcbe985}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {337ebfc7-be2a-4208-ba19-28b874c96dd0}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0292937164792651,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5dd46a21-0ca1-497e-bea0-5b62fede16b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c018f41f-f0c1-43c1-9bdc-08d9273edc98}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5dd46a21-0ca1-497e-bea0-5b62fede16b5}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c018f41f-f0c1-43c1-9bdc-08d9273edc98}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {b378d0b4-be5e-4d3b-999d-1a6ad888ac36}, !- Handle
  Hot Water Loop Water Htg Coil 5,        !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  29.9333563214643,                       !- U-Factor Times Area Value {W/K}
  2.72854766081851e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d813f317-03cf-455a-983c-d081426991d1}, !- Water Inlet Node Name
  {cabf15b7-6475-4d6d-a43f-3d66c784d12c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1247.45924795429,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4845bfc8-a26a-4a8f-8319-ee7d06a3c138}, !- Handle
  Hot Water Loop Water Htg Coil 5 Inlet Water Node, !- Name
  {4127b15c-46ad-4c94-b190-71e132024cf1}, !- Inlet Port
  {d813f317-03cf-455a-983c-d081426991d1}; !- Outlet Port

OS:Connection,
  {4127b15c-46ad-4c94-b190-71e132024cf1}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  9,                                      !- Outlet Port
  {4845bfc8-a26a-4a8f-8319-ee7d06a3c138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12789253-0ce3-44f1-8bc9-1893b651c0ad}, !- Handle
  Hot Water Loop Water Htg Coil 5 Outlet Water Node, !- Name
  {cabf15b7-6475-4d6d-a43f-3d66c784d12c}, !- Inlet Port
  {8b726b36-7b3b-49dc-bc80-151219317d78}; !- Outlet Port

OS:Connection,
  {d813f317-03cf-455a-983c-d081426991d1}, !- Handle
  {4845bfc8-a26a-4a8f-8319-ee7d06a3c138}, !- Source Object
  3,                                      !- Outlet Port
  {b378d0b4-be5e-4d3b-999d-1a6ad888ac36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cabf15b7-6475-4d6d-a43f-3d66c784d12c}, !- Handle
  {b378d0b4-be5e-4d3b-999d-1a6ad888ac36}, !- Source Object
  6,                                      !- Outlet Port
  {12789253-0ce3-44f1-8bc9-1893b651c0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b726b36-7b3b-49dc-bc80-151219317d78}, !- Handle
  {12789253-0ce3-44f1-8bc9-1893b651c0ad}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {97248631-a735-4359-943b-adbbe04e501a}, !- Handle
  Hot Water Loop Water Htg Coil 5 Controller, !- Name
  {b378d0b4-be5e-4d3b-999d-1a6ad888ac36}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a42fee5c-ca7e-45f4-97e9-f0ce4a0c0d3c}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground PTAC 1spd DX AC Clg Coil 2kBtu/hr 8.9EER 2kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  641.736782799653,                       !- Rated Total Cooling Capacity {W}
  0.741811032920746,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0292937164792651,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {90c6a67b-1e3e-4ad0-b5dd-bf5c76a63a2a}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {bba93810-5d73-4f97-bfed-42c89e91035b}, !- Air Inlet Node Name
  {b3b31871-a375-43da-bb4b-7a028d66842a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0292937164792651,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0292937164792651,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0292937164792651,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00492706842421428,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00492706842421428,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00492706842421428,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {337ebfc7-be2a-4208-ba19-28b874c96dd0}, !- Supply Air Fan Name
  {b378d0b4-be5e-4d3b-999d-1a6ad888ac36}, !- Heating Coil Name
  {a42fee5c-ca7e-45f4-97e9-f0ce4a0c0d3c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ddffdeeb-b80a-4f96-858f-6fae8cf7366e}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground PTAC Inlet Air Node, !- Name
  {19ac04eb-7cfa-4b62-b107-ce52c6190ae0}, !- Inlet Port
  {bba93810-5d73-4f97-bfed-42c89e91035b}; !- Outlet Port

OS:Connection,
  {19ac04eb-7cfa-4b62-b107-ce52c6190ae0}, !- Handle
  {a6243f21-5ec1-41c6-8dc2-b6a81a7a59ea}, !- Source Object
  2,                                      !- Outlet Port
  {ddffdeeb-b80a-4f96-858f-6fae8cf7366e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba93810-5d73-4f97-bfed-42c89e91035b}, !- Handle
  {ddffdeeb-b80a-4f96-858f-6fae8cf7366e}, !- Source Object
  3,                                      !- Outlet Port
  {90c6a67b-1e3e-4ad0-b5dd-bf5c76a63a2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ddb4746-03f0-43d5-93bb-155a09cdcfc9}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground PTAC Outlet Air Node, !- Name
  {b3b31871-a375-43da-bb4b-7a028d66842a}, !- Inlet Port
  {0fbd9bb6-3d09-4e1a-a6c0-30fd8b165d3c}; !- Outlet Port

OS:Connection,
  {0fbd9bb6-3d09-4e1a-a6c0-30fd8b165d3c}, !- Handle
  {4ddb4746-03f0-43d5-93bb-155a09cdcfc9}, !- Source Object
  3,                                      !- Outlet Port
  {8d2319bf-0f4d-41f4-81b5-19f1252fcbd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b31871-a375-43da-bb4b-7a028d66842a}, !- Handle
  {90c6a67b-1e3e-4ad0-b5dd-bf5c76a63a2a}, !- Source Object
  4,                                      !- Outlet Port
  {4ddb4746-03f0-43d5-93bb-155a09cdcfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bd632dc2-1aad-4e77-b5b1-30794085733a}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.462852646199587,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4c4b235a-a0e8-4117-852f-935c0952a759}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b0b6f726-3888-45f8-8dfd-7c316995fee3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4c4b235a-a0e8-4117-852f-935c0952a759}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b0b6f726-3888-45f8-8dfd-7c316995fee3}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {717ba66a-0c6a-4231-aaaf-1f4f6c1dbfa7}, !- Handle
  Hot Water Loop Water Htg Coil 6,        !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  454.460825425027,                       !- U-Factor Times Area Value {W/K}
  0.000405437663306682,                   !- Maximum Water Flow Rate {m3/s}
  {4ad1b3a4-68f1-49b5-a3d4-f4b2d0d2634a}, !- Water Inlet Node Name
  {80cdc5eb-af6f-4e38-9dde-67be2cc01167}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18536.1234411855,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8e17fe20-1c6e-448a-a18c-4f012c46adb6}, !- Handle
  Hot Water Loop Water Htg Coil 6 Inlet Water Node, !- Name
  {f8c0ae5d-9228-4319-a5c1-054427647121}, !- Inlet Port
  {4ad1b3a4-68f1-49b5-a3d4-f4b2d0d2634a}; !- Outlet Port

OS:Connection,
  {f8c0ae5d-9228-4319-a5c1-054427647121}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  10,                                     !- Outlet Port
  {8e17fe20-1c6e-448a-a18c-4f012c46adb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a182d0b-dd8d-45f8-8638-301dc35968c0}, !- Handle
  Hot Water Loop Water Htg Coil 6 Outlet Water Node, !- Name
  {80cdc5eb-af6f-4e38-9dde-67be2cc01167}, !- Inlet Port
  {41dfbeab-5369-4293-864c-03b0807fd793}; !- Outlet Port

OS:Connection,
  {4ad1b3a4-68f1-49b5-a3d4-f4b2d0d2634a}, !- Handle
  {8e17fe20-1c6e-448a-a18c-4f012c46adb6}, !- Source Object
  3,                                      !- Outlet Port
  {717ba66a-0c6a-4231-aaaf-1f4f6c1dbfa7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80cdc5eb-af6f-4e38-9dde-67be2cc01167}, !- Handle
  {717ba66a-0c6a-4231-aaaf-1f4f6c1dbfa7}, !- Source Object
  6,                                      !- Outlet Port
  {1a182d0b-dd8d-45f8-8638-301dc35968c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41dfbeab-5369-4293-864c-03b0807fd793}, !- Handle
  {1a182d0b-dd8d-45f8-8638-301dc35968c0}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bec787ba-3177-4e80-a321-e3072de879fe}, !- Handle
  Hot Water Loop Water Htg Coil 6 Controller, !- Name
  {717ba66a-0c6a-4231-aaaf-1f4f6c1dbfa7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {1d9e15b6-06ad-4707-bb6c-5f4bd7bd42b5}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground PTAC 1spd DX AC Clg Coil 25kBtu/hr 7.6EER 28kBtu/hr 7.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  8906.11612565501,                       !- Rated Total Cooling Capacity {W}
  0.792290643982987,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  0.462852646199587,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86392cf3-4d1f-4ab0-84a4-a716c6d47650}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {c6dc71b2-5280-4260-8fca-dda6bf124a78}, !- Air Inlet Node Name
  {be708b3b-9e4a-4bdc-94b6-3aad54d9e02c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.462852646199587,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.462852646199587,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.462852646199587,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0524935395653717,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0524935395653717,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0524935395653717,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bd632dc2-1aad-4e77-b5b1-30794085733a}, !- Supply Air Fan Name
  {717ba66a-0c6a-4231-aaaf-1f4f6c1dbfa7}, !- Heating Coil Name
  {1d9e15b6-06ad-4707-bb6c-5f4bd7bd42b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ec32b8a5-9f67-44c5-b083-d825573ececd}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground PTAC Inlet Air Node, !- Name
  {a6d9c3a6-16f8-48cf-ab4a-79617186ea9a}, !- Inlet Port
  {c6dc71b2-5280-4260-8fca-dda6bf124a78}; !- Outlet Port

OS:Connection,
  {a6d9c3a6-16f8-48cf-ab4a-79617186ea9a}, !- Handle
  {0c51e82b-ce86-4ad7-988d-c7a90693df69}, !- Source Object
  2,                                      !- Outlet Port
  {ec32b8a5-9f67-44c5-b083-d825573ececd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6dc71b2-5280-4260-8fca-dda6bf124a78}, !- Handle
  {ec32b8a5-9f67-44c5-b083-d825573ececd}, !- Source Object
  3,                                      !- Outlet Port
  {86392cf3-4d1f-4ab0-84a4-a716c6d47650}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac9d843f-7ee6-4cb0-834d-0663b3847f7f}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground PTAC Outlet Air Node, !- Name
  {be708b3b-9e4a-4bdc-94b6-3aad54d9e02c}, !- Inlet Port
  {0eb52762-e699-4857-9894-42e10d4c54b7}; !- Outlet Port

OS:Connection,
  {0eb52762-e699-4857-9894-42e10d4c54b7}, !- Handle
  {ac9d843f-7ee6-4cb0-834d-0663b3847f7f}, !- Source Object
  3,                                      !- Outlet Port
  {34dd2ab0-9c7e-4f9d-adcc-7d67235659c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be708b3b-9e4a-4bdc-94b6-3aad54d9e02c}, !- Handle
  {86392cf3-4d1f-4ab0-84a4-a716c6d47650}, !- Source Object
  4,                                      !- Outlet Port
  {ac9d843f-7ee6-4cb0-834d-0663b3847f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4e75cea4-3bec-45bc-af29-9854b3527480}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0880770417444811,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {deb9cd20-018b-412c-9206-ba841d232976}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d94864a-a827-4555-bc4c-48f7d9c40acb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {deb9cd20-018b-412c-9206-ba841d232976}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d94864a-a827-4555-bc4c-48f7d9c40acb}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {abc54880-9a92-42fd-bd43-57c2294fc28d}, !- Handle
  Hot Water Loop Water Htg Coil 7,        !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  85.7658971145428,                       !- U-Factor Times Area Value {W/K}
  7.61897134717748e-05,                   !- Maximum Water Flow Rate {m3/s}
  {156fa1dc-a3f3-4f99-aef3-e344ed46b1a8}, !- Water Inlet Node Name
  {49a15624-7f35-496d-ba0d-e2e8e3b4b57d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3483.30227227337,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9dd60e93-b49f-4afa-aae7-34ae8d9566f3}, !- Handle
  Hot Water Loop Water Htg Coil 7 Inlet Water Node, !- Name
  {9423854d-d10e-4e19-8575-4d162c40bd16}, !- Inlet Port
  {156fa1dc-a3f3-4f99-aef3-e344ed46b1a8}; !- Outlet Port

OS:Connection,
  {9423854d-d10e-4e19-8575-4d162c40bd16}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  11,                                     !- Outlet Port
  {9dd60e93-b49f-4afa-aae7-34ae8d9566f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39cd163c-a737-4a05-b1b6-2481c869d061}, !- Handle
  Hot Water Loop Water Htg Coil 7 Outlet Water Node, !- Name
  {49a15624-7f35-496d-ba0d-e2e8e3b4b57d}, !- Inlet Port
  {3fd0c385-47f6-4b8a-a074-b3a7452d70b8}; !- Outlet Port

OS:Connection,
  {156fa1dc-a3f3-4f99-aef3-e344ed46b1a8}, !- Handle
  {9dd60e93-b49f-4afa-aae7-34ae8d9566f3}, !- Source Object
  3,                                      !- Outlet Port
  {abc54880-9a92-42fd-bd43-57c2294fc28d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49a15624-7f35-496d-ba0d-e2e8e3b4b57d}, !- Handle
  {abc54880-9a92-42fd-bd43-57c2294fc28d}, !- Source Object
  6,                                      !- Outlet Port
  {39cd163c-a737-4a05-b1b6-2481c869d061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd0c385-47f6-4b8a-a074-b3a7452d70b8}, !- Handle
  {39cd163c-a737-4a05-b1b6-2481c869d061}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da0b137f-7094-4483-9362-1ae1eefefebc}, !- Handle
  Hot Water Loop Water Htg Coil 7 Controller, !- Name
  {abc54880-9a92-42fd-bd43-57c2294fc28d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {f19a9f0d-dd61-421d-ba12-724cd8d6f8ae}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground PTAC 1spd DX AC Clg Coil 4kBtu/hr 8.9EER 5kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1803.87716764311,                       !- Rated Total Cooling Capacity {W}
  0.767158191074219,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0880770417444811,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {546070ee-aa07-4239-a01c-a543fc2e86ef}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {ef1a1c87-342f-440c-9f85-17d3f2707cba}, !- Air Inlet Node Name
  {7f6b4cfb-1a1b-4060-81a4-a8a93408ec6d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0880770417444811,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0880770417444811,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0880770417444811,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00902599485119999,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00902599485119999,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00902599485119999,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4e75cea4-3bec-45bc-af29-9854b3527480}, !- Supply Air Fan Name
  {abc54880-9a92-42fd-bd43-57c2294fc28d}, !- Heating Coil Name
  {f19a9f0d-dd61-421d-ba12-724cd8d6f8ae}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {576d3012-7659-46cf-94fd-5055901317f8}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground PTAC Inlet Air Node, !- Name
  {ac06d1a4-a10a-4c62-bee5-7b043f2cba0b}, !- Inlet Port
  {ef1a1c87-342f-440c-9f85-17d3f2707cba}; !- Outlet Port

OS:Connection,
  {ac06d1a4-a10a-4c62-bee5-7b043f2cba0b}, !- Handle
  {ec4830b5-d0eb-4edd-8b91-11560ba7b138}, !- Source Object
  2,                                      !- Outlet Port
  {576d3012-7659-46cf-94fd-5055901317f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1a1c87-342f-440c-9f85-17d3f2707cba}, !- Handle
  {576d3012-7659-46cf-94fd-5055901317f8}, !- Source Object
  3,                                      !- Outlet Port
  {546070ee-aa07-4239-a01c-a543fc2e86ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {168fe352-6c6a-49cb-be67-d1a00bc2576a}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground PTAC Outlet Air Node, !- Name
  {7f6b4cfb-1a1b-4060-81a4-a8a93408ec6d}, !- Inlet Port
  {f6497882-41c3-4b7a-96f6-103b45ffe855}; !- Outlet Port

OS:Connection,
  {f6497882-41c3-4b7a-96f6-103b45ffe855}, !- Handle
  {168fe352-6c6a-49cb-be67-d1a00bc2576a}, !- Source Object
  3,                                      !- Outlet Port
  {4f56839d-f3a2-45f0-a2e9-95bfbe488595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6b4cfb-1a1b-4060-81a4-a8a93408ec6d}, !- Handle
  {546070ee-aa07-4239-a01c-a543fc2e86ef}, !- Source Object
  4,                                      !- Outlet Port
  {168fe352-6c6a-49cb-be67-d1a00bc2576a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bb7fb695-b56e-4087-8c80-b902f17cf3b3}, !- Handle
  Zone SmallHotel Corridor B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0222650937338675,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8732f358-6daf-42e5-81ad-cf061949cfa1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {48f99542-7ae3-428c-a16f-e1e06516429b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8732f358-6daf-42e5-81ad-cf061949cfa1}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {48f99542-7ae3-428c-a16f-e1e06516429b}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {da9f124d-2d69-4e00-9143-81a5e35eafd1}, !- Handle
  Hot Water Loop Water Htg Coil 8,        !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  22.8665890260312,                       !- U-Factor Times Area Value {W/K}
  2.09538424402306e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c6fa06c0-7e92-4d45-9a4d-9a3785e7d37a}, !- Water Inlet Node Name
  {a585c6d7-b43c-4e58-826f-b943aa10208c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  957.984531756413,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {264c7c7a-c72a-473e-b2d4-df3f493dde79}, !- Handle
  Hot Water Loop Water Htg Coil 8 Inlet Water Node, !- Name
  {00b85951-96d5-463c-a911-0baf13758daa}, !- Inlet Port
  {c6fa06c0-7e92-4d45-9a4d-9a3785e7d37a}; !- Outlet Port

OS:Connection,
  {00b85951-96d5-463c-a911-0baf13758daa}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  12,                                     !- Outlet Port
  {264c7c7a-c72a-473e-b2d4-df3f493dde79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {745d175c-000c-4260-ac58-6fd316d72513}, !- Handle
  Hot Water Loop Water Htg Coil 8 Outlet Water Node, !- Name
  {a585c6d7-b43c-4e58-826f-b943aa10208c}, !- Inlet Port
  {5ca332b1-b5fe-45bc-b64d-b8d0c6258531}; !- Outlet Port

OS:Connection,
  {c6fa06c0-7e92-4d45-9a4d-9a3785e7d37a}, !- Handle
  {264c7c7a-c72a-473e-b2d4-df3f493dde79}, !- Source Object
  3,                                      !- Outlet Port
  {da9f124d-2d69-4e00-9143-81a5e35eafd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a585c6d7-b43c-4e58-826f-b943aa10208c}, !- Handle
  {da9f124d-2d69-4e00-9143-81a5e35eafd1}, !- Source Object
  6,                                      !- Outlet Port
  {745d175c-000c-4260-ac58-6fd316d72513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca332b1-b5fe-45bc-b64d-b8d0c6258531}, !- Handle
  {745d175c-000c-4260-ac58-6fd316d72513}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8806c587-c005-4d27-b8d2-b825665ce5e5}, !- Handle
  Hot Water Loop Water Htg Coil 8 Controller, !- Name
  {da9f124d-2d69-4e00-9143-81a5e35eafd1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {9de89c06-d0cb-4a05-9e7f-0a1415e65e23}, !- Handle
  Zone SmallHotel Corridor B  - Story Ground PTAC 1spd DX AC Clg Coil 2kBtu/hr 8.9EER 2kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  438.430303640881,                       !- Rated Total Cooling Capacity {W}
  0.782069330607472,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0222650937338675,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {27194edd-55e1-426a-b81b-31e73810dcaf}, !- Handle
  Zone SmallHotel Corridor B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {21bf219b-b7e4-43b5-ab6a-d6aedae13c69}, !- Air Inlet Node Name
  {067d14bb-3f08-4992-9598-7967dca3ad3b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0222650937338675,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0222650937338675,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0222650937338675,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00396051530978347,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00396051530978347,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00396051530978347,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb7fb695-b56e-4087-8c80-b902f17cf3b3}, !- Supply Air Fan Name
  {da9f124d-2d69-4e00-9143-81a5e35eafd1}, !- Heating Coil Name
  {9de89c06-d0cb-4a05-9e7f-0a1415e65e23}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {95c3b6e2-6302-4a91-bee3-a83bcc135847}, !- Handle
  Zone SmallHotel Corridor B  - Story Ground PTAC Inlet Air Node, !- Name
  {1b83b730-f29c-4525-a871-713fbda35dd3}, !- Inlet Port
  {21bf219b-b7e4-43b5-ab6a-d6aedae13c69}; !- Outlet Port

OS:Connection,
  {1b83b730-f29c-4525-a871-713fbda35dd3}, !- Handle
  {ae1a786e-61a8-43a1-bb65-9fe4be614bb0}, !- Source Object
  2,                                      !- Outlet Port
  {95c3b6e2-6302-4a91-bee3-a83bcc135847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bf219b-b7e4-43b5-ab6a-d6aedae13c69}, !- Handle
  {95c3b6e2-6302-4a91-bee3-a83bcc135847}, !- Source Object
  3,                                      !- Outlet Port
  {27194edd-55e1-426a-b81b-31e73810dcaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b64dd82-cc34-409b-aedb-01e190628d1d}, !- Handle
  Zone SmallHotel Corridor B  - Story Ground PTAC Outlet Air Node, !- Name
  {067d14bb-3f08-4992-9598-7967dca3ad3b}, !- Inlet Port
  {9a180b1e-f1c3-4623-9138-b5eae05cae1c}; !- Outlet Port

OS:Connection,
  {9a180b1e-f1c3-4623-9138-b5eae05cae1c}, !- Handle
  {7b64dd82-cc34-409b-aedb-01e190628d1d}, !- Source Object
  3,                                      !- Outlet Port
  {dfa32092-c06e-4bfa-b0ef-10dfebcd5d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067d14bb-3f08-4992-9598-7967dca3ad3b}, !- Handle
  {27194edd-55e1-426a-b81b-31e73810dcaf}, !- Source Object
  4,                                      !- Outlet Port
  {7b64dd82-cc34-409b-aedb-01e190628d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {83321b65-7702-46c1-bf93-00741f63a0dc}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0934701994487938,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d68492e-4a67-4411-98fb-c8903b154d6c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {26559ee8-486c-4185-aba5-32069abc9738}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2d68492e-4a67-4411-98fb-c8903b154d6c}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {26559ee8-486c-4185-aba5-32069abc9738}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {673f7167-93a2-43e2-abe0-6f6420b6c001}, !- Handle
  Hot Water Loop Water Htg Coil 9,        !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  95.8799649706975,                       !- U-Factor Times Area Value {W/K}
  8.78022488635785e-05,                   !- Maximum Water Flow Rate {m3/s}
  {bf42d37b-dea4-435c-98a2-8aa5b64c44e1}, !- Water Inlet Node Name
  {5f1ddc9a-66ca-4728-bbfc-cbc122df81ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4014.21345534417,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3e4ae603-58e2-40c5-9ed7-7cb3f1960fff}, !- Handle
  Hot Water Loop Water Htg Coil 9 Inlet Water Node, !- Name
  {351f8f66-646a-4169-9d68-2ba79ec5b737}, !- Inlet Port
  {bf42d37b-dea4-435c-98a2-8aa5b64c44e1}; !- Outlet Port

OS:Connection,
  {351f8f66-646a-4169-9d68-2ba79ec5b737}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  13,                                     !- Outlet Port
  {3e4ae603-58e2-40c5-9ed7-7cb3f1960fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72c957c3-0128-48f0-83bd-a4e6ef3765a7}, !- Handle
  Hot Water Loop Water Htg Coil 9 Outlet Water Node, !- Name
  {5f1ddc9a-66ca-4728-bbfc-cbc122df81ab}, !- Inlet Port
  {8e12b632-bab6-405c-8b17-f701da9c8c65}; !- Outlet Port

OS:Connection,
  {bf42d37b-dea4-435c-98a2-8aa5b64c44e1}, !- Handle
  {3e4ae603-58e2-40c5-9ed7-7cb3f1960fff}, !- Source Object
  3,                                      !- Outlet Port
  {673f7167-93a2-43e2-abe0-6f6420b6c001}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f1ddc9a-66ca-4728-bbfc-cbc122df81ab}, !- Handle
  {673f7167-93a2-43e2-abe0-6f6420b6c001}, !- Source Object
  6,                                      !- Outlet Port
  {72c957c3-0128-48f0-83bd-a4e6ef3765a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e12b632-bab6-405c-8b17-f701da9c8c65}, !- Handle
  {72c957c3-0128-48f0-83bd-a4e6ef3765a7}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8fd3afb7-a643-430d-bdbf-b1f879788003}, !- Handle
  Hot Water Loop Water Htg Coil 9 Controller, !- Name
  {673f7167-93a2-43e2-abe0-6f6420b6c001}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {8cd0cee8-f88c-4b68-9d0d-f3851efa631b}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground PTAC 1spd DX AC Clg Coil 6kBtu/hr 8.9EER 6kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1872.38230919052,                       !- Rated Total Cooling Capacity {W}
  0.775815962719329,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0934701994487938,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e901bc99-1b88-4bb0-a474-6c67f95ea532}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {0876b4a5-cdbe-4981-bb4e-703e5fdd60a2}, !- Air Inlet Node Name
  {3e154479-4e53-48c6-848f-9c93c926d6f4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0934701994487938,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0934701994487938,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0934701994487938,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0164653115801374,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0164653115801374,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0164653115801374,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {83321b65-7702-46c1-bf93-00741f63a0dc}, !- Supply Air Fan Name
  {673f7167-93a2-43e2-abe0-6f6420b6c001}, !- Heating Coil Name
  {8cd0cee8-f88c-4b68-9d0d-f3851efa631b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {228bb47f-b9b2-4f20-8a23-2b641eae313a}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground PTAC Inlet Air Node, !- Name
  {ddcc2bb6-5e6c-4302-a79f-f053d5efe7ff}, !- Inlet Port
  {0876b4a5-cdbe-4981-bb4e-703e5fdd60a2}; !- Outlet Port

OS:Connection,
  {ddcc2bb6-5e6c-4302-a79f-f053d5efe7ff}, !- Handle
  {c15d3138-8492-4caa-ac03-a33180e083ac}, !- Source Object
  2,                                      !- Outlet Port
  {228bb47f-b9b2-4f20-8a23-2b641eae313a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0876b4a5-cdbe-4981-bb4e-703e5fdd60a2}, !- Handle
  {228bb47f-b9b2-4f20-8a23-2b641eae313a}, !- Source Object
  3,                                      !- Outlet Port
  {e901bc99-1b88-4bb0-a474-6c67f95ea532}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7dc5bae8-4dc3-47dc-abe7-7143f27a2388}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground PTAC Outlet Air Node, !- Name
  {3e154479-4e53-48c6-848f-9c93c926d6f4}, !- Inlet Port
  {b774a08f-0bf6-4089-83b1-349604b69491}; !- Outlet Port

OS:Connection,
  {b774a08f-0bf6-4089-83b1-349604b69491}, !- Handle
  {7dc5bae8-4dc3-47dc-abe7-7143f27a2388}, !- Source Object
  3,                                      !- Outlet Port
  {2d05449e-cb6b-428e-94d3-c7cc44fceb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e154479-4e53-48c6-848f-9c93c926d6f4}, !- Handle
  {e901bc99-1b88-4bb0-a474-6c67f95ea532}, !- Source Object
  4,                                      !- Outlet Port
  {7dc5bae8-4dc3-47dc-abe7-7143f27a2388}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {581bf355-6335-4e6e-a044-452c33048557}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.049175678984133,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8a795f2-a30d-4617-b2b8-f080d5578d5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54ec6994-474e-4a79-b049-af26715cd1ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a8a795f2-a30d-4617-b2b8-f080d5578d5a}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54ec6994-474e-4a79-b049-af26715cd1ce}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {4ec2c939-2e64-4934-a688-8cf5188dfdb1}, !- Handle
  Hot Water Loop Water Htg Coil 10,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  50.6708525115568,                       !- U-Factor Times Area Value {W/K}
  4.65233186066577e-05,                   !- Maximum Water Flow Rate {m3/s}
  {346292fd-ce4c-40b9-845c-4f0b36f610a1}, !- Water Inlet Node Name
  {c3bc5927-156c-428d-a240-18514bbd60ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2126.99029871406,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b44c2d27-26e5-4a77-b445-1f25cb6b195d}, !- Handle
  Hot Water Loop Water Htg Coil 10 Inlet Water Node, !- Name
  {ec52e3aa-d064-4423-b96e-4a3ac61297e0}, !- Inlet Port
  {346292fd-ce4c-40b9-845c-4f0b36f610a1}; !- Outlet Port

OS:Connection,
  {ec52e3aa-d064-4423-b96e-4a3ac61297e0}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  14,                                     !- Outlet Port
  {b44c2d27-26e5-4a77-b445-1f25cb6b195d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b0b262e-d00b-491d-96e2-aacbae7014a0}, !- Handle
  Hot Water Loop Water Htg Coil 10 Outlet Water Node, !- Name
  {c3bc5927-156c-428d-a240-18514bbd60ec}, !- Inlet Port
  {b7725f09-188a-415f-9e6f-cdd36bc9974b}; !- Outlet Port

OS:Connection,
  {346292fd-ce4c-40b9-845c-4f0b36f610a1}, !- Handle
  {b44c2d27-26e5-4a77-b445-1f25cb6b195d}, !- Source Object
  3,                                      !- Outlet Port
  {4ec2c939-2e64-4934-a688-8cf5188dfdb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3bc5927-156c-428d-a240-18514bbd60ec}, !- Handle
  {4ec2c939-2e64-4934-a688-8cf5188dfdb1}, !- Source Object
  6,                                      !- Outlet Port
  {9b0b262e-d00b-491d-96e2-aacbae7014a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7725f09-188a-415f-9e6f-cdd36bc9974b}, !- Handle
  {9b0b262e-d00b-491d-96e2-aacbae7014a0}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b4cd6869-b06e-4d50-b626-48af281287dd}, !- Handle
  Hot Water Loop Water Htg Coil 10 Controller, !- Name
  {4ec2c939-2e64-4934-a688-8cf5188dfdb1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {06c75288-e984-49f9-b8bf-7f6d0f37fbcf}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground PTAC 1spd DX AC Clg Coil 3kBtu/hr 8.9EER 3kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  980.370887054256,                       !- Rated Total Cooling Capacity {W}
  0.777275468957159,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.049175678984133,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ca289c3b-72e2-4cb3-a19f-f1ea2dd11ada}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {f7704160-522b-4b2d-951a-b114a99c82a5}, !- Air Inlet Node Name
  {67351c24-f73d-487f-8108-ba9ca4572972}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.049175678984133,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.049175678984133,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.049175678984133,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00898800831584331,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00898800831584331,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00898800831584331,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {581bf355-6335-4e6e-a044-452c33048557}, !- Supply Air Fan Name
  {4ec2c939-2e64-4934-a688-8cf5188dfdb1}, !- Heating Coil Name
  {06c75288-e984-49f9-b8bf-7f6d0f37fbcf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {15e137ec-f2d1-4d93-b0bf-e3ee5aaba3e4}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground PTAC Inlet Air Node, !- Name
  {91d990b5-715d-4813-8002-b815e11a1222}, !- Inlet Port
  {f7704160-522b-4b2d-951a-b114a99c82a5}; !- Outlet Port

OS:Connection,
  {91d990b5-715d-4813-8002-b815e11a1222}, !- Handle
  {0719f9cd-6d57-410c-8a55-638b9f0e6d17}, !- Source Object
  2,                                      !- Outlet Port
  {15e137ec-f2d1-4d93-b0bf-e3ee5aaba3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7704160-522b-4b2d-951a-b114a99c82a5}, !- Handle
  {15e137ec-f2d1-4d93-b0bf-e3ee5aaba3e4}, !- Source Object
  3,                                      !- Outlet Port
  {ca289c3b-72e2-4cb3-a19f-f1ea2dd11ada}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72b0f94a-ab09-4bb5-9e31-5296bb5fd509}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground PTAC Outlet Air Node, !- Name
  {67351c24-f73d-487f-8108-ba9ca4572972}, !- Inlet Port
  {05696ab5-469e-448f-8823-316caf518ed5}; !- Outlet Port

OS:Connection,
  {05696ab5-469e-448f-8823-316caf518ed5}, !- Handle
  {72b0f94a-ab09-4bb5-9e31-5296bb5fd509}, !- Source Object
  3,                                      !- Outlet Port
  {38be93af-2a51-48c9-b22d-9c92fa0b2fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67351c24-f73d-487f-8108-ba9ca4572972}, !- Handle
  {ca289c3b-72e2-4cb3-a19f-f1ea2dd11ada}, !- Source Object
  4,                                      !- Outlet Port
  {72b0f94a-ab09-4bb5-9e31-5296bb5fd509}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8408d318-141d-4e14-9d21-ac8a8f8d433d}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0919140785163081,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ab70845-7af8-4e94-836d-ca9853c99d74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99680616-64a3-4732-9f8e-dcc4b4be74c2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5ab70845-7af8-4e94-836d-ca9853c99d74}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99680616-64a3-4732-9f8e-dcc4b4be74c2}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {8ff41a92-66cd-47da-aacc-8dbd5948cda9}, !- Handle
  Hot Water Loop Water Htg Coil 11,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  94.4798398883648,                       !- U-Factor Times Area Value {W/K}
  8.66181294504983e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5eb8e18b-1aee-4e46-a4fb-3985b35be525}, !- Water Inlet Node Name
  {eaf9657e-890e-4ed2-a77c-fb2aa0d5ad47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3960.07693672144,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2bfd615c-daee-4014-ab79-d04bcd145ac1}, !- Handle
  Hot Water Loop Water Htg Coil 11 Inlet Water Node, !- Name
  {d16b45ed-894c-4360-afb1-22f20730a8ac}, !- Inlet Port
  {5eb8e18b-1aee-4e46-a4fb-3985b35be525}; !- Outlet Port

OS:Connection,
  {d16b45ed-894c-4360-afb1-22f20730a8ac}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  15,                                     !- Outlet Port
  {2bfd615c-daee-4014-ab79-d04bcd145ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a5c222e-ab87-4e87-97c0-bc6c234b0226}, !- Handle
  Hot Water Loop Water Htg Coil 11 Outlet Water Node, !- Name
  {eaf9657e-890e-4ed2-a77c-fb2aa0d5ad47}, !- Inlet Port
  {6aaeb212-16a2-4999-a84f-ab3df71d4f46}; !- Outlet Port

OS:Connection,
  {5eb8e18b-1aee-4e46-a4fb-3985b35be525}, !- Handle
  {2bfd615c-daee-4014-ab79-d04bcd145ac1}, !- Source Object
  3,                                      !- Outlet Port
  {8ff41a92-66cd-47da-aacc-8dbd5948cda9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eaf9657e-890e-4ed2-a77c-fb2aa0d5ad47}, !- Handle
  {8ff41a92-66cd-47da-aacc-8dbd5948cda9}, !- Source Object
  6,                                      !- Outlet Port
  {1a5c222e-ab87-4e87-97c0-bc6c234b0226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aaeb212-16a2-4999-a84f-ab3df71d4f46}, !- Handle
  {1a5c222e-ab87-4e87-97c0-bc6c234b0226}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a974385-706f-4c92-af5a-3265b8dc33a3}, !- Handle
  Hot Water Loop Water Htg Coil 11 Controller, !- Name
  {8ff41a92-66cd-47da-aacc-8dbd5948cda9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {8b8f935f-eff7-41c1-9bca-c5600565611b}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground PTAC 1spd DX AC Clg Coil 6kBtu/hr 8.9EER 6kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1861.43698508459,                       !- Rated Total Cooling Capacity {W}
  0.771514648807642,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0919140785163081,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6b34df49-3574-428d-aac5-7567821778cc}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {3c7945be-cb23-44e4-a7d2-ce4d99eef861}, !- Air Inlet Node Name
  {bf386d07-7d53-4f97-a05d-c0ab96cd3ccc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0919140785163081,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0919140785163081,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0919140785163081,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0164653115801373,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0164653115801373,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0164653115801373,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8408d318-141d-4e14-9d21-ac8a8f8d433d}, !- Supply Air Fan Name
  {8ff41a92-66cd-47da-aacc-8dbd5948cda9}, !- Heating Coil Name
  {8b8f935f-eff7-41c1-9bca-c5600565611b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {84b313bf-909b-4de9-bb6d-889a27e625bb}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground PTAC Inlet Air Node, !- Name
  {99c3bea1-fbe3-4e0f-a58c-3ec52e85b211}, !- Inlet Port
  {3c7945be-cb23-44e4-a7d2-ce4d99eef861}; !- Outlet Port

OS:Connection,
  {99c3bea1-fbe3-4e0f-a58c-3ec52e85b211}, !- Handle
  {08c150a1-08c3-47d3-bb74-df7a87e935b0}, !- Source Object
  2,                                      !- Outlet Port
  {84b313bf-909b-4de9-bb6d-889a27e625bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c7945be-cb23-44e4-a7d2-ce4d99eef861}, !- Handle
  {84b313bf-909b-4de9-bb6d-889a27e625bb}, !- Source Object
  3,                                      !- Outlet Port
  {6b34df49-3574-428d-aac5-7567821778cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5184441-4c91-4fb7-adf8-e9be777df0a6}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground PTAC Outlet Air Node, !- Name
  {bf386d07-7d53-4f97-a05d-c0ab96cd3ccc}, !- Inlet Port
  {2f212953-51b6-4e35-8b21-19f3697404e7}; !- Outlet Port

OS:Connection,
  {2f212953-51b6-4e35-8b21-19f3697404e7}, !- Handle
  {a5184441-4c91-4fb7-adf8-e9be777df0a6}, !- Source Object
  3,                                      !- Outlet Port
  {7407ec84-50ae-4838-b15e-7d2610b23499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf386d07-7d53-4f97-a05d-c0ab96cd3ccc}, !- Handle
  {6b34df49-3574-428d-aac5-7567821778cc}, !- Source Object
  4,                                      !- Outlet Port
  {a5184441-4c91-4fb7-adf8-e9be777df0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6a82e269-03ca-4169-9462-c52bcc783154}, !- Handle
  Zone SmallHotel GuestLounge A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.191204570834475,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {717538c6-fe71-49b8-b305-1d975974b7bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c8e58da0-6667-4418-9758-d5c238cf7eb6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {717538c6-fe71-49b8-b305-1d975974b7bb}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c8e58da0-6667-4418-9758-d5c238cf7eb6}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {ebc74a9c-68cb-4418-84a5-cccb05dfedd1}, !- Handle
  Hot Water Loop Water Htg Coil 12,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  214.089010836691,                       !- U-Factor Times Area Value {W/K}
  0.00020556706589789,                    !- Maximum Water Flow Rate {m3/s}
  {088ea56a-326d-44ac-bbf9-1326ad9d72b9}, !- Water Inlet Node Name
  {466acdbc-1297-4475-ae5d-db36e72ab4b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9398.27957237246,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70d98eed-02df-42a2-877e-73d53c4b309a}, !- Handle
  Hot Water Loop Water Htg Coil 12 Inlet Water Node, !- Name
  {00d9f12d-9800-45a3-8213-d18c63533a55}, !- Inlet Port
  {088ea56a-326d-44ac-bbf9-1326ad9d72b9}; !- Outlet Port

OS:Connection,
  {00d9f12d-9800-45a3-8213-d18c63533a55}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  16,                                     !- Outlet Port
  {70d98eed-02df-42a2-877e-73d53c4b309a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {688d1c89-8c50-47bb-bdfd-2c5be82f8c83}, !- Handle
  Hot Water Loop Water Htg Coil 12 Outlet Water Node, !- Name
  {466acdbc-1297-4475-ae5d-db36e72ab4b3}, !- Inlet Port
  {78be312d-125b-4490-9929-87a70c651e16}; !- Outlet Port

OS:Connection,
  {088ea56a-326d-44ac-bbf9-1326ad9d72b9}, !- Handle
  {70d98eed-02df-42a2-877e-73d53c4b309a}, !- Source Object
  3,                                      !- Outlet Port
  {ebc74a9c-68cb-4418-84a5-cccb05dfedd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {466acdbc-1297-4475-ae5d-db36e72ab4b3}, !- Handle
  {ebc74a9c-68cb-4418-84a5-cccb05dfedd1}, !- Source Object
  6,                                      !- Outlet Port
  {688d1c89-8c50-47bb-bdfd-2c5be82f8c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78be312d-125b-4490-9929-87a70c651e16}, !- Handle
  {688d1c89-8c50-47bb-bdfd-2c5be82f8c83}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6969ae13-2a4d-47a7-bda6-3647255d2882}, !- Handle
  Hot Water Loop Water Htg Coil 12 Controller, !- Name
  {ebc74a9c-68cb-4418-84a5-cccb05dfedd1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {31ede850-f9a1-45e4-8b72-02c4c908fe55}, !- Handle
  Zone SmallHotel GuestLounge A  - Story Ground PTAC 1spd DX AC Clg Coil 14kBtu/hr 7.8EER 15kBtu/hr 7.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  4369.72990678771,                       !- Rated Total Cooling Capacity {W}
  0.727302733331648,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  0.191204570834475,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5b42d7bb-e83f-4785-a90e-0f842e3d79b4}, !- Handle
  Zone SmallHotel GuestLounge A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {4c09a63e-dff8-43ef-ad21-7e16dbc1d668}, !- Air Inlet Node Name
  {c04faf5b-f2bf-4c90-b712-1ad0a1064577}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.191204570834475,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.191204570834475,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.191204570834475,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0592697494550461,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0592697494550461,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0592697494550461,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6a82e269-03ca-4169-9462-c52bcc783154}, !- Supply Air Fan Name
  {ebc74a9c-68cb-4418-84a5-cccb05dfedd1}, !- Heating Coil Name
  {31ede850-f9a1-45e4-8b72-02c4c908fe55}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {526b4bb6-be20-4076-b67e-abf4dd65fa10}, !- Handle
  Zone SmallHotel GuestLounge A  - Story Ground PTAC Inlet Air Node, !- Name
  {76bf004f-8c50-42a6-afc6-42445bf854bc}, !- Inlet Port
  {4c09a63e-dff8-43ef-ad21-7e16dbc1d668}; !- Outlet Port

OS:Connection,
  {76bf004f-8c50-42a6-afc6-42445bf854bc}, !- Handle
  {2e02753f-9db7-4d4a-9d8c-cf35257c96b4}, !- Source Object
  2,                                      !- Outlet Port
  {526b4bb6-be20-4076-b67e-abf4dd65fa10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c09a63e-dff8-43ef-ad21-7e16dbc1d668}, !- Handle
  {526b4bb6-be20-4076-b67e-abf4dd65fa10}, !- Source Object
  3,                                      !- Outlet Port
  {5b42d7bb-e83f-4785-a90e-0f842e3d79b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0189f52-c116-4f2e-85bc-8ba0787be779}, !- Handle
  Zone SmallHotel GuestLounge A  - Story Ground PTAC Outlet Air Node, !- Name
  {c04faf5b-f2bf-4c90-b712-1ad0a1064577}, !- Inlet Port
  {3eafc47c-e758-4075-96bb-292ca7b0a02e}; !- Outlet Port

OS:Connection,
  {3eafc47c-e758-4075-96bb-292ca7b0a02e}, !- Handle
  {e0189f52-c116-4f2e-85bc-8ba0787be779}, !- Source Object
  3,                                      !- Outlet Port
  {9520e47a-1cf9-4c9b-9148-bb36d00fccfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04faf5b-f2bf-4c90-b712-1ad0a1064577}, !- Handle
  {5b42d7bb-e83f-4785-a90e-0f842e3d79b4}, !- Source Object
  4,                                      !- Outlet Port
  {e0189f52-c116-4f2e-85bc-8ba0787be779}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0eb8f107-6977-4d2b-9797-2cd101e46a11}, !- Handle
  Zone SmallHotel GuestLounge B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0881577985013181,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ddf84717-c41f-4e9b-99c7-d66dbe186087}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {765a5406-80a4-49ae-a34a-eaca7f5c89ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ddf84717-c41f-4e9b-99c7-d66dbe186087}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {765a5406-80a4-49ae-a34a-eaca7f5c89ae}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {d1cb50c8-e53f-4bc7-b69d-2fd2b93827f5}, !- Handle
  Hot Water Loop Water Htg Coil 13,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  101.972362543637,                       !- U-Factor Times Area Value {W/K}
  9.98587374934046e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c043b2bc-5483-42d9-849c-b044cca42715}, !- Water Inlet Node Name
  {171fb7c8-f1f9-471c-9f1c-397a1dd046a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4565.42164771346,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b46211f0-5b7b-4e2d-bff6-a358da977f09}, !- Handle
  Hot Water Loop Water Htg Coil 13 Inlet Water Node, !- Name
  {1baddd18-dfcf-42e0-a0da-66b3dd531ab7}, !- Inlet Port
  {c043b2bc-5483-42d9-849c-b044cca42715}; !- Outlet Port

OS:Connection,
  {1baddd18-dfcf-42e0-a0da-66b3dd531ab7}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  17,                                     !- Outlet Port
  {b46211f0-5b7b-4e2d-bff6-a358da977f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b005427-e713-489e-aa3b-d335028cf2ee}, !- Handle
  Hot Water Loop Water Htg Coil 13 Outlet Water Node, !- Name
  {171fb7c8-f1f9-471c-9f1c-397a1dd046a2}, !- Inlet Port
  {6e28cf7b-7afa-484e-9602-27999e60748e}; !- Outlet Port

OS:Connection,
  {c043b2bc-5483-42d9-849c-b044cca42715}, !- Handle
  {b46211f0-5b7b-4e2d-bff6-a358da977f09}, !- Source Object
  3,                                      !- Outlet Port
  {d1cb50c8-e53f-4bc7-b69d-2fd2b93827f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {171fb7c8-f1f9-471c-9f1c-397a1dd046a2}, !- Handle
  {d1cb50c8-e53f-4bc7-b69d-2fd2b93827f5}, !- Source Object
  6,                                      !- Outlet Port
  {7b005427-e713-489e-aa3b-d335028cf2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e28cf7b-7afa-484e-9602-27999e60748e}, !- Handle
  {7b005427-e713-489e-aa3b-d335028cf2ee}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da396bd2-1776-49ad-9925-0556be475588}, !- Handle
  Hot Water Loop Water Htg Coil 13 Controller, !- Name
  {d1cb50c8-e53f-4bc7-b69d-2fd2b93827f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {bb049e69-7057-46e5-9ea7-98c32439cfdc}, !- Handle
  Zone SmallHotel GuestLounge B  - Story Ground PTAC 1spd DX AC Clg Coil 7kBtu/hr 8.9EER 8kBtu/hr 8.8EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  2109.53361980824,                       !- Rated Total Cooling Capacity {W}
  0.712335060906872,                      !- Rated Sensible Heat Ratio
  3.05346207670193,                       !- Rated COP {W/W}
  0.0881577985013181,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4dede951-4683-41af-a906-588136bbb7dc}, !- Handle
  Zone SmallHotel GuestLounge B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {6044689e-1f59-453c-80e3-8f5c6c69fb99}, !- Air Inlet Node Name
  {b129320d-46db-42d7-ad61-4b8944eb6af2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0881577985013181,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0881577985013181,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0881577985013181,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0323538973670281,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0323538973670281,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0323538973670281,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0eb8f107-6977-4d2b-9797-2cd101e46a11}, !- Supply Air Fan Name
  {d1cb50c8-e53f-4bc7-b69d-2fd2b93827f5}, !- Heating Coil Name
  {bb049e69-7057-46e5-9ea7-98c32439cfdc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {af0407ef-7a86-4cc8-a421-837813bd632d}, !- Handle
  Zone SmallHotel GuestLounge B  - Story Ground PTAC Inlet Air Node, !- Name
  {c374baa6-7da4-45b6-afe6-c7c167ac5985}, !- Inlet Port
  {6044689e-1f59-453c-80e3-8f5c6c69fb99}; !- Outlet Port

OS:Connection,
  {c374baa6-7da4-45b6-afe6-c7c167ac5985}, !- Handle
  {bee99659-b519-49a9-bab1-8c43cc91ad6e}, !- Source Object
  2,                                      !- Outlet Port
  {af0407ef-7a86-4cc8-a421-837813bd632d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6044689e-1f59-453c-80e3-8f5c6c69fb99}, !- Handle
  {af0407ef-7a86-4cc8-a421-837813bd632d}, !- Source Object
  3,                                      !- Outlet Port
  {4dede951-4683-41af-a906-588136bbb7dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f17f4931-c024-4eef-8c49-f37ff9696c2a}, !- Handle
  Zone SmallHotel GuestLounge B  - Story Ground PTAC Outlet Air Node, !- Name
  {b129320d-46db-42d7-ad61-4b8944eb6af2}, !- Inlet Port
  {a5fd1eea-484d-42b7-9289-89e12510bba3}; !- Outlet Port

OS:Connection,
  {a5fd1eea-484d-42b7-9289-89e12510bba3}, !- Handle
  {f17f4931-c024-4eef-8c49-f37ff9696c2a}, !- Source Object
  3,                                      !- Outlet Port
  {e00699d1-7ea5-4bed-8fdc-04af111ec1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b129320d-46db-42d7-ad61-4b8944eb6af2}, !- Handle
  {4dede951-4683-41af-a906-588136bbb7dc}, !- Source Object
  4,                                      !- Outlet Port
  {f17f4931-c024-4eef-8c49-f37ff9696c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {09eacd10-4752-485b-bcb1-eeda53f85ead}, !- Handle
  Zone SmallHotel GuestLounge C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.178270441650246,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b04518ab-2b7f-4de1-a191-776eabbf6e5e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {980eab5e-71ef-4a94-a202-6ab12a54fc8f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b04518ab-2b7f-4de1-a191-776eabbf6e5e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {980eab5e-71ef-4a94-a202-6ab12a54fc8f}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {4788b54a-82a6-4843-b638-77d498ab4765}, !- Handle
  Hot Water Loop Water Htg Coil 14,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  202.250331135869,                       !- U-Factor Times Area Value {W/K}
  0.000195720972650131,                   !- Maximum Water Flow Rate {m3/s}
  {7d6dfc25-a921-4b46-85cf-9f16d4e2d994}, !- Water Inlet Node Name
  {6fd78f90-8747-4e3a-a4ca-508562d6e94e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8948.12800439682,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb90a57f-374c-4c21-b536-8a924e408133}, !- Handle
  Hot Water Loop Water Htg Coil 14 Inlet Water Node, !- Name
  {dfbe4718-3df6-4177-a7cd-d38341e9350d}, !- Inlet Port
  {7d6dfc25-a921-4b46-85cf-9f16d4e2d994}; !- Outlet Port

OS:Connection,
  {dfbe4718-3df6-4177-a7cd-d38341e9350d}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  18,                                     !- Outlet Port
  {eb90a57f-374c-4c21-b536-8a924e408133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b8b10cf-599d-4a5b-9b7d-71401febbabf}, !- Handle
  Hot Water Loop Water Htg Coil 14 Outlet Water Node, !- Name
  {6fd78f90-8747-4e3a-a4ca-508562d6e94e}, !- Inlet Port
  {2e72fe58-4631-4f81-89ef-bcbda16655a8}; !- Outlet Port

OS:Connection,
  {7d6dfc25-a921-4b46-85cf-9f16d4e2d994}, !- Handle
  {eb90a57f-374c-4c21-b536-8a924e408133}, !- Source Object
  3,                                      !- Outlet Port
  {4788b54a-82a6-4843-b638-77d498ab4765}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6fd78f90-8747-4e3a-a4ca-508562d6e94e}, !- Handle
  {4788b54a-82a6-4843-b638-77d498ab4765}, !- Source Object
  6,                                      !- Outlet Port
  {8b8b10cf-599d-4a5b-9b7d-71401febbabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e72fe58-4631-4f81-89ef-bcbda16655a8}, !- Handle
  {8b8b10cf-599d-4a5b-9b7d-71401febbabf}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88f63e55-048c-431b-a4cb-191fcbc30de3}, !- Handle
  Hot Water Loop Water Htg Coil 14 Controller, !- Name
  {4788b54a-82a6-4843-b638-77d498ab4765}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {117bd1d5-25cb-4136-a36b-fa06f80e5ae8}, !- Handle
  Zone SmallHotel GuestLounge C  - Story Ground PTAC 1spd DX AC Clg Coil 14kBtu/hr 7.8EER 15kBtu/hr 7.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  4426.87960392963,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.67087401974722,                       !- Rated COP {W/W}
  0.178270441650246,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {01a01314-4dc1-49a7-972a-b6874bfaaebb}, !- Handle
  Zone SmallHotel GuestLounge C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {0ef00a45-a8f2-433d-aa4e-90728a038f1b}, !- Air Inlet Node Name
  {03015e2a-5e14-477c-97bc-f34b0f468bc6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.178270441650246,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.178270441650246,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.178270441650246,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.059269749455046,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.059269749455046,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.059269749455046,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {09eacd10-4752-485b-bcb1-eeda53f85ead}, !- Supply Air Fan Name
  {4788b54a-82a6-4843-b638-77d498ab4765}, !- Heating Coil Name
  {117bd1d5-25cb-4136-a36b-fa06f80e5ae8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {12b4b1b5-3c82-4687-8a37-2976b8269110}, !- Handle
  Zone SmallHotel GuestLounge C  - Story Ground PTAC Inlet Air Node, !- Name
  {2a2bf14e-9723-4ccb-9c4c-def39981b4ac}, !- Inlet Port
  {0ef00a45-a8f2-433d-aa4e-90728a038f1b}; !- Outlet Port

OS:Connection,
  {2a2bf14e-9723-4ccb-9c4c-def39981b4ac}, !- Handle
  {5c9047a5-2741-4cb7-916e-678d1ccdb76d}, !- Source Object
  2,                                      !- Outlet Port
  {12b4b1b5-3c82-4687-8a37-2976b8269110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef00a45-a8f2-433d-aa4e-90728a038f1b}, !- Handle
  {12b4b1b5-3c82-4687-8a37-2976b8269110}, !- Source Object
  3,                                      !- Outlet Port
  {01a01314-4dc1-49a7-972a-b6874bfaaebb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54d4746d-32ad-4f54-ab9f-73eeb2854541}, !- Handle
  Zone SmallHotel GuestLounge C  - Story Ground PTAC Outlet Air Node, !- Name
  {03015e2a-5e14-477c-97bc-f34b0f468bc6}, !- Inlet Port
  {342ba1b0-880b-49ef-8211-0408df413aed}; !- Outlet Port

OS:Connection,
  {342ba1b0-880b-49ef-8211-0408df413aed}, !- Handle
  {54d4746d-32ad-4f54-ab9f-73eeb2854541}, !- Source Object
  3,                                      !- Outlet Port
  {e917b12b-7542-4c5d-a14b-b090562c43e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03015e2a-5e14-477c-97bc-f34b0f468bc6}, !- Handle
  {01a01314-4dc1-49a7-972a-b6874bfaaebb}, !- Source Object
  4,                                      !- Outlet Port
  {54d4746d-32ad-4f54-ab9f-73eeb2854541}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4ce38dcb-fbf0-400f-930d-7a69a373bec7}, !- Handle
  Zone SmallHotel Laundry A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.205789729819093,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05da5772-5dfc-41e4-8b9f-5ff237499772}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93f83ede-dd97-441e-8326-ba4ace1fe9f1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {05da5772-5dfc-41e4-8b9f-5ff237499772}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93f83ede-dd97-441e-8326-ba4ace1fe9f1}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {26eddaa7-9786-4891-a5e9-9e45b68a00d6}, !- Handle
  Hot Water Loop Water Htg Coil 15,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  199.380896220778,                       !- U-Factor Times Area Value {W/K}
  0.000176663425922087,                   !- Maximum Water Flow Rate {m3/s}
  {83feceda-8fb4-493c-9a76-59220133c76f}, !- Water Inlet Node Name
  {fd9e112d-9a1d-4df6-90f4-e4d99a59e229}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8076.83983704673,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d6a63732-8e01-43cd-840c-628cc5b0924a}, !- Handle
  Hot Water Loop Water Htg Coil 15 Inlet Water Node, !- Name
  {336d7ebe-84a9-438a-bca5-dc8d965b6ad1}, !- Inlet Port
  {83feceda-8fb4-493c-9a76-59220133c76f}; !- Outlet Port

OS:Connection,
  {336d7ebe-84a9-438a-bca5-dc8d965b6ad1}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  19,                                     !- Outlet Port
  {d6a63732-8e01-43cd-840c-628cc5b0924a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9049e8a-718b-4e6f-9ad9-22bb59b2720b}, !- Handle
  Hot Water Loop Water Htg Coil 15 Outlet Water Node, !- Name
  {fd9e112d-9a1d-4df6-90f4-e4d99a59e229}, !- Inlet Port
  {9160fbb6-c32f-432f-82db-b1f6345a4e70}; !- Outlet Port

OS:Connection,
  {83feceda-8fb4-493c-9a76-59220133c76f}, !- Handle
  {d6a63732-8e01-43cd-840c-628cc5b0924a}, !- Source Object
  3,                                      !- Outlet Port
  {26eddaa7-9786-4891-a5e9-9e45b68a00d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd9e112d-9a1d-4df6-90f4-e4d99a59e229}, !- Handle
  {26eddaa7-9786-4891-a5e9-9e45b68a00d6}, !- Source Object
  6,                                      !- Outlet Port
  {b9049e8a-718b-4e6f-9ad9-22bb59b2720b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9160fbb6-c32f-432f-82db-b1f6345a4e70}, !- Handle
  {b9049e8a-718b-4e6f-9ad9-22bb59b2720b}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d295c153-5cbd-4d69-a7dd-8ba71a2ccc28}, !- Handle
  Hot Water Loop Water Htg Coil 15 Controller, !- Name
  {26eddaa7-9786-4891-a5e9-9e45b68a00d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {4f3483ed-d56e-404c-8f0d-9766413db7ef}, !- Handle
  Zone SmallHotel Laundry A  - Story Ground PTAC 1spd DX AC Clg Coil 12kBtu/hr 8.1EER 13kBtu/hr 7.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  3840.21749686359,                       !- Rated Total Cooling Capacity {W}
  0.800136813006529,                      !- Rated Sensible Heat Ratio
  2.76181455448116,                       !- Rated COP {W/W}
  0.205789729819093,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3315c965-c54e-480d-89d3-3481d9312c75}, !- Handle
  Zone SmallHotel Laundry A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {572af6ca-95f9-4323-85e8-5537a6dc11b8}, !- Air Inlet Node Name
  {4c7c1f88-7854-4b97-8a04-edef3f47a297}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.205789729819093,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.205789729819093,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.205789729819093,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0197890241749196,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0197890241749196,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0197890241749196,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4ce38dcb-fbf0-400f-930d-7a69a373bec7}, !- Supply Air Fan Name
  {26eddaa7-9786-4891-a5e9-9e45b68a00d6}, !- Heating Coil Name
  {4f3483ed-d56e-404c-8f0d-9766413db7ef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3f55476c-3789-45e7-b60c-1af1945e3260}, !- Handle
  Zone SmallHotel Laundry A  - Story Ground PTAC Inlet Air Node, !- Name
  {37c8508a-3139-45c5-b87f-1720aaad734e}, !- Inlet Port
  {572af6ca-95f9-4323-85e8-5537a6dc11b8}; !- Outlet Port

OS:Connection,
  {37c8508a-3139-45c5-b87f-1720aaad734e}, !- Handle
  {64aa89ab-237f-4575-af67-04e123751465}, !- Source Object
  2,                                      !- Outlet Port
  {3f55476c-3789-45e7-b60c-1af1945e3260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572af6ca-95f9-4323-85e8-5537a6dc11b8}, !- Handle
  {3f55476c-3789-45e7-b60c-1af1945e3260}, !- Source Object
  3,                                      !- Outlet Port
  {3315c965-c54e-480d-89d3-3481d9312c75}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {403cfc27-0832-4142-9b29-606cf70b9f27}, !- Handle
  Zone SmallHotel Laundry A  - Story Ground PTAC Outlet Air Node, !- Name
  {4c7c1f88-7854-4b97-8a04-edef3f47a297}, !- Inlet Port
  {fed7aa2e-f7e0-46c8-91b2-4223a917bc66}; !- Outlet Port

OS:Connection,
  {fed7aa2e-f7e0-46c8-91b2-4223a917bc66}, !- Handle
  {403cfc27-0832-4142-9b29-606cf70b9f27}, !- Source Object
  3,                                      !- Outlet Port
  {d30d25d5-ecd1-4f16-8ffb-f9911e451293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7c1f88-7854-4b97-8a04-edef3f47a297}, !- Handle
  {3315c965-c54e-480d-89d3-3481d9312c75}, !- Source Object
  4,                                      !- Outlet Port
  {403cfc27-0832-4142-9b29-606cf70b9f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {807157c3-bddd-4096-83ab-b07a72b037b0}, !- Handle
  Zone SmallHotel Laundry B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0985207097397109,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57f1760c-11af-4f16-8b54-a3e79834f462}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1dccdb02-35cf-4c10-a5a6-ba0f87d76b0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57f1760c-11af-4f16-8b54-a3e79834f462}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1dccdb02-35cf-4c10-a5a6-ba0f87d76b0a}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {218595bb-0ec9-4362-9265-c7d251344d9f}, !- Handle
  Hot Water Loop Water Htg Coil 16,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  96.275171686563,                        !- U-Factor Times Area Value {W/K}
  8.59097085044158e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f16ebfb4-1ac9-474f-9278-29e480e48b97}, !- Water Inlet Node Name
  {43f81f66-5185-4695-b6e9-586aa7e482e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3927.68878117168,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fbd7b372-d3ac-4c51-a190-64283e8355da}, !- Handle
  Hot Water Loop Water Htg Coil 16 Inlet Water Node, !- Name
  {25f59fb1-710f-4fcd-956a-a4ba6b5f0a9b}, !- Inlet Port
  {f16ebfb4-1ac9-474f-9278-29e480e48b97}; !- Outlet Port

OS:Connection,
  {25f59fb1-710f-4fcd-956a-a4ba6b5f0a9b}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  20,                                     !- Outlet Port
  {fbd7b372-d3ac-4c51-a190-64283e8355da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0711c7d9-a46e-4e71-b81b-eb5e00115fab}, !- Handle
  Hot Water Loop Water Htg Coil 16 Outlet Water Node, !- Name
  {43f81f66-5185-4695-b6e9-586aa7e482e3}, !- Inlet Port
  {a95b72ad-0752-4f25-9d72-77595367b81f}; !- Outlet Port

OS:Connection,
  {f16ebfb4-1ac9-474f-9278-29e480e48b97}, !- Handle
  {fbd7b372-d3ac-4c51-a190-64283e8355da}, !- Source Object
  3,                                      !- Outlet Port
  {218595bb-0ec9-4362-9265-c7d251344d9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43f81f66-5185-4695-b6e9-586aa7e482e3}, !- Handle
  {218595bb-0ec9-4362-9265-c7d251344d9f}, !- Source Object
  6,                                      !- Outlet Port
  {0711c7d9-a46e-4e71-b81b-eb5e00115fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a95b72ad-0752-4f25-9d72-77595367b81f}, !- Handle
  {0711c7d9-a46e-4e71-b81b-eb5e00115fab}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84e1fb8b-f91f-46c9-ab03-e8e98194be7d}, !- Handle
  Hot Water Loop Water Htg Coil 16 Controller, !- Name
  {218595bb-0ec9-4362-9265-c7d251344d9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {1f626db3-96c0-417b-98b9-cac101abc3de}, !- Handle
  Zone SmallHotel Laundry B  - Story Ground PTAC 1spd DX AC Clg Coil 6kBtu/hr 8.9EER 7kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1852.73967077225,                       !- Rated Total Cooling Capacity {W}
  0.800627247224625,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0985207097397109,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {24a24ed1-93c1-40ab-a3d0-d8b288f2a9af}, !- Handle
  Zone SmallHotel Laundry B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {0fb55219-466f-4ddb-a7f1-6b8c66369c46}, !- Air Inlet Node Name
  {b258645a-1128-4fba-b186-c8bdf18ff891}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0985207097397109,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0985207097397109,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0985207097397109,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0108023412117609,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0108023412117609,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0108023412117609,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {807157c3-bddd-4096-83ab-b07a72b037b0}, !- Supply Air Fan Name
  {218595bb-0ec9-4362-9265-c7d251344d9f}, !- Heating Coil Name
  {1f626db3-96c0-417b-98b9-cac101abc3de}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4c2f55d3-906c-4392-9d06-df9698bd8fb5}, !- Handle
  Zone SmallHotel Laundry B  - Story Ground PTAC Inlet Air Node, !- Name
  {e3a668da-728a-4e35-9a4b-0366679ea560}, !- Inlet Port
  {0fb55219-466f-4ddb-a7f1-6b8c66369c46}; !- Outlet Port

OS:Connection,
  {e3a668da-728a-4e35-9a4b-0366679ea560}, !- Handle
  {584fe5c1-615d-49d1-9c43-d378e9ca0b82}, !- Source Object
  2,                                      !- Outlet Port
  {4c2f55d3-906c-4392-9d06-df9698bd8fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb55219-466f-4ddb-a7f1-6b8c66369c46}, !- Handle
  {4c2f55d3-906c-4392-9d06-df9698bd8fb5}, !- Source Object
  3,                                      !- Outlet Port
  {24a24ed1-93c1-40ab-a3d0-d8b288f2a9af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7bd4503-b877-4ec1-afc1-57d4c34b0a7b}, !- Handle
  Zone SmallHotel Laundry B  - Story Ground PTAC Outlet Air Node, !- Name
  {b258645a-1128-4fba-b186-c8bdf18ff891}, !- Inlet Port
  {b43944c9-d8fa-4115-a6f4-331f33f51849}; !- Outlet Port

OS:Connection,
  {b43944c9-d8fa-4115-a6f4-331f33f51849}, !- Handle
  {c7bd4503-b877-4ec1-afc1-57d4c34b0a7b}, !- Source Object
  3,                                      !- Outlet Port
  {feb0f664-f102-4eda-a4c1-700288596bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b258645a-1128-4fba-b186-c8bdf18ff891}, !- Handle
  {24a24ed1-93c1-40ab-a3d0-d8b288f2a9af}, !- Source Object
  4,                                      !- Outlet Port
  {c7bd4503-b877-4ec1-afc1-57d4c34b0a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {934617e0-b0c3-4583-86a0-d10b0659876c}, !- Handle
  Zone SmallHotel Laundry C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.19952310311539,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0bd2d726-cf72-4143-bd64-02e3bc1df239}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d25c853-26dc-4a59-b3a5-1effaf684ebf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0bd2d726-cf72-4143-bd64-02e3bc1df239}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d25c853-26dc-4a59-b3a5-1effaf684ebf}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {c5cf11e9-e683-480e-8665-a7e28e0e3900}, !- Handle
  Hot Water Loop Water Htg Coil 17,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  193.762167269098,                       !- U-Factor Times Area Value {W/K}
  0.000171894010748748,                   !- Maximum Water Flow Rate {m3/s}
  {d1e7e380-2e3d-4ee9-a065-b472faa483e6}, !- Water Inlet Node Name
  {a9237542-8811-4fda-8b8a-60106dbe7b7d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7858.78789861987,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6eae4f3a-0882-4918-8c44-5c5e871d2a7a}, !- Handle
  Hot Water Loop Water Htg Coil 17 Inlet Water Node, !- Name
  {6b31b7d8-1690-49ab-9c43-36e97a1b6eb0}, !- Inlet Port
  {d1e7e380-2e3d-4ee9-a065-b472faa483e6}; !- Outlet Port

OS:Connection,
  {6b31b7d8-1690-49ab-9c43-36e97a1b6eb0}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  21,                                     !- Outlet Port
  {6eae4f3a-0882-4918-8c44-5c5e871d2a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08234a10-6458-4f6b-b1af-45c338fcaeb7}, !- Handle
  Hot Water Loop Water Htg Coil 17 Outlet Water Node, !- Name
  {a9237542-8811-4fda-8b8a-60106dbe7b7d}, !- Inlet Port
  {a78e28a8-4812-40d0-a416-8f6500b5ddc3}; !- Outlet Port

OS:Connection,
  {d1e7e380-2e3d-4ee9-a065-b472faa483e6}, !- Handle
  {6eae4f3a-0882-4918-8c44-5c5e871d2a7a}, !- Source Object
  3,                                      !- Outlet Port
  {c5cf11e9-e683-480e-8665-a7e28e0e3900}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9237542-8811-4fda-8b8a-60106dbe7b7d}, !- Handle
  {c5cf11e9-e683-480e-8665-a7e28e0e3900}, !- Source Object
  6,                                      !- Outlet Port
  {08234a10-6458-4f6b-b1af-45c338fcaeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78e28a8-4812-40d0-a416-8f6500b5ddc3}, !- Handle
  {08234a10-6458-4f6b-b1af-45c338fcaeb7}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b60cc89-56eb-4eac-b220-dc58438725cf}, !- Handle
  Hot Water Loop Water Htg Coil 17 Controller, !- Name
  {c5cf11e9-e683-480e-8665-a7e28e0e3900}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {efed9ef7-3f7d-463d-bf9b-d66a0a62d636}, !- Handle
  Zone SmallHotel Laundry C  - Story Ground PTAC 1spd DX AC Clg Coil 12kBtu/hr 8.2EER 13kBtu/hr 8.0EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  3671.88691647423,                       !- Rated Total Cooling Capacity {W}
  0.800701253383435,                      !- Rated Sensible Heat Ratio
  2.78599090856688,                       !- Rated COP {W/W}
  0.19952310311539,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d8b866ce-2b30-4f68-b632-1b3764a734eb}, !- Handle
  Zone SmallHotel Laundry C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {bd732493-24ef-4744-bf88-bd62afca1c91}, !- Air Inlet Node Name
  {f99fd6d3-bbfe-45b2-98e7-b95014acb286}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.19952310311539,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.19952310311539,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.19952310311539,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0197890241749195,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0197890241749195,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0197890241749195,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {934617e0-b0c3-4583-86a0-d10b0659876c}, !- Supply Air Fan Name
  {c5cf11e9-e683-480e-8665-a7e28e0e3900}, !- Heating Coil Name
  {efed9ef7-3f7d-463d-bf9b-d66a0a62d636}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {080418d7-0c0e-455b-87b8-bd8531c50822}, !- Handle
  Zone SmallHotel Laundry C  - Story Ground PTAC Inlet Air Node, !- Name
  {1cc51811-8a03-4354-a2fa-ae02d18d45b6}, !- Inlet Port
  {bd732493-24ef-4744-bf88-bd62afca1c91}; !- Outlet Port

OS:Connection,
  {1cc51811-8a03-4354-a2fa-ae02d18d45b6}, !- Handle
  {153bbc18-d430-4399-b198-ddf9359080a7}, !- Source Object
  2,                                      !- Outlet Port
  {080418d7-0c0e-455b-87b8-bd8531c50822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd732493-24ef-4744-bf88-bd62afca1c91}, !- Handle
  {080418d7-0c0e-455b-87b8-bd8531c50822}, !- Source Object
  3,                                      !- Outlet Port
  {d8b866ce-2b30-4f68-b632-1b3764a734eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4abc1dc3-9b9a-4a9d-a9b5-ba52edd09c70}, !- Handle
  Zone SmallHotel Laundry C  - Story Ground PTAC Outlet Air Node, !- Name
  {f99fd6d3-bbfe-45b2-98e7-b95014acb286}, !- Inlet Port
  {fc92a996-4884-4184-9295-94352ff3ad68}; !- Outlet Port

OS:Connection,
  {fc92a996-4884-4184-9295-94352ff3ad68}, !- Handle
  {4abc1dc3-9b9a-4a9d-a9b5-ba52edd09c70}, !- Source Object
  3,                                      !- Outlet Port
  {2e637fe0-d481-4b28-9926-c0a6e6e393f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99fd6d3-bbfe-45b2-98e7-b95014acb286}, !- Handle
  {d8b866ce-2b30-4f68-b632-1b3764a734eb}, !- Source Object
  4,                                      !- Outlet Port
  {4abc1dc3-9b9a-4a9d-a9b5-ba52edd09c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {52a69f0e-b09e-4f3b-9da8-c67555f41095}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0230788594686447,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {daf7f63e-21ad-4bd4-8078-1d3970743fc8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6c39d568-2504-44f1-927b-fa697d11d1c6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {daf7f63e-21ad-4bd4-8078-1d3970743fc8}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c39d568-2504-44f1-927b-fa697d11d1c6}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {a18d6d0e-ffce-4452-8d2b-0e92e4d87cbb}, !- Handle
  Hot Water Loop Water Htg Coil 18,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  21.6768916927164,                       !- U-Factor Times Area Value {W/K}
  1.8893828062557e-05,                    !- Maximum Water Flow Rate {m3/s}
  {69f63cb2-9b97-4442-9487-6465fca057ff}, !- Water Inlet Node Name
  {c18db9a6-a90a-40e2-be69-a8232701bb7f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  863.803146426429,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31b06684-5c3f-44da-b3a3-1435861fc77a}, !- Handle
  Hot Water Loop Water Htg Coil 18 Inlet Water Node, !- Name
  {75222edf-4ef7-4151-9ae0-205707f2cd1b}, !- Inlet Port
  {69f63cb2-9b97-4442-9487-6465fca057ff}; !- Outlet Port

OS:Connection,
  {75222edf-4ef7-4151-9ae0-205707f2cd1b}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  22,                                     !- Outlet Port
  {31b06684-5c3f-44da-b3a3-1435861fc77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {283f0311-2db0-4438-bf2d-dd133548310a}, !- Handle
  Hot Water Loop Water Htg Coil 18 Outlet Water Node, !- Name
  {c18db9a6-a90a-40e2-be69-a8232701bb7f}, !- Inlet Port
  {480209d2-fedb-410a-b22c-d13004894715}; !- Outlet Port

OS:Connection,
  {69f63cb2-9b97-4442-9487-6465fca057ff}, !- Handle
  {31b06684-5c3f-44da-b3a3-1435861fc77a}, !- Source Object
  3,                                      !- Outlet Port
  {a18d6d0e-ffce-4452-8d2b-0e92e4d87cbb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c18db9a6-a90a-40e2-be69-a8232701bb7f}, !- Handle
  {a18d6d0e-ffce-4452-8d2b-0e92e4d87cbb}, !- Source Object
  6,                                      !- Outlet Port
  {283f0311-2db0-4438-bf2d-dd133548310a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480209d2-fedb-410a-b22c-d13004894715}, !- Handle
  {283f0311-2db0-4438-bf2d-dd133548310a}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f42be9b7-c16d-42fb-81a4-da7992e99030}, !- Handle
  Hot Water Loop Water Htg Coil 18 Controller, !- Name
  {a18d6d0e-ffce-4452-8d2b-0e92e4d87cbb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {5aaf1ec0-42e3-4e29-96ca-468772888cc5}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground PTAC 1spd DX AC Clg Coil 1kBtu/hr 8.9EER 1kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  405.945676786856,                       !- Rated Total Cooling Capacity {W}
  0.800001809498072,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0230788594686447,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9a3c579e-5ff7-4a36-8962-b3a86521ae21}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {e25d0666-0a88-4636-b781-b85083bdae24}, !- Air Inlet Node Name
  {0b48a032-a866-401f-9c2d-7b7e1f036d6d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0230788594686447,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0230788594686447,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0230788594686447,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00131386144112171,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00131386144112171,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00131386144112171,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {52a69f0e-b09e-4f3b-9da8-c67555f41095}, !- Supply Air Fan Name
  {a18d6d0e-ffce-4452-8d2b-0e92e4d87cbb}, !- Heating Coil Name
  {5aaf1ec0-42e3-4e29-96ca-468772888cc5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c39f9c21-5434-41bf-ae60-10e796de8269}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground PTAC Inlet Air Node, !- Name
  {dc8dca7e-8f7f-4a8f-8f4c-52e07c95c848}, !- Inlet Port
  {e25d0666-0a88-4636-b781-b85083bdae24}; !- Outlet Port

OS:Connection,
  {dc8dca7e-8f7f-4a8f-8f4c-52e07c95c848}, !- Handle
  {a8232dbb-4a2a-4303-989f-bd9a6a34ad81}, !- Source Object
  2,                                      !- Outlet Port
  {c39f9c21-5434-41bf-ae60-10e796de8269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25d0666-0a88-4636-b781-b85083bdae24}, !- Handle
  {c39f9c21-5434-41bf-ae60-10e796de8269}, !- Source Object
  3,                                      !- Outlet Port
  {9a3c579e-5ff7-4a36-8962-b3a86521ae21}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {294e9b84-3c59-4036-90b0-974f4558f27a}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground PTAC Outlet Air Node, !- Name
  {0b48a032-a866-401f-9c2d-7b7e1f036d6d}, !- Inlet Port
  {d34bd920-29f9-486d-b049-ba7607f5798b}; !- Outlet Port

OS:Connection,
  {d34bd920-29f9-486d-b049-ba7607f5798b}, !- Handle
  {294e9b84-3c59-4036-90b0-974f4558f27a}, !- Source Object
  3,                                      !- Outlet Port
  {d06849b6-be4f-4143-864b-0fd4516dd408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b48a032-a866-401f-9c2d-7b7e1f036d6d}, !- Handle
  {9a3c579e-5ff7-4a36-8962-b3a86521ae21}, !- Source Object
  4,                                      !- Outlet Port
  {294e9b84-3c59-4036-90b0-974f4558f27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ee88cda3-02ea-49a2-a7ff-d6922727cfd1}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.00753839228825026,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a37d328-342c-47bb-84b6-e2908c1f7931}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90606b72-ef23-4ab9-a135-32215e4ef6ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5a37d328-342c-47bb-84b6-e2908c1f7931}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90606b72-ef23-4ab9-a135-32215e4ef6ed}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {9ebe84c8-eebe-4139-b7e1-c36572ba4c5d}, !- Handle
  Hot Water Loop Water Htg Coil 19,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  7.28473236729873,                       !- U-Factor Times Area Value {W/K}
  6.46270180553578e-06,                   !- Maximum Water Flow Rate {m3/s}
  {b1cf9995-184e-4017-a754-a7836f423bec}, !- Water Inlet Node Name
  {c24d74b1-3e6f-4fae-8ecd-89c085d9e755}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  295.466971306929,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {549fed57-56a8-4e35-ace7-f917026583fd}, !- Handle
  Hot Water Loop Water Htg Coil 19 Inlet Water Node, !- Name
  {a60f66b4-6316-42e9-af6c-1d029ebe6074}, !- Inlet Port
  {b1cf9995-184e-4017-a754-a7836f423bec}; !- Outlet Port

OS:Connection,
  {a60f66b4-6316-42e9-af6c-1d029ebe6074}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  23,                                     !- Outlet Port
  {549fed57-56a8-4e35-ace7-f917026583fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c39fd62-0012-4a12-870e-530a342f5971}, !- Handle
  Hot Water Loop Water Htg Coil 19 Outlet Water Node, !- Name
  {c24d74b1-3e6f-4fae-8ecd-89c085d9e755}, !- Inlet Port
  {1ee4ec99-543f-44f1-a765-e4f582388a3c}; !- Outlet Port

OS:Connection,
  {b1cf9995-184e-4017-a754-a7836f423bec}, !- Handle
  {549fed57-56a8-4e35-ace7-f917026583fd}, !- Source Object
  3,                                      !- Outlet Port
  {9ebe84c8-eebe-4139-b7e1-c36572ba4c5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c24d74b1-3e6f-4fae-8ecd-89c085d9e755}, !- Handle
  {9ebe84c8-eebe-4139-b7e1-c36572ba4c5d}, !- Source Object
  6,                                      !- Outlet Port
  {3c39fd62-0012-4a12-870e-530a342f5971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee4ec99-543f-44f1-a765-e4f582388a3c}, !- Handle
  {3c39fd62-0012-4a12-870e-530a342f5971}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9046fe28-36f6-4967-ab3c-86e4152d5cdd}, !- Handle
  Hot Water Loop Water Htg Coil 19 Controller, !- Name
  {9ebe84c8-eebe-4139-b7e1-c36572ba4c5d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {347ebb43-7344-4dc6-8c2d-b325f1116a9f}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground PTAC 1spd DX AC Clg Coil 1kBtu/hr 8.9EER 0kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  128.889135853891,                       !- Rated Total Cooling Capacity {W}
  0.800954403467326,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.00753839228825026,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c72b60e1-a6b4-427b-b809-66337da0a277}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {09f47b5c-8da4-48e1-af94-ab412d4caca1}, !- Air Inlet Node Name
  {f7c23a56-d4cd-49a5-bd56-f9cf3aacf3d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.00753839228825026,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.00753839228825026,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.00753839228825026,                    !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee88cda3-02ea-49a2-a7ff-d6922727cfd1}, !- Supply Air Fan Name
  {9ebe84c8-eebe-4139-b7e1-c36572ba4c5d}, !- Heating Coil Name
  {347ebb43-7344-4dc6-8c2d-b325f1116a9f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d8579d86-bd9e-4d28-b8c4-9c7c592e907f}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground PTAC Inlet Air Node, !- Name
  {90fd073f-9a56-45fb-9414-b2f84b760165}, !- Inlet Port
  {09f47b5c-8da4-48e1-af94-ab412d4caca1}; !- Outlet Port

OS:Connection,
  {90fd073f-9a56-45fb-9414-b2f84b760165}, !- Handle
  {0f1e6324-f040-4eca-8863-ec949dadd7d9}, !- Source Object
  2,                                      !- Outlet Port
  {d8579d86-bd9e-4d28-b8c4-9c7c592e907f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f47b5c-8da4-48e1-af94-ab412d4caca1}, !- Handle
  {d8579d86-bd9e-4d28-b8c4-9c7c592e907f}, !- Source Object
  3,                                      !- Outlet Port
  {c72b60e1-a6b4-427b-b809-66337da0a277}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0c73f09-5265-4b6b-95d7-2bffd2a127c1}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground PTAC Outlet Air Node, !- Name
  {f7c23a56-d4cd-49a5-bd56-f9cf3aacf3d0}, !- Inlet Port
  {9321b433-43e6-4d22-b8cc-40b8466d4c49}; !- Outlet Port

OS:Connection,
  {9321b433-43e6-4d22-b8cc-40b8466d4c49}, !- Handle
  {b0c73f09-5265-4b6b-95d7-2bffd2a127c1}, !- Source Object
  3,                                      !- Outlet Port
  {91f3305d-f3bb-4643-aaa9-6fd654667946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c23a56-d4cd-49a5-bd56-f9cf3aacf3d0}, !- Handle
  {c72b60e1-a6b4-427b-b809-66337da0a277}, !- Source Object
  4,                                      !- Outlet Port
  {b0c73f09-5265-4b6b-95d7-2bffd2a127c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {971402bc-431c-4b64-85f6-aec9d602466f}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0223654978120945,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ed6978d-10d5-4c73-80e2-7f129d84cbd7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1242d99e-d97b-4f09-9ce3-d3974ac0fd6b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2ed6978d-10d5-4c73-80e2-7f129d84cbd7}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1242d99e-d97b-4f09-9ce3-d3974ac0fd6b}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {9b74570d-2e8a-44e0-8c71-760caebf0d05}, !- Handle
  Hot Water Loop Water Htg Coil 20,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  21.0381397552828,                       !- U-Factor Times Area Value {W/K}
  1.83509556540209e-05,                   !- Maximum Water Flow Rate {m3/s}
  {480e9bcd-472d-4c42-92a6-0cc461ae80ce}, !- Water Inlet Node Name
  {8f577540-5937-4767-9b14-a25197627c5c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  838.983671355051,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f20b5237-48e3-4dfd-8a70-d2cb6ccd5736}, !- Handle
  Hot Water Loop Water Htg Coil 20 Inlet Water Node, !- Name
  {22140293-ecc6-4c01-8843-905a05e8aeb0}, !- Inlet Port
  {480e9bcd-472d-4c42-92a6-0cc461ae80ce}; !- Outlet Port

OS:Connection,
  {22140293-ecc6-4c01-8843-905a05e8aeb0}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  24,                                     !- Outlet Port
  {f20b5237-48e3-4dfd-8a70-d2cb6ccd5736}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cdfa4da-3032-4a82-aa93-440e295a7f1d}, !- Handle
  Hot Water Loop Water Htg Coil 20 Outlet Water Node, !- Name
  {8f577540-5937-4767-9b14-a25197627c5c}, !- Inlet Port
  {58808d75-744a-41ba-89a3-0834195a3f3b}; !- Outlet Port

OS:Connection,
  {480e9bcd-472d-4c42-92a6-0cc461ae80ce}, !- Handle
  {f20b5237-48e3-4dfd-8a70-d2cb6ccd5736}, !- Source Object
  3,                                      !- Outlet Port
  {9b74570d-2e8a-44e0-8c71-760caebf0d05}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f577540-5937-4767-9b14-a25197627c5c}, !- Handle
  {9b74570d-2e8a-44e0-8c71-760caebf0d05}, !- Source Object
  6,                                      !- Outlet Port
  {0cdfa4da-3032-4a82-aa93-440e295a7f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58808d75-744a-41ba-89a3-0834195a3f3b}, !- Handle
  {0cdfa4da-3032-4a82-aa93-440e295a7f1d}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4e489dfd-fdd1-485d-92d0-080f6ae7b448}, !- Handle
  Hot Water Loop Water Htg Coil 20 Controller, !- Name
  {9b74570d-2e8a-44e0-8c71-760caebf0d05}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {123021ab-938f-4017-bad6-c75cd4c164a2}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground PTAC 1spd DX AC Clg Coil 1kBtu/hr 8.9EER 1kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  391.286416106646,                       !- Rated Total Cooling Capacity {W}
  0.800869013800132,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0223654978120945,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ef7ed86b-5efa-4e99-9e09-826ca088b1ca}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {f71d4a80-7037-484a-8924-2700789351f7}, !- Air Inlet Node Name
  {27649aed-2875-4820-93a8-973230530ab5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0223654978120945,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0223654978120945,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0223654978120945,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00131386144112171,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00131386144112171,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00131386144112171,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {971402bc-431c-4b64-85f6-aec9d602466f}, !- Supply Air Fan Name
  {9b74570d-2e8a-44e0-8c71-760caebf0d05}, !- Heating Coil Name
  {123021ab-938f-4017-bad6-c75cd4c164a2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5bb1fbc9-51d9-4557-877e-af9e0d653313}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground PTAC Inlet Air Node, !- Name
  {18417512-e52a-483a-b851-474b3cb5879f}, !- Inlet Port
  {f71d4a80-7037-484a-8924-2700789351f7}; !- Outlet Port

OS:Connection,
  {18417512-e52a-483a-b851-474b3cb5879f}, !- Handle
  {2a28dde6-03b9-4506-b9a6-f3fe0014a256}, !- Source Object
  2,                                      !- Outlet Port
  {5bb1fbc9-51d9-4557-877e-af9e0d653313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71d4a80-7037-484a-8924-2700789351f7}, !- Handle
  {5bb1fbc9-51d9-4557-877e-af9e0d653313}, !- Source Object
  3,                                      !- Outlet Port
  {ef7ed86b-5efa-4e99-9e09-826ca088b1ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be38a4b1-47bc-4cab-a92b-bcc344bc093f}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground PTAC Outlet Air Node, !- Name
  {27649aed-2875-4820-93a8-973230530ab5}, !- Inlet Port
  {b0695805-f3d5-4d6c-853c-60118832e382}; !- Outlet Port

OS:Connection,
  {b0695805-f3d5-4d6c-853c-60118832e382}, !- Handle
  {be38a4b1-47bc-4cab-a92b-bcc344bc093f}, !- Source Object
  3,                                      !- Outlet Port
  {934e902d-d9dc-4842-b01c-c511750d62bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27649aed-2875-4820-93a8-973230530ab5}, !- Handle
  {ef7ed86b-5efa-4e99-9e09-826ca088b1ca}, !- Source Object
  4,                                      !- Outlet Port
  {be38a4b1-47bc-4cab-a92b-bcc344bc093f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5c0874c1-fc7c-4b52-b2e0-6fbf77eca3a1}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0953443974330815,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c0b73f1-80d9-499e-9417-d24c86e82410}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43c683b1-12a1-4135-a02b-fed44b77d3e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0c0b73f1-80d9-499e-9417-d24c86e82410}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43c683b1-12a1-4135-a02b-fed44b77d3e3}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {c307879f-7edd-4169-9a92-aaf54c1a841a}, !- Handle
  Hot Water Loop Water Htg Coil 21,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  128.13356154948,                        !- U-Factor Times Area Value {W/K}
  0.000138272319728034,                   !- Maximum Water Flow Rate {m3/s}
  {e1998909-03eb-42f5-ae36-df2ac605846a}, !- Water Inlet Node Name
  {54939419-b071-4ad3-a19f-be08bf5e3607}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6321.64453118202,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3c902ad9-6402-48c0-ac45-06ff683cef0e}, !- Handle
  Hot Water Loop Water Htg Coil 21 Inlet Water Node, !- Name
  {50da8078-43d7-4320-aa79-ab9ced3a31fe}, !- Inlet Port
  {e1998909-03eb-42f5-ae36-df2ac605846a}; !- Outlet Port

OS:Connection,
  {50da8078-43d7-4320-aa79-ab9ced3a31fe}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  25,                                     !- Outlet Port
  {3c902ad9-6402-48c0-ac45-06ff683cef0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33c10c33-8fed-41cd-b688-dffbb0ef957f}, !- Handle
  Hot Water Loop Water Htg Coil 21 Outlet Water Node, !- Name
  {54939419-b071-4ad3-a19f-be08bf5e3607}, !- Inlet Port
  {38b54e5f-95b3-4b6b-95c4-3b0a10e472ea}; !- Outlet Port

OS:Connection,
  {e1998909-03eb-42f5-ae36-df2ac605846a}, !- Handle
  {3c902ad9-6402-48c0-ac45-06ff683cef0e}, !- Source Object
  3,                                      !- Outlet Port
  {c307879f-7edd-4169-9a92-aaf54c1a841a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54939419-b071-4ad3-a19f-be08bf5e3607}, !- Handle
  {c307879f-7edd-4169-9a92-aaf54c1a841a}, !- Source Object
  6,                                      !- Outlet Port
  {33c10c33-8fed-41cd-b688-dffbb0ef957f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b54e5f-95b3-4b6b-95c4-3b0a10e472ea}, !- Handle
  {33c10c33-8fed-41cd-b688-dffbb0ef957f}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {502fe820-6a8b-4ce9-8311-93037c749465}, !- Handle
  Hot Water Loop Water Htg Coil 21 Controller, !- Name
  {c307879f-7edd-4169-9a92-aaf54c1a841a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {57d1079d-4d6f-4df5-afab-3749a0eeafa6}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER 9kBtu/hr 8.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  2367.62844383118,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.99588953652195,                       !- Rated COP {W/W}
  0.0953443974330815,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {28964288-7e08-491f-b45f-3ca706043da4}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {78f8a728-77e3-4653-ae82-89200a420dcc}, !- Air Inlet Node Name
  {79ca386f-ba6a-4510-9dd5-916a959ce459}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0953443974330815,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0953443974330815,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0953443974330815,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0648820464751463,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0648820464751463,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0648820464751463,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5c0874c1-fc7c-4b52-b2e0-6fbf77eca3a1}, !- Supply Air Fan Name
  {c307879f-7edd-4169-9a92-aaf54c1a841a}, !- Heating Coil Name
  {57d1079d-4d6f-4df5-afab-3749a0eeafa6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {facd8d40-2e3d-4660-98d1-e9f3a12234c7}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground PTAC Inlet Air Node, !- Name
  {69c58d38-e49e-4b8d-8d77-833370e17f3e}, !- Inlet Port
  {78f8a728-77e3-4653-ae82-89200a420dcc}; !- Outlet Port

OS:Connection,
  {69c58d38-e49e-4b8d-8d77-833370e17f3e}, !- Handle
  {03469c52-c5b7-4f93-8aa9-f560c5a673e9}, !- Source Object
  2,                                      !- Outlet Port
  {facd8d40-2e3d-4660-98d1-e9f3a12234c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f8a728-77e3-4653-ae82-89200a420dcc}, !- Handle
  {facd8d40-2e3d-4660-98d1-e9f3a12234c7}, !- Source Object
  3,                                      !- Outlet Port
  {28964288-7e08-491f-b45f-3ca706043da4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12198dfc-b509-43cf-b835-69f1da149321}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground PTAC Outlet Air Node, !- Name
  {79ca386f-ba6a-4510-9dd5-916a959ce459}, !- Inlet Port
  {c889f687-6507-4ec7-a42a-2357c376e1a5}; !- Outlet Port

OS:Connection,
  {c889f687-6507-4ec7-a42a-2357c376e1a5}, !- Handle
  {12198dfc-b509-43cf-b835-69f1da149321}, !- Source Object
  3,                                      !- Outlet Port
  {426f82e5-c778-4dd0-a53e-e2687c058fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ca386f-ba6a-4510-9dd5-916a959ce459}, !- Handle
  {28964288-7e08-491f-b45f-3ca706043da4}, !- Source Object
  4,                                      !- Outlet Port
  {12198dfc-b509-43cf-b835-69f1da149321}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bc44686b-3f8f-4e96-ab64-3ced1129a56d}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0398495634878558,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {387de8b2-82e5-419e-bb00-fb94cb1d8307}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {07c650d3-df25-43b3-97d6-cea2aa1658cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {387de8b2-82e5-419e-bb00-fb94cb1d8307}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {07c650d3-df25-43b3-97d6-cea2aa1658cd}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {ebdf1225-13aa-47a4-8877-9cb48b7c91fb}, !- Handle
  Hot Water Loop Water Htg Coil 22,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  57.9556928030637,                       !- U-Factor Times Area Value {W/K}
  6.61955726262807e-05,                   !- Maximum Water Flow Rate {m3/s}
  {923bbebe-9865-4911-9a96-9c7989a551f6}, !- Water Inlet Node Name
  {096f12e7-fd30-4552-b639-b2c6d8dc7946}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3026.3821457864,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d17967f-e3b8-45c9-95fc-e845e4bbbfc7}, !- Handle
  Hot Water Loop Water Htg Coil 22 Inlet Water Node, !- Name
  {4c2aabe3-25c4-4060-a74a-35a431ed90fa}, !- Inlet Port
  {923bbebe-9865-4911-9a96-9c7989a551f6}; !- Outlet Port

OS:Connection,
  {4c2aabe3-25c4-4060-a74a-35a431ed90fa}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  26,                                     !- Outlet Port
  {1d17967f-e3b8-45c9-95fc-e845e4bbbfc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d07ff190-e9a9-4c02-97cc-ae749d40a9af}, !- Handle
  Hot Water Loop Water Htg Coil 22 Outlet Water Node, !- Name
  {096f12e7-fd30-4552-b639-b2c6d8dc7946}, !- Inlet Port
  {91d6dac4-30cc-4108-84bc-17454c69d02f}; !- Outlet Port

OS:Connection,
  {923bbebe-9865-4911-9a96-9c7989a551f6}, !- Handle
  {1d17967f-e3b8-45c9-95fc-e845e4bbbfc7}, !- Source Object
  3,                                      !- Outlet Port
  {ebdf1225-13aa-47a4-8877-9cb48b7c91fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {096f12e7-fd30-4552-b639-b2c6d8dc7946}, !- Handle
  {ebdf1225-13aa-47a4-8877-9cb48b7c91fb}, !- Source Object
  6,                                      !- Outlet Port
  {d07ff190-e9a9-4c02-97cc-ae749d40a9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d6dac4-30cc-4108-84bc-17454c69d02f}, !- Handle
  {d07ff190-e9a9-4c02-97cc-ae749d40a9af}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6056cf47-95cb-422a-9656-967864e82964}, !- Handle
  Hot Water Loop Water Htg Coil 22 Controller, !- Name
  {ebdf1225-13aa-47a4-8877-9cb48b7c91fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {fe1614f1-7ddb-4925-affd-4f0fe860a0d9}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground PTAC 1spd DX AC Clg Coil 4kBtu/hr 8.9EER 4kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  989.55956016528,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0398495634878558,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5929661b-0dfd-496c-8880-b8f481c69f9a}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {b2936619-83aa-44dc-8607-89a412897889}, !- Air Inlet Node Name
  {a8c3178d-0b47-4884-8f20-745f951bc162}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0398495634878558,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0398495634878558,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0398495634878558,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0354175121697079,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0354175121697079,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0354175121697079,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc44686b-3f8f-4e96-ab64-3ced1129a56d}, !- Supply Air Fan Name
  {ebdf1225-13aa-47a4-8877-9cb48b7c91fb}, !- Heating Coil Name
  {fe1614f1-7ddb-4925-affd-4f0fe860a0d9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {53f808c7-6515-434d-aa37-2954b850d3e8}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground PTAC Inlet Air Node, !- Name
  {71c2a931-bdaa-484d-8869-8d9fbf94a276}, !- Inlet Port
  {b2936619-83aa-44dc-8607-89a412897889}; !- Outlet Port

OS:Connection,
  {71c2a931-bdaa-484d-8869-8d9fbf94a276}, !- Handle
  {50aaa757-1890-4a6c-8d65-f024a0b05dfc}, !- Source Object
  2,                                      !- Outlet Port
  {53f808c7-6515-434d-aa37-2954b850d3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2936619-83aa-44dc-8607-89a412897889}, !- Handle
  {53f808c7-6515-434d-aa37-2954b850d3e8}, !- Source Object
  3,                                      !- Outlet Port
  {5929661b-0dfd-496c-8880-b8f481c69f9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {04330766-ac13-4670-8cf2-d9c182c85fae}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground PTAC Outlet Air Node, !- Name
  {a8c3178d-0b47-4884-8f20-745f951bc162}, !- Inlet Port
  {03b37496-eb3e-470a-bfa6-9acba0adfa12}; !- Outlet Port

OS:Connection,
  {03b37496-eb3e-470a-bfa6-9acba0adfa12}, !- Handle
  {04330766-ac13-4670-8cf2-d9c182c85fae}, !- Source Object
  3,                                      !- Outlet Port
  {0c45e003-1abe-483e-9367-682279c2c9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c3178d-0b47-4884-8f20-745f951bc162}, !- Handle
  {5929661b-0dfd-496c-8880-b8f481c69f9a}, !- Source Object
  4,                                      !- Outlet Port
  {04330766-ac13-4670-8cf2-d9c182c85fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5d556638-60ed-4388-8d12-6c2d1d9c1f8c}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0918149615725364,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {828737ff-1f79-49c0-981a-9d631cf6edce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d702b67e-480d-4979-9e39-293891cf0fda}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {828737ff-1f79-49c0-981a-9d631cf6edce}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d702b67e-480d-4979-9e39-293891cf0fda}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {513d7f22-bd31-41bf-babf-da19c049c2ea}, !- Handle
  Hot Water Loop Water Htg Coil 23,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  124.707664278777,                       !- U-Factor Times Area Value {W/K}
  0.000135585991136862,                   !- Maximum Water Flow Rate {m3/s}
  {090cd70a-bb56-4d57-9b65-5d5c87ecba9e}, !- Water Inlet Node Name
  {c2f47433-8177-4ef8-8fd6-eff6ef6f13b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6198.82881158798,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb5f85f7-e4af-4f83-872a-98eaedb83383}, !- Handle
  Hot Water Loop Water Htg Coil 23 Inlet Water Node, !- Name
  {02a4706f-6528-43d2-895f-bafe46886cea}, !- Inlet Port
  {090cd70a-bb56-4d57-9b65-5d5c87ecba9e}; !- Outlet Port

OS:Connection,
  {02a4706f-6528-43d2-895f-bafe46886cea}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  27,                                     !- Outlet Port
  {eb5f85f7-e4af-4f83-872a-98eaedb83383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbd95ea7-3257-4915-a3e9-a9fe019f7faf}, !- Handle
  Hot Water Loop Water Htg Coil 23 Outlet Water Node, !- Name
  {c2f47433-8177-4ef8-8fd6-eff6ef6f13b1}, !- Inlet Port
  {d13a310f-63a5-4d9c-b39b-4de74824b970}; !- Outlet Port

OS:Connection,
  {090cd70a-bb56-4d57-9b65-5d5c87ecba9e}, !- Handle
  {eb5f85f7-e4af-4f83-872a-98eaedb83383}, !- Source Object
  3,                                      !- Outlet Port
  {513d7f22-bd31-41bf-babf-da19c049c2ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2f47433-8177-4ef8-8fd6-eff6ef6f13b1}, !- Handle
  {513d7f22-bd31-41bf-babf-da19c049c2ea}, !- Source Object
  6,                                      !- Outlet Port
  {bbd95ea7-3257-4915-a3e9-a9fe019f7faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13a310f-63a5-4d9c-b39b-4de74824b970}, !- Handle
  {bbd95ea7-3257-4915-a3e9-a9fe019f7faf}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c1861030-fa60-4664-8742-ebb2ba9c23fa}, !- Handle
  Hot Water Loop Water Htg Coil 23 Controller, !- Name
  {513d7f22-bd31-41bf-babf-da19c049c2ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {4f7859b8-52ec-4cb0-972f-1a99cf0b76c6}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER 9kBtu/hr 8.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  2279.98414632571,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.00689723835388,                       !- Rated COP {W/W}
  0.0918149615725364,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {85841ba7-e0ba-4705-a112-e1acd5075767}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {f4004a52-92f8-4313-a7c1-c4cad1e4c2bc}, !- Air Inlet Node Name
  {49257b3f-17e3-4e5a-9a60-68aee9a47958}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0918149615725364,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0918149615725364,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0918149615725364,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0648820464751462,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0648820464751462,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0648820464751462,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5d556638-60ed-4388-8d12-6c2d1d9c1f8c}, !- Supply Air Fan Name
  {513d7f22-bd31-41bf-babf-da19c049c2ea}, !- Heating Coil Name
  {4f7859b8-52ec-4cb0-972f-1a99cf0b76c6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f3f6c268-9dce-49fd-b3e6-3661e8a8a541}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground PTAC Inlet Air Node, !- Name
  {e279dd35-22fa-4e5f-9335-f25fbececdf6}, !- Inlet Port
  {f4004a52-92f8-4313-a7c1-c4cad1e4c2bc}; !- Outlet Port

OS:Connection,
  {e279dd35-22fa-4e5f-9335-f25fbececdf6}, !- Handle
  {532ed292-2869-42bf-a689-9d3ff3d5ec8b}, !- Source Object
  2,                                      !- Outlet Port
  {f3f6c268-9dce-49fd-b3e6-3661e8a8a541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4004a52-92f8-4313-a7c1-c4cad1e4c2bc}, !- Handle
  {f3f6c268-9dce-49fd-b3e6-3661e8a8a541}, !- Source Object
  3,                                      !- Outlet Port
  {85841ba7-e0ba-4705-a112-e1acd5075767}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4d359dc-18a9-4638-aaab-19efc1e4dec4}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground PTAC Outlet Air Node, !- Name
  {49257b3f-17e3-4e5a-9a60-68aee9a47958}, !- Inlet Port
  {a4b95fea-356d-4db1-bcd4-cef5af30fdf1}; !- Outlet Port

OS:Connection,
  {a4b95fea-356d-4db1-bcd4-cef5af30fdf1}, !- Handle
  {f4d359dc-18a9-4638-aaab-19efc1e4dec4}, !- Source Object
  3,                                      !- Outlet Port
  {737f4ca8-4644-43b6-b34c-bd65d4cda260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49257b3f-17e3-4e5a-9a60-68aee9a47958}, !- Handle
  {85841ba7-e0ba-4705-a112-e1acd5075767}, !- Source Object
  4,                                      !- Outlet Port
  {f4d359dc-18a9-4638-aaab-19efc1e4dec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1b226acc-8ed9-4a9e-9dcf-58303a6e68f4}, !- Handle
  Zone SmallHotel Office A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.103058095444952,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4333f0e-e5f4-4eb1-bb29-1ce2f56118d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59b78e89-8ce0-4545-a3d6-b8ebb9eaf7d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d4333f0e-e5f4-4eb1-bb29-1ce2f56118d1}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59b78e89-8ce0-4545-a3d6-b8ebb9eaf7d4}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {9506d884-cd32-4d68-998a-790ec3c23db1}, !- Handle
  Hot Water Loop Water Htg Coil 24,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  103.653515896894,                       !- U-Factor Times Area Value {W/K}
  9.36831095043678e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4727accd-87ab-4500-9eb8-a76a3cd93d3e}, !- Water Inlet Node Name
  {d4830983-cfa9-4e47-8594-1b93032fbf99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4283.07934680829,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b09e3220-6ccb-45b2-ae0e-ce34e29267a8}, !- Handle
  Hot Water Loop Water Htg Coil 24 Inlet Water Node, !- Name
  {ee51b261-8013-4bb3-be9b-8611a8cde129}, !- Inlet Port
  {4727accd-87ab-4500-9eb8-a76a3cd93d3e}; !- Outlet Port

OS:Connection,
  {ee51b261-8013-4bb3-be9b-8611a8cde129}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  28,                                     !- Outlet Port
  {b09e3220-6ccb-45b2-ae0e-ce34e29267a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9534a16-c671-42b0-8827-122a9b61fe77}, !- Handle
  Hot Water Loop Water Htg Coil 24 Outlet Water Node, !- Name
  {d4830983-cfa9-4e47-8594-1b93032fbf99}, !- Inlet Port
  {4ef52d8d-5edb-4cd1-a922-03f3fcf2281e}; !- Outlet Port

OS:Connection,
  {4727accd-87ab-4500-9eb8-a76a3cd93d3e}, !- Handle
  {b09e3220-6ccb-45b2-ae0e-ce34e29267a8}, !- Source Object
  3,                                      !- Outlet Port
  {9506d884-cd32-4d68-998a-790ec3c23db1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4830983-cfa9-4e47-8594-1b93032fbf99}, !- Handle
  {9506d884-cd32-4d68-998a-790ec3c23db1}, !- Source Object
  6,                                      !- Outlet Port
  {a9534a16-c671-42b0-8827-122a9b61fe77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef52d8d-5edb-4cd1-a922-03f3fcf2281e}, !- Handle
  {a9534a16-c671-42b0-8827-122a9b61fe77}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c3c067ea-1981-4797-91db-ae8badec69ed}, !- Handle
  Hot Water Loop Water Htg Coil 24 Controller, !- Name
  {9506d884-cd32-4d68-998a-790ec3c23db1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {e0fcbdba-3c3f-44b0-aed0-15ab8b302e54}, !- Handle
  Zone SmallHotel Office A  - Story Ground PTAC 1spd DX AC Clg Coil 7kBtu/hr 8.8EER 8kBtu/hr 8.7EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  2105.14358752241,                       !- Rated Total Cooling Capacity {W}
  0.76794241713277,                       !- Rated Sensible Heat Ratio
  3.02989329892915,                       !- Rated COP {W/W}
  0.103058095444952,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {10178687-2ce6-4116-b9c8-7955100764c8}, !- Handle
  Zone SmallHotel Office A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {2a48b5f1-bc6a-4f1e-911f-de57921ab068}, !- Air Inlet Node Name
  {c1e36436-955d-43a9-a660-7b5707c724ae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.103058095444952,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.103058095444952,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.103058095444952,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0150558788845578,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0150558788845578,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0150558788845578,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b226acc-8ed9-4a9e-9dcf-58303a6e68f4}, !- Supply Air Fan Name
  {9506d884-cd32-4d68-998a-790ec3c23db1}, !- Heating Coil Name
  {e0fcbdba-3c3f-44b0-aed0-15ab8b302e54}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b0d9784-96df-450e-92da-5e95fd0dd5fb}, !- Handle
  Zone SmallHotel Office A  - Story Ground PTAC Inlet Air Node, !- Name
  {bc745d1e-8fe9-4085-90ef-ced8c902ee50}, !- Inlet Port
  {2a48b5f1-bc6a-4f1e-911f-de57921ab068}; !- Outlet Port

OS:Connection,
  {bc745d1e-8fe9-4085-90ef-ced8c902ee50}, !- Handle
  {d039edc8-6522-4d17-9b63-90f2f21d955a}, !- Source Object
  2,                                      !- Outlet Port
  {5b0d9784-96df-450e-92da-5e95fd0dd5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a48b5f1-bc6a-4f1e-911f-de57921ab068}, !- Handle
  {5b0d9784-96df-450e-92da-5e95fd0dd5fb}, !- Source Object
  3,                                      !- Outlet Port
  {10178687-2ce6-4116-b9c8-7955100764c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d4a72ff-acee-48b6-8f5d-2959c83ae3ae}, !- Handle
  Zone SmallHotel Office A  - Story Ground PTAC Outlet Air Node, !- Name
  {c1e36436-955d-43a9-a660-7b5707c724ae}, !- Inlet Port
  {c81d5c1c-0fc8-4247-8e01-ffc357ddd172}; !- Outlet Port

OS:Connection,
  {c81d5c1c-0fc8-4247-8e01-ffc357ddd172}, !- Handle
  {2d4a72ff-acee-48b6-8f5d-2959c83ae3ae}, !- Source Object
  3,                                      !- Outlet Port
  {6c3352bf-b35b-4643-859d-52c358fe60ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e36436-955d-43a9-a660-7b5707c724ae}, !- Handle
  {10178687-2ce6-4116-b9c8-7955100764c8}, !- Source Object
  4,                                      !- Outlet Port
  {2d4a72ff-acee-48b6-8f5d-2959c83ae3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {77099389-277b-4b0a-b619-cfee567d4210}, !- Handle
  Zone SmallHotel Office B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0355944782096471,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d78e3d1-63d7-47d3-86cf-a8c3bf9e0027}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {837ba3a2-9665-4c8a-be07-712a13dafa7c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9d78e3d1-63d7-47d3-86cf-a8c3bf9e0027}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {837ba3a2-9665-4c8a-be07-712a13dafa7c}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {003d9e43-9da8-44a4-b620-9c5b3dffc12d}, !- Handle
  Hot Water Loop Water Htg Coil 25,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  37.8803953796109,                       !- U-Factor Times Area Value {W/K}
  3.54095437299469e-05,                   !- Maximum Water Flow Rate {m3/s}
  {38828165-2e14-4f87-b36b-77854d0361d3}, !- Water Inlet Node Name
  {24de0687-a3c5-448f-a68e-8ea5d13be322}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1618.88184788069,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {833dc74b-55ca-4da2-aa15-2185e0f0db8f}, !- Handle
  Hot Water Loop Water Htg Coil 25 Inlet Water Node, !- Name
  {9755deeb-651a-45bf-bb7f-daeb4154511e}, !- Inlet Port
  {38828165-2e14-4f87-b36b-77854d0361d3}; !- Outlet Port

OS:Connection,
  {9755deeb-651a-45bf-bb7f-daeb4154511e}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  29,                                     !- Outlet Port
  {833dc74b-55ca-4da2-aa15-2185e0f0db8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3985ec7d-49d1-402f-808c-1b1c993d4ee1}, !- Handle
  Hot Water Loop Water Htg Coil 25 Outlet Water Node, !- Name
  {24de0687-a3c5-448f-a68e-8ea5d13be322}, !- Inlet Port
  {b04134e3-b0e0-4a43-9b7b-42edadc708af}; !- Outlet Port

OS:Connection,
  {38828165-2e14-4f87-b36b-77854d0361d3}, !- Handle
  {833dc74b-55ca-4da2-aa15-2185e0f0db8f}, !- Source Object
  3,                                      !- Outlet Port
  {003d9e43-9da8-44a4-b620-9c5b3dffc12d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24de0687-a3c5-448f-a68e-8ea5d13be322}, !- Handle
  {003d9e43-9da8-44a4-b620-9c5b3dffc12d}, !- Source Object
  6,                                      !- Outlet Port
  {3985ec7d-49d1-402f-808c-1b1c993d4ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04134e3-b0e0-4a43-9b7b-42edadc708af}, !- Handle
  {3985ec7d-49d1-402f-808c-1b1c993d4ee1}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2bc7e297-40f2-48e9-b79c-b5bdd1993f70}, !- Handle
  Hot Water Loop Water Htg Coil 25 Controller, !- Name
  {003d9e43-9da8-44a4-b620-9c5b3dffc12d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {fe9b9785-ae2e-4644-8bba-56ae28b6c625}, !- Handle
  Zone SmallHotel Office B  - Story Ground PTAC 1spd DX AC Clg Coil 3kBtu/hr 8.9EER 4kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  783.032455120401,                       !- Rated Total Cooling Capacity {W}
  0.740652638045,                         !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0355944782096471,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7de93b72-753b-45d8-acd9-7ddbdf07abb8}, !- Handle
  Zone SmallHotel Office B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {7bd68538-69d8-4879-8492-57900b983416}, !- Air Inlet Node Name
  {df9a2082-70bd-4b46-89d3-46ebb9f68b71}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0355944782096471,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0355944782096471,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0355944782096471,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00821863369898077,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00821863369898077,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00821863369898077,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {77099389-277b-4b0a-b619-cfee567d4210}, !- Supply Air Fan Name
  {003d9e43-9da8-44a4-b620-9c5b3dffc12d}, !- Heating Coil Name
  {fe9b9785-ae2e-4644-8bba-56ae28b6c625}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e1751db6-786d-4fe4-a364-b2086ceaa72d}, !- Handle
  Zone SmallHotel Office B  - Story Ground PTAC Inlet Air Node, !- Name
  {e9fe1bac-ba6b-479d-a167-683ebad7e110}, !- Inlet Port
  {7bd68538-69d8-4879-8492-57900b983416}; !- Outlet Port

OS:Connection,
  {e9fe1bac-ba6b-479d-a167-683ebad7e110}, !- Handle
  {254ae28e-4070-4aa4-806a-aca8c8646963}, !- Source Object
  2,                                      !- Outlet Port
  {e1751db6-786d-4fe4-a364-b2086ceaa72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd68538-69d8-4879-8492-57900b983416}, !- Handle
  {e1751db6-786d-4fe4-a364-b2086ceaa72d}, !- Source Object
  3,                                      !- Outlet Port
  {7de93b72-753b-45d8-acd9-7ddbdf07abb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c017c020-f171-48ad-8631-9a3cc09af9c0}, !- Handle
  Zone SmallHotel Office B  - Story Ground PTAC Outlet Air Node, !- Name
  {df9a2082-70bd-4b46-89d3-46ebb9f68b71}, !- Inlet Port
  {4a208285-62fe-4583-b3b9-0e57e493297c}; !- Outlet Port

OS:Connection,
  {4a208285-62fe-4583-b3b9-0e57e493297c}, !- Handle
  {c017c020-f171-48ad-8631-9a3cc09af9c0}, !- Source Object
  3,                                      !- Outlet Port
  {8115af74-e123-4493-bd95-23e8f39ad4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9a2082-70bd-4b46-89d3-46ebb9f68b71}, !- Handle
  {7de93b72-753b-45d8-acd9-7ddbdf07abb8}, !- Source Object
  4,                                      !- Outlet Port
  {c017c020-f171-48ad-8631-9a3cc09af9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d61a2dd0-f7a1-4472-a64a-b0e9dee4a6aa}, !- Handle
  Zone SmallHotel Office C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0946331832923869,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1999c8ce-24cf-4b4f-94da-de2740c5865a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a376271f-823a-46ce-ada2-a33c51a9edf1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1999c8ce-24cf-4b4f-94da-de2740c5865a}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a376271f-823a-46ce-ada2-a33c51a9edf1}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {3345b362-4e35-4245-9859-ad3fb594c568}, !- Handle
  Hot Water Loop Water Htg Coil 26,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  96.0744344054382,                       !- U-Factor Times Area Value {W/K}
  8.72710327516587e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6d4c2b3e-5999-40da-a396-dd30e9ce4f73}, !- Water Inlet Node Name
  {addb3f1d-3f9d-4aa5-9d85-3c386326011d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3989.92689216653,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab8ef0cc-7abc-43f2-b3d0-b45932a77867}, !- Handle
  Hot Water Loop Water Htg Coil 26 Inlet Water Node, !- Name
  {f346b61f-4277-470c-88f9-156b811ca3c3}, !- Inlet Port
  {6d4c2b3e-5999-40da-a396-dd30e9ce4f73}; !- Outlet Port

OS:Connection,
  {f346b61f-4277-470c-88f9-156b811ca3c3}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  30,                                     !- Outlet Port
  {ab8ef0cc-7abc-43f2-b3d0-b45932a77867}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa261a72-a2f7-40e0-93ac-75c83382ca76}, !- Handle
  Hot Water Loop Water Htg Coil 26 Outlet Water Node, !- Name
  {addb3f1d-3f9d-4aa5-9d85-3c386326011d}, !- Inlet Port
  {f1aedeea-8da3-4813-8c37-37b0cfe11a77}; !- Outlet Port

OS:Connection,
  {6d4c2b3e-5999-40da-a396-dd30e9ce4f73}, !- Handle
  {ab8ef0cc-7abc-43f2-b3d0-b45932a77867}, !- Source Object
  3,                                      !- Outlet Port
  {3345b362-4e35-4245-9859-ad3fb594c568}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {addb3f1d-3f9d-4aa5-9d85-3c386326011d}, !- Handle
  {3345b362-4e35-4245-9859-ad3fb594c568}, !- Source Object
  6,                                      !- Outlet Port
  {fa261a72-a2f7-40e0-93ac-75c83382ca76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1aedeea-8da3-4813-8c37-37b0cfe11a77}, !- Handle
  {fa261a72-a2f7-40e0-93ac-75c83382ca76}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {82eab0fd-231d-4cbc-97b7-fe7fe4ea2759}, !- Handle
  Hot Water Loop Water Htg Coil 26 Controller, !- Name
  {3345b362-4e35-4245-9859-ad3fb594c568}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {710304e9-680a-431a-84af-44d8fe6ddb05}, !- Handle
  Zone SmallHotel Office C  - Story Ground PTAC 1spd DX AC Clg Coil 7kBtu/hr 8.9EER 8kBtu/hr 8.8EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1936.05384213438,                       !- Rated Total Cooling Capacity {W}
  0.76748013251663,                       !- Rated Sensible Heat Ratio
  3.05152908436378,                       !- Rated COP {W/W}
  0.0946331832923869,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7e309dcb-e49d-4ad6-8e1d-4d74e59b3186}, !- Handle
  Zone SmallHotel Office C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {be0a92ed-7e1e-4188-a2ed-75c612143d75}, !- Air Inlet Node Name
  {013d54fe-ba3a-41ba-b8a2-34f35da475e3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0946331832923869,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0946331832923869,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0946331832923869,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0150558788845578,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0150558788845578,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0150558788845578,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d61a2dd0-f7a1-4472-a64a-b0e9dee4a6aa}, !- Supply Air Fan Name
  {3345b362-4e35-4245-9859-ad3fb594c568}, !- Heating Coil Name
  {710304e9-680a-431a-84af-44d8fe6ddb05}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3ebe116e-886b-471f-9dd3-1e7d324d631f}, !- Handle
  Zone SmallHotel Office C  - Story Ground PTAC Inlet Air Node, !- Name
  {73934da3-e2f2-4ec3-a08f-4ea35c7aca42}, !- Inlet Port
  {be0a92ed-7e1e-4188-a2ed-75c612143d75}; !- Outlet Port

OS:Connection,
  {73934da3-e2f2-4ec3-a08f-4ea35c7aca42}, !- Handle
  {28e2c4c7-8623-4683-82b7-dffa493f0978}, !- Source Object
  2,                                      !- Outlet Port
  {3ebe116e-886b-471f-9dd3-1e7d324d631f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0a92ed-7e1e-4188-a2ed-75c612143d75}, !- Handle
  {3ebe116e-886b-471f-9dd3-1e7d324d631f}, !- Source Object
  3,                                      !- Outlet Port
  {7e309dcb-e49d-4ad6-8e1d-4d74e59b3186}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9b598cc-db10-4018-98a9-4b25846cc762}, !- Handle
  Zone SmallHotel Office C  - Story Ground PTAC Outlet Air Node, !- Name
  {013d54fe-ba3a-41ba-b8a2-34f35da475e3}, !- Inlet Port
  {89fc01ad-f2de-498c-956f-1253df684719}; !- Outlet Port

OS:Connection,
  {89fc01ad-f2de-498c-956f-1253df684719}, !- Handle
  {b9b598cc-db10-4018-98a9-4b25846cc762}, !- Source Object
  3,                                      !- Outlet Port
  {c9c387e3-5513-4ded-a181-7d194b185644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013d54fe-ba3a-41ba-b8a2-34f35da475e3}, !- Handle
  {7e309dcb-e49d-4ad6-8e1d-4d74e59b3186}, !- Source Object
  4,                                      !- Outlet Port
  {b9b598cc-db10-4018-98a9-4b25846cc762}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7d8ecf5c-5f96-45a8-b38a-fcc10266ebd1}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0247551361954628,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1012716-ba3c-4aab-a8b9-573a150e39ce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62f12551-c9d7-4ec2-923b-24fd165ad131}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a1012716-ba3c-4aab-a8b9-573a150e39ce}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62f12551-c9d7-4ec2-923b-24fd165ad131}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {6fed90a1-91b6-448b-810c-133294c9650c}, !- Handle
  Hot Water Loop Water Htg Coil 27,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  22.1380095140343,                       !- U-Factor Times Area Value {W/K}
  1.88412653062002e-05,                   !- Maximum Water Flow Rate {m3/s}
  {7e797b8a-46fd-4023-aff3-80af06ecd85c}, !- Water Inlet Node Name
  {90cfec81-7dd6-4771-a6a4-df54753021b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  861.400040281105,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {81d35f99-3f51-4e25-a04c-37cbefe3fcf3}, !- Handle
  Hot Water Loop Water Htg Coil 27 Inlet Water Node, !- Name
  {ece4261c-5e3e-4650-8ed9-1b24eb1350bb}, !- Inlet Port
  {7e797b8a-46fd-4023-aff3-80af06ecd85c}; !- Outlet Port

OS:Connection,
  {ece4261c-5e3e-4650-8ed9-1b24eb1350bb}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  31,                                     !- Outlet Port
  {81d35f99-3f51-4e25-a04c-37cbefe3fcf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6387a80-b757-4ce4-b3ea-a5d3abd96f40}, !- Handle
  Hot Water Loop Water Htg Coil 27 Outlet Water Node, !- Name
  {90cfec81-7dd6-4771-a6a4-df54753021b9}, !- Inlet Port
  {90f7d0b9-f58b-41fc-8fc0-ba862ab78bb2}; !- Outlet Port

OS:Connection,
  {7e797b8a-46fd-4023-aff3-80af06ecd85c}, !- Handle
  {81d35f99-3f51-4e25-a04c-37cbefe3fcf3}, !- Source Object
  3,                                      !- Outlet Port
  {6fed90a1-91b6-448b-810c-133294c9650c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {90cfec81-7dd6-4771-a6a4-df54753021b9}, !- Handle
  {6fed90a1-91b6-448b-810c-133294c9650c}, !- Source Object
  6,                                      !- Outlet Port
  {a6387a80-b757-4ce4-b3ea-a5d3abd96f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90f7d0b9-f58b-41fc-8fc0-ba862ab78bb2}, !- Handle
  {a6387a80-b757-4ce4-b3ea-a5d3abd96f40}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {322b0ce3-416e-4809-9704-e83e64262633}, !- Handle
  Hot Water Loop Water Htg Coil 27 Controller, !- Name
  {6fed90a1-91b6-448b-810c-133294c9650c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {42db1819-328e-43df-a31f-872203d60fb5}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground PTAC 1spd DX AC Clg Coil 1kBtu/hr 8.9EER 1kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  410.00324654515,                        !- Rated Total Cooling Capacity {W}
  0.800459916854575,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0247551361954628,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9e548f7e-7c4b-40dc-b8a1-35a3634aefd5}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {8af646ad-81b5-42f3-abea-433bd9c17618}, !- Air Inlet Node Name
  {6f297e71-5273-4454-a65d-f3483195b21a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0247551361954628,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0247551361954628,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0247551361954628,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7d8ecf5c-5f96-45a8-b38a-fcc10266ebd1}, !- Supply Air Fan Name
  {6fed90a1-91b6-448b-810c-133294c9650c}, !- Heating Coil Name
  {42db1819-328e-43df-a31f-872203d60fb5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {614ce6cf-ff6f-40c5-83d0-ecf045c70511}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground PTAC Inlet Air Node, !- Name
  {d98c6d3b-8d1f-4f0d-8c8f-82b3c7c566e1}, !- Inlet Port
  {8af646ad-81b5-42f3-abea-433bd9c17618}; !- Outlet Port

OS:Connection,
  {d98c6d3b-8d1f-4f0d-8c8f-82b3c7c566e1}, !- Handle
  {10121659-6e51-4965-8c46-d08df2d273e6}, !- Source Object
  3,                                      !- Outlet Port
  {614ce6cf-ff6f-40c5-83d0-ecf045c70511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af646ad-81b5-42f3-abea-433bd9c17618}, !- Handle
  {614ce6cf-ff6f-40c5-83d0-ecf045c70511}, !- Source Object
  3,                                      !- Outlet Port
  {9e548f7e-7c4b-40dc-b8a1-35a3634aefd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf966bdd-0a9f-449d-9ebf-22bb159fab0d}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground PTAC Outlet Air Node, !- Name
  {6f297e71-5273-4454-a65d-f3483195b21a}, !- Inlet Port
  {9e07cea2-7a53-4cd6-aaba-74a48bf5816f}; !- Outlet Port

OS:Connection,
  {9e07cea2-7a53-4cd6-aaba-74a48bf5816f}, !- Handle
  {cf966bdd-0a9f-449d-9ebf-22bb159fab0d}, !- Source Object
  3,                                      !- Outlet Port
  {d058653d-5f07-4291-a450-5b49cdcc3e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f297e71-5273-4454-a65d-f3483195b21a}, !- Handle
  {9e548f7e-7c4b-40dc-b8a1-35a3634aefd5}, !- Source Object
  4,                                      !- Outlet Port
  {cf966bdd-0a9f-449d-9ebf-22bb159fab0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a1c74d4b-dab6-41b9-8d30-6e07f3cc120c}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.00763794692601562,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efb7d5ca-e5ce-4b56-b81f-4c92a970fcdd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {91057cbd-5a67-48c7-bf59-cb297b9d1044}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {efb7d5ca-e5ce-4b56-b81f-4c92a970fcdd}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {91057cbd-5a67-48c7-bf59-cb297b9d1044}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {f9918fbf-b239-4886-a9f5-2b46f6a5e635}, !- Handle
  Hot Water Loop Water Htg Coil 28,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  6.81792163186095,                       !- U-Factor Times Area Value {W/K}
  5.81204265193224e-06,                   !- Maximum Water Flow Rate {m3/s}
  {a0cf3348-7770-485d-989a-a3e3b780c409}, !- Water Inlet Node Name
  {6ca56c13-e7ba-432c-b1be-3e5368b2ca84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  265.71961559516,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ce0d5478-e227-4685-b912-30658c56852b}, !- Handle
  Hot Water Loop Water Htg Coil 28 Inlet Water Node, !- Name
  {d9d10bfa-3e26-4684-9a22-851c6ec22124}, !- Inlet Port
  {a0cf3348-7770-485d-989a-a3e3b780c409}; !- Outlet Port

OS:Connection,
  {d9d10bfa-3e26-4684-9a22-851c6ec22124}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  32,                                     !- Outlet Port
  {ce0d5478-e227-4685-b912-30658c56852b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f95d2d0-a1e3-4400-919d-f4ea8ffafaef}, !- Handle
  Hot Water Loop Water Htg Coil 28 Outlet Water Node, !- Name
  {6ca56c13-e7ba-432c-b1be-3e5368b2ca84}, !- Inlet Port
  {b4a7d49e-2d02-4878-9688-89939f7dcc68}; !- Outlet Port

OS:Connection,
  {a0cf3348-7770-485d-989a-a3e3b780c409}, !- Handle
  {ce0d5478-e227-4685-b912-30658c56852b}, !- Source Object
  3,                                      !- Outlet Port
  {f9918fbf-b239-4886-a9f5-2b46f6a5e635}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ca56c13-e7ba-432c-b1be-3e5368b2ca84}, !- Handle
  {f9918fbf-b239-4886-a9f5-2b46f6a5e635}, !- Source Object
  6,                                      !- Outlet Port
  {7f95d2d0-a1e3-4400-919d-f4ea8ffafaef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a7d49e-2d02-4878-9688-89939f7dcc68}, !- Handle
  {7f95d2d0-a1e3-4400-919d-f4ea8ffafaef}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f5bd9aa5-d82f-465d-8d5c-32344b8f164c}, !- Handle
  Hot Water Loop Water Htg Coil 28 Controller, !- Name
  {f9918fbf-b239-4886-a9f5-2b46f6a5e635}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {18e41ba3-01b9-4ca7-a331-579f2e5a5681}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground PTAC 1spd DX AC Clg Coil 1kBtu/hr 8.9EER 1kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  126.43514196351,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.00763794692601562,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5c6c60ef-3c55-46f2-9f1e-2a73054a235e}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {e9deff7a-599d-43e3-b3fd-a738f3972823}, !- Air Inlet Node Name
  {5d715673-4f62-412d-ab0b-2e837dcc5d71}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.00763794692601562,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.00763794692601562,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.00763794692601562,                    !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a1c74d4b-dab6-41b9-8d30-6e07f3cc120c}, !- Supply Air Fan Name
  {f9918fbf-b239-4886-a9f5-2b46f6a5e635}, !- Heating Coil Name
  {18e41ba3-01b9-4ca7-a331-579f2e5a5681}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {28a3619e-3506-4994-b12e-c06809afa544}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground PTAC Inlet Air Node, !- Name
  {2f16ec0c-233b-4312-ba75-56dc653e689f}, !- Inlet Port
  {e9deff7a-599d-43e3-b3fd-a738f3972823}; !- Outlet Port

OS:Connection,
  {2f16ec0c-233b-4312-ba75-56dc653e689f}, !- Handle
  {de0c63c2-b96d-4b44-9833-9553bd52bec9}, !- Source Object
  3,                                      !- Outlet Port
  {28a3619e-3506-4994-b12e-c06809afa544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9deff7a-599d-43e3-b3fd-a738f3972823}, !- Handle
  {28a3619e-3506-4994-b12e-c06809afa544}, !- Source Object
  3,                                      !- Outlet Port
  {5c6c60ef-3c55-46f2-9f1e-2a73054a235e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0feca304-88ff-4374-a7fc-769080dee3ad}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground PTAC Outlet Air Node, !- Name
  {5d715673-4f62-412d-ab0b-2e837dcc5d71}, !- Inlet Port
  {a3b86cb3-8c82-41ae-8e3c-3eb1554d149c}; !- Outlet Port

OS:Connection,
  {a3b86cb3-8c82-41ae-8e3c-3eb1554d149c}, !- Handle
  {0feca304-88ff-4374-a7fc-769080dee3ad}, !- Source Object
  3,                                      !- Outlet Port
  {83e8f4d2-806f-4bb2-be57-3e3df79f2c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d715673-4f62-412d-ab0b-2e837dcc5d71}, !- Handle
  {5c6c60ef-3c55-46f2-9f1e-2a73054a235e}, !- Source Object
  4,                                      !- Outlet Port
  {0feca304-88ff-4374-a7fc-769080dee3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a5ac3069-a19a-46aa-89ae-a638cc9cc464}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.022771530036719,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e3a77ecd-f121-4a63-900f-4d40df8258b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cea8ce91-4292-465f-ba26-da0325ca168b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e3a77ecd-f121-4a63-900f-4d40df8258b3}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cea8ce91-4292-465f-ba26-da0325ca168b}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {8e8d29ad-6ca8-4d5b-8014-b56829d84221}, !- Handle
  Hot Water Loop Water Htg Coil 29,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  20.3640692856851,                       !- U-Factor Times Area Value {W/K}
  1.73315329652139e-05,                   !- Maximum Water Flow Rate {m3/s}
  {109c86a3-a0cf-4da3-bbc8-23b79f71c9fe}, !- Water Inlet Node Name
  {08427c29-c3c5-4b39-a1a7-0ad0d8760d64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  792.376889330019,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {16e3a74e-6e1f-4b74-bad7-ed4a4f4595fe}, !- Handle
  Hot Water Loop Water Htg Coil 29 Inlet Water Node, !- Name
  {9ef9a150-f701-47ce-8ba0-d57ccc807e98}, !- Inlet Port
  {109c86a3-a0cf-4da3-bbc8-23b79f71c9fe}; !- Outlet Port

OS:Connection,
  {9ef9a150-f701-47ce-8ba0-d57ccc807e98}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  33,                                     !- Outlet Port
  {16e3a74e-6e1f-4b74-bad7-ed4a4f4595fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd78118d-f32d-4b4d-a1b7-9a2e526c0245}, !- Handle
  Hot Water Loop Water Htg Coil 29 Outlet Water Node, !- Name
  {08427c29-c3c5-4b39-a1a7-0ad0d8760d64}, !- Inlet Port
  {5c0ca7da-9f77-4b19-926b-5f0f4e15476f}; !- Outlet Port

OS:Connection,
  {109c86a3-a0cf-4da3-bbc8-23b79f71c9fe}, !- Handle
  {16e3a74e-6e1f-4b74-bad7-ed4a4f4595fe}, !- Source Object
  3,                                      !- Outlet Port
  {8e8d29ad-6ca8-4d5b-8014-b56829d84221}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08427c29-c3c5-4b39-a1a7-0ad0d8760d64}, !- Handle
  {8e8d29ad-6ca8-4d5b-8014-b56829d84221}, !- Source Object
  6,                                      !- Outlet Port
  {bd78118d-f32d-4b4d-a1b7-9a2e526c0245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0ca7da-9f77-4b19-926b-5f0f4e15476f}, !- Handle
  {bd78118d-f32d-4b4d-a1b7-9a2e526c0245}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d36f36ee-e08c-454e-9451-e088e0dc6e11}, !- Handle
  Hot Water Loop Water Htg Coil 29 Controller, !- Name
  {8e8d29ad-6ca8-4d5b-8014-b56829d84221}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {1a4bf032-0722-4f0b-8daf-9f3637cb9db1}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground PTAC 1spd DX AC Clg Coil 1kBtu/hr 8.9EER 1kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  376.94967781359,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.022771530036719,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {15fa40c8-2e04-4d14-8bd5-1d71d67d3675}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {37907565-d4e3-4175-9d9e-37de07204358}, !- Air Inlet Node Name
  {0d09257a-f945-4641-8bdd-56b486706781}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.022771530036719,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.022771530036719,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.022771530036719,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a5ac3069-a19a-46aa-89ae-a638cc9cc464}, !- Supply Air Fan Name
  {8e8d29ad-6ca8-4d5b-8014-b56829d84221}, !- Heating Coil Name
  {1a4bf032-0722-4f0b-8daf-9f3637cb9db1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {17d19d49-9584-43fc-93c1-50522a1bb4f9}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground PTAC Inlet Air Node, !- Name
  {29f210c4-b8c6-445f-aeca-1109ff7b89c4}, !- Inlet Port
  {37907565-d4e3-4175-9d9e-37de07204358}; !- Outlet Port

OS:Connection,
  {29f210c4-b8c6-445f-aeca-1109ff7b89c4}, !- Handle
  {560809d2-3392-41c4-a23f-2d1cd3dd87aa}, !- Source Object
  3,                                      !- Outlet Port
  {17d19d49-9584-43fc-93c1-50522a1bb4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37907565-d4e3-4175-9d9e-37de07204358}, !- Handle
  {17d19d49-9584-43fc-93c1-50522a1bb4f9}, !- Source Object
  3,                                      !- Outlet Port
  {15fa40c8-2e04-4d14-8bd5-1d71d67d3675}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49d4a090-896b-4aab-93d8-84e7280ff9e2}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground PTAC Outlet Air Node, !- Name
  {0d09257a-f945-4641-8bdd-56b486706781}, !- Inlet Port
  {7611d1f9-e4d4-43d0-98c0-3000e7967b9f}; !- Outlet Port

OS:Connection,
  {7611d1f9-e4d4-43d0-98c0-3000e7967b9f}, !- Handle
  {49d4a090-896b-4aab-93d8-84e7280ff9e2}, !- Source Object
  3,                                      !- Outlet Port
  {9381e172-5f51-41b1-bccd-f1b59487b9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d09257a-f945-4641-8bdd-56b486706781}, !- Handle
  {15fa40c8-2e04-4d14-8bd5-1d71d67d3675}, !- Source Object
  4,                                      !- Outlet Port
  {49d4a090-896b-4aab-93d8-84e7280ff9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6126a348-966b-4be9-9368-65c49aa84008}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0611813166545654,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {712c3357-7716-4a01-9a06-4c39355c2887}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9996bf2e-a3fc-4411-8be1-dc3841afd831}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {712c3357-7716-4a01-9a06-4c39355c2887}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9996bf2e-a3fc-4411-8be1-dc3841afd831}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {6655cb75-70ac-49fb-a39e-2e13498ee9ed}, !- Handle
  Hot Water Loop Water Htg Coil 30,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  63.9618161398392,                       !- U-Factor Times Area Value {W/K}
  5.90734580700182e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6ef43802-e9e8-4b88-81c8-a13c12f067d3}, !- Water Inlet Node Name
  {4d4365c9-52e3-4110-ba15-96579dd35fde}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2700.76761481155,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea949071-e901-4050-86f9-26995cc78050}, !- Handle
  Hot Water Loop Water Htg Coil 30 Inlet Water Node, !- Name
  {b2d08058-995f-4889-96cc-79d23fb8cdd3}, !- Inlet Port
  {6ef43802-e9e8-4b88-81c8-a13c12f067d3}; !- Outlet Port

OS:Connection,
  {b2d08058-995f-4889-96cc-79d23fb8cdd3}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  34,                                     !- Outlet Port
  {ea949071-e901-4050-86f9-26995cc78050}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f2c9583-7563-461e-9e5f-bd56caf83b47}, !- Handle
  Hot Water Loop Water Htg Coil 30 Outlet Water Node, !- Name
  {4d4365c9-52e3-4110-ba15-96579dd35fde}, !- Inlet Port
  {9c309785-f3d3-4290-8613-bb3fbb885e05}; !- Outlet Port

OS:Connection,
  {6ef43802-e9e8-4b88-81c8-a13c12f067d3}, !- Handle
  {ea949071-e901-4050-86f9-26995cc78050}, !- Source Object
  3,                                      !- Outlet Port
  {6655cb75-70ac-49fb-a39e-2e13498ee9ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d4365c9-52e3-4110-ba15-96579dd35fde}, !- Handle
  {6655cb75-70ac-49fb-a39e-2e13498ee9ed}, !- Source Object
  6,                                      !- Outlet Port
  {6f2c9583-7563-461e-9e5f-bd56caf83b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c309785-f3d3-4290-8613-bb3fbb885e05}, !- Handle
  {6f2c9583-7563-461e-9e5f-bd56caf83b47}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {712cc5aa-de62-4e85-b3ab-4bdd23286c93}, !- Handle
  Hot Water Loop Water Htg Coil 30 Controller, !- Name
  {6655cb75-70ac-49fb-a39e-2e13498ee9ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {4610aae6-9adf-4934-a6d4-98d804f91438}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground PTAC 1spd DX AC Clg Coil 4kBtu/hr 8.9EER 5kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1334.78649855204,                       !- Rated Total Cooling Capacity {W}
  0.743958090723577,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0611813166545654,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5e48c580-a57a-4b95-a81d-2b224cdcc8c1}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {7857b6a0-368c-401f-aff9-9e09307b474b}, !- Air Inlet Node Name
  {12f2f5eb-4b14-4c46-96d7-0faceb33a85b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0611813166545654,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0611813166545654,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0611813166545654,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0123529252694264,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0123529252694264,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0123529252694264,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6126a348-966b-4be9-9368-65c49aa84008}, !- Supply Air Fan Name
  {6655cb75-70ac-49fb-a39e-2e13498ee9ed}, !- Heating Coil Name
  {4610aae6-9adf-4934-a6d4-98d804f91438}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {29a62330-2482-4ea4-b59a-b1955d512cd8}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground PTAC Inlet Air Node, !- Name
  {d408909d-1a69-4280-92a0-e13efcaac6cc}, !- Inlet Port
  {7857b6a0-368c-401f-aff9-9e09307b474b}; !- Outlet Port

OS:Connection,
  {d408909d-1a69-4280-92a0-e13efcaac6cc}, !- Handle
  {b42aba6a-c926-4341-ae85-f958c6ebfb1c}, !- Source Object
  2,                                      !- Outlet Port
  {29a62330-2482-4ea4-b59a-b1955d512cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7857b6a0-368c-401f-aff9-9e09307b474b}, !- Handle
  {29a62330-2482-4ea4-b59a-b1955d512cd8}, !- Source Object
  3,                                      !- Outlet Port
  {5e48c580-a57a-4b95-a81d-2b224cdcc8c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e8e552a-a37e-4d9a-8871-c86cbee8caa7}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground PTAC Outlet Air Node, !- Name
  {12f2f5eb-4b14-4c46-96d7-0faceb33a85b}, !- Inlet Port
  {d4b99045-2d94-4ad8-915c-aa944a0896d5}; !- Outlet Port

OS:Connection,
  {d4b99045-2d94-4ad8-915c-aa944a0896d5}, !- Handle
  {6e8e552a-a37e-4d9a-8871-c86cbee8caa7}, !- Source Object
  3,                                      !- Outlet Port
  {b5a62a99-d423-4ff2-8c2b-6e85f9a61a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f2f5eb-4b14-4c46-96d7-0faceb33a85b}, !- Handle
  {5e48c580-a57a-4b95-a81d-2b224cdcc8c1}, !- Source Object
  4,                                      !- Outlet Port
  {6e8e552a-a37e-4d9a-8871-c86cbee8caa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8846c8dc-7bb6-40ca-b02e-13edf9585607}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0269462708053467,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e04ba19a-65f8-4649-a5af-c0224fc2bbc5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39305969-f5ab-4981-80ef-0736a51f9af0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e04ba19a-65f8-4649-a5af-c0224fc2bbc5}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39305969-f5ab-4981-80ef-0736a51f9af0}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {4dd2ab2f-e72a-4550-965d-ac5d702fa4f3}, !- Handle
  Hot Water Loop Water Htg Coil 31,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  29.0362543057502,                       !- U-Factor Times Area Value {W/K}
  2.73343272984019e-05,                   !- Maximum Water Flow Rate {m3/s}
  {59d1276f-2a01-48d9-aa14-7eda8d59c742}, !- Water Inlet Node Name
  {1ae00ead-e6da-47bb-b345-55997ac5a53c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1249.69264289018,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7fd56cfb-20be-43b6-9ded-e13abb52d58f}, !- Handle
  Hot Water Loop Water Htg Coil 31 Inlet Water Node, !- Name
  {6b1cf5fa-30d5-4bbf-976b-88dee281f715}, !- Inlet Port
  {59d1276f-2a01-48d9-aa14-7eda8d59c742}; !- Outlet Port

OS:Connection,
  {6b1cf5fa-30d5-4bbf-976b-88dee281f715}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  35,                                     !- Outlet Port
  {7fd56cfb-20be-43b6-9ded-e13abb52d58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddc3e960-1958-4c87-91fd-4f528b02014e}, !- Handle
  Hot Water Loop Water Htg Coil 31 Outlet Water Node, !- Name
  {1ae00ead-e6da-47bb-b345-55997ac5a53c}, !- Inlet Port
  {c903adcb-0c47-45ea-9e80-2bc374c73184}; !- Outlet Port

OS:Connection,
  {59d1276f-2a01-48d9-aa14-7eda8d59c742}, !- Handle
  {7fd56cfb-20be-43b6-9ded-e13abb52d58f}, !- Source Object
  3,                                      !- Outlet Port
  {4dd2ab2f-e72a-4550-965d-ac5d702fa4f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ae00ead-e6da-47bb-b345-55997ac5a53c}, !- Handle
  {4dd2ab2f-e72a-4550-965d-ac5d702fa4f3}, !- Source Object
  6,                                      !- Outlet Port
  {ddc3e960-1958-4c87-91fd-4f528b02014e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c903adcb-0c47-45ea-9e80-2bc374c73184}, !- Handle
  {ddc3e960-1958-4c87-91fd-4f528b02014e}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62eba13d-96bc-412d-8768-c1ca36267077}, !- Handle
  Hot Water Loop Water Htg Coil 31 Controller, !- Name
  {4dd2ab2f-e72a-4550-965d-ac5d702fa4f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a70e200f-96be-45d8-b5c1-0131cf0154c5}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground PTAC 1spd DX AC Clg Coil 2kBtu/hr 8.9EER 2kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  607.695041759049,                       !- Rated Total Cooling Capacity {W}
  0.73186398251109,                       !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0269462708053467,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {59964dae-058e-4a3d-8d04-bb6235571ffc}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {738ae198-360e-42db-a137-e26fdb8be8d1}, !- Air Inlet Node Name
  {b9995015-e6b4-4f02-8035-90dc147e6a15}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0269462708053467,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0269462708053467,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0269462708053467,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00674315785074678,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00674315785074678,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00674315785074678,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8846c8dc-7bb6-40ca-b02e-13edf9585607}, !- Supply Air Fan Name
  {4dd2ab2f-e72a-4550-965d-ac5d702fa4f3}, !- Heating Coil Name
  {a70e200f-96be-45d8-b5c1-0131cf0154c5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dcc4e1dc-c1f2-4296-8f94-70ad6979e0d3}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground PTAC Inlet Air Node, !- Name
  {498ca1ec-3d2b-4032-8770-54142608a533}, !- Inlet Port
  {738ae198-360e-42db-a137-e26fdb8be8d1}; !- Outlet Port

OS:Connection,
  {498ca1ec-3d2b-4032-8770-54142608a533}, !- Handle
  {10a322b2-44e2-497f-b571-c2a611d2f41b}, !- Source Object
  2,                                      !- Outlet Port
  {dcc4e1dc-c1f2-4296-8f94-70ad6979e0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738ae198-360e-42db-a137-e26fdb8be8d1}, !- Handle
  {dcc4e1dc-c1f2-4296-8f94-70ad6979e0d3}, !- Source Object
  3,                                      !- Outlet Port
  {59964dae-058e-4a3d-8d04-bb6235571ffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1223d23-a0e8-49cb-904e-36361af96aa7}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground PTAC Outlet Air Node, !- Name
  {b9995015-e6b4-4f02-8035-90dc147e6a15}, !- Inlet Port
  {a5e83a75-7a23-4723-b42e-425ff4c811be}; !- Outlet Port

OS:Connection,
  {a5e83a75-7a23-4723-b42e-425ff4c811be}, !- Handle
  {c1223d23-a0e8-49cb-904e-36361af96aa7}, !- Source Object
  3,                                      !- Outlet Port
  {ded60144-d4c9-4bb3-b4b2-1b1eb96576c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9995015-e6b4-4f02-8035-90dc147e6a15}, !- Handle
  {59964dae-058e-4a3d-8d04-bb6235571ffc}, !- Source Object
  4,                                      !- Outlet Port
  {c1223d23-a0e8-49cb-904e-36361af96aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ea441807-0650-4d50-ad4c-eb4d756c99b2}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0585934022404054,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29745c78-fa1d-4d36-9f93-b05af055f820}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {987a3123-ee67-4fe8-9ff2-c3f9022aef16}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29745c78-fa1d-4d36-9f93-b05af055f820}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {987a3123-ee67-4fe8-9ff2-c3f9022aef16}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {59e8560a-1c98-41ea-a2a7-c378d46efffb}, !- Handle
  Hot Water Loop Water Htg Coil 32,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  61.6236949486489,                       !- U-Factor Times Area Value {W/K}
  5.71038641803314e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e39890e5-2051-4cee-a699-5ab1cf1d030d}, !- Water Inlet Node Name
  {287294ec-4f7b-4eff-b7e9-be47e0444540}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2610.72014568773,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a4bc607c-f45e-4110-913f-e1490d9fc44d}, !- Handle
  Hot Water Loop Water Htg Coil 32 Inlet Water Node, !- Name
  {a2d577fc-ecf9-42cc-84ef-4c47268fe2cf}, !- Inlet Port
  {e39890e5-2051-4cee-a699-5ab1cf1d030d}; !- Outlet Port

OS:Connection,
  {a2d577fc-ecf9-42cc-84ef-4c47268fe2cf}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  36,                                     !- Outlet Port
  {a4bc607c-f45e-4110-913f-e1490d9fc44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e15da183-87f0-4f12-8628-8b260b50d7c0}, !- Handle
  Hot Water Loop Water Htg Coil 32 Outlet Water Node, !- Name
  {287294ec-4f7b-4eff-b7e9-be47e0444540}, !- Inlet Port
  {956e9333-7dc0-48a4-a14f-9ca2a4567e88}; !- Outlet Port

OS:Connection,
  {e39890e5-2051-4cee-a699-5ab1cf1d030d}, !- Handle
  {a4bc607c-f45e-4110-913f-e1490d9fc44d}, !- Source Object
  3,                                      !- Outlet Port
  {59e8560a-1c98-41ea-a2a7-c378d46efffb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {287294ec-4f7b-4eff-b7e9-be47e0444540}, !- Handle
  {59e8560a-1c98-41ea-a2a7-c378d46efffb}, !- Source Object
  6,                                      !- Outlet Port
  {e15da183-87f0-4f12-8628-8b260b50d7c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956e9333-7dc0-48a4-a14f-9ca2a4567e88}, !- Handle
  {e15da183-87f0-4f12-8628-8b260b50d7c0}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3fc9878-89f3-4b93-8fee-112ee6661d78}, !- Handle
  Hot Water Loop Water Htg Coil 32 Controller, !- Name
  {59e8560a-1c98-41ea-a2a7-c378d46efffb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {ace35943-c7c0-4b5c-bcba-52663a36910a}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground PTAC 1spd DX AC Clg Coil 4kBtu/hr 8.9EER 5kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1282.49483134876,                       !- Rated Total Cooling Capacity {W}
  0.742051370905007,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0585934022404054,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {825aee6d-2189-45c7-9354-46eae842256d}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {805277d9-cdc2-4f3c-b2b9-3a070173326a}, !- Air Inlet Node Name
  {5886fec8-cfd3-46cd-b7ca-255c26316f72}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0585934022404054,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0585934022404054,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0585934022404054,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0123529252694263,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0123529252694263,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0123529252694263,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ea441807-0650-4d50-ad4c-eb4d756c99b2}, !- Supply Air Fan Name
  {59e8560a-1c98-41ea-a2a7-c378d46efffb}, !- Heating Coil Name
  {ace35943-c7c0-4b5c-bcba-52663a36910a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ee4234ea-4e0b-49ca-abea-8409454add61}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground PTAC Inlet Air Node, !- Name
  {e82dc55b-3f00-4be3-a2ab-158e1ce3161b}, !- Inlet Port
  {805277d9-cdc2-4f3c-b2b9-3a070173326a}; !- Outlet Port

OS:Connection,
  {e82dc55b-3f00-4be3-a2ab-158e1ce3161b}, !- Handle
  {de015526-0f18-4ede-bd4c-a1b35741a23b}, !- Source Object
  2,                                      !- Outlet Port
  {ee4234ea-4e0b-49ca-abea-8409454add61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {805277d9-cdc2-4f3c-b2b9-3a070173326a}, !- Handle
  {ee4234ea-4e0b-49ca-abea-8409454add61}, !- Source Object
  3,                                      !- Outlet Port
  {825aee6d-2189-45c7-9354-46eae842256d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94826bf7-b7b7-4da1-b764-ffcacc38b0aa}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground PTAC Outlet Air Node, !- Name
  {5886fec8-cfd3-46cd-b7ca-255c26316f72}, !- Inlet Port
  {b453b21e-6d12-4815-adc1-9ecff5da7b61}; !- Outlet Port

OS:Connection,
  {b453b21e-6d12-4815-adc1-9ecff5da7b61}, !- Handle
  {94826bf7-b7b7-4da1-b764-ffcacc38b0aa}, !- Source Object
  3,                                      !- Outlet Port
  {8d2f4988-3716-43f0-aac9-ae6353c8548b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5886fec8-cfd3-46cd-b7ca-255c26316f72}, !- Handle
  {825aee6d-2189-45c7-9354-46eae842256d}, !- Source Object
  4,                                      !- Outlet Port
  {94826bf7-b7b7-4da1-b764-ffcacc38b0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c6d6f1eb-0b55-48e0-835e-98f05004d7d9}, !- Handle
  Zone SmallHotel Stair A  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  21.8218969680522,                       !- U-Factor Times Area Value {W/K}
  2.26569096714786e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f0e7ccaa-96c6-4c40-9b47-76aafc14295e}, !- Water Inlet Node Name
  {e28ebf34-7e7c-4c93-a258-1eb99e5989e9}; !- Water Outlet Node Name

OS:Node,
  {0c51896b-152e-4292-b15f-c92c816f91ad}, !- Handle
  Zone SmallHotel Stair A  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {38747f14-db2d-442f-806e-678690367481}, !- Inlet Port
  {f0e7ccaa-96c6-4c40-9b47-76aafc14295e}; !- Outlet Port

OS:Connection,
  {38747f14-db2d-442f-806e-678690367481}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  37,                                     !- Outlet Port
  {0c51896b-152e-4292-b15f-c92c816f91ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bab5d16d-5c22-4dc8-b9ac-845bc5119f23}, !- Handle
  Zone SmallHotel Stair A  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {e28ebf34-7e7c-4c93-a258-1eb99e5989e9}, !- Inlet Port
  {26d10cb8-4021-49cd-8a59-a4e4bc823386}; !- Outlet Port

OS:Connection,
  {f0e7ccaa-96c6-4c40-9b47-76aafc14295e}, !- Handle
  {0c51896b-152e-4292-b15f-c92c816f91ad}, !- Source Object
  3,                                      !- Outlet Port
  {c6d6f1eb-0b55-48e0-835e-98f05004d7d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e28ebf34-7e7c-4c93-a258-1eb99e5989e9}, !- Handle
  {c6d6f1eb-0b55-48e0-835e-98f05004d7d9}, !- Source Object
  10,                                     !- Outlet Port
  {bab5d16d-5c22-4dc8-b9ac-845bc5119f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d10cb8-4021-49cd-8a59-a4e4bc823386}, !- Handle
  {bab5d16d-5c22-4dc8-b9ac-845bc5119f23}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {93fca782-9e0e-4b51-9864-15d807f40c8e}, !- Handle
  Zone SmallHotel Stair A  - Story Ground Hydronic Baseboard, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {c6d6f1eb-0b55-48e0-835e-98f05004d7d9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {bae82724-4884-41ea-893c-3bf99fc4c660}, !- Handle
  Zone SmallHotel Stair B  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
