  {5edacacf-5f63-4b5e-889c-10e6205213b4}, !- Water Inlet Node Name
  {5b43a631-ce20-4b9c-aaba-306f0eb4e7dc}; !- Water Outlet Node Name

OS:Node,
  {0ec78aea-cd31-4134-8668-76c6c3d3e5ef}, !- Handle
  Zone SmallHotel Stair B  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {1a6bfae0-063d-4e62-aad7-a05f4284cda1}, !- Inlet Port
  {5edacacf-5f63-4b5e-889c-10e6205213b4}; !- Outlet Port

OS:Connection,
  {1a6bfae0-063d-4e62-aad7-a05f4284cda1}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  38,                                     !- Outlet Port
  {0ec78aea-cd31-4134-8668-76c6c3d3e5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99dc8bc7-d9a6-49b3-a6dd-6a855bdcae91}, !- Handle
  Zone SmallHotel Stair B  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {5b43a631-ce20-4b9c-aaba-306f0eb4e7dc}, !- Inlet Port
  {b1ae978f-cab1-480e-baf5-e92aa9d37c28}; !- Outlet Port

OS:Connection,
  {5edacacf-5f63-4b5e-889c-10e6205213b4}, !- Handle
  {0ec78aea-cd31-4134-8668-76c6c3d3e5ef}, !- Source Object
  3,                                      !- Outlet Port
  {bae82724-4884-41ea-893c-3bf99fc4c660}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5b43a631-ce20-4b9c-aaba-306f0eb4e7dc}, !- Handle
  {bae82724-4884-41ea-893c-3bf99fc4c660}, !- Source Object
  10,                                     !- Outlet Port
  {99dc8bc7-d9a6-49b3-a6dd-6a855bdcae91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ae978f-cab1-480e-baf5-e92aa9d37c28}, !- Handle
  {99dc8bc7-d9a6-49b3-a6dd-6a855bdcae91}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2246c437-16c3-45f6-bdca-d42774b8c956}, !- Handle
  Zone SmallHotel Stair B  - Story Ground Hydronic Baseboard, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {bae82724-4884-41ea-893c-3bf99fc4c660}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e7b2a1bc-fae8-44fc-a90e-65345635386c}, !- Handle
  Zone SmallHotel Stair C  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  21.8684362708942,                       !- U-Factor Times Area Value {W/K}
  2.2705229796086e-05,                    !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {36b82791-576d-4051-8d84-4009253f34cb}, !- Water Inlet Node Name
  {d18299e3-41d3-45bb-983a-4c412c363839}; !- Water Outlet Node Name

OS:Node,
  {3d5e6be0-ea67-46de-acb3-be02a3723f07}, !- Handle
  Zone SmallHotel Stair C  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {e0ce2b35-7f1d-4c95-aacd-f31d98a99ad4}, !- Inlet Port
  {36b82791-576d-4051-8d84-4009253f34cb}; !- Outlet Port

OS:Connection,
  {e0ce2b35-7f1d-4c95-aacd-f31d98a99ad4}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  39,                                     !- Outlet Port
  {3d5e6be0-ea67-46de-acb3-be02a3723f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {106b1844-9607-4e8f-8529-3c3e3b3d3040}, !- Handle
  Zone SmallHotel Stair C  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {d18299e3-41d3-45bb-983a-4c412c363839}, !- Inlet Port
  {466a2ac3-2ba4-4632-8e9a-d538dad1e779}; !- Outlet Port

OS:Connection,
  {36b82791-576d-4051-8d84-4009253f34cb}, !- Handle
  {3d5e6be0-ea67-46de-acb3-be02a3723f07}, !- Source Object
  3,                                      !- Outlet Port
  {e7b2a1bc-fae8-44fc-a90e-65345635386c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d18299e3-41d3-45bb-983a-4c412c363839}, !- Handle
  {e7b2a1bc-fae8-44fc-a90e-65345635386c}, !- Source Object
  10,                                     !- Outlet Port
  {106b1844-9607-4e8f-8529-3c3e3b3d3040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466a2ac3-2ba4-4632-8e9a-d538dad1e779}, !- Handle
  {106b1844-9607-4e8f-8529-3c3e3b3d3040}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b1dae35d-c598-4ce2-b3e4-74baa9bea215}, !- Handle
  Zone SmallHotel Stair C  - Story Ground Hydronic Baseboard, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {e7b2a1bc-fae8-44fc-a90e-65345635386c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {71486929-305e-492d-8bfd-69665f62dfa4}, !- Handle
  Zone SmallHotel Storage A  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  18.7030917738779,                       !- U-Factor Times Area Value {W/K}
  1.94187637086965e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d8fc815e-aa36-4fb4-9f2c-4ec7de30c3d8}, !- Water Inlet Node Name
  {5900a543-dc17-4118-baa5-5d3d3ce8fbc0}; !- Water Outlet Node Name

OS:Node,
  {e7312659-306d-49d4-99f5-b6d11c5df5c3}, !- Handle
  Zone SmallHotel Storage A  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {f72d6069-a88f-4d4f-aa90-d33919764a96}, !- Inlet Port
  {d8fc815e-aa36-4fb4-9f2c-4ec7de30c3d8}; !- Outlet Port

OS:Connection,
  {f72d6069-a88f-4d4f-aa90-d33919764a96}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  40,                                     !- Outlet Port
  {e7312659-306d-49d4-99f5-b6d11c5df5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {869abb4b-83ce-4b65-8aab-3ca01584be9c}, !- Handle
  Zone SmallHotel Storage A  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {5900a543-dc17-4118-baa5-5d3d3ce8fbc0}, !- Inlet Port
  {17ab0318-ce7a-4a6d-be2e-1220a9e50fd9}; !- Outlet Port

OS:Connection,
  {d8fc815e-aa36-4fb4-9f2c-4ec7de30c3d8}, !- Handle
  {e7312659-306d-49d4-99f5-b6d11c5df5c3}, !- Source Object
  3,                                      !- Outlet Port
  {71486929-305e-492d-8bfd-69665f62dfa4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5900a543-dc17-4118-baa5-5d3d3ce8fbc0}, !- Handle
  {71486929-305e-492d-8bfd-69665f62dfa4}, !- Source Object
  10,                                     !- Outlet Port
  {869abb4b-83ce-4b65-8aab-3ca01584be9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ab0318-ce7a-4a6d-be2e-1220a9e50fd9}, !- Handle
  {869abb4b-83ce-4b65-8aab-3ca01584be9c}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bbd131d8-574c-4007-8986-83fda0e95368}, !- Handle
  Zone SmallHotel Storage A  - Story Ground Hydronic Baseboard, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {71486929-305e-492d-8bfd-69665f62dfa4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {91656364-a58f-47c1-b315-41dd971f40d9}, !- Handle
  Zone SmallHotel Storage B  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {70307005-2f63-423c-be49-d4726ad2b1bb}, !- Water Inlet Node Name
  {8185b26d-1eb2-4acb-b23f-e5888cffbc2c}; !- Water Outlet Node Name

OS:Node,
  {b5eced99-ff50-43d7-9f99-004be91d11e9}, !- Handle
  Zone SmallHotel Storage B  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {22552011-b46e-4b7c-8260-f57560695065}, !- Inlet Port
  {70307005-2f63-423c-be49-d4726ad2b1bb}; !- Outlet Port

OS:Connection,
  {22552011-b46e-4b7c-8260-f57560695065}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  41,                                     !- Outlet Port
  {b5eced99-ff50-43d7-9f99-004be91d11e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4502a5f9-6e8d-40b7-abc1-10f1fac378f1}, !- Handle
  Zone SmallHotel Storage B  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {8185b26d-1eb2-4acb-b23f-e5888cffbc2c}, !- Inlet Port
  {2ba1f63b-07d9-4818-80ab-3d287f5a3ce2}; !- Outlet Port

OS:Connection,
  {70307005-2f63-423c-be49-d4726ad2b1bb}, !- Handle
  {b5eced99-ff50-43d7-9f99-004be91d11e9}, !- Source Object
  3,                                      !- Outlet Port
  {91656364-a58f-47c1-b315-41dd971f40d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8185b26d-1eb2-4acb-b23f-e5888cffbc2c}, !- Handle
  {91656364-a58f-47c1-b315-41dd971f40d9}, !- Source Object
  10,                                     !- Outlet Port
  {4502a5f9-6e8d-40b7-abc1-10f1fac378f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba1f63b-07d9-4818-80ab-3d287f5a3ce2}, !- Handle
  {4502a5f9-6e8d-40b7-abc1-10f1fac378f1}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a60df8f0-5651-4ab8-bf23-077d7af75475}, !- Handle
  Zone SmallHotel Storage B  - Story Ground Hydronic Baseboard, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {91656364-a58f-47c1-b315-41dd971f40d9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {89068b2a-091a-40d2-8357-5b9ed4b9b302}, !- Handle
  Zone SmallHotel Storage C  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  18.7413473911271,                       !- U-Factor Times Area Value {W/K}
  1.9458483173311e-05,                    !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fe7900f5-14ce-4611-8aa7-5edd576847ab}, !- Water Inlet Node Name
  {9bb4fea5-3c65-42d5-87b8-e47b39bac83a}; !- Water Outlet Node Name

OS:Node,
  {f25e22d9-3590-404e-8e13-89019f67e5f3}, !- Handle
  Zone SmallHotel Storage C  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {f1c81505-7da6-45d5-901e-a74593cfa155}, !- Inlet Port
  {fe7900f5-14ce-4611-8aa7-5edd576847ab}; !- Outlet Port

OS:Connection,
  {f1c81505-7da6-45d5-901e-a74593cfa155}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  42,                                     !- Outlet Port
  {f25e22d9-3590-404e-8e13-89019f67e5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63a9d632-0cf5-4e38-981c-2b8822175663}, !- Handle
  Zone SmallHotel Storage C  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {9bb4fea5-3c65-42d5-87b8-e47b39bac83a}, !- Inlet Port
  {9071b53c-cfca-4f6e-b029-9139a4531e7f}; !- Outlet Port

OS:Connection,
  {fe7900f5-14ce-4611-8aa7-5edd576847ab}, !- Handle
  {f25e22d9-3590-404e-8e13-89019f67e5f3}, !- Source Object
  3,                                      !- Outlet Port
  {89068b2a-091a-40d2-8357-5b9ed4b9b302}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9bb4fea5-3c65-42d5-87b8-e47b39bac83a}, !- Handle
  {89068b2a-091a-40d2-8357-5b9ed4b9b302}, !- Source Object
  10,                                     !- Outlet Port
  {63a9d632-0cf5-4e38-981c-2b8822175663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9071b53c-cfca-4f6e-b029-9139a4531e7f}, !- Handle
  {63a9d632-0cf5-4e38-981c-2b8822175663}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {85bdb731-d916-4054-b8cb-03f944f5a674}, !- Handle
  Zone SmallHotel Storage C  - Story Ground Hydronic Baseboard, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {89068b2a-091a-40d2-8357-5b9ed4b9b302}; !- Heating Coil Name

OS:Fan:OnOff,
  {91cacd98-86cb-4749-9225-9f539790d66e}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Top PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.87170675178066,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57404c08-ed71-4774-a663-45de8051052d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04608a8a-6097-4715-84f2-481d9b4924e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57404c08-ed71-4774-a663-45de8051052d}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04608a8a-6097-4715-84f2-481d9b4924e3}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {74dd3633-7569-4e13-8c28-9762cb9aa8c4}, !- Handle
  Hot Water Loop Water Htg Coil 33,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1765.13721602974,                       !- U-Factor Times Area Value {W/K}
  0.00154192563942108,                    !- Maximum Water Flow Rate {m3/s}
  {415eb0cb-ed6d-48b1-a123-3f5e76dd443d}, !- Water Inlet Node Name
  {ebc03af9-88ba-487a-a4d9-e78c411dbe81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  70494.9899235643,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06ae697d-750e-4e19-a633-8ac82c0c3540}, !- Handle
  Hot Water Loop Water Htg Coil 33 Inlet Water Node, !- Name
  {edc8f91d-7a60-4f08-a5f3-ef3e5a963cf8}, !- Inlet Port
  {415eb0cb-ed6d-48b1-a123-3f5e76dd443d}; !- Outlet Port

OS:Connection,
  {edc8f91d-7a60-4f08-a5f3-ef3e5a963cf8}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  43,                                     !- Outlet Port
  {06ae697d-750e-4e19-a633-8ac82c0c3540}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc9ec7ad-7279-4d8a-9381-807ed91062c5}, !- Handle
  Hot Water Loop Water Htg Coil 33 Outlet Water Node, !- Name
  {ebc03af9-88ba-487a-a4d9-e78c411dbe81}, !- Inlet Port
  {8aa64d9e-8278-4bfc-91b9-be545142b19e}; !- Outlet Port

OS:Connection,
  {415eb0cb-ed6d-48b1-a123-3f5e76dd443d}, !- Handle
  {06ae697d-750e-4e19-a633-8ac82c0c3540}, !- Source Object
  3,                                      !- Outlet Port
  {74dd3633-7569-4e13-8c28-9762cb9aa8c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebc03af9-88ba-487a-a4d9-e78c411dbe81}, !- Handle
  {74dd3633-7569-4e13-8c28-9762cb9aa8c4}, !- Source Object
  6,                                      !- Outlet Port
  {cc9ec7ad-7279-4d8a-9381-807ed91062c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa64d9e-8278-4bfc-91b9-be545142b19e}, !- Handle
  {cc9ec7ad-7279-4d8a-9381-807ed91062c5}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {824ee12e-a77e-4956-bbc2-bfa818e1c622}, !- Handle
  Hot Water Loop Water Htg Coil 33 Controller, !- Name
  {74dd3633-7569-4e13-8c28-9762cb9aa8c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {c5ba1f96-2596-47ad-9a67-0138cc57c384}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Top PTAC 1spd DX AC Clg Coil 101kBtu/hr 7.6EER 108kBtu/hr 7.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  35269.4334540208,                       !- Rated Total Cooling Capacity {W}
  0.800976758506409,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  1.87170675178066,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fe4cf108-43fc-48de-a13c-ca7b6818f7b7}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Top PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {d2338cc1-3bef-404c-a01d-5b200d0f4bd2}, !- Air Inlet Node Name
  {f2171dda-fbef-4fea-8330-985b0d2ab792}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.87170675178066,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.87170675178066,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.87170675178066,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.115398633191681,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.115398633191681,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.115398633191681,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {91cacd98-86cb-4749-9225-9f539790d66e}, !- Supply Air Fan Name
  {74dd3633-7569-4e13-8c28-9762cb9aa8c4}, !- Heating Coil Name
  {c5ba1f96-2596-47ad-9a67-0138cc57c384}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {865ae5e0-03f5-4df2-aee8-40b6635c9ee1}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Top PTAC Inlet Air Node, !- Name
  {659e19e2-03e0-4228-ada7-5e80cd7c8380}, !- Inlet Port
  {d2338cc1-3bef-404c-a01d-5b200d0f4bd2}; !- Outlet Port

OS:Connection,
  {659e19e2-03e0-4228-ada7-5e80cd7c8380}, !- Handle
  {378da4c4-929a-404d-8777-f066d404b825}, !- Source Object
  2,                                      !- Outlet Port
  {865ae5e0-03f5-4df2-aee8-40b6635c9ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2338cc1-3bef-404c-a01d-5b200d0f4bd2}, !- Handle
  {865ae5e0-03f5-4df2-aee8-40b6635c9ee1}, !- Source Object
  3,                                      !- Outlet Port
  {fe4cf108-43fc-48de-a13c-ca7b6818f7b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d94f56b3-b7bc-4aec-b8c5-1b54af3bcd75}, !- Handle
  Zone SmallHotel GuestRoom123Occ A  - Story Top PTAC Outlet Air Node, !- Name
  {f2171dda-fbef-4fea-8330-985b0d2ab792}, !- Inlet Port
  {a7aaf5d0-cbba-4000-a6d7-7f619fa8cd4a}; !- Outlet Port

OS:Connection,
  {a7aaf5d0-cbba-4000-a6d7-7f619fa8cd4a}, !- Handle
  {d94f56b3-b7bc-4aec-b8c5-1b54af3bcd75}, !- Source Object
  3,                                      !- Outlet Port
  {b96e986a-96d5-4c21-af6f-d61f5d88742c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2171dda-fbef-4fea-8330-985b0d2ab792}, !- Handle
  {fe4cf108-43fc-48de-a13c-ca7b6818f7b7}, !- Source Object
  4,                                      !- Outlet Port
  {d94f56b3-b7bc-4aec-b8c5-1b54af3bcd75}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d42ce612-1b25-4637-b723-3a70ba1a483f}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_a - Story Top PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.162539261601431,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3d7490b-21b4-4d84-8228-f8ca087e59db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f674f328-4a4b-4329-8e22-5dbcd00b6f4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f3d7490b-21b4-4d84-8228-f8ca087e59db}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f674f328-4a4b-4329-8e22-5dbcd00b6f4e}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {997bc69f-61bb-411e-8ab8-5bdde9587061}, !- Handle
  Hot Water Loop Water Htg Coil 34,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  152.265185234424,                       !- U-Factor Times Area Value {W/K}
  0.000132572980185962,                   !- Maximum Water Flow Rate {m3/s}
  {0bdd0b75-5ebc-4d24-865b-f9cbc202c18a}, !- Water Inlet Node Name
  {e6cc726b-b519-4831-a544-7b782ce3d972}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6061.07756652594,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {918cab9e-3734-4ef7-9216-ac0f51b65950}, !- Handle
  Hot Water Loop Water Htg Coil 34 Inlet Water Node, !- Name
  {c51ca6b5-b378-4bc5-a7ed-78cad057d949}, !- Inlet Port
  {0bdd0b75-5ebc-4d24-865b-f9cbc202c18a}; !- Outlet Port

OS:Connection,
  {c51ca6b5-b378-4bc5-a7ed-78cad057d949}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  44,                                     !- Outlet Port
  {918cab9e-3734-4ef7-9216-ac0f51b65950}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8bc22d0-523a-4a26-8e2d-7b095e838ac7}, !- Handle
  Hot Water Loop Water Htg Coil 34 Outlet Water Node, !- Name
  {e6cc726b-b519-4831-a544-7b782ce3d972}, !- Inlet Port
  {b56147b1-fe4c-42de-b5b7-26c3820fc005}; !- Outlet Port

OS:Connection,
  {0bdd0b75-5ebc-4d24-865b-f9cbc202c18a}, !- Handle
  {918cab9e-3734-4ef7-9216-ac0f51b65950}, !- Source Object
  3,                                      !- Outlet Port
  {997bc69f-61bb-411e-8ab8-5bdde9587061}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6cc726b-b519-4831-a544-7b782ce3d972}, !- Handle
  {997bc69f-61bb-411e-8ab8-5bdde9587061}, !- Source Object
  6,                                      !- Outlet Port
  {c8bc22d0-523a-4a26-8e2d-7b095e838ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56147b1-fe4c-42de-b5b7-26c3820fc005}, !- Handle
  {c8bc22d0-523a-4a26-8e2d-7b095e838ac7}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b95a8da-a459-4697-acc0-f6b5a06b5437}, !- Handle
  Hot Water Loop Water Htg Coil 34 Controller, !- Name
  {997bc69f-61bb-411e-8ab8-5bdde9587061}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {771cad3c-30be-4249-a900-af8f06b76e84}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_a - Story Top PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER 9kBtu/hr 8.5EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  3070.24020724324,                       !- Rated Total Cooling Capacity {W}
  0.800194316839633,                      !- Rated Sensible Heat Ratio
  2.96335167655372,                       !- Rated COP {W/W}
  0.162539261601431,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {898ad282-0423-487b-ba64-57f3443298c7}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_a - Story Top PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {879a897a-0c05-459b-9c3e-33ae9e5023e0}, !- Air Inlet Node Name
  {e29edaba-c854-4cf8-8a73-d9d106b8a8bd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.162539261601431,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.162539261601431,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.162539261601431,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00869276383154551,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00869276383154551,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00869276383154551,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d42ce612-1b25-4637-b723-3a70ba1a483f}, !- Supply Air Fan Name
  {997bc69f-61bb-411e-8ab8-5bdde9587061}, !- Heating Coil Name
  {771cad3c-30be-4249-a900-af8f06b76e84}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a0fd65ad-f06a-46bc-be97-5c0918fd89e8}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_a - Story Top PTAC Inlet Air Node, !- Name
  {95097871-2d9b-44cd-ae3a-c69eb9d55a01}, !- Inlet Port
  {879a897a-0c05-459b-9c3e-33ae9e5023e0}; !- Outlet Port

OS:Connection,
  {95097871-2d9b-44cd-ae3a-c69eb9d55a01}, !- Handle
  {2f46edbc-154f-4046-a041-4b52c7c027c2}, !- Source Object
  2,                                      !- Outlet Port
  {a0fd65ad-f06a-46bc-be97-5c0918fd89e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879a897a-0c05-459b-9c3e-33ae9e5023e0}, !- Handle
  {a0fd65ad-f06a-46bc-be97-5c0918fd89e8}, !- Source Object
  3,                                      !- Outlet Port
  {898ad282-0423-487b-ba64-57f3443298c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7e9df36-729b-4e0f-98a9-e4d10569d12d}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_a - Story Top PTAC Outlet Air Node, !- Name
  {e29edaba-c854-4cf8-8a73-d9d106b8a8bd}, !- Inlet Port
  {83e0dcea-2ebd-4177-9392-4d92e5130534}; !- Outlet Port

OS:Connection,
  {83e0dcea-2ebd-4177-9392-4d92e5130534}, !- Handle
  {a7e9df36-729b-4e0f-98a9-e4d10569d12d}, !- Source Object
  3,                                      !- Outlet Port
  {8a0c1bb3-ce9a-4f2f-a284-af4fb4e85e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29edaba-c854-4cf8-8a73-d9d106b8a8bd}, !- Handle
  {898ad282-0423-487b-ba64-57f3443298c7}, !- Source Object
  4,                                      !- Outlet Port
  {a7e9df36-729b-4e0f-98a9-e4d10569d12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bbbb0d44-81b7-4421-b3b4-4105ca19b244}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_b - Story Top PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.184635002265622,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4088259-7925-47f3-a70a-63e90390c1df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {423e63a1-5100-49a7-91dc-20948f3581ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c4088259-7925-47f3-a70a-63e90390c1df}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {423e63a1-5100-49a7-91dc-20948f3581ed}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {f3391b69-adf2-40a9-bcd0-f56725c7c14f}, !- Handle
  Hot Water Loop Water Htg Coil 35,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  172.048587853566,                       !- U-Factor Times Area Value {W/K}
  0.000149398855453097,                   !- Maximum Water Flow Rate {m3/s}
  {75d5e916-ab6a-4280-9c8a-452c4411a154}, !- Water Inlet Node Name
  {1a5a1d5f-8a81-40ae-95f9-c339affde5f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6830.33639268906,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {505c1f0f-ac13-4862-bc0c-eb8cd33a882b}, !- Handle
  Hot Water Loop Water Htg Coil 35 Inlet Water Node, !- Name
  {245941a5-22e8-4868-8992-9e0e3a7b6bed}, !- Inlet Port
  {75d5e916-ab6a-4280-9c8a-452c4411a154}; !- Outlet Port

OS:Connection,
  {245941a5-22e8-4868-8992-9e0e3a7b6bed}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  45,                                     !- Outlet Port
  {505c1f0f-ac13-4862-bc0c-eb8cd33a882b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {279bd5d1-856d-4b9a-a32c-da357c7223db}, !- Handle
  Hot Water Loop Water Htg Coil 35 Outlet Water Node, !- Name
  {1a5a1d5f-8a81-40ae-95f9-c339affde5f6}, !- Inlet Port
  {0521df84-20f3-4f60-ae5f-55a7e7ecb653}; !- Outlet Port

OS:Connection,
  {75d5e916-ab6a-4280-9c8a-452c4411a154}, !- Handle
  {505c1f0f-ac13-4862-bc0c-eb8cd33a882b}, !- Source Object
  3,                                      !- Outlet Port
  {f3391b69-adf2-40a9-bcd0-f56725c7c14f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a5a1d5f-8a81-40ae-95f9-c339affde5f6}, !- Handle
  {f3391b69-adf2-40a9-bcd0-f56725c7c14f}, !- Source Object
  6,                                      !- Outlet Port
  {279bd5d1-856d-4b9a-a32c-da357c7223db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0521df84-20f3-4f60-ae5f-55a7e7ecb653}, !- Handle
  {279bd5d1-856d-4b9a-a32c-da357c7223db}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {caa18d63-6fa3-4c17-8886-cd336285892a}, !- Handle
  Hot Water Loop Water Htg Coil 35 Controller, !- Name
  {f3391b69-adf2-40a9-bcd0-f56725c7c14f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {38fb052c-7ba5-4c6f-9fc3-c71a04cb2250}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_b - Story Top PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.4EER 10kBtu/hr 8.3EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  3441.68488194792,                       !- Rated Total Cooling Capacity {W}
  0.800493755916607,                      !- Rated Sensible Heat Ratio
  2.91036350296449,                       !- Rated COP {W/W}
  0.184635002265622,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d7b1406f-3cc2-4876-bf3c-7b5752fa19f0}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_b - Story Top PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {54ae8e25-9d8d-4139-b3f6-0d046fae0623}, !- Air Inlet Node Name
  {f8568785-b3e3-4d1f-ac9e-dfcc294930f4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.184635002265622,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.184635002265622,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.184635002265622,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00869276383154553,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00869276383154553,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00869276383154553,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bbbb0d44-81b7-4421-b3b4-4105ca19b244}, !- Supply Air Fan Name
  {f3391b69-adf2-40a9-bcd0-f56725c7c14f}, !- Heating Coil Name
  {38fb052c-7ba5-4c6f-9fc3-c71a04cb2250}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7be258bb-59df-4475-80eb-1fc233e6e44e}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_b - Story Top PTAC Inlet Air Node, !- Name
  {d1adc5b0-cdd0-49db-8596-bdfe58b3f5c8}, !- Inlet Port
  {54ae8e25-9d8d-4139-b3f6-0d046fae0623}; !- Outlet Port

OS:Connection,
  {d1adc5b0-cdd0-49db-8596-bdfe58b3f5c8}, !- Handle
  {0653da7c-17b1-40b0-8b6a-708db0408ed8}, !- Source Object
  2,                                      !- Outlet Port
  {7be258bb-59df-4475-80eb-1fc233e6e44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ae8e25-9d8d-4139-b3f6-0d046fae0623}, !- Handle
  {7be258bb-59df-4475-80eb-1fc233e6e44e}, !- Source Object
  3,                                      !- Outlet Port
  {d7b1406f-3cc2-4876-bf3c-7b5752fa19f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9963b40-1859-4303-a18a-ed65c99758f0}, !- Handle
  Zone SmallHotel GuestRoom123Occ A end_b - Story Top PTAC Outlet Air Node, !- Name
  {f8568785-b3e3-4d1f-ac9e-dfcc294930f4}, !- Inlet Port
  {7962da3b-f86e-4fd1-97d3-502acbb2d70e}; !- Outlet Port

OS:Connection,
  {7962da3b-f86e-4fd1-97d3-502acbb2d70e}, !- Handle
  {c9963b40-1859-4303-a18a-ed65c99758f0}, !- Source Object
  3,                                      !- Outlet Port
  {0a858dd3-2530-4858-a166-4a3df029eaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8568785-b3e3-4d1f-ac9e-dfcc294930f4}, !- Handle
  {d7b1406f-3cc2-4876-bf3c-7b5752fa19f0}, !- Source Object
  4,                                      !- Outlet Port
  {c9963b40-1859-4303-a18a-ed65c99758f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1cc56982-89a0-46ba-851c-32368d9a3181}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Top PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.6720080099869,                        !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51046fee-c320-4f06-9740-1566a1c1e2b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7151bb66-2a30-4179-86cc-bad1c85cc609}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {51046fee-c320-4f06-9740-1566a1c1e2b3}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7151bb66-2a30-4179-86cc-bad1c85cc609}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {4a9a9cf5-e394-4708-a74f-39e45232960b}, !- Handle
  Hot Water Loop Water Htg Coil 36,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1586.25806000347,                       !- U-Factor Times Area Value {W/K}
  0.00138987724996938,                    !- Maximum Water Flow Rate {m3/s}
  {fcef76d0-f977-41b0-9310-22e3316442ad}, !- Water Inlet Node Name
  {52f2be6b-f157-4edc-b559-e348471b39d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  63543.5200159002,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31d42b80-8754-4342-8aa2-bf77ed384c6c}, !- Handle
  Hot Water Loop Water Htg Coil 36 Inlet Water Node, !- Name
  {d228a001-d6af-4e92-99bd-f443c6c327b4}, !- Inlet Port
  {fcef76d0-f977-41b0-9310-22e3316442ad}; !- Outlet Port

OS:Connection,
  {d228a001-d6af-4e92-99bd-f443c6c327b4}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  46,                                     !- Outlet Port
  {31d42b80-8754-4342-8aa2-bf77ed384c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {586614f7-91f6-447f-bfb6-0392ff7c63ce}, !- Handle
  Hot Water Loop Water Htg Coil 36 Outlet Water Node, !- Name
  {52f2be6b-f157-4edc-b559-e348471b39d2}, !- Inlet Port
  {74819120-ee50-4564-b040-f047c1a4d204}; !- Outlet Port

OS:Connection,
  {fcef76d0-f977-41b0-9310-22e3316442ad}, !- Handle
  {31d42b80-8754-4342-8aa2-bf77ed384c6c}, !- Source Object
  3,                                      !- Outlet Port
  {4a9a9cf5-e394-4708-a74f-39e45232960b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {52f2be6b-f157-4edc-b559-e348471b39d2}, !- Handle
  {4a9a9cf5-e394-4708-a74f-39e45232960b}, !- Source Object
  6,                                      !- Outlet Port
  {586614f7-91f6-447f-bfb6-0392ff7c63ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74819120-ee50-4564-b040-f047c1a4d204}, !- Handle
  {586614f7-91f6-447f-bfb6-0392ff7c63ce}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70e6da98-7d90-4584-8472-702a9e356d27}, !- Handle
  Hot Water Loop Water Htg Coil 36 Controller, !- Name
  {4a9a9cf5-e394-4708-a74f-39e45232960b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {af632919-e98b-40c3-8032-ba266ff22f34}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Top PTAC 1spd DX AC Clg Coil 94kBtu/hr 7.6EER 102kBtu/hr 7.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  31592.2343147396,                       !- Rated Total Cooling Capacity {W}
  0.800099432645467,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  1.6720080099869,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a51598bc-3188-4429-ac43-e88401c60fc2}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Top PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {3b336392-88b9-4fcd-a70d-58d961ef9dd7}, !- Air Inlet Node Name
  {1a1b2a3e-f535-4c51-b9b4-83c535c523bf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.6720080099869,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.6720080099869,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.6720080099869,                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.115398633191681,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.115398633191681,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.115398633191681,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1cc56982-89a0-46ba-851c-32368d9a3181}, !- Supply Air Fan Name
  {4a9a9cf5-e394-4708-a74f-39e45232960b}, !- Heating Coil Name
  {af632919-e98b-40c3-8032-ba266ff22f34}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1dfbd62b-a16a-4443-8d4c-87d0cdde8017}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Top PTAC Inlet Air Node, !- Name
  {d36ac168-42f5-4928-ba32-bdc6b2a24524}, !- Inlet Port
  {3b336392-88b9-4fcd-a70d-58d961ef9dd7}; !- Outlet Port

OS:Connection,
  {d36ac168-42f5-4928-ba32-bdc6b2a24524}, !- Handle
  {5c1185d9-c91e-497f-9a4f-50169e4a4807}, !- Source Object
  2,                                      !- Outlet Port
  {1dfbd62b-a16a-4443-8d4c-87d0cdde8017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b336392-88b9-4fcd-a70d-58d961ef9dd7}, !- Handle
  {1dfbd62b-a16a-4443-8d4c-87d0cdde8017}, !- Source Object
  3,                                      !- Outlet Port
  {a51598bc-3188-4429-ac43-e88401c60fc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5823cd9a-72a0-4a0c-91aa-382691d13b03}, !- Handle
  Zone SmallHotel GuestRoom123Occ C  - Story Top PTAC Outlet Air Node, !- Name
  {1a1b2a3e-f535-4c51-b9b4-83c535c523bf}, !- Inlet Port
  {755d1810-f435-4724-a50f-840a8da04fda}; !- Outlet Port

OS:Connection,
  {755d1810-f435-4724-a50f-840a8da04fda}, !- Handle
  {5823cd9a-72a0-4a0c-91aa-382691d13b03}, !- Source Object
  3,                                      !- Outlet Port
  {83301dad-3126-402b-b818-5df44bdda7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1b2a3e-f535-4c51-b9b4-83c535c523bf}, !- Handle
  {a51598bc-3188-4429-ac43-e88401c60fc2}, !- Source Object
  4,                                      !- Outlet Port
  {5823cd9a-72a0-4a0c-91aa-382691d13b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7fa8ac27-280e-4cac-a585-b8a420a01d09}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_a - Story Top PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.142053682219956,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {787d88ff-f463-4831-ac13-2b022ebdbe3f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69094248-f769-4a26-ad9d-eb41065b19d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {787d88ff-f463-4831-ac13-2b022ebdbe3f}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69094248-f769-4a26-ad9d-eb41065b19d6}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {168bf3dc-0fbb-4d4b-ac82-f40df9bd934d}, !- Handle
  Hot Water Loop Water Htg Coil 37,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  133.919523243763,                       !- U-Factor Times Area Value {W/K}
  0.000116973240246631,                   !- Maximum Water Flow Rate {m3/s}
  {9f859be1-99ba-47e5-9cb5-49eff1b8cb94}, !- Water Inlet Node Name
  {fb24ada5-4636-4e26-9e60-7f9e1235121d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5347.87617618768,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c56dd49a-7ec5-4536-a1a7-9ad6e26f4ca0}, !- Handle
  Hot Water Loop Water Htg Coil 37 Inlet Water Node, !- Name
  {4679fdc0-1b26-44a7-aada-b288a1c2f88f}, !- Inlet Port
  {9f859be1-99ba-47e5-9cb5-49eff1b8cb94}; !- Outlet Port

OS:Connection,
  {4679fdc0-1b26-44a7-aada-b288a1c2f88f}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  47,                                     !- Outlet Port
  {c56dd49a-7ec5-4536-a1a7-9ad6e26f4ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f681f7a-6378-4898-89d6-2567203cc48f}, !- Handle
  Hot Water Loop Water Htg Coil 37 Outlet Water Node, !- Name
  {fb24ada5-4636-4e26-9e60-7f9e1235121d}, !- Inlet Port
  {9b28a2a8-0265-45f2-a3f6-c0f322284f21}; !- Outlet Port

OS:Connection,
  {9f859be1-99ba-47e5-9cb5-49eff1b8cb94}, !- Handle
  {c56dd49a-7ec5-4536-a1a7-9ad6e26f4ca0}, !- Source Object
  3,                                      !- Outlet Port
  {168bf3dc-0fbb-4d4b-ac82-f40df9bd934d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb24ada5-4636-4e26-9e60-7f9e1235121d}, !- Handle
  {168bf3dc-0fbb-4d4b-ac82-f40df9bd934d}, !- Source Object
  6,                                      !- Outlet Port
  {9f681f7a-6378-4898-89d6-2567203cc48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b28a2a8-0265-45f2-a3f6-c0f322284f21}, !- Handle
  {9f681f7a-6378-4898-89d6-2567203cc48f}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbd5ec0e-a13e-40d7-8e0c-1a710eb66d95}, !- Handle
  Hot Water Loop Water Htg Coil 37 Controller, !- Name
  {168bf3dc-0fbb-4d4b-ac82-f40df9bd934d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {eb5a191c-e38d-4326-aeaa-b6d18e666fe6}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_a - Story Top PTAC 1spd DX AC Clg Coil 8kBtu/hr 8.7EER 9kBtu/hr 8.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  2710.66000536119,                       !- Rated Total Cooling Capacity {W}
  0.794940298038394,                      !- Rated Sensible Heat Ratio
  3.00283562194813,                       !- Rated COP {W/W}
  0.142053682219956,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f9bb827e-c64d-44af-be6f-206c7f449c48}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_a - Story Top PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {7a48cc81-726c-47b3-a1e1-8bcce628b9e4}, !- Air Inlet Node Name
  {ce94ad44-c3ec-4afa-954d-42434fb88f59}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.142053682219956,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.142053682219956,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.142053682219956,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00869276383154551,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00869276383154551,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00869276383154551,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7fa8ac27-280e-4cac-a585-b8a420a01d09}, !- Supply Air Fan Name
  {168bf3dc-0fbb-4d4b-ac82-f40df9bd934d}, !- Heating Coil Name
  {eb5a191c-e38d-4326-aeaa-b6d18e666fe6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d99cdec7-d599-4921-bf17-6ea74342c69f}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_a - Story Top PTAC Inlet Air Node, !- Name
  {1ee6f46d-3051-4ba9-b506-ff65eebf65b2}, !- Inlet Port
  {7a48cc81-726c-47b3-a1e1-8bcce628b9e4}; !- Outlet Port

OS:Connection,
  {1ee6f46d-3051-4ba9-b506-ff65eebf65b2}, !- Handle
  {9783806c-cffd-44fe-945b-b1c07fe15809}, !- Source Object
  2,                                      !- Outlet Port
  {d99cdec7-d599-4921-bf17-6ea74342c69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a48cc81-726c-47b3-a1e1-8bcce628b9e4}, !- Handle
  {d99cdec7-d599-4921-bf17-6ea74342c69f}, !- Source Object
  3,                                      !- Outlet Port
  {f9bb827e-c64d-44af-be6f-206c7f449c48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94c846ef-53c7-4b16-b0d5-51a94337dcf0}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_a - Story Top PTAC Outlet Air Node, !- Name
  {ce94ad44-c3ec-4afa-954d-42434fb88f59}, !- Inlet Port
  {c267e648-5d7b-459e-8e60-ba53ced4914e}; !- Outlet Port

OS:Connection,
  {c267e648-5d7b-459e-8e60-ba53ced4914e}, !- Handle
  {94c846ef-53c7-4b16-b0d5-51a94337dcf0}, !- Source Object
  3,                                      !- Outlet Port
  {583f808c-02de-4d8b-b060-df4c843cfc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce94ad44-c3ec-4afa-954d-42434fb88f59}, !- Handle
  {f9bb827e-c64d-44af-be6f-206c7f449c48}, !- Source Object
  4,                                      !- Outlet Port
  {94c846ef-53c7-4b16-b0d5-51a94337dcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {cb84f201-1600-4199-a2ca-fd19b98ab815}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_b - Story Top PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.171436931135516,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2af45672-177e-446a-80f7-775f83400761}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1eed6ddd-3370-409f-b23b-cfa67981f16f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2af45672-177e-446a-80f7-775f83400761}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1eed6ddd-3370-409f-b23b-cfa67981f16f}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {8550a5e2-ef52-40ff-9d9b-ba4602098246}, !- Handle
  Hot Water Loop Water Htg Coil 38,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  160.232151745988,                       !- U-Factor Times Area Value {W/K}
  0.000139348542694237,                   !- Maximum Water Flow Rate {m3/s}
  {552051e2-0e8a-451f-9b0f-56d4b33a1037}, !- Water Inlet Node Name
  {93efda4e-3dea-4abb-b54f-22c8dc2a2a77}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6370.84815372926,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a111d7e-6521-41aa-838a-b09de33add8f}, !- Handle
  Hot Water Loop Water Htg Coil 38 Inlet Water Node, !- Name
  {995f291a-e6a5-4ff0-a9bc-9483195140ba}, !- Inlet Port
  {552051e2-0e8a-451f-9b0f-56d4b33a1037}; !- Outlet Port

OS:Connection,
  {995f291a-e6a5-4ff0-a9bc-9483195140ba}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  48,                                     !- Outlet Port
  {1a111d7e-6521-41aa-838a-b09de33add8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3169de0e-cbe2-46ea-97f5-50267d68d8ba}, !- Handle
  Hot Water Loop Water Htg Coil 38 Outlet Water Node, !- Name
  {93efda4e-3dea-4abb-b54f-22c8dc2a2a77}, !- Inlet Port
  {4f20124e-e120-44e1-a45e-b23a56dad0da}; !- Outlet Port

OS:Connection,
  {552051e2-0e8a-451f-9b0f-56d4b33a1037}, !- Handle
  {1a111d7e-6521-41aa-838a-b09de33add8f}, !- Source Object
  3,                                      !- Outlet Port
  {8550a5e2-ef52-40ff-9d9b-ba4602098246}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93efda4e-3dea-4abb-b54f-22c8dc2a2a77}, !- Handle
  {8550a5e2-ef52-40ff-9d9b-ba4602098246}, !- Source Object
  6,                                      !- Outlet Port
  {3169de0e-cbe2-46ea-97f5-50267d68d8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f20124e-e120-44e1-a45e-b23a56dad0da}, !- Handle
  {3169de0e-cbe2-46ea-97f5-50267d68d8ba}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8a26bef9-2575-421a-978f-3293fe20b573}, !- Handle
  Hot Water Loop Water Htg Coil 38 Controller, !- Name
  {8550a5e2-ef52-40ff-9d9b-ba4602098246}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b7588445-2cee-42e6-ae80-b972528fd3db}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_b - Story Top PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.5EER 10kBtu/hr 8.4EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  3229.97035649832,                       !- Rated Total Cooling Capacity {W}
  0.800026234835754,                      !- Rated Sensible Heat Ratio
  2.93397474886187,                       !- Rated COP {W/W}
  0.171436931135516,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1264b626-5fce-4833-8155-0e2ffd7583c3}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_b - Story Top PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {361c77ae-bbd4-48e0-af88-72c85a2ea232}, !- Air Inlet Node Name
  {c737f2af-fd91-4f79-9a2b-7985dd820b3c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.171436931135516,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.171436931135516,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.171436931135516,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00869276383154552,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00869276383154552,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00869276383154552,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cb84f201-1600-4199-a2ca-fd19b98ab815}, !- Supply Air Fan Name
  {8550a5e2-ef52-40ff-9d9b-ba4602098246}, !- Heating Coil Name
  {b7588445-2cee-42e6-ae80-b972528fd3db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0c59731e-85bd-4d21-ab98-fa21661f90dc}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_b - Story Top PTAC Inlet Air Node, !- Name
  {519a733b-b509-4dd8-b9e9-f2d8a59ded1d}, !- Inlet Port
  {361c77ae-bbd4-48e0-af88-72c85a2ea232}; !- Outlet Port

OS:Connection,
  {519a733b-b509-4dd8-b9e9-f2d8a59ded1d}, !- Handle
  {7bdbdbe0-8c3a-4218-9ff3-0c0f1f9a27fb}, !- Source Object
  2,                                      !- Outlet Port
  {0c59731e-85bd-4d21-ab98-fa21661f90dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361c77ae-bbd4-48e0-af88-72c85a2ea232}, !- Handle
  {0c59731e-85bd-4d21-ab98-fa21661f90dc}, !- Source Object
  3,                                      !- Outlet Port
  {1264b626-5fce-4833-8155-0e2ffd7583c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f64d180-ac9c-4064-a80e-9a9cf996078a}, !- Handle
  Zone SmallHotel GuestRoom123Occ C end_b - Story Top PTAC Outlet Air Node, !- Name
  {c737f2af-fd91-4f79-9a2b-7985dd820b3c}, !- Inlet Port
  {840be7a3-655a-4cc2-bc17-77ee92677eae}; !- Outlet Port

OS:Connection,
  {840be7a3-655a-4cc2-bc17-77ee92677eae}, !- Handle
  {3f64d180-ac9c-4064-a80e-9a9cf996078a}, !- Source Object
  3,                                      !- Outlet Port
  {fcb4f8c6-e007-4b12-94e3-816f50c09664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c737f2af-fd91-4f79-9a2b-7985dd820b3c}, !- Handle
  {1264b626-5fce-4833-8155-0e2ffd7583c3}, !- Source Object
  4,                                      !- Outlet Port
  {3f64d180-ac9c-4064-a80e-9a9cf996078a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7dc29cf4-4fe9-45d3-bc65-578eedf08669}, !- Handle
  Zone SmallHotel Corridor B  - Story Top PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.480147972784186,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4418d14-5348-4fbb-b03b-c0f850f2a65a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a79c42e-1201-445d-acee-997bc091b6e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d4418d14-5348-4fbb-b03b-c0f850f2a65a}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a79c42e-1201-445d-acee-997bc091b6e8}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {c2d1b18e-2326-45eb-a988-1419efb9d5e2}, !- Handle
  Hot Water Loop Water Htg Coil 39,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  463.502905555703,                       !- U-Factor Times Area Value {W/K}
  0.000409699563334454,                   !- Maximum Water Flow Rate {m3/s}
  {a2c726b5-959e-4c32-a37a-5ffdd111c17f}, !- Water Inlet Node Name
  {0cd890c2-9a8f-491c-8454-65e4cf88e013}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18730.9723961752,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b3039c4-86e3-4bb4-b6d9-3c429782fa6a}, !- Handle
  Hot Water Loop Water Htg Coil 39 Inlet Water Node, !- Name
  {66514f8c-37d9-4b0f-a655-0b108d2621f6}, !- Inlet Port
  {a2c726b5-959e-4c32-a37a-5ffdd111c17f}; !- Outlet Port

OS:Connection,
  {66514f8c-37d9-4b0f-a655-0b108d2621f6}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  49,                                     !- Outlet Port
  {8b3039c4-86e3-4bb4-b6d9-3c429782fa6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c75acde5-bb1c-498d-96f1-c1cb0d8142c7}, !- Handle
  Hot Water Loop Water Htg Coil 39 Outlet Water Node, !- Name
  {0cd890c2-9a8f-491c-8454-65e4cf88e013}, !- Inlet Port
  {668f56e6-fb4d-4731-9b44-9902bb0acdd8}; !- Outlet Port

OS:Connection,
  {a2c726b5-959e-4c32-a37a-5ffdd111c17f}, !- Handle
  {8b3039c4-86e3-4bb4-b6d9-3c429782fa6a}, !- Source Object
  3,                                      !- Outlet Port
  {c2d1b18e-2326-45eb-a988-1419efb9d5e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0cd890c2-9a8f-491c-8454-65e4cf88e013}, !- Handle
  {c2d1b18e-2326-45eb-a988-1419efb9d5e2}, !- Source Object
  6,                                      !- Outlet Port
  {c75acde5-bb1c-498d-96f1-c1cb0d8142c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668f56e6-fb4d-4731-9b44-9902bb0acdd8}, !- Handle
  {c75acde5-bb1c-498d-96f1-c1cb0d8142c7}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de8424c6-3ff2-4455-a7f1-1dae881130d2}, !- Handle
  Hot Water Loop Water Htg Coil 39 Controller, !- Name
  {c2d1b18e-2326-45eb-a988-1419efb9d5e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {d198186f-c806-4038-a0b5-db0cd640ce40}, !- Handle
  Zone SmallHotel Corridor B  - Story Top PTAC 1spd DX AC Clg Coil 30kBtu/hr 7.6EER 28kBtu/hr 7.6EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  9934.99450831298,                       !- Rated Total Cooling Capacity {W}
  0.763130063174112,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  0.480147972784186,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {58045b3b-f582-4828-87a0-47a5a3b2612d}, !- Handle
  Zone SmallHotel Corridor B  - Story Top PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {544b4e11-86b3-4e71-bd75-719ed0d5778e}, !- Air Inlet Node Name
  {2caf89b7-27f7-4d2a-9b71-ddcedd5a2b50}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.480147972784186,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.480147972784186,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.480147972784186,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0436797224961231,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0436797224961231,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0436797224961231,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7dc29cf4-4fe9-45d3-bc65-578eedf08669}, !- Supply Air Fan Name
  {c2d1b18e-2326-45eb-a988-1419efb9d5e2}, !- Heating Coil Name
  {d198186f-c806-4038-a0b5-db0cd640ce40}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {851cc5b4-d75e-4179-8185-e1e945a21d03}, !- Handle
  Zone SmallHotel Corridor B  - Story Top PTAC Inlet Air Node, !- Name
  {ce943d46-a9fc-441f-ac53-1894d67970eb}, !- Inlet Port
  {544b4e11-86b3-4e71-bd75-719ed0d5778e}; !- Outlet Port

OS:Connection,
  {ce943d46-a9fc-441f-ac53-1894d67970eb}, !- Handle
  {b3296315-3c9d-465e-9198-b145ea03826a}, !- Source Object
  2,                                      !- Outlet Port
  {851cc5b4-d75e-4179-8185-e1e945a21d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544b4e11-86b3-4e71-bd75-719ed0d5778e}, !- Handle
  {851cc5b4-d75e-4179-8185-e1e945a21d03}, !- Source Object
  3,                                      !- Outlet Port
  {58045b3b-f582-4828-87a0-47a5a3b2612d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf10f3e6-ef7a-4d88-b217-639f7dd33859}, !- Handle
  Zone SmallHotel Corridor B  - Story Top PTAC Outlet Air Node, !- Name
  {2caf89b7-27f7-4d2a-9b71-ddcedd5a2b50}, !- Inlet Port
  {1ab52865-b2f9-443e-8088-78ee3014e765}; !- Outlet Port

OS:Connection,
  {1ab52865-b2f9-443e-8088-78ee3014e765}, !- Handle
  {cf10f3e6-ef7a-4d88-b217-639f7dd33859}, !- Source Object
  3,                                      !- Outlet Port
  {04f66586-e809-4722-8aab-407695d45106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2caf89b7-27f7-4d2a-9b71-ddcedd5a2b50}, !- Handle
  {58045b3b-f582-4828-87a0-47a5a3b2612d}, !- Source Object
  4,                                      !- Outlet Port
  {cf10f3e6-ef7a-4d88-b217-639f7dd33859}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {95967560-3157-4a1d-a298-4596149ac623}, !- Handle
  Zone SmallHotel Corridor B end_a - Story Top PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.062679064150663,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c578331-e679-4b1a-86f9-b23d03b83dae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e5b5d67e-cace-4bee-a6fc-4898b3011859}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8c578331-e679-4b1a-86f9-b23d03b83dae}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e5b5d67e-cace-4bee-a6fc-4898b3011859}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {2f5e5951-d62e-42f8-aabb-af15979c6602}, !- Handle
  Hot Water Loop Water Htg Coil 40,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  58.6605913863072,                       !- U-Factor Times Area Value {W/K}
  5.10466242361175e-05,                   !- Maximum Water Flow Rate {m3/s}
  {97a2cdab-d4dc-45b4-be47-9bb44ce7f932}, !- Water Inlet Node Name
  {40eff974-1528-470c-96ff-2feae707afa6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2333.79040412621,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea948a2e-88b8-41b4-a139-5dae86da11dc}, !- Handle
  Hot Water Loop Water Htg Coil 40 Inlet Water Node, !- Name
  {698f1d84-2a21-4d61-843c-5c36a6a2d77d}, !- Inlet Port
  {97a2cdab-d4dc-45b4-be47-9bb44ce7f932}; !- Outlet Port

OS:Connection,
  {698f1d84-2a21-4d61-843c-5c36a6a2d77d}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  50,                                     !- Outlet Port
  {ea948a2e-88b8-41b4-a139-5dae86da11dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0552a37-a010-447b-8ad9-97e2ff77e514}, !- Handle
  Hot Water Loop Water Htg Coil 40 Outlet Water Node, !- Name
  {40eff974-1528-470c-96ff-2feae707afa6}, !- Inlet Port
  {c326fade-c63c-40e2-8288-58e44438705c}; !- Outlet Port

OS:Connection,
  {97a2cdab-d4dc-45b4-be47-9bb44ce7f932}, !- Handle
  {ea948a2e-88b8-41b4-a139-5dae86da11dc}, !- Source Object
  3,                                      !- Outlet Port
  {2f5e5951-d62e-42f8-aabb-af15979c6602}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40eff974-1528-470c-96ff-2feae707afa6}, !- Handle
  {2f5e5951-d62e-42f8-aabb-af15979c6602}, !- Source Object
  6,                                      !- Outlet Port
  {d0552a37-a010-447b-8ad9-97e2ff77e514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c326fade-c63c-40e2-8288-58e44438705c}, !- Handle
  {d0552a37-a010-447b-8ad9-97e2ff77e514}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb71a8ec-457a-49bb-9b36-4dbf9c5ed517}, !- Handle
  Hot Water Loop Water Htg Coil 40 Controller, !- Name
  {2f5e5951-d62e-42f8-aabb-af15979c6602}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a25d5630-0cb0-46a2-a217-0bf1c6409f5d}, !- Handle
  Zone SmallHotel Corridor B end_a - Story Top PTAC 1spd DX AC Clg Coil 3kBtu/hr 8.9EER 3kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1269.4939178259,                        !- Rated Total Cooling Capacity {W}
  0.771485712506777,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.062679064150663,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1f4e2b71-6c7c-4ab9-9fd4-f79cd30f9274}, !- Handle
  Zone SmallHotel Corridor B end_a - Story Top PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {44f31fa9-628b-4b69-91d1-13c6ecec7fc0}, !- Air Inlet Node Name
  {7edc0033-841b-46a3-bb2e-602f3bd086b0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.062679064150663,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.062679064150663,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.062679064150663,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00329031203736662,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00329031203736662,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00329031203736662,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {95967560-3157-4a1d-a298-4596149ac623}, !- Supply Air Fan Name
  {2f5e5951-d62e-42f8-aabb-af15979c6602}, !- Heating Coil Name
  {a25d5630-0cb0-46a2-a217-0bf1c6409f5d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b0ca03d1-f19d-4d83-857a-105e03938029}, !- Handle
  Zone SmallHotel Corridor B end_a - Story Top PTAC Inlet Air Node, !- Name
  {6334dc69-8abf-4c33-a94f-a6938fbd8a75}, !- Inlet Port
  {44f31fa9-628b-4b69-91d1-13c6ecec7fc0}; !- Outlet Port

OS:Connection,
  {6334dc69-8abf-4c33-a94f-a6938fbd8a75}, !- Handle
  {d7905a7f-26dd-4272-9eda-6c18d64959e4}, !- Source Object
  2,                                      !- Outlet Port
  {b0ca03d1-f19d-4d83-857a-105e03938029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f31fa9-628b-4b69-91d1-13c6ecec7fc0}, !- Handle
  {b0ca03d1-f19d-4d83-857a-105e03938029}, !- Source Object
  3,                                      !- Outlet Port
  {1f4e2b71-6c7c-4ab9-9fd4-f79cd30f9274}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b3acba2-6dd2-44ef-b912-d6e4e2f3bd41}, !- Handle
  Zone SmallHotel Corridor B end_a - Story Top PTAC Outlet Air Node, !- Name
  {7edc0033-841b-46a3-bb2e-602f3bd086b0}, !- Inlet Port
  {f8da64c9-2336-4aaa-9edd-46d20ac25cb4}; !- Outlet Port

OS:Connection,
  {f8da64c9-2336-4aaa-9edd-46d20ac25cb4}, !- Handle
  {5b3acba2-6dd2-44ef-b912-d6e4e2f3bd41}, !- Source Object
  3,                                      !- Outlet Port
  {42a08138-53a7-4d83-a463-41984237b370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7edc0033-841b-46a3-bb2e-602f3bd086b0}, !- Handle
  {1f4e2b71-6c7c-4ab9-9fd4-f79cd30f9274}, !- Source Object
  4,                                      !- Outlet Port
  {5b3acba2-6dd2-44ef-b912-d6e4e2f3bd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a83fbdcd-c6d1-4ac6-b334-0e4a15941bab}, !- Handle
  Zone SmallHotel Corridor B end_b - Story Top PTAC Fan, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0645444792033747,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3eb45f68-1a46-475b-b67b-8d384c22ef4a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8aca1069-cb14-4b2d-a818-e604f1f06685}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3eb45f68-1a46-475b-b67b-8d384c22ef4a}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8aca1069-cb14-4b2d-a818-e604f1f06685}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {c29076eb-01ba-4dcc-962f-566ecd676800}, !- Handle
  Hot Water Loop Water Htg Coil 41,       !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  60.3305727556358,                       !- U-Factor Times Area Value {W/K}
  5.24666913029174e-05,                   !- Maximum Water Flow Rate {m3/s}
  {eec6e4ec-0352-4f98-98f4-bde54de545d8}, !- Water Inlet Node Name
  {b5513452-d317-43de-84f6-aa34344caf7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2398.71416633982,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f74cafeb-7a76-4973-8e3e-fac428e393b6}, !- Handle
  Hot Water Loop Water Htg Coil 41 Inlet Water Node, !- Name
  {0aeb028b-0e36-4ca1-94bb-0d40380bd8c4}, !- Inlet Port
  {eec6e4ec-0352-4f98-98f4-bde54de545d8}; !- Outlet Port

OS:Connection,
  {0aeb028b-0e36-4ca1-94bb-0d40380bd8c4}, !- Handle
  {eb32c8cd-cd1c-4ea8-8aed-50fc49ba7bbb}, !- Source Object
  51,                                     !- Outlet Port
  {f74cafeb-7a76-4973-8e3e-fac428e393b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c71608a-a553-42bd-bfaf-bdcb78f6dc2f}, !- Handle
  Hot Water Loop Water Htg Coil 41 Outlet Water Node, !- Name
  {b5513452-d317-43de-84f6-aa34344caf7a}, !- Inlet Port
  {8cb7818e-4dfa-4da3-b19f-3e40f5769ba9}; !- Outlet Port

OS:Connection,
  {eec6e4ec-0352-4f98-98f4-bde54de545d8}, !- Handle
  {f74cafeb-7a76-4973-8e3e-fac428e393b6}, !- Source Object
  3,                                      !- Outlet Port
  {c29076eb-01ba-4dcc-962f-566ecd676800}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5513452-d317-43de-84f6-aa34344caf7a}, !- Handle
  {c29076eb-01ba-4dcc-962f-566ecd676800}, !- Source Object
  6,                                      !- Outlet Port
  {3c71608a-a553-42bd-bfaf-bdcb78f6dc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb7818e-4dfa-4da3-b19f-3e40f5769ba9}, !- Handle
  {3c71608a-a553-42bd-bfaf-bdcb78f6dc2f}, !- Source Object
  3,                                      !- Outlet Port
  {c133e728-eb47-43e2-8214-81be47428352}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c64ed57b-0225-403d-9588-848b505afd9c}, !- Handle
  Hot Water Loop Water Htg Coil 41 Controller, !- Name
  {c29076eb-01ba-4dcc-962f-566ecd676800}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {c7a0cfef-442c-41e8-9f6c-793256b26932}, !- Handle
  Zone SmallHotel Corridor B end_b - Story Top PTAC 1spd DX AC Clg Coil 4kBtu/hr 8.9EER 4kBtu/hr 8.9EER, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  1228.74021124345,                       !- Rated Total Cooling Capacity {W}
  0.796691417955808,                      !- Rated Sensible Heat Ratio
  3.09297339051221,                       !- Rated COP {W/W}
  0.0645444792033747,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {735c9505-267a-4ef0-b646-be3abb448899}, !- Handle
  Zone SmallHotel Corridor B end_b - Story Top PTAC, !- Name
  {939a58a1-a879-43b9-b55b-3e7bf3029437}, !- Availability Schedule Name
  {c274ef46-bb64-4593-9711-6283a00f3a16}, !- Air Inlet Node Name
  {159ddfce-b375-4a53-bc8f-232b2f3a70e4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0645444792033747,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0645444792033747,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0645444792033747,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00329031203736663,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00329031203736663,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00329031203736663,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a83fbdcd-c6d1-4ac6-b334-0e4a15941bab}, !- Supply Air Fan Name
  {c29076eb-01ba-4dcc-962f-566ecd676800}, !- Heating Coil Name
  {c7a0cfef-442c-41e8-9f6c-793256b26932}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {54605615-9d78-452f-b0fb-147aeb1c73c3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6a7dac48-184d-4c15-a09d-f2128231553f}, !- Handle
  Zone SmallHotel Corridor B end_b - Story Top PTAC Inlet Air Node, !- Name
  {4649bc7e-39ae-4f2c-a06b-9535bc433425}, !- Inlet Port
  {c274ef46-bb64-4593-9711-6283a00f3a16}; !- Outlet Port

OS:Connection,
  {4649bc7e-39ae-4f2c-a06b-9535bc433425}, !- Handle
  {e004d1a4-dded-474e-a42c-d745f0d87501}, !- Source Object
  2,                                      !- Outlet Port
  {6a7dac48-184d-4c15-a09d-f2128231553f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c274ef46-bb64-4593-9711-6283a00f3a16}, !- Handle
  {6a7dac48-184d-4c15-a09d-f2128231553f}, !- Source Object
  3,                                      !- Outlet Port
  {735c9505-267a-4ef0-b646-be3abb448899}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2eb61028-f72a-4c2d-9f32-280645cd387e}, !- Handle
  Zone SmallHotel Corridor B end_b - Story Top PTAC Outlet Air Node, !- Name
  {159ddfce-b375-4a53-bc8f-232b2f3a70e4}, !- Inlet Port
  {484f0c34-e124-4c94-9404-835163b34997}; !- Outlet Port

OS:Connection,
  {484f0c34-e124-4c94-9404-835163b34997}, !- Handle
  {2eb61028-f72a-4c2d-9f32-280645cd387e}, !- Source Object
  3,                                      !- Outlet Port
  {b9156a07-1e56-46fc-9c01-d29dccacd825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159ddfce-b375-4a53-bc8f-232b2f3a70e4}, !- Handle
  {735c9505-267a-4ef0-b646-be3abb448899}, !- Source Object
  4,                                      !- Outlet Port
  {2eb61028-f72a-4c2d-9f32-280645cd387e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f9b2810b-2452-485f-8f33-f1bd408dc0b1}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {02268821-30a4-4744-9b53-d589896ac017}, !- Schedule Type Limits Name
  {5b0c7b77-1b7c-4ce5-b375-033fc7370a8e}, !- Default Day Schedule Name
  {b4e11b01-ba46-4f94-b0f1-db9a726b6653}, !- Summer Design Day Schedule Name
  {b0463c11-398d-4896-876f-ead41a7cc9ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b0c7b77-1b7c-4ce5-b375-033fc7370a8e}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {02268821-30a4-4744-9b53-d589896ac017}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8d4f183a-972e-4546-bbb8-9f4b68cddb92}, !- Handle
  {f9b2810b-2452-485f-8f33-f1bd408dc0b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  56.43333500000012,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  40,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:11:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:11:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0463c11-398d-4896-876f-ead41a7cc9ac}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {02268821-30a4-4744-9b53-d589896ac017}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4e11b01-ba46-4f94-b0f1-db9a726b6653}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {02268821-30a4-4744-9b53-d589896ac017}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {336290c9-7526-44ed-bcd5-10ebedb85f54}, !- Handle
  Building Default Schedule Set,          !- Name
  {f9b2810b-2452-485f-8f33-f1bd408dc0b1}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {4dd68a4f-ce00-4420-9710-a87d092f9a38}, !- Handle
  {bb17eff8-af1d-4913-a1a7-c1cb99fabf72}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.0 ~ 0.0 | mid + 4.0 ~ 0.000266092067266667 | mid + 5.0 ~ 0.00572097944623334 | hoo_end - 5.5 ~ 0.00465661117716668 | hoo_end - 4.5 ~ 0.00651925564803334 | hoo_end - 3.5 ~ 0.00811580805163335 | hoo_end - 2.5 ~ 0.00651925564803334 | hoo_end - 1.5 ~ 0.00864799218616668 | hoo_end - 0.5 ~ 0.00691839374893335 | hoo_start - 0.5 ~ 0.0139698335315 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.00705143978256668 | hoo_start + 2.5 ~ 0.00239482860540001 | hoo_start + 3.5 ~ 0.00944626838796668 | hoo_start + 4.5 ~ 0.00372528894173334 | hoo_start + 5.5 ~ 0.0231500098522 | mid - 5.0 ~ 0.00133046033633333 | mid - 4.0 ~ 0.00306005877356668 | mid - 3.0 ~ 0.00292701273993334 | mid - 2.0 ~ 0.00292701273993333 | mid - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {068c17b9-a7c0-44a3-a163-cdc70e3f3d81}, !- Handle
  {a500e66e-18cb-4589-a787-69df30e31a25}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.0 ~ 0.0 | mid + 4.0 ~ 0.000266092067266667 | mid + 5.0 ~ 0.0114419588924667 | hoo_end - 5.5 ~ 0.0105106366570334 | hoo_end - 4.5 ~ 0.0123732811279 | hoo_end - 3.5 ~ 0.0139698335315 | hoo_end - 2.5 ~ 0.00638620961440001 | hoo_end - 1.5 ~ 0.00292701273993334 | hoo_end - 0.5 ~ 0.00691839374893335 | hoo_start - 0.5 ~ 0.0167638002378 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.00691839374893335 | hoo_start + 2.5 ~ 0.000532184134533335 | hoo_start + 3.5 ~ 0.0123732811279 | hoo_start + 4.5 ~ 0.000931322235433336 | hoo_start + 5.5 ~ 0.0174290304059667 | mid - 5.0 ~ 0.00133046033633333 | mid - 4.0 ~ 0.00585402547986668 | mid - 3.0 ~ 0.00306005877356667 | mid - 2.0 ~ 0.00292701273993334 | mid - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {153af621-33fb-4001-859e-2b2fe248d7f5}, !- Handle
  {ecb36279-d871-404f-90ff-04bdd26511eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.0 ~ 0.0 | mid + 4.0 ~ 0.000665230168166668 | mid + 5.0 ~ 0.0110428207915667 | hoo_end - 5.5 ~ 0.0162316161032667 | hoo_end - 4.5 ~ 0.0142359255987667 | hoo_end - 3.5 ~ 0.0145020176660334 | hoo_end - 2.5 ~ 0.00651925564803334 | hoo_end - 1.5 ~ 0.00292701273993334 | hoo_end - 0.5 ~ 0.00718448581620001 | hoo_start - 0.5 ~ 0.0171629383387 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.0139698335315 | hoo_start + 3.5 ~ 0.00372528894173334 | hoo_start + 4.5 ~ 0.00465661117716667 | hoo_start + 5.5 ~ 0.0139698335315 | mid - 5.0 ~ 0.00172959843723334 | mid - 4.0 ~ 0.00745057788346668 | mid - 3.0 ~ 0.00399138100900001 | mid - 2.0 ~ 0.00292701273993334 | mid - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe275b99-a3da-403a-87fb-160334d2eed9}, !- Handle
  {c5309d05-da6c-40cc-bf6a-a97f5991a1fa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0;                                      !- Feature Value 3

OS:AdditionalProperties,
  {35dc11c6-c1c2-4149-b7fd-a11cb4773bd4}, !- Handle
  {dc08c193-1d4c-4cab-a06c-4fe452aae046}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {41d5da0e-5862-4a8b-bf55-36b8d4168a00}, !- Handle
  {294732e4-534f-47be-b292-161a2120756c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {c2fb4018-07c6-42e6-87f7-5eee30dc021d}, !- Handle
  {8f95f0e6-9694-4eb5-ac85-13ce24360886}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.2 | hoo_end - 5.5 ~ 0.3 | hoo_end - 4.5 ~ 0.62 | hoo_end - 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.62 | hoo_end - 1.5 ~ 0.29 | hoo_start + 3.5 ~ 0.29 | hoo_start + 4.5 ~ 0.43 | hoo_start + 5.5 ~ 0.51 | mid - 5.0 ~ 0.49 | mid - 4.0 ~ 0.66 | mid - 3.0 ~ 0.7 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f442154-f6ce-40d9-88dd-99cf2f08fd48}, !- Handle
  {9aa10d65-8b75-45de-b91b-d5e4e96fcf85}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.2 | hoo_end - 5.5 ~ 0.62 | hoo_end - 4.5 ~ 0.9 | hoo_end - 3.5 ~ 0.43 | hoo_end - 3.0 ~ 0.43 | hoo_end - 1.0 ~ 0.26 | hoo_start + 3.0 ~ 0.26 | hoo_start + 5.0 ~ 0.51 | hoo_start + 5.5 ~ 0.51 | mid - 5.0 ~ 0.49 | mid - 4.0 ~ 0.66 | mid - 3.0 ~ 0.7 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {080a76d0-3361-4836-a64b-b1ac31f84346}, !- Handle
  {723521ef-6f4b-4968-93ef-b04906195666}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.13,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {16e18855-a729-4c3f-b197-467a59181515}, !- Handle
  {f6bebcc5-6c2a-4417-9e9e-f7e3d9311c30}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.65 | mid + 5.0 ~ 0.65 | hoo_end - 5.5 ~ 0.5 | hoo_end - 4.5 ~ 0.34 | hoo_end - 4.0 ~ 0.34 | hoo_end - 2.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | hoo_start + 4.5 ~ 0.34 | hoo_start + 5.5 ~ 0.35 | mid - 5.0 ~ 0.65 | mid - 4.5 ~ 0.65 | mid - 2.5 ~ 0.5 | mid - 2.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f3abcb02-cdb6-42be-a36c-f030c418d1c5}, !- Handle
  {5587caa8-a096-45b5-a21f-98a04221ec9e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.65 | hoo_end - 5.5 ~ 0.5 | hoo_end - 4.5 ~ 0.28 | hoo_end - 4.0 ~ 0.28 | hoo_end - 2.0 ~ 0.13 | hoo_start + 1.5 ~ 0.13 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.35 | hoo_start + 5.0 ~ 0.35 | mid - 4.5 ~ 0.5 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.58 | mid - 2.0 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a276c1f9-e8b6-40b8-b9ff-539435fad7e7}, !- Handle
  {e6b0f0fb-8089-450f-9533-c6ef08981a12}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {555c8d4f-18f2-4681-88b9-9249e35bcea7}, !- Handle
  {b3397a5e-2b21-4f3e-be46-b87050dc7153}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ee7f3d19-027a-44b9-9df5-1b857b746f2d}, !- Handle
  {60528f40-8766-490e-aee6-020e63873a8d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:AdditionalProperties,
  {3c2f3e86-ccfd-4256-9dcf-9ce041d0717b}, !- Handle
  {5d6a5150-92ba-4605-9c6f-c8de65569937}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.05 | mid + 3.0 ~ 0.05 | mid + 4.0 ~ 0.1 | mid + 5.0 ~ 0.2 | hoo_end - 5.5 ~ 0.4 | hoo_end - 4.5 ~ 0.5 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.35 | hoo_start + 4.5 ~ 0.5 | hoo_start + 5.0 ~ 0.5 | mid - 4.5 ~ 0.4 | mid - 4.0 ~ 0.4 | mid - 3.0 ~ 0.3 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f64d2f43-3b37-45c1-9c87-0dfae7676ed7}, !- Handle
  {710e6c43-d616-4bad-909c-b2ce205be5c4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {b762750b-3d22-4378-92b5-6bb35c167437}, !- Handle
  {70da4e06-d47a-402f-99ef-3ccfe0769115}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 0.5 ~ 0.3 | mid + 2.5 ~ 0.2 | mid + 5.0 ~ 0.2 | hoo_end - 5.5 ~ 0.3 | hoo_end - 4.5 ~ 0.4 | hoo_end - 4.0 ~ 0.4 | hoo_end - 2.0 ~ 0.3 | hoo_end - 1.0 ~ 0.3 | hoo_start + 2.0 ~ 0.2 | hoo_start + 4.5 ~ 0.2 | hoo_start + 5.5 ~ 0.5 | mid - 5.0 ~ 0.7 | mid - 4.0 ~ 0.8 | mid - 3.0 ~ 0.6 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {17045e2c-33f8-4048-9e7d-1f0cfcb3fcd4}, !- Handle
  {e8c2ee62-cd7b-4f2c-a299-9e561863daf2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.2 | mid + 0.5 ~ 0.2 | mid + 2.5 ~ 0.1 | mid + 4.5 ~ 0.1 | hoo_end - 5.0 ~ 0.3 | hoo_end - 3.0 ~ 0.4 | hoo_end - 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.3 | hoo_end - 0.5 ~ 0.25 | hoo_start + 4.5 ~ 0.25 | hoo_start + 5.5 ~ 0.6 | mid - 5.0 ~ 0.7 | mid - 3.0 ~ 0.7 | mid - 2.0 ~ 0.6 | mid - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00581870-d9c9-4f4e-a4f7-70d3fb3b7757}, !- Handle
  {0c2e887d-2061-460c-bcba-7fd54dce440f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.2 | mid + 1.0 ~ 0.15 | mid + 2.0 ~ 0.1 | mid + 4.0 ~ 0.1 | mid + 5.0 ~ 0.2 | hoo_end - 5.5 ~ 0.4 | hoo_end - 4.5 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 3.0 ~ 0.4 | hoo_end - 1.0 ~ 0.25 | hoo_start + 4.5 ~ 0.25 | hoo_start + 5.5 ~ 0.6 | mid - 5.0 ~ 0.8 | mid - 4.0 ~ 0.9 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.6 | mid - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a0e9822-9ac5-42d2-9a40-7f397fb9a151}, !- Handle
  {b24a6774-93f9-4864-a321-d4b6fde0d10c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {e6d1d280-e0b9-45c2-98e2-2a45104f76d2}, !- Handle
  {41cf568c-bb71-4d6b-be80-3a2701778cf1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 0.5 ~ 0.4 | mid + 2.5 ~ 0.3 | mid + 5.0 ~ 0.3 | hoo_end - 5.5 ~ 0.4 | hoo_end - 4.5 ~ 0.5 | hoo_end - 4.0 ~ 0.5 | hoo_end - 2.0 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_start + 2.0 ~ 0.3 | hoo_start + 4.5 ~ 0.3 | hoo_start + 5.5 ~ 0.6 | mid - 5.0 ~ 0.8 | mid - 4.0 ~ 0.9 | mid - 3.0 ~ 0.7 | mid - 2.0 ~ 0.6 | mid - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {87b8db9a-f5e6-48fd-8518-a15e51855cf5}, !- Handle
  {20296f2c-2817-4cab-8245-fe187cbf4bb0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.3 | mid + 0.5 ~ 0.3 | mid + 2.5 ~ 0.2 | mid + 4.5 ~ 0.2 | hoo_end - 5.0 ~ 0.4 | hoo_end - 3.0 ~ 0.5 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | hoo_start + 5.5 ~ 0.7 | mid - 5.0 ~ 0.8 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c0a9d3ac-5636-42ae-a252-77aeabbecced}, !- Handle
  {711708ab-c8ea-42a1-afe7-1041323f92b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.3 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.2 | mid + 4.0 ~ 0.2 | mid + 5.0 ~ 0.3 | hoo_end - 5.5 ~ 0.5 | hoo_end - 4.5 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | hoo_start + 5.5 ~ 0.7 | mid - 5.0 ~ 0.9 | mid - 4.0 ~ 0.95 | mid - 3.0 ~ 0.9 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dbee3cdd-d3cd-49ea-b6be-339f734042c4}, !- Handle
  {90c61741-6d5c-4eed-b0e5-ac721ae886cf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {5a4c701c-05a7-4bfd-a7a8-ec40be07e498}, !- Handle
  {f9c8d219-4c2d-428d-8728-ca67c17a8c21}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.7 | hoo_end - 5.5 ~ 0.7 | hoo_end - 2.5 ~ 0.5 | hoo_end - 2.0 ~ 0.5 | hoo_end ~ 0.3 | hoo_start + 1.0 ~ 0.2 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.3 | hoo_start + 4.5 ~ 0.4 | hoo_start + 5.0 ~ 0.4 | mid - 4.5 ~ 0.6 | mid - 2.5 ~ 0.8 | mid - 2.0 ~ 0.8, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c82e06d9-37ba-4510-bd53-903692c42249}, !- Handle
  {179d261d-a27a-44e9-8399-ba8667151e80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.9 | mid + 5.0 ~ 0.9 | hoo_end - 5.5 ~ 0.7 | hoo_end - 4.5 ~ 0.5 | hoo_end - 4.0 ~ 0.5 | hoo_end - 2.0 ~ 0.3 | hoo_start + 3.5 ~ 0.3 | hoo_start + 4.5 ~ 0.5 | hoo_start + 5.5 ~ 0.6 | mid - 5.0 ~ 0.6 | mid - 2.0 ~ 0.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f320071c-41a3-41c3-8c95-0f9edbc8a59b}, !- Handle
  {8c00cff9-929e-4c67-8ade-e92a7e2eb1c6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.9 | hoo_end - 5.5 ~ 0.7 | hoo_end - 4.5 ~ 0.4 | hoo_end - 4.0 ~ 0.4 | hoo_end - 2.0 ~ 0.2 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.5 | hoo_start + 5.0 ~ 0.5 | mid - 4.5 ~ 0.7 | mid - 4.0 ~ 0.7 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.9, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f1ec8251-c1dd-4365-827e-c30513669272}, !- Handle
  {4cea9b87-87e0-419b-803e-eaf0253a1161}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.40000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {2b85e04d-6b89-4acc-bbb9-a768b2ce0598}, !- Handle
  {8adabe58-9d24-41ea-b29f-c9e57a1018df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.5 ~ 0.1 | hoo_end - 4.5 ~ 0.2 | hoo_end - 3.5 ~ 0.4 | hoo_start + 3.0 ~ 0.4 | mid - 4.5 ~ 0.2 | mid - 3.5 ~ 0.2 | mid - 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dccad7f8-f75c-47b2-a00b-b3f4c80c62b0}, !- Handle
  {c11b7ce1-5ff7-46a6-8fd5-912beb4acb1f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.5 ~ 0.1 | hoo_end - 4.5 ~ 0.2 | hoo_end - 3.5 ~ 0.4 | hoo_start + 3.0 ~ 0.4 | mid - 4.5 ~ 0.2 | mid - 3.5 ~ 0.2 | mid - 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca3ddb53-5f3c-46da-a270-fee39a915709}, !- Handle
  {e828ab2e-6ec2-4046-872e-a1a221e39412}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {c562fd28-993f-4c75-a6fe-8b3df881b38a}, !- Handle
  {39487603-6801-41d6-a592-bfde43e3a22c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.0 | hoo_end - 5.5 ~ 0.5 | hoo_end - 4.5 ~ 1.0 | mid - 3.0 ~ 1.0 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d5e1dae-b8ed-4604-8b00-0f93b110b667}, !- Handle
  {696160b1-d644-4ab2-8200-82ac8679b06d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f46a49ff-f7d4-4587-a06b-67e2380cfb3b}, !- Handle
  {c93e5153-5132-42b9-b38a-a4d64014f998}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.0 | hoo_end - 5.5 ~ 0.5 | hoo_end - 4.5 ~ 1.0 | hoo_end - 4.0 ~ 1.0 | hoo_end - 2.0 ~ 0.5 | hoo_end - 0.5 ~ 0.5 | hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.5 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 1.0 | hoo_start + 4.5 ~ 0.5 | hoo_start + 5.0 ~ 0.5 | mid - 4.5 ~ 1.0 | mid - 2.5 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {85044791-f768-4e3f-84f3-9e09deb55511}, !- Handle
  {54b7473c-c3fe-42fd-a88e-e5590fa7dbd5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d9b1d163-2497-4842-a18c-b8d2fb094f7e}, !- Handle
  {5f2fc95c-b760-47fb-8fdf-888db3d74ad1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.0 | hoo_end - 5.5 ~ 0.5 | hoo_end - 4.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.5 | hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 1.0 | mid - 3.0 ~ 1.0 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ffa48a32-facb-4a72-8a25-6619b7c8ffd8}, !- Handle
  {ef9c7c5e-2082-456d-b1ee-ac6542e9c0ae}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {1a72797c-8a9b-4a7a-b5e6-aca01e24d31b}, !- Handle
  {6de86e14-6719-4f82-a73c-d4df055f4bce}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0fed7b51-5fc9-4848-a773-57676ebc0af5}, !- Handle
  {efca2849-d4cb-4ebd-a3c6-f509f327241d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {1ebc1d4e-8d9d-4d87-9b0a-a9ab5198656c}, !- Handle
  {2249bc58-70f1-4fee-a2bc-98c0bb867f76}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.0 ~ 0.05 | mid + 5.0 ~ 0.15 | hoo_end - 5.5 ~ 0.3 | hoo_end - 4.5 ~ 0.4 | hoo_end - 3.5 ~ 0.6 | hoo_start + 4.5 ~ 0.6 | hoo_start + 5.5 ~ 0.4 | mid - 5.0 ~ 0.3 | mid - 4.0 ~ 0.15 | mid - 3.5 ~ 0.15 | mid - 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0235afa8-5b73-4510-9425-58c3584e5961}, !- Handle
  {7aa1c494-9cb6-489c-9ed2-4bbabbfd6a36}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.0 ~ 0.05 | mid + 5.0 ~ 0.15 | hoo_end - 5.5 ~ 0.4 | hoo_end - 4.5 ~ 0.5 | hoo_end - 3.5 ~ 1.0 | hoo_start + 4.5 ~ 1.0 | hoo_start + 5.5 ~ 0.5 | mid - 5.0 ~ 0.4 | mid - 4.0 ~ 0.15 | mid - 3.5 ~ 0.15 | mid - 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {38cd423b-cdf4-4e17-b015-282d44f7b419}, !- Handle
  {bde756e1-2404-4fa6-9402-8d2188cdf1cc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.11,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f7bd4d4f-aaa8-430c-bca2-e380ee6a862e}, !- Handle
  {86a8eae3-e184-484a-8559-b67b69acffbd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.5 ~ 0.11 | mid + 5.5 ~ 0.19 | hoo_end - 5.5 ~ 0.19 | hoo_end - 4.5 ~ 0.25 | hoo_end - 3.5 ~ 1.0 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.86 | hoo_end - 0.5 ~ 0.86 | hoo_start - 0.5 ~ 1.0 | hoo_start + 0.5 ~ 0.86 | hoo_start + 4.5 ~ 0.86 | hoo_start + 5.5 ~ 0.25 | mid - 5.0 ~ 0.19 | mid - 4.0 ~ 0.11, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f22fc864-08bc-45ca-827f-ad91b6b15651}, !- Handle
  {86ca4da0-9764-4b13-b885-61e4d0b1905b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.5 ~ 0.11 | mid + 5.5 ~ 0.19 | hoo_end - 5.5 ~ 0.19 | hoo_end - 4.5 ~ 0.25 | hoo_end - 3.5 ~ 1.0 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.86 | hoo_end - 0.5 ~ 0.86 | hoo_start - 0.5 ~ 1.0 | hoo_start + 0.5 ~ 0.86 | hoo_start + 4.5 ~ 0.86 | hoo_start + 5.5 ~ 0.25 | mid - 5.0 ~ 0.19 | mid - 4.0 ~ 0.11, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b470afa7-2004-4122-9609-1f0703da8ded}, !- Handle
  {0e1e6dd0-a5a5-43ed-a1bd-bdd346ec411f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {edd1752b-adf2-49f3-8a08-4f301954a8b9}, !- Handle
  {5c40033f-2e92-41d4-b480-5b608a64b559}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.0 ~ 0.0 | hoo_end - 5.5 ~ 0.05 | hoo_end - 2.5 ~ 0.1 | hoo_end - 0.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.1 | hoo_start + 4.0 ~ 0.1 | mid - 5.5 ~ 0.05 | mid - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {497004ab-c087-4513-914f-9b08ab5a28ee}, !- Handle
  {5c329de7-4584-4797-bd13-c95d63b48455}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.5 ~ 0.0 | mid + 5.5 ~ 0.1 | hoo_end - 4.0 ~ 0.2 | hoo_end - 0.5 ~ 0.2 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.2 | hoo_start + 4.0 ~ 0.2 | mid - 5.5 ~ 0.1 | mid - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9ce8833b-30f4-4d9c-95b4-5a359445befe}, !- Handle
  {b9aac4f3-b07f-4d72-bb17-afcc549dae3a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {df97a802-5787-420f-adc3-1ce254869f92}, !- Handle
  {af9c76fc-9cc7-4e08-98c4-aaef8b3f0eaa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 4.0 ~ val_flr ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {832f9753-0954-48c0-bae1-541b29804414}, !- Handle
  {095fbdcc-c1b2-4dc2-b5b0-53d0008a3349}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {068d7ef1-4b53-4656-a6ba-8553d16680cd}, !- Handle
  {63c33d73-bd5b-4cbf-b667-84b19dce3693}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 4.0 ~ val_flr ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6d66329-a0d8-4a9f-8a35-8c33e63284d3}, !- Handle
  {362cd4a2-a1a0-4bc6-a56d-d15308b2dda3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {8d61979f-71e4-4106-b9e8-7d331f08ab67}, !- Handle
  {88f39b84-9463-4756-808d-c78d61a0757b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 3.0 ~ val_flr ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1a10c9fb-89b3-4a27-aed9-f99b677a9cc6}, !- Handle
  {f1021967-e194-485b-9880-e8cb19849629}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.17999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {5bc9e225-0aa8-460c-83d2-e92dc613d746}, !- Handle
  {25531698-2c3c-4287-a7a9-949117199e9c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.0 ~ 0.0 | hoo_end - 3.0 ~ 0.09 | hoo_end - 1.0 ~ 0.18 | hoo_end - 0.5 ~ 0.18 | hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.18 | hoo_start + 2.5 ~ 0.18 | hoo_start + 3.5 ~ 0.09 | hoo_start + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff463de3-00ee-4ce3-ad7c-2f96b11dc110}, !- Handle
  {199f7380-2680-4152-930f-825e83fb5aa9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.0 ~ 0.0 | hoo_end - 3.0 ~ 0.09 | hoo_end - 1.0 ~ 0.18 | hoo_end - 0.5 ~ 0.18 | hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.18 | hoo_start + 2.5 ~ 0.18 | hoo_start + 3.5 ~ 0.09 | hoo_start + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f92fc4e-b3c8-4926-baea-0a65c0212b65}, !- Handle
  {be175590-639c-457d-8b8c-32a154585dd8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.11,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {b77126d2-aaea-4b39-9755-7a193aec300e}, !- Handle
  {2c301e9b-9fe6-4f2b-ad6c-86d1f520c382}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.26 | mid + 0.5 ~ 0.26 | mid + 2.5 ~ 0.11 | mid + 4.5 ~ 0.11 | hoo_end - 5.0 ~ 0.41 | hoo_end - 3.0 ~ 0.56 | hoo_end - 2.5 ~ 0.56 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.15 | hoo_start + 3.5 ~ 0.15 | hoo_start + 4.5 ~ 0.5 | hoo_start + 5.5 ~ 0.85 | mid - 5.0 ~ 1.0 | mid - 3.0 ~ 1.0 | mid - 2.0 ~ 0.85 | mid - 1.0 ~ 0.41, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a1831098-b6a5-4803-998b-39e3edf96915}, !- Handle
  {fd828d5e-718f-47b1-8750-8ae4303f71d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.22 | mid + 1.0 ~ 0.17 | mid + 2.0 ~ 0.11 | mid + 4.0 ~ 0.11 | mid + 5.0 ~ 0.22 | hoo_end - 5.5 ~ 0.44 | hoo_end - 4.5 ~ 0.56 | hoo_end - 3.5 ~ 0.44 | hoo_end - 2.5 ~ 0.44 | hoo_end - 1.5 ~ 0.28 | hoo_end - 0.5 ~ 0.15 | hoo_start + 4.5 ~ 0.15 | hoo_start + 5.5 ~ 0.67 | mid - 5.0 ~ 0.89 | mid - 4.0 ~ 1.0 | mid - 3.0 ~ 0.89 | mid - 2.0 ~ 0.67 | mid - 1.0 ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {915de8b1-999f-4efb-bc41-1a7f001654b5}, !- Handle
  {38e79a0c-833d-4c93-8250-34b9110603ac}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f4a6a6d1-00aa-43d8-afde-b51d3bf878fb}, !- Handle
  {f70f3c90-9533-4455-adfd-1163bec87e15}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.0 ~ 0.0 | mid + 5.0 ~ 0.2 | hoo_end - 5.5 ~ 0.3 | hoo_end - 4.5 ~ 0.5 | hoo_end - 3.5 ~ 1.0 | hoo_start + 4.5 ~ 1.0 | hoo_start + 5.5 ~ 0.5 | mid - 5.0 ~ 0.3 | mid - 4.0 ~ 0.2 | mid - 3.0 ~ 0.05 | mid - 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {158c8abe-7766-44d6-bd78-d31b1c0b9184}, !- Handle
  {adf52b50-93c4-4a81-878b-17e65aefa1bd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.54000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {a790da8c-e027-49fc-aaf3-8187553dc4b4}, !- Handle
  {a4361947-0e6e-4bf3-9af9-b36ac84e6508}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.5 ~ 0.0 | hoo_end - 4.5 ~ 0.05 | hoo_end - 3.5 ~ 0.54 | hoo_end - 3.0 ~ 0.54 | hoo_end - 1.0 ~ 0.26 | hoo_end - 0.5 ~ 0.26 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.54 | hoo_start + 1.0 ~ 0.54 | hoo_start + 3.0 ~ 0.26 | hoo_start + 4.0 ~ 0.26 | mid - 5.5 ~ 0.05 | mid - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {32258225-f998-41ba-8229-ac08852229aa}, !- Handle
  {7fed8436-1c45-4f21-ad1d-2ccfe0ec3d84}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:AdditionalProperties,
  {bca9e78b-d994-41c1-a1c5-39291aa50e90}, !- Handle
  {4314f873-56f1-4b67-a598-83df5ecd4a3b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.5 ~ 0.0 | hoo_end - 4.5 ~ 0.05 | hoo_end - 3.5 ~ 0.5 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.2 | hoo_end - 0.5 ~ 0.2 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 4.0 ~ 0.2 | mid - 5.5 ~ 0.05 | mid - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98b1d5c9-d258-4a50-850c-43dfd9638459}, !- Handle
  {455c82b0-a8d8-4a66-bcf6-e117d2219339}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.5 ~ 0.0 | hoo_end - 4.5 ~ 0.05 | hoo_end - 3.5 ~ 0.5 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.2 | hoo_end - 0.5 ~ 0.2 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 4.0 ~ 0.2 | mid - 5.5 ~ 0.05 | mid - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7356483a-af47-45d3-b6c5-5ecf455d05e8}, !- Handle
  {8cd5e38a-ea05-4d3b-853d-1bbb10d945dd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.5,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {402d802a-2e86-4580-a8b3-246f49d23740}, !- Handle
  {cd9475c5-5dd5-44a0-a3a9-fbca7042ccc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.5 ~ 0.5 | hoo_end - 4.5 ~ 0.61 | hoo_end - 3.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_start - 0.5 ~ 0.8 | hoo_start + 0.5 ~ 0.9 | hoo_start + 3.5 ~ 0.9 | hoo_start + 4.5 ~ 0.61 | hoo_start + 5.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {befe9a12-60cf-4d76-98bb-2530d2deb5df}, !- Handle
  {3740c331-5e94-49fe-97d0-b68a8917fad5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.33000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f1e67e75-63be-4052-b7f7-689e3bd7c5d2}, !- Handle
  {fc308f38-ac79-4d62-9f84-274e85561fe0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.5 ~ 0.33 | mid + 5.5 ~ 0.38 | hoo_end - 5.5 ~ 0.38 | hoo_end - 4.5 ~ 0.43 | hoo_end - 3.5 ~ 0.63 | hoo_start + 3.0 ~ 0.63 | mid - 4.5 ~ 0.48 | mid - 3.5 ~ 0.48 | mid - 1.5 ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5050586d-47a4-4ee4-90e5-7ec85673a8aa}, !- Handle
  {7fb09f0d-e6ec-48fe-8464-0696e29ddb03}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.5 ~ 0.33 | mid + 5.5 ~ 0.38 | hoo_end - 4.0 ~ 0.43 | hoo_end - 3.0 ~ 0.43 | hoo_end - 1.0 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_start - 0.5 ~ 0.94 | hoo_start + 0.5 ~ 1.0 | hoo_start + 3.5 ~ 1.0 | hoo_start + 4.5 ~ 0.75 | hoo_start + 5.5 ~ 0.63 | mid - 5.5 ~ 0.63 | mid - 3.5 ~ 0.48 | mid - 1.5 ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b7448a52-f1f2-4cee-adc7-ef8488985978}, !- Handle
  {8abbc52c-b754-463e-bb9f-df186701eb76}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {11dc023d-9457-4785-9310-bc526640c575}, !- Handle
  {f833ad2c-5cdb-4289-ab83-ed6fb211862a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.5 ~ 0.2 | hoo_end - 4.5 ~ 0.3 | hoo_end - 3.5 ~ 0.5 | hoo_start + 3.5 ~ 0.5 | hoo_start + 4.5 ~ 0.3 | hoo_start + 5.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20fb153d-c532-4f59-a073-72f4adac378c}, !- Handle
  {eaf66c16-8ca8-45aa-b28e-5e9e79523c4a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.2 | hoo_end - 5.5 ~ 0.3 | hoo_end - 4.5 ~ 0.4 | hoo_end - 3.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 1.0 | hoo_start + 3.5 ~ 1.0 | hoo_start + 4.5 ~ 0.4 | hoo_start + 5.5 ~ 0.3 | mid - 5.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bbb04d4d-b8e8-447b-98b7-e278054b7938}, !- Handle
  {6893dc09-83da-4c71-bfa1-60e991dae293}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {74ece1ff-e573-4add-8f38-9685f1e22f3b}, !- Handle
  {2e26fa04-55b5-4058-8457-d5079f82b50d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fc1d5122-0b09-4fa0-ac7b-f9ba1e8cf36c}, !- Handle
  {b1cfcc2e-0ebb-4924-8861-acbcf53284d7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24;                                     !- Feature Value 3

OS:AdditionalProperties,
  {af40a3cb-2b89-42e9-b4a5-d4c9880abcb4}, !- Handle
  {6c4f31bd-21f4-4b66-a7e5-11c5b053400b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ae8d1d18-80cf-4b0f-8eaa-64d3fc0e7d0b}, !- Handle
  {8b60afab-1d63-4676-98e5-f62787c37d80}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.6;                                   !- Feature Value 3

OS:AdditionalProperties,
  {eddfac65-fbc2-4a6e-b700-8ae277ae7b0b}, !- Handle
  {6e0043f7-9aee-4930-912c-26d35258ccb5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e42bb026-b4da-42b9-b86e-5b9cd6fd165e}, !- Handle
  {4f9fc549-f222-402a-b9f3-30988989b46f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  40,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  40;                                     !- Feature Value 3

OS:AdditionalProperties,
  {c956d739-bd42-43d4-a735-fa53d9408529}, !- Handle
  {a4abe3f8-47fc-44a4-87b0-4ace711393ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c162e9c-1a3d-4101-b0de-54cff113286e}, !- Handle
  {17286392-0a3e-41ca-a06e-6cb204fe44b1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {baafa1be-2006-4360-a7ed-8a9db4f8d88d}, !- Handle
  {197bf221-f00a-4579-8835-92b94e1733f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.2 | mid + 1.0 ~ 0.15 | mid + 3.0 ~ 0.15 | mid + 4.0 ~ 0.2 | mid + 5.0 ~ 0.35 | hoo_end - 5.5 ~ 0.6 | hoo_end - 4.5 ~ 0.8 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.3 | hoo_end - 0.5 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | hoo_start + 4.5 ~ 0.3 | hoo_start + 5.5 ~ 0.55 | mid - 5.0 ~ 0.4 | mid - 4.0 ~ 0.4 | mid - 3.0 ~ 0.6 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {70ecd719-69ae-4614-b68f-fadfd6b38743}, !- Handle
  {4963da77-2ae0-4ef1-a69f-772b1200073f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.2 | mid + 1.0 ~ 0.15 | mid + 3.0 ~ 0.15 | mid + 4.0 ~ 0.2 | mid + 5.0 ~ 0.25 | hoo_end - 5.5 ~ 0.35 | hoo_end - 4.5 ~ 0.6 | hoo_end - 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3 | hoo_start - 0.5 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | hoo_start + 4.5 ~ 0.25 | hoo_start + 5.5 ~ 0.3 | mid - 5.0 ~ 0.4 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.6 | mid - 1.0 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {96997e0c-1c88-4506-9d22-33bda472bc8d}, !- Handle
  {2d5e5d41-516b-4999-b4db-42c9df993ae4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {e6213f85-e439-41ea-9213-d6b71f03d1b4}, !- Handle
  {0719fcca-1710-4d81-baef-b048fe4e9c64}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 4.0 ~ val_flr ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Curve:Biquadratic,
  {05eb8c6f-77d3-40fd-82ea-55d2bde1e50c}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e036a2a9-bb23-4624-b8e0-a0327e63e050}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {949c4e98-3876-4658-bd69-352a27b9af6b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {91f30724-f420-4059-84c5-f261f69a5364}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d5da9e7-87f6-440b-b15a-29b20fdafeba}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ba35ec9e-7cf6-4be0-8660-2373ebaa1317}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {001fede0-ef0a-48a9-8740-d3cf887a5756}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f6292b82-01bf-4f1a-80c0-573e7dd303a9}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {001fede0-ef0a-48a9-8740-d3cf887a5756}; !- Layer 1

OS:InternalMass:Definition,
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Handle
  Internal Mass Definition 2,             !- Name
  {f6292b82-01bf-4f1a-80c0-573e7dd303a9}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {454bc9c8-b9ec-436f-bd2b-2174d88caa36}, !- Handle
  SmallHotel GuestRoom123Occ C  - Story Top Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4ac47a2-d343-45e5-97bc-48b6a03237c0}, !- Handle
  SmallHotel GuestRoom123Occ A  - Story Top Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1c47054-35fa-4efb-aaf0-48e168ea336f}, !- Handle
  SmallHotel GuestRoom123Occ C end_a - Story Top Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe434ba9-ef8b-42e3-bf34-52d6c234a030}, !- Handle
  SmallHotel Corridor B end_a - Story Top Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66d08a33-f5dc-4065-860d-a0e1bd05a9d5}, !- Handle
  SmallHotel GuestRoom123Occ A end_a - Story Top Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {41e475d8-1015-4176-9e8d-dcfb4fbf5cf8}, !- Handle
  SmallHotel GuestLounge C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39a3af50-cdd2-4429-91f8-9839e939bb1a}, !- Handle
  SmallHotel GuestRoom123Occ A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c090b597-096e-4782-a62d-a032270a01a8}, !- Handle
  SmallHotel Office C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ced1a3c5-359c-4342-afeb-45b35392de40}, !- Handle
  SmallHotel Office B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {4753c4cf-8879-4ac7-9533-fefad5d2993f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90ecdb0f-ad29-4b4b-bdff-72f628648d9c}, !- Handle
  SmallHotel Office A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {367c8735-5fa8-4829-b1fb-8297252ea3eb}, !- Handle
  SmallHotel Corridor B end_b - Story Top Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5936945f-bccb-46e0-a224-fe7beaf5fdcc}, !- Handle
  SmallHotel Exercise A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {68153909-4c74-4a57-9d44-8c4beaf5711a}, !- Handle
  SmallHotel GuestRoom123Occ C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0eb05beb-4e19-4f02-8963-208cb1d3e04a}, !- Handle
  SmallHotel Exercise C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {743c5a89-a50f-4d6e-9711-eea0c64c1ecb}, !- Handle
  SmallHotel Corridor B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {3043b874-5106-4912-81b2-d2ae5384ba60}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {397b0a4c-87dd-47ca-a746-6508fd33b312}, !- Handle
  SmallHotel GuestRoom123Vac C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {524076cd-d74d-4d8f-8e3e-b3e7ee537296}, !- Handle
  SmallHotel Corridor B  - Story Top Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a97e084-ff08-4f5f-9b36-8041b13911e4}, !- Handle
  SmallHotel GuestRoom123Vac B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {49b81826-cd5f-4209-9fae-6329c6e7d323}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1652502-a2ac-4868-a34b-f74aba13c944}, !- Handle
  SmallHotel GuestRoom123Vac A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed1b6c13-ee70-4a99-90c1-29a5802a0971}, !- Handle
  SmallHotel Exercise B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {023b7a24-2109-492a-9dab-a0a1dc1d77cc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5057c74-3115-4291-9172-c90ca6ce73c5}, !- Handle
  SmallHotel GuestRoom123Vac A end_a - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {da58f795-ef00-4805-a246-210b1818b435}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0245f725-7999-4d1b-8d3b-5e27a1c129cb}, !- Handle
  SmallHotel Mechanical C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d01b6bbb-7c0d-4eae-afc1-59e23208dc19}, !- Handle
  SmallHotel PublicRestroom A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ee279de-c401-4273-a519-17ebded606fc}, !- Handle
  SmallHotel StaffLounge B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {6de462bd-a7b1-409e-8e27-0b7ea269d387}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77aa1227-fbde-4a06-970b-22f8d9ca5e30}, !- Handle
  SmallHotel PublicRestroom B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {16cf2fcd-b57d-4615-be7e-163198eca9d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1063f7d6-dcc1-4222-a185-5884593c2582}, !- Handle
  SmallHotel GuestLounge A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3076398-b0c9-411a-a8ee-31eadd34b786}, !- Handle
  SmallHotel GuestRoom123Vac C end_a - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5be4aa20-5ad0-4ca7-9099-1cce3a9536e4}, !- Handle
  SmallHotel GuestRoom123Vac B end_a - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {076d4fb9-4468-4030-add8-278fdd57c9b8}, !- Handle
  SmallHotel PublicRestroom C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18951dc0-d49d-4742-a56e-2363a391ea3b}, !- Handle
  SmallHotel GuestLounge B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3db3e675-fa4c-44e7-8535-71ea0203c94f}, !- Handle
  SmallHotel StaffLounge C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2be06fa2-59fb-4923-aad9-4073c9bf9879}, !- Handle
  SmallHotel Laundry A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f97c650-924e-4a7c-9c7e-068b87d6f3c3}, !- Handle
  SmallHotel GuestRoom123Occ C end_b - Story Top Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1d9a204-b6a8-4666-bf19-d00790fca0dd}, !- Handle
  SmallHotel StaffLounge A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58383050-cf7b-4521-9e6f-767f909270c8}, !- Handle
  SmallHotel Laundry C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {62936e18-1335-4163-bb87-f09998105585}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57725dac-2503-42b3-bc9c-dcd8dadf900f}, !- Handle
  SmallHotel Mechanical B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {518587e8-120c-49bc-a517-74d1b9f2526e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b162d1e-8cdf-42d2-acd9-90e20299e3ec}, !- Handle
  SmallHotel Laundry B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {52b07100-0bcc-4f00-8c26-159a17b9d184}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {471c1e79-807a-4804-8228-b657c0f5b40c}, !- Handle
  SmallHotel Mechanical A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d6c7f2c-785e-4929-bb9a-c2bae5e93885}, !- Handle
  SmallHotel Meeting A  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f15e2bff-476c-4a2a-afe6-e754c52aec75}, !- Handle
  SmallHotel Meeting B  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {6f1db974-32d7-49c8-88f9-effca7e2d15d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a825744e-1eeb-4a78-b465-31786ee44c5e}, !- Handle
  SmallHotel GuestRoom123Occ A end_b - Story Top Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01a8ec9d-5d82-4429-915f-b55643f5cbd3}, !- Handle
  SmallHotel Meeting C  - Story Ground Mass, !- Name
  {a3dcd6ba-de1b-4d7d-896a-00620e82b252}, !- Internal Mass Definition Name
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {47efe029-02be-40f7-9d9e-a0c3b3c2849c}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {ec9e7e76-2fea-4884-8c85-05e286ca2932}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {821c5c45-7b2d-49a3-8e9c-553196300d0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {821c5c45-7b2d-49a3-8e9c-553196300d0f}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0f5f82a6-2697-48f6-a387-6ab8f1634bd1}, !- Handle
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  guest_room,                             !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  guest_room;                             !- Feature Value 2

OS:AdditionalProperties,
  {8b17660f-94d9-4c5a-8006-cf2fe9070d5d}, !- Handle
  {9e8b728e-6190-4ea1-b4c9-21a5d0f264bc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {f020614e-13e3-4ce7-97b4-126ce515340b}, !- Handle
  {cad69683-2281-4b5c-81f4-0ffd419c301d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {836364b0-5cab-4649-bdb3-bd573c7ed515}, !- Handle
  {cee47ad3-ac14-40ee-aa8f-4bfde2636120}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {80fb39a6-af8b-4eb5-8928-bb0648868604}, !- Handle
  {fc678ab8-f7c0-4464-a55b-b43005ef51ed}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  exercise_room,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_exercise_area;           !- Feature Value 2

OS:AdditionalProperties,
  {b013e3e1-7c27-4e46-8e98-3c89830051ac}, !- Handle
  {7dc716cf-fcb1-4c4c-939c-a12c8154859d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:AdditionalProperties,
  {b8fe8c9e-b493-4f9b-bb7c-ef9bbd85003c}, !- Handle
  {fd257b03-1c69-4a71-82ab-474091440b79}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {3039d19d-c220-43e4-8f6c-87218e733262}, !- Handle
  {4a074007-fab0-4255-b085-01046c58dd8d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lounge_breakroom,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lounge_breakroom_all_other;             !- Feature Value 2

OS:AdditionalProperties,
  {edc835b5-6df8-42eb-9b1b-97936a7a4f52}, !- Handle
  {8c6ce420-c0c2-4a04-af35-a02f7c3bf819}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  laundry,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  laundry_washing_area;                   !- Feature Value 2

OS:AdditionalProperties,
  {f59aa641-591e-490e-80aa-d8d70861f98c}, !- Handle
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  guest_room,                             !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  guest_room;                             !- Feature Value 2

OS:AdditionalProperties,
  {6c134d33-ecef-4592-a930-eefec5368638}, !- Handle
  {df734d60-a0ae-40f1-b89e-07f73422617b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  stairwell,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  stairwell;                              !- Feature Value 2

OS:AdditionalProperties,
  {5fa80f47-2368-4418-8f36-d4b9c7cb145c}, !- Handle
  {73b91eb4-e093-4286-afa8-680df19df4b6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lounge_breakroom,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lounge_breakroom_all_other;             !- Feature Value 2

OS:AdditionalProperties,
  {cd7c0c7e-2146-476b-b71c-dfa44cbd6cde}, !- Handle
  {56297c87-feda-44f2-b9f9-da0bb657a40c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  elevator,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  whole_building_elevator_lobby;          !- Feature Value 2

OS:AdditionalProperties,
  {c4259f2f-3ac1-4147-8e0a-f0f25dba61af}, !- Handle
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conference_meeting_multipurpose,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  conference_meeting_multipurpose;        !- Feature Value 2

OS:AdditionalProperties,
  {c11f0480-9896-4468-973e-ecdb8d7358fc}, !- Handle
  {887355a4-8ea2-4656-ac99-3ea4104f6bb1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {66f62e9f-84ab-4c98-8619-90d4afb466a2}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.227505808999,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {75d51caf-d223-49d9-99c3-6a3902a841b5}, !- Handle
  {66f62e9f-84ab-4c98-8619-90d4afb466a2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2f2a5b2c-fea1-42ad-a023-72bb3eed503c}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {66f62e9f-84ab-4c98-8619-90d4afb466a2}, !- Lights Definition Name
  {46057d8c-b1f7-4554-837e-bd52be3e3bcd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b7d8028c-90af-41c2-8fad-bf6a0146f52c}, !- Handle
  SmallHotel Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {982aeef4-ef28-41cb-a974-c7d02116d433}, !- Handle
  {b7d8028c-90af-41c2-8fad-bf6a0146f52c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7ce5a5ba-803a-4340-a901-33dab2b5b189}, !- Handle
  SmallHotel Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {b7d8028c-90af-41c2-8fad-bf6a0146f52c}, !- Lights Definition Name
  {9e8b728e-6190-4ea1-b4c9-21a5d0f264bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6c4c5249-575d-4834-a11f-7d7265a728fb}, !- Handle
  SmallHotel Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1cbc1440-05f6-4491-9f74-8a74f9a2d94b}, !- Handle
  {6c4c5249-575d-4834-a11f-7d7265a728fb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {38845ed0-f950-4f10-9a82-59c64402cd34}, !- Handle
  SmallHotel Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {6c4c5249-575d-4834-a11f-7d7265a728fb}, !- Lights Definition Name
  {9e8b728e-6190-4ea1-b4c9-21a5d0f264bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4ed273bd-706d-4472-9c84-734ce961c51e}, !- Handle
  SmallHotel PublicRestroom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aca087a6-ca1b-4352-9b8f-cef984d50be1}, !- Handle
  {4ed273bd-706d-4472-9c84-734ce961c51e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {51bca280-8ca4-40ec-b207-0f2bf1916de2}, !- Handle
  SmallHotel PublicRestroom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {4ed273bd-706d-4472-9c84-734ce961c51e}, !- Lights Definition Name
  {cad69683-2281-4b5c-81f4-0ffd419c301d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0b14c523-4f0d-4e71-9834-6dcda9818c07}, !- Handle
  SmallHotel PublicRestroom - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {025b6655-8b0e-43ce-a2a1-a94f8c08631d}, !- Handle
  {0b14c523-4f0d-4e71-9834-6dcda9818c07}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {892f9392-dd27-42a6-adbe-520d3974f1af}, !- Handle
  SmallHotel PublicRestroom - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {0b14c523-4f0d-4e71-9834-6dcda9818c07}, !- Lights Definition Name
  {cad69683-2281-4b5c-81f4-0ffd419c301d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f612c4fb-fa54-4464-8935-ff69f140515f}, !- Handle
  SmallHotel Storage - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6753b7d9-fe2f-4a9b-88a6-5d7f480619ef}, !- Handle
  {f612c4fb-fa54-4464-8935-ff69f140515f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a2c861d9-1ea7-4568-9979-7709bddeac88}, !- Handle
  SmallHotel Storage - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f612c4fb-fa54-4464-8935-ff69f140515f}, !- Lights Definition Name
  {cee47ad3-ac14-40ee-aa8f-4bfde2636120}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {01ccdb16-3f3a-4f51-b652-6889359d982d}, !- Handle
  SmallHotel Exercise - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5306302047088,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9838290d-5a72-487a-97ea-2e74403de191}, !- Handle
  {01ccdb16-3f3a-4f51-b652-6889359d982d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {003d43c2-cf68-483c-aa13-6282b9d54f08}, !- Handle
  SmallHotel Exercise - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {01ccdb16-3f3a-4f51-b652-6889359d982d}, !- Lights Definition Name
  {fc678ab8-f7c0-4464-a55b-b43005ef51ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6befc12c-a55a-46f3-a5a9-137c1cd7fd0d}, !- Handle
  SmallHotel Corridor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dc9ec1e1-b90c-4ea1-b62a-ced921a869ff}, !- Handle
  {6befc12c-a55a-46f3-a5a9-137c1cd7fd0d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cc41c47f-8ea8-43e9-9126-89f97b2d1b03}, !- Handle
  SmallHotel Corridor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6befc12c-a55a-46f3-a5a9-137c1cd7fd0d}, !- Lights Definition Name
  {7dc716cf-fcb1-4c4c-939c-a12c8154859d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {19ecb18d-0525-40c8-aa6b-2c4e7dfe2aa0}, !- Handle
  SmallHotel Mechanical - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {762a6027-98ad-4248-b7d5-17bb42f2f17e}, !- Handle
  {19ecb18d-0525-40c8-aa6b-2c4e7dfe2aa0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6d08394a-7376-4815-b291-ec8411e67905}, !- Handle
  SmallHotel Mechanical - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {19ecb18d-0525-40c8-aa6b-2c4e7dfe2aa0}, !- Lights Definition Name
  {fd257b03-1c69-4a71-82ab-474091440b79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {71e5a331-9e4d-4100-b31b-bd220e06fb13}, !- Handle
  SmallHotel Mechanical - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {26ad44db-3260-4983-84fc-49a253e85510}, !- Handle
  {71e5a331-9e4d-4100-b31b-bd220e06fb13}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4907e3d0-c3f9-429b-98db-6fc6286a755e}, !- Handle
  SmallHotel Mechanical - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {71e5a331-9e4d-4100-b31b-bd220e06fb13}, !- Lights Definition Name
  {fd257b03-1c69-4a71-82ab-474091440b79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {430bb48f-23bb-447c-a076-f184b5744b24}, !- Handle
  SmallHotel StaffLounge - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.46182860798933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8df1d2b4-cf60-4a4d-aba2-1d0398021e5f}, !- Handle
  {430bb48f-23bb-447c-a076-f184b5744b24}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6a456bec-6e65-4021-b04c-84f50a838962}, !- Handle
  SmallHotel StaffLounge - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {430bb48f-23bb-447c-a076-f184b5744b24}, !- Lights Definition Name
  {4a074007-fab0-4255-b085-01046c58dd8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {91425d5b-1289-43e0-ac25-58855c9cece2}, !- Handle
  SmallHotel StaffLounge - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.9252522696554,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3fb3407a-93e8-4cef-90ca-bb04386a8b77}, !- Handle
  {91425d5b-1289-43e0-ac25-58855c9cece2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {65a46a36-5993-4305-8ed9-3f7c56889ffb}, !- Handle
  SmallHotel StaffLounge - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {91425d5b-1289-43e0-ac25-58855c9cece2}, !- Lights Definition Name
  {4a074007-fab0-4255-b085-01046c58dd8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a7818144-d991-4b47-8108-7527458c61b2}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.66025168590573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {42a4f079-c718-4f01-9c4a-fde213ee3869}, !- Handle
  {a7818144-d991-4b47-8108-7527458c61b2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {27320890-94cc-4dbd-bb4e-1529ba4541ee}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a7818144-d991-4b47-8108-7527458c61b2}, !- Lights Definition Name
  {8c6ce420-c0c2-4a04-af35-a02f7c3bf819}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {808951d1-b592-48e7-87f4-5e535de31079}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.227505808999,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dadae41c-ce86-4437-a608-84ec9f18a60a}, !- Handle
  {808951d1-b592-48e7-87f4-5e535de31079}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {7b34164b-4f0a-4f3a-88c4-d16f6bc91e51}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {808951d1-b592-48e7-87f4-5e535de31079}, !- Lights Definition Name
  {8fb66f8a-199e-47cd-9d78-933b5798486b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a03b4692-8a4d-41a2-b59c-20a1d439f089}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.14566988798637,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {07e48fbd-32ff-46c1-bf3a-e9a076ab432c}, !- Handle
  {a03b4692-8a4d-41a2-b59c-20a1d439f089}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {84b52d92-82f2-4aae-ad2b-9c7358f1d6ee}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a03b4692-8a4d-41a2-b59c-20a1d439f089}, !- Lights Definition Name
  {df734d60-a0ae-40f1-b89e-07f73422617b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e8689acc-62e5-422f-9345-b21d82c871ef}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.2529419532678,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {523e7f33-a775-47a4-b285-a2d9ca71c69c}, !- Handle
  {e8689acc-62e5-422f-9345-b21d82c871ef}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {eae6f596-c948-4e38-b7a6-3f054b633b20}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {e8689acc-62e5-422f-9345-b21d82c871ef}, !- Lights Definition Name
  {df734d60-a0ae-40f1-b89e-07f73422617b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0ed58aee-07c5-4bfe-be6c-b6800617355d}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9f8b27ef-4e08-4b18-bb28-a57496871b6a}, !- Handle
  {0ed58aee-07c5-4bfe-be6c-b6800617355d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {c09a7426-8c5d-4bab-b8f9-8af5c6ab15c4}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {0ed58aee-07c5-4bfe-be6c-b6800617355d}, !- Lights Definition Name
  {df734d60-a0ae-40f1-b89e-07f73422617b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f86546d3-7aac-44d4-ab1c-6700a8da454e}, !- Handle
  SmallHotel GuestLounge - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.46182860798933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e58f4d07-0212-4458-8a73-29c65951ad27}, !- Handle
  {f86546d3-7aac-44d4-ab1c-6700a8da454e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9ccda556-b851-4102-a73d-d8e544b2036d}, !- Handle
  SmallHotel GuestLounge - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f86546d3-7aac-44d4-ab1c-6700a8da454e}, !- Lights Definition Name
  {73b91eb4-e093-4286-afa8-680df19df4b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {69c5f30d-e0bf-47e5-ab83-dd28038ec404}, !- Handle
  SmallHotel GuestLounge - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.9252522696554,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e5929343-9c02-42bc-8fd9-b8796927ef75}, !- Handle
  {69c5f30d-e0bf-47e5-ab83-dd28038ec404}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b34c8294-edf6-4624-b05b-4517d293136b}, !- Handle
  SmallHotel GuestLounge - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {69c5f30d-e0bf-47e5-ab83-dd28038ec404}, !- Lights Definition Name
  {73b91eb4-e093-4286-afa8-680df19df4b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {32e509c9-8cb8-4253-91a0-ecf09a90d01b}, !- Handle
  SmallHotel ElevatorCore - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.5161884584529,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ae1b11b6-bdbc-4682-8760-81a1496d61a7}, !- Handle
  {32e509c9-8cb8-4253-91a0-ecf09a90d01b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a0a6f1bb-dcc0-4b07-91c4-72e5cf696e31}, !- Handle
  SmallHotel ElevatorCore - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {32e509c9-8cb8-4253-91a0-ecf09a90d01b}, !- Lights Definition Name
  {56297c87-feda-44f2-b9f9-da0bb657a40c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d56007fd-6642-47c6-b736-04f2e6f6cbec}, !- Handle
  SmallHotel ElevatorCore - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.65200702190251,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5f4564c1-afcb-459a-8c0a-de0caac1371f}, !- Handle
  {d56007fd-6642-47c6-b736-04f2e6f6cbec}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {0d84eea8-b5dc-429c-989a-47db98eeb575}, !- Handle
  SmallHotel ElevatorCore - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {d56007fd-6642-47c6-b736-04f2e6f6cbec}, !- Lights Definition Name
  {56297c87-feda-44f2-b9f9-da0bb657a40c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b6651252-c715-4ea2-a5fa-3a8a38651a9e}, !- Handle
  SmallHotel ElevatorCore - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.44932873217681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {33a5c986-8ab4-4e01-8496-f92e1a6b973f}, !- Handle
  {b6651252-c715-4ea2-a5fa-3a8a38651a9e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {fabbe11a-de2e-4930-83b1-f9c8199ff5e6}, !- Handle
  SmallHotel ElevatorCore - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {b6651252-c715-4ea2-a5fa-3a8a38651a9e}, !- Lights Definition Name
  {56297c87-feda-44f2-b9f9-da0bb657a40c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0ad19841-83cf-4e0c-b7a5-5243da21257d}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.43827675550186,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4c93dde4-3eb6-43d1-bd36-5427c507f964}, !- Handle
  {0ad19841-83cf-4e0c-b7a5-5243da21257d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a4d1d853-391a-4419-a108-44166234c71a}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {0ad19841-83cf-4e0c-b7a5-5243da21257d}, !- Lights Definition Name
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {74cc69d0-41ee-4a0d-ab24-bd87879f4f53}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.71047693620267,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {79594f29-123b-423c-b3c4-229bc9d8cafe}, !- Handle
  {74cc69d0-41ee-4a0d-ab24-bd87879f4f53}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {49814450-717d-480d-b085-2ef8cbf6b7c8}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {74cc69d0-41ee-4a0d-ab24-bd87879f4f53}, !- Lights Definition Name
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {761b9923-2c4c-4616-a38d-41c130b9f06c}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.57397857790885,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {871b00c4-394e-4833-b441-53e40eb3eb20}, !- Handle
  {761b9923-2c4c-4616-a38d-41c130b9f06c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {14e4b6c0-13c4-480b-b4df-2a63a1752a61}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {761b9923-2c4c-4616-a38d-41c130b9f06c}, !- Lights Definition Name
  {5191467d-f957-48e0-ba45-eaaf9c534e91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {72daf706-24ac-4751-9632-aa0d5e576550}, !- Handle
  SmallHotel Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7590ef0a-2c1f-436c-8e8d-e73e32bd265f}, !- Handle
  {72daf706-24ac-4751-9632-aa0d5e576550}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {fea2c8fd-49bc-4ff9-be52-122cf0d06953}, !- Handle
  SmallHotel Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {72daf706-24ac-4751-9632-aa0d5e576550}, !- Lights Definition Name
  {887355a4-8ea2-4656-ac99-3ea4104f6bb1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {02268821-30a4-4744-9b53-d589896ac017}, !- Schedule Type Limits Name
  {81d67926-36ce-48b0-a716-1f8ebbf9a97f}, !- Default Day Schedule Name
  {f197c8cc-f0a8-4254-bc80-b67500a60e15}, !- Summer Design Day Schedule Name
  {6074701f-b25d-4463-9075-1ee685c5e541}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f4ee8c52-d68e-42a1-b384-8848dbd16cf9}, !- Handle
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  56.43333500000012,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  40,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:11:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:11:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {81d67926-36ce-48b0-a716-1f8ebbf9a97f}, !- Handle
  Building Hours of Operation NonResidential Default 1, !- Name
  {02268821-30a4-4744-9b53-d589896ac017}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f197c8cc-f0a8-4254-bc80-b67500a60e15}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day 1, !- Name
  {02268821-30a4-4744-9b53-d589896ac017}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6074701f-b25d-4463-9075-1ee685c5e541}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day 1, !- Name
  {02268821-30a4-4744-9b53-d589896ac017}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  {480ad5cc-d3ab-4460-aaf1-3abba483f5e7}, !- Default Day Schedule Name
  {0fa0c3d8-507d-4ca5-9128-654b936dc4c9}, !- Summer Design Day Schedule Name
  {4c6f60a2-c3a0-4feb-b047-5307a541d843}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {480ad5cc-d3ab-4460-aaf1-3abba483f5e7}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c1c7a2c3-416d-4b22-b371-c32e65dca583}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fa0c3d8-507d-4ca5-9128-654b936dc4c9}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bc4b817-1212-453f-a484-1356c7b3c573}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c6f60a2-c3a0-4feb-b047-5307a541d843}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {dafe168a-9498-490a-8fa1-691042a313fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2d150991-2577-4d5b-80d1-019dfc69af06}, !- Handle
  SmallHotel GuestRoom123Occ C  - Story Top HVAC On Infiltration, !- Name
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fbcdc27-ea7d-4667-8934-28169bedebe8}, !- Handle
  SmallHotel GuestRoom123Occ C  - Story Top HVAC Off Infiltration, !- Name
  {2b4de138-32c9-4d03-a4d9-867e2ce88f5f}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afd456d9-6c3a-4377-a309-5c4af86fc38a}, !- Handle
  SmallHotel GuestRoom123Occ A  - Story Top HVAC On Infiltration, !- Name
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d12f02e1-4c50-428c-a713-cd0e93234920}, !- Handle
  SmallHotel GuestRoom123Occ A  - Story Top HVAC Off Infiltration, !- Name
  {7b25b125-8837-4896-b117-adcee5aaa0da}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2bfcac8f-1bc9-4ec3-be2f-5f9ec889ea0a}, !- Handle
  SmallHotel GuestRoom123Occ C end_a - Story Top HVAC On Infiltration, !- Name
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bebfea10-ea28-4dd6-abb1-68220445626b}, !- Handle
  SmallHotel GuestRoom123Occ C end_a - Story Top HVAC Off Infiltration, !- Name
  {9c62b39a-9295-4d02-be9b-f8b6830de08e}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b09063cd-1329-4209-9b5d-a81b298dc43e}, !- Handle
  SmallHotel Corridor B end_a - Story Top HVAC On Infiltration, !- Name
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77784ade-5c6e-48cd-8f74-9b811b69754b}, !- Handle
  SmallHotel Corridor B end_a - Story Top HVAC Off Infiltration, !- Name
  {485c69bc-1147-400a-baea-bcd7901aac84}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {983b8bb9-0bfd-4f0e-b52b-098c13b85b01}, !- Handle
  SmallHotel GuestRoom123Occ A end_a - Story Top HVAC On Infiltration, !- Name
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5b660d4-7950-42de-8c86-ee94b5cee781}, !- Handle
  SmallHotel GuestRoom123Occ A end_a - Story Top HVAC Off Infiltration, !- Name
  {9d635f3e-fd3d-4370-a8ff-a727ae8bd721}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7cde40c-abf3-4345-910b-93034940ab17}, !- Handle
  SmallHotel GuestLounge C  - Story Ground HVAC On Infiltration, !- Name
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cab0435b-69f2-4997-8d95-28718f9f3a58}, !- Handle
  SmallHotel GuestLounge C  - Story Ground HVAC Off Infiltration, !- Name
  {85cccd63-fe38-4043-981f-f530c80bbdc4}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fe6f09f-de55-4b02-bd1d-7dbd53291458}, !- Handle
  SmallHotel GuestRoom123Occ A  - Story Ground HVAC On Infiltration, !- Name
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc7b549b-af83-4128-a621-4534706548c2}, !- Handle
  SmallHotel GuestRoom123Occ A  - Story Ground HVAC Off Infiltration, !- Name
  {6c7185b4-c62f-40b2-9d0c-1ba160fa18cf}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {843e90ec-7106-4c85-b8a6-e6506fa0eaf8}, !- Handle
  SmallHotel Storage A  - Story Ground HVAC On Infiltration, !- Name
  {74c97b0e-8308-4015-a926-94c876750955}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {924421e7-e342-49c1-b0e7-b986ccbceb16}, !- Handle
  SmallHotel Storage A  - Story Ground HVAC Off Infiltration, !- Name
  {74c97b0e-8308-4015-a926-94c876750955}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8bb7b4d5-f1ef-47ce-88b6-7433dab3fe19}, !- Handle
  SmallHotel Office C  - Story Ground HVAC On Infiltration, !- Name
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f125b930-70f2-4285-971a-9b31ede48b69}, !- Handle
  SmallHotel Office C  - Story Ground HVAC Off Infiltration, !- Name
  {81af9e15-5b7a-4f21-9fee-65019c6792d0}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6c2a3d5-9be0-436c-abdd-9fe1793484ec}, !- Handle
  SmallHotel Office A  - Story Ground HVAC On Infiltration, !- Name
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06b61b43-048b-4cef-9dc8-853d56db1448}, !- Handle
  SmallHotel Office A  - Story Ground HVAC Off Infiltration, !- Name
  {f81b7a76-f50d-4a9c-87a1-9bb231597346}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ceebc1ac-33e1-4f0a-81e6-7c7be2180343}, !- Handle
  SmallHotel Corridor B end_b - Story Top HVAC On Infiltration, !- Name
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17e9bb64-411c-433e-a103-daf651a8ac73}, !- Handle
  SmallHotel Corridor B end_b - Story Top HVAC Off Infiltration, !- Name
  {dea9d005-bcee-44cf-bab3-a9bdbf690e60}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4e90ebc-b8cb-4dbb-b0fa-c469cdfa989a}, !- Handle
  SmallHotel Exercise A  - Story Ground HVAC On Infiltration, !- Name
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b13ba860-9891-4e7d-9d34-980efdd3b047}, !- Handle
  SmallHotel Exercise A  - Story Ground HVAC Off Infiltration, !- Name
  {c14031b6-ec2f-4d9f-a968-1ef65c0b7dd2}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12ea88a0-ccd8-4eb3-8500-92c76e6e6892}, !- Handle
  SmallHotel Stair A  - Story Ground HVAC On Infiltration, !- Name
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a067f78-ccc6-4e09-95b9-caa1716891bd}, !- Handle
  SmallHotel Stair A  - Story Ground HVAC Off Infiltration, !- Name
  {be008577-a287-477b-bd3a-933cd9e9a938}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6364f5ea-3d9b-4294-9b9d-5ae94deb24ec}, !- Handle
  SmallHotel GuestRoom123Occ C  - Story Ground HVAC On Infiltration, !- Name
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abedbea8-1e00-4668-bd2f-89d7d373a742}, !- Handle
  SmallHotel GuestRoom123Occ C  - Story Ground HVAC Off Infiltration, !- Name
  {d4041376-c3ab-42a0-8d19-fea35dfa63f3}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbfd4624-7281-4d70-a82a-a760dc1761dd}, !- Handle
  SmallHotel Exercise C  - Story Ground HVAC On Infiltration, !- Name
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94021e4d-7117-434c-ba39-e1b230a79620}, !- Handle
  SmallHotel Exercise C  - Story Ground HVAC Off Infiltration, !- Name
  {bad718d2-a727-468f-bacd-5a4b54f30585}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42778de7-e01d-4aff-b139-09a311a1a12d}, !- Handle
  SmallHotel GuestRoom123Vac C  - Story Ground HVAC On Infiltration, !- Name
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a96b4468-59a6-4b05-9bea-2bd7ee7173d3}, !- Handle
  SmallHotel GuestRoom123Vac C  - Story Ground HVAC Off Infiltration, !- Name
  {82832639-551e-4f0b-8024-8d0dc52d5a54}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd7a9607-bbb8-49be-b709-34cd5b636fea}, !- Handle
  SmallHotel Corridor B  - Story Top HVAC On Infiltration, !- Name
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88834d36-2e12-4633-b667-f666d1245871}, !- Handle
  SmallHotel Corridor B  - Story Top HVAC Off Infiltration, !- Name
  {7ed55b1d-4e31-4b8c-b5bf-95212498ef21}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {963c81b0-3c0e-4940-8398-171967b6743f}, !- Handle
  SmallHotel Storage C  - Story Ground HVAC On Infiltration, !- Name
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7420aab4-cdd0-4c80-ba5b-0dc29eca472b}, !- Handle
  SmallHotel Storage C  - Story Ground HVAC Off Infiltration, !- Name
  {f260c60b-e9b1-484c-9ed9-71df12e5c870}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a904b52-a8bf-46ad-ac28-be8e21e3fc1e}, !- Handle
  SmallHotel GuestRoom123Vac A  - Story Ground HVAC On Infiltration, !- Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {199cdf7e-0cad-49bb-96d0-adda11c52657}, !- Handle
  SmallHotel GuestRoom123Vac A  - Story Ground HVAC Off Infiltration, !- Name
  {1daf20c2-ae3d-4242-9931-6b46d0d047a0}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {376cb1ec-8f8a-4691-9037-a8845813ff0f}, !- Handle
  SmallHotel Stair C  - Story Ground HVAC On Infiltration, !- Name
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f239e330-4fa9-4ba7-b68a-6b1f3c580976}, !- Handle
  SmallHotel Stair C  - Story Ground HVAC Off Infiltration, !- Name
  {e5377a22-31ae-48cb-9c07-7f83a6be30c7}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {315772bb-3232-403b-807f-8a5a9350e3aa}, !- Handle
  SmallHotel GuestRoom123Vac A end_a - Story Ground HVAC On Infiltration, !- Name
  {da58f795-ef00-4805-a246-210b1818b435}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a4e5116-0e59-4066-9cf7-27e001dfc859}, !- Handle
  SmallHotel GuestRoom123Vac A end_a - Story Ground HVAC Off Infiltration, !- Name
  {da58f795-ef00-4805-a246-210b1818b435}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7c95d62-fa1c-4a6f-9aec-665ebca69357}, !- Handle
  SmallHotel Mechanical C  - Story Ground HVAC On Infiltration, !- Name
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84300559-64fa-4e61-a862-d7d16f845802}, !- Handle
  SmallHotel Mechanical C  - Story Ground HVAC Off Infiltration, !- Name
  {7d23a0fa-c928-475a-8404-f7631c8125cb}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b6d4ed8-ce2a-4e0a-bbfd-bcfb67962820}, !- Handle
  SmallHotel PublicRestroom A  - Story Ground HVAC On Infiltration, !- Name
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf0de1c9-3531-42c5-988b-977fda82dc4c}, !- Handle
  SmallHotel PublicRestroom A  - Story Ground HVAC Off Infiltration, !- Name
  {19e85f1c-a34b-42d2-a2a0-af8ce6d0849f}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a9ed094-7036-4518-8e6d-b35ac8c2b041}, !- Handle
  SmallHotel Elec/MechRoom C  - Story Ground HVAC On Infiltration, !- Name
  {5490a28c-31bc-42f3-987d-7d96acbf6685}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {baa35d16-fbd4-4f9a-9fc9-6048ac3b9bd8}, !- Handle
  SmallHotel Elec/MechRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {5490a28c-31bc-42f3-987d-7d96acbf6685}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5190adf-353a-4fa7-82ca-9067c03201c0}, !- Handle
  SmallHotel GuestLounge A  - Story Ground HVAC On Infiltration, !- Name
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e7db075-64eb-41fb-a568-5fa713ab4c09}, !- Handle
  SmallHotel GuestLounge A  - Story Ground HVAC Off Infiltration, !- Name
  {b750fca4-af55-47de-97cf-729d1e2d3b10}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0fc8854-9895-4768-8687-77fccc5deeab}, !- Handle
  SmallHotel GuestRoom123Vac C end_a - Story Ground HVAC On Infiltration, !- Name
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88c8dbdf-344f-43b4-a3cd-2e62f38b5512}, !- Handle
  SmallHotel GuestRoom123Vac C end_a - Story Ground HVAC Off Infiltration, !- Name
  {aaf295a8-1abd-4717-acf7-0b37b9116364}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d2d7022-4744-46f2-b39f-5c3bbd3dd3c6}, !- Handle
  SmallHotel GuestRoom123Vac B end_a - Story Ground HVAC On Infiltration, !- Name
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96b6b0f3-4192-4dbf-9bd6-5b7345b8a966}, !- Handle
  SmallHotel GuestRoom123Vac B end_a - Story Ground HVAC Off Infiltration, !- Name
  {cfe9e383-58fd-4de4-b203-cb727350a7e5}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1546ca5b-43f8-433d-a216-b1ff295ca559}, !- Handle
  SmallHotel PublicRestroom C  - Story Ground HVAC On Infiltration, !- Name
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b14c0db1-36fe-4ed2-b81b-002cfa87df8c}, !- Handle
  SmallHotel PublicRestroom C  - Story Ground HVAC Off Infiltration, !- Name
  {5b9d3e43-5871-435b-908b-ea0b4ea1fb26}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d4fa4d0-bfae-43eb-baec-2601845c8e4c}, !- Handle
  SmallHotel GuestLounge B  - Story Ground HVAC On Infiltration, !- Name
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc652b00-8ece-44c0-84fb-d41b5454daa1}, !- Handle
  SmallHotel GuestLounge B  - Story Ground HVAC Off Infiltration, !- Name
  {5b25dca1-a8e3-4ed4-b5ca-07ca1ede74fa}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6270147-3a8e-4221-8832-fc08e706f1c0}, !- Handle
  SmallHotel Elec/MechRoom A  - Story Ground HVAC On Infiltration, !- Name
  {31ec84d8-7be4-4936-bf36-0a15dd8b0f38}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bee650a3-8998-481f-ae4c-6b2a6081f773}, !- Handle
  SmallHotel Elec/MechRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {31ec84d8-7be4-4936-bf36-0a15dd8b0f38}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {058f04ab-871d-4c95-90f0-61d4c5bb7da1}, !- Handle
  SmallHotel StaffLounge C  - Story Ground HVAC On Infiltration, !- Name
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fb3c7b6-667c-41db-923a-1df631841f78}, !- Handle
  SmallHotel StaffLounge C  - Story Ground HVAC Off Infiltration, !- Name
  {4c5157ca-cb0d-4e2b-afa5-b17804ec2339}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e38f7cef-1d36-4875-872d-b0db971fefd8}, !- Handle
  SmallHotel Laundry A  - Story Ground HVAC On Infiltration, !- Name
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39f474dd-8b91-43da-85cf-67d9f7b28b6b}, !- Handle
  SmallHotel Laundry A  - Story Ground HVAC Off Infiltration, !- Name
  {1a42723f-3d28-49fd-bc72-bfad9a997d87}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2c01881-8a81-4e4b-97af-96fae8633964}, !- Handle
  SmallHotel GuestRoom123Occ C end_b - Story Top HVAC On Infiltration, !- Name
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0af61eb7-9848-415d-841c-950bf3082213}, !- Handle
  SmallHotel GuestRoom123Occ C end_b - Story Top HVAC Off Infiltration, !- Name
  {9e804c18-073b-4942-bf2f-10e2db67c962}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {930d79e2-60b8-4331-93c0-005bd27803c5}, !- Handle
  SmallHotel StaffLounge A  - Story Ground HVAC On Infiltration, !- Name
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {681c3195-c467-4165-975b-784024a1389f}, !- Handle
  SmallHotel StaffLounge A  - Story Ground HVAC Off Infiltration, !- Name
  {efde57a4-ab0e-4c4d-8bb2-073541dbd053}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb902dc3-b8e4-4121-aa5a-e6e599ce9907}, !- Handle
  SmallHotel Laundry C  - Story Ground HVAC On Infiltration, !- Name
  {62936e18-1335-4163-bb87-f09998105585}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a731919-1286-40c4-a9fe-2650fd7a0a2a}, !- Handle
  SmallHotel Laundry C  - Story Ground HVAC Off Infiltration, !- Name
  {62936e18-1335-4163-bb87-f09998105585}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {550391b0-d306-47bc-89a2-1800c179573d}, !- Handle
  SmallHotel ElevatorCore A  - Story Ground HVAC On Infiltration, !- Name
  {d1477e0c-8dc2-42c9-adb2-805543acd6f4}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0559f2f-c982-40b3-9faf-a4e0167805b7}, !- Handle
  SmallHotel ElevatorCore A  - Story Ground HVAC Off Infiltration, !- Name
  {d1477e0c-8dc2-42c9-adb2-805543acd6f4}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9a707e5-6dc0-49d8-b277-46a6ad89d2fa}, !- Handle
  SmallHotel Mechanical A  - Story Ground HVAC On Infiltration, !- Name
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {426fb2a6-1018-4f5b-9d3f-72c8141112f5}, !- Handle
  SmallHotel Mechanical A  - Story Ground HVAC Off Infiltration, !- Name
  {8be33889-6c9d-4393-b76e-d95813b7bda0}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99da8e74-10d1-4043-a092-eedec4f6c52b}, !- Handle
  SmallHotel ElevatorCore C  - Story Ground HVAC On Infiltration, !- Name
  {5fd2c32b-5e7e-4f5a-8bdd-6a8d884b16ae}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {323375de-705f-4a84-9266-facf159fcf19}, !- Handle
  SmallHotel ElevatorCore C  - Story Ground HVAC Off Infiltration, !- Name
  {5fd2c32b-5e7e-4f5a-8bdd-6a8d884b16ae}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45617fe5-5bd2-458a-8d1f-a9c4557463a0}, !- Handle
  SmallHotel Meeting A  - Story Ground HVAC On Infiltration, !- Name
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {962d6196-296a-4c9b-9472-533c19c09d29}, !- Handle
  SmallHotel Meeting A  - Story Ground HVAC Off Infiltration, !- Name
  {73a191b7-acb8-42b0-81bb-9a9c6405ab33}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c398bbe7-0c49-4529-934f-675933c3f9ab}, !- Handle
  SmallHotel GuestRoom123Occ A end_b - Story Top HVAC On Infiltration, !- Name
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba64e88b-6d72-4996-bc42-098b270a3040}, !- Handle
  SmallHotel GuestRoom123Occ A end_b - Story Top HVAC Off Infiltration, !- Name
  {f9eb14a9-1cf2-4032-b2a2-6d1c860b860e}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ef8db17-9ef6-4505-b68b-83453b5f6e7c}, !- Handle
  SmallHotel Meeting C  - Story Ground HVAC On Infiltration, !- Name
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Space or SpaceType Name
  {818e4863-f9ec-4aaf-a8c1-e54db21ec868}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cc6981d-5ff4-4967-b6af-bd7c3fd07764}, !- Handle
  SmallHotel Meeting C  - Story Ground HVAC Off Infiltration, !- Name
  {d9363cf2-18d8-41f3-bb45-85856a26a028}, !- Space or SpaceType Name
  {0a6aabda-dc4a-4404-82e0-9ac5d103e88d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0403,                                 !- Constant Term Coefficient
  0.0079,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0078;                                 !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {6b3ec337-587f-4694-9028-d1bbce20f27e}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {3f30f294-87fe-4b33-b09a-f7c58563a5e2}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {6b3ec337-587f-4694-9028-d1bbce20f27e}; !- Layer 1

