
OS:Version,
  {928c6d2d-8647-44ff-900c-4e6fee9e9bc7}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {c0581e87-f54b-49db-9ea3-c303a4c5bde8}; !- Handle

OS:Site,
  {76e15cb1-74ab-4db6-a888-7828bfef1e28}, !- Handle
  Mount Pleasant Muni_MI_USA,             !- Name
  43.62,                                  !- Latitude {deg}
  -84.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  230,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {a9ab0917-4fda-422a-ac34-aaaf182be164}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {ba511b15-d52d-4c82-b68e-fd4f937bb8b1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {1fd73df6-5c60-4849-901b-76cdcfd4c2aa}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c1b70016-0066-4f50-852d-d4654a1c7ee9}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {282929f0-185c-4d9d-99a7-b7e7742fce60}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {393eef3c-d8be-40ca-8543-eeca3c6600fb}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {d3654250-acf0-44d9-9a2f-f6c99a2cce5d}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {940a9746-31a1-4f63-a86b-8dea697f0e09}, !- Handle
  Mount Pleasant Muni,                    !- City
  MI,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725424,                                 !- WMO Number
  43.62,                                  !- Latitude {deg}
  -84.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  230,                                    !- Elevation {m}
  /weather/G2600730.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {bf51c54d-8930-41b8-ae24-e0a1ecb3189b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.99666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {15107147-af69-47dd-90c6-1d063962ab3a}, !- Handle
  Mount Pleasant Muni Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98592,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.39,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.251;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4de70ca-e64d-4e59-8416-122fc9bcb85b}, !- Handle
  Mount Pleasant Muni Ann Clg .4% Condns WB=>MDB 1, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98592,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.39,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.251;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {db27ab42-c18b-41fe-af05-5c4e09740d25}, !- Handle
  Mount Pleasant Muni Ann Htg 99.6% Condns DB 1, !- Name
  -17.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98592,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {50df8f06-8003-47fb-9eb4-3bcbfd8d7dfa}, !- Handle
  Mount Pleasant Muni August .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98592,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.29;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {486ee7da-b8d3-436c-8f2a-d5907c13ea66}, !- Handle
  Mount Pleasant Muni October .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98592,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b72d745b-007c-4dee-8708-951591a14d57}, !- Handle
  Mount Pleasant Muni September .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98592,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.385,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {4644ab53-e6f4-4948-b7eb-8c6beac9943d}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {638e5baf-af9e-4dd4-98d6-d635e4d9b38c}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {b4771e5c-4a62-4bd9-b05a-07c8090dc8e0}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {e72c34b6-3c0a-432f-b0d5-5c6fc9e4ddca}, !- Handle
  ComStock DOE Ref 1980-2004|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e9e720e3-98e8-4663-973d-9d2a2a411289}, !- Default Construction Set Name
  {0721bd2c-832b-446d-98c3-4c5ed64eedb7}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {0d99ccfc-cde0-4379-9290-dfeaf1d656d8}, !- Handle
  {e72c34b6-3c0a-432f-b0d5-5c6fc9e4ddca}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4653,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  9,                                      !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  10.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA East North Central,            !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  1,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  retail,                                 !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RFCMc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  East North Central,                     !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  East North Central,                     !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  Midwest,                                !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  6A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  6A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Cold,                                   !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  23,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Rural Upper Michigan&#44 Door and Marinette Counties, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G2600730,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2004,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DOE Ref 1980-2004,             !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2007,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2004,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2007,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DOE Ref 1980-2004,             !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RFCMc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PTAC with gas coil,                     !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  0,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  72,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  6,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  MISO,                                   !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  mercantile_retail_ltg_bpr_all_off,      !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0,                                      !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0,                                      !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G2600730,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G26001200,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G2600730000700,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  mercantile_retail_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.05,                                   !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.3,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  103,                                    !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  East North Central,                     !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  25001_50000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  MI&#44 Isabella County,                 !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR04,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  MI&#44 01200,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  270,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  MI,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G260,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Michigan,                               !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_MI_Mount.Pleasant.Muni.725424_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Houghton_Lake_Roscommon_Co_Ar,          !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  9.25,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  5.75,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  12.25,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  6.5,                                    !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2011,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2007,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2013,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2008,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1990,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2015,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1990,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1990,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1990,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1990,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2004,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2007,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004;             !- Feature Value 130

OS:SpaceType,
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ca7b4590-b82c-4809-a19c-cdbed6b6069a}, !- Default Schedule Set Name
  {bef3cbef-56fb-4ce5-a91e-814da539faca}, !- Group Rendering Name
  {92b5c633-6307-4270-acb9-aa93d4572451}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {bef3cbef-56fb-4ce5-a91e-814da539faca}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {a65497a1-64b6-42fd-84de-67db7d00ca63}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6294e975-ebff-41ce-96df-c040212be141}, !- Default Schedule Set Name
  {8f380ddc-a89d-4337-8b03-a492514b9ec7}, !- Group Rendering Name
  {c7673182-6418-4800-9ed7-123958e32873}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {8f380ddc-a89d-4337-8b03-a492514b9ec7}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {352834a0-9c86-4159-95d2-47c857dd09fd}, !- Default Schedule Set Name
  {80761066-49e6-4df1-80a0-d3e75ff3b8c8}, !- Group Rendering Name
  {d242d2ee-1f54-47cc-aa47-cb0295345f8c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {80761066-49e6-4df1-80a0-d3e75ff3b8c8}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {876dd5a3-3ecc-463a-8e1f-4266b3ee164f}, !- Default Schedule Set Name
  {e860c6d3-6664-4e43-916a-d8587d137d3e}, !- Group Rendering Name
  {1080c5df-f6fd-4e65-bed6-fbdffc5dfdc5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {e860c6d3-6664-4e43-916a-d8587d137d3e}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {eb2246a1-73c5-47a1-93f3-f5c7b51228d2}; !- Thermal Zone Name

OS:Surface,
  {bd112be0-3385-42b1-b233-28ad258c63e2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ed45a6c0-fa25-41b9-859c-1f86e5ccdc48}, !- Construction Name
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5e391e-db60-4748-a8b5-158d82234ecf}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb190b42-7d3a-4aa3-a3b0-154b25046cdd}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e21f07c3-e38d-4689-beb5-94e9924d0e62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2b7ce2-c152-4d78-ad8e-752c6c0c06fa}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f5e97fe-8432-4fdc-b638-691d11cfe44a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d185a8ba-8340-47da-b359-4d914138ae49}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dba9927-ebdf-4a17-b16a-f578d6eee200}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb2246a1-73c5-47a1-93f3-f5c7b51228d2}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {987a2480-1d5a-42f8-867d-c08ad48b5b63}, !- Zone Air Inlet Port List
  {69b2a389-edfa-4ff9-9377-4171ff2e1ff8}, !- Zone Air Exhaust Port List
  {2b28f43c-ddc4-4f8a-8308-ceec26fa9f2d}, !- Zone Air Node Name
  {78190d72-8a0b-4d7f-bf01-6262d94d32fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93e9f0aa-4e8c-4a36-9705-465a88f89ad4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a208f69-1896-4f8c-928c-c4d2430fe6e2}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {2b28f43c-ddc4-4f8a-8308-ceec26fa9f2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b28f43c-ddc4-4f8a-8308-ceec26fa9f2d}, !- Handle
  {eb2246a1-73c5-47a1-93f3-f5c7b51228d2}, !- Source Object
  11,                                     !- Outlet Port
  {3a208f69-1896-4f8c-928c-c4d2430fe6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {987a2480-1d5a-42f8-867d-c08ad48b5b63}, !- Handle
  {eb2246a1-73c5-47a1-93f3-f5c7b51228d2}, !- HVAC Component
  {6c52fb34-6118-47b3-9d7f-66a525f1222e}; !- Port 1

OS:PortList,
  {69b2a389-edfa-4ff9-9377-4171ff2e1ff8}, !- Handle
  {eb2246a1-73c5-47a1-93f3-f5c7b51228d2}, !- HVAC Component
  {4c8d8586-5ae8-4e9c-92b4-a36fbc9bd64a}; !- Port 1

OS:PortList,
  {78190d72-8a0b-4d7f-bf01-6262d94d32fc}, !- Handle
  {eb2246a1-73c5-47a1-93f3-f5c7b51228d2}; !- HVAC Component

OS:Sizing:Zone,
  {9a3ab7a2-98f2-4b27-be4d-abb05a1dcc72}, !- Handle
  {eb2246a1-73c5-47a1-93f3-f5c7b51228d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e89fcbf3-0c6f-4f49-9184-4801e3a223eb}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {eb2246a1-73c5-47a1-93f3-f5c7b51228d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9974ad3a-408c-4a38-85c4-619e91b6d567}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {36d98486-a761-4808-b984-a38d78db4621}; !- Thermal Zone Name

OS:Surface,
  {a1caf4e4-cf19-4d3c-8f81-43399697b5eb}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {4a75fda5-3b13-46b9-9464-89a3f11b58db}, !- Construction Name
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e7859c-fc67-4931-9740-c1ca1c79844f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7accc3-d93f-419f-818f-18c19797f811}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e015f8-7057-477e-959c-23da9aaa75e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38c96ae-9c77-4344-96ce-1fdae16a6ef4}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc084464-2880-4e26-b424-e1d916659e49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e21f07c3-e38d-4689-beb5-94e9924d0e62}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb190b42-7d3a-4aa3-a3b0-154b25046cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c536e92-9269-4706-910b-2bee87451ad4}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36d98486-a761-4808-b984-a38d78db4621}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {699b7863-fcfd-47d6-844b-7a52571c1911}, !- Zone Air Inlet Port List
  {b0639f89-e6ad-4928-8b85-343ebcec71f1}, !- Zone Air Exhaust Port List
  {b005c1d2-345c-46fb-b837-44de5f762ad3}, !- Zone Air Node Name
  {646344dd-fae6-4943-8418-9c38a6880a57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {deebf821-d0fe-471f-9f3b-e93a6ee393c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e05dc0eb-bee6-4750-97f6-ed5ba6d71f6a}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {b005c1d2-345c-46fb-b837-44de5f762ad3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b005c1d2-345c-46fb-b837-44de5f762ad3}, !- Handle
  {36d98486-a761-4808-b984-a38d78db4621}, !- Source Object
  11,                                     !- Outlet Port
  {e05dc0eb-bee6-4750-97f6-ed5ba6d71f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {699b7863-fcfd-47d6-844b-7a52571c1911}, !- Handle
  {36d98486-a761-4808-b984-a38d78db4621}, !- HVAC Component
  {743944da-5b24-4238-b976-88894d330546}; !- Port 1

OS:PortList,
  {b0639f89-e6ad-4928-8b85-343ebcec71f1}, !- Handle
  {36d98486-a761-4808-b984-a38d78db4621}, !- HVAC Component
  {5db6306c-cd87-4aa9-a5f4-a2c94c0f9960}; !- Port 1

OS:PortList,
  {646344dd-fae6-4943-8418-9c38a6880a57}, !- Handle
  {36d98486-a761-4808-b984-a38d78db4621}; !- HVAC Component

OS:Sizing:Zone,
  {04f308ce-2657-4224-b5da-449adeb7bf2b}, !- Handle
  {36d98486-a761-4808-b984-a38d78db4621}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20f38f6a-98c0-4b46-9508-09c02f3d0af0}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {36d98486-a761-4808-b984-a38d78db4621}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47824f3b-9379-45c2-a8bd-72f7a525577c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {149c392e-b08c-4ecd-8f3b-52477e7c88c8}; !- Thermal Zone Name

OS:Surface,
  {6a38088d-3cfa-4d90-b7fd-ebe0d9019c81}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {ed45a6c0-fa25-41b9-859c-1f86e5ccdc48}, !- Construction Name
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de7f61f-70a1-4a4a-b2a6-dfff84eabebc}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0549934-1dca-4856-afb8-42747e0def58}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d45f15-41ec-4633-8d85-f0fd622bd411}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80c42040-518d-405a-ad6a-7e585d6239b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e015f8-7057-477e-959c-23da9aaa75e8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7accc3-d93f-419f-818f-18c19797f811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1798526-dc26-429a-8454-270c962f4cf2}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {149c392e-b08c-4ecd-8f3b-52477e7c88c8}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {400f33cc-1e19-4c94-a867-1da28a6a3c99}, !- Zone Air Inlet Port List
  {0050481f-fcd0-4308-adde-ae1fec707734}, !- Zone Air Exhaust Port List
  {c45ec740-afc3-4cdd-9155-915ef7a64fb5}, !- Zone Air Node Name
  {0e8f7d75-0c1b-4171-bb21-c2c777ed771d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdd4c5a4-96de-496f-a60e-fdb4f7e756c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f480322c-0412-4431-b18e-daa9282f16ef}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {c45ec740-afc3-4cdd-9155-915ef7a64fb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c45ec740-afc3-4cdd-9155-915ef7a64fb5}, !- Handle
  {149c392e-b08c-4ecd-8f3b-52477e7c88c8}, !- Source Object
  11,                                     !- Outlet Port
  {f480322c-0412-4431-b18e-daa9282f16ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {400f33cc-1e19-4c94-a867-1da28a6a3c99}, !- Handle
  {149c392e-b08c-4ecd-8f3b-52477e7c88c8}, !- HVAC Component
  {ffa424ed-eb90-46d4-ba50-d468896f9c88}; !- Port 1

OS:PortList,
  {0050481f-fcd0-4308-adde-ae1fec707734}, !- Handle
  {149c392e-b08c-4ecd-8f3b-52477e7c88c8}, !- HVAC Component
  {b9b7e9ec-105e-4620-aa7f-2e3ca9462f24}; !- Port 1

OS:PortList,
  {0e8f7d75-0c1b-4171-bb21-c2c777ed771d}, !- Handle
  {149c392e-b08c-4ecd-8f3b-52477e7c88c8}; !- HVAC Component

OS:Sizing:Zone,
  {aca6f2c8-7bf9-4c7f-8c21-b8928e659d8a}, !- Handle
  {149c392e-b08c-4ecd-8f3b-52477e7c88c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {81b1c8cf-aaa9-4f02-88a5-0eed36ef2969}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {149c392e-b08c-4ecd-8f3b-52477e7c88c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4c37b93-b892-47ad-a375-375f0c34a858}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {ad618b4d-c9e4-47f6-a1a6-533d3fa6ebf7}; !- Thermal Zone Name

OS:Surface,
  {68ec5834-519f-4dd1-9093-ad75f18715d7}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {1b5411f9-822e-42ed-8ab3-219caeca6115}, !- Construction Name
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5e97fe-8432-4fdc-b638-691d11cfe44a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2b7ce2-c152-4d78-ad8e-752c6c0c06fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21103164-dc1b-4013-9ed1-2420665a371a}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6817e743-e022-4092-934c-5cbec1abadcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6743fb-5cd2-4380-88dd-aa928d12b1c4}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {985cba56-a41d-43e9-af83-9d3cf1734805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3577756b-e7b8-4513-ac2b-b2ecd60e0489}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bebe1aa-1e8a-4544-9ef7-89ac232ed229}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad618b4d-c9e4-47f6-a1a6-533d3fa6ebf7}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e739819-e12a-4b4f-abdf-8989f06f3f4a}, !- Zone Air Inlet Port List
  {a4fdf867-d88d-42b0-baee-dfe165ba135e}, !- Zone Air Exhaust Port List
  {c0ee7427-259a-4cb4-b8c5-bc116f561d3a}, !- Zone Air Node Name
  {cafac035-2ea0-45ad-9ec4-ffdaf4f2f631}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0342061e-c474-4bd9-8868-c6d583cc95c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc1e4d67-83b3-4539-8ce7-229fedccc6cb}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {c0ee7427-259a-4cb4-b8c5-bc116f561d3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0ee7427-259a-4cb4-b8c5-bc116f561d3a}, !- Handle
  {ad618b4d-c9e4-47f6-a1a6-533d3fa6ebf7}, !- Source Object
  11,                                     !- Outlet Port
  {cc1e4d67-83b3-4539-8ce7-229fedccc6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e739819-e12a-4b4f-abdf-8989f06f3f4a}, !- Handle
  {ad618b4d-c9e4-47f6-a1a6-533d3fa6ebf7}, !- HVAC Component
  {326a12d6-2d8f-4fa1-b7db-d96ca1240211}; !- Port 1

OS:PortList,
  {a4fdf867-d88d-42b0-baee-dfe165ba135e}, !- Handle
  {ad618b4d-c9e4-47f6-a1a6-533d3fa6ebf7}, !- HVAC Component
  {116d0c1d-6c02-48b4-b37c-d13c8d135d02}; !- Port 1

OS:PortList,
  {cafac035-2ea0-45ad-9ec4-ffdaf4f2f631}, !- Handle
  {ad618b4d-c9e4-47f6-a1a6-533d3fa6ebf7}; !- HVAC Component

OS:Sizing:Zone,
  {d2259ff3-672d-4574-904c-98b8d69c13d6}, !- Handle
  {ad618b4d-c9e4-47f6-a1a6-533d3fa6ebf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa04d816-42da-43f6-85fd-80b8e3141ff5}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {ad618b4d-c9e4-47f6-a1a6-533d3fa6ebf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f44e7f9-1270-4963-85a4-302c56188a7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {c1b1d758-24e5-458b-a57d-d507268e1618}; !- Thermal Zone Name

OS:Surface,
  {24931277-27f4-49d0-927d-245f7d103f74}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {dbb7a022-7348-4f42-bbaa-40d6364d9767}, !- Construction Name
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc084464-2880-4e26-b424-e1d916659e49}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c38c96ae-9c77-4344-96ce-1fdae16a6ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb1e14e6-e443-4fc3-bcc7-3801e873b2fe}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e8177f2-bb5a-4e31-ac22-21d502839b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9ceccc-c4f0-4293-9353-e8387ac7ffbb}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31012c18-cce3-4006-affb-7a8251c46e16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6817e743-e022-4092-934c-5cbec1abadcd}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21103164-dc1b-4013-9ed1-2420665a371a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c3cfe72-6ac9-45aa-80fc-e815eef05195}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1b1d758-24e5-458b-a57d-d507268e1618}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a3251f9-f3fe-4b9c-8708-bca5e4e0b009}, !- Zone Air Inlet Port List
  {5bf6f51d-2777-4aa4-b680-912284075e6a}, !- Zone Air Exhaust Port List
  {311a8ef5-b637-4615-b959-4433cd14593a}, !- Zone Air Node Name
  {73a74245-5796-425b-8714-617ca4cf43ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9308d63c-d8f0-44d5-a516-b58bb64ecff0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59e14b8f-2200-4661-ab7a-7067ec9dd39d}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {311a8ef5-b637-4615-b959-4433cd14593a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {311a8ef5-b637-4615-b959-4433cd14593a}, !- Handle
  {c1b1d758-24e5-458b-a57d-d507268e1618}, !- Source Object
  11,                                     !- Outlet Port
  {59e14b8f-2200-4661-ab7a-7067ec9dd39d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a3251f9-f3fe-4b9c-8708-bca5e4e0b009}, !- Handle
  {c1b1d758-24e5-458b-a57d-d507268e1618}, !- HVAC Component
  {e1b30dbf-2986-44d1-92c9-a112cd7cba97}; !- Port 1

OS:PortList,
  {5bf6f51d-2777-4aa4-b680-912284075e6a}, !- Handle
  {c1b1d758-24e5-458b-a57d-d507268e1618}, !- HVAC Component
  {0643950e-9490-4522-a561-e38d36d8de71}; !- Port 1

OS:PortList,
  {73a74245-5796-425b-8714-617ca4cf43ab}, !- Handle
  {c1b1d758-24e5-458b-a57d-d507268e1618}; !- HVAC Component

OS:Sizing:Zone,
  {ffe26bd2-abbe-4246-9c65-9244238c1eb2}, !- Handle
  {c1b1d758-24e5-458b-a57d-d507268e1618}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1aa8a31c-bde3-4113-a495-465467ab2ee9}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {c1b1d758-24e5-458b-a57d-d507268e1618}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f098eaa5-a293-4cb2-8503-95359393ab5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {a0675d87-0445-4ffc-9224-5040fff79a8f}; !- Thermal Zone Name

OS:Surface,
  {da4bc10a-106b-4813-b9f1-a1ad6a6cd937}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {1b5411f9-822e-42ed-8ab3-219caeca6115}, !- Construction Name
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  40.4930272407995, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80c42040-518d-405a-ad6a-7e585d6239b1}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7d45f15-41ec-4633-8d85-f0fd622bd411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019202fa-3bf8-4809-b475-28a410dd6659}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4158378a-1708-4f28-be39-108356e9b58c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41a58c4-61de-4710-9a1a-fd8c4d8788c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e8177f2-bb5a-4e31-ac22-21d502839b77}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb1e14e6-e443-4fc3-bcc7-3801e873b2fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.4930272407995, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b95ca66-5da3-4493-8281-d35b1324c8b9}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0675d87-0445-4ffc-9224-5040fff79a8f}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {730aaa9e-7b65-4eb0-8a29-d2b06cecc58a}, !- Zone Air Inlet Port List
  {4a8df9c0-e646-46e8-b23b-fd5db63c68ff}, !- Zone Air Exhaust Port List
  {76b47f79-909d-4010-a502-2e75efff03dd}, !- Zone Air Node Name
  {4323a895-5c71-4a4b-bae9-819e9cc70873}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {570b1f58-47bb-4481-8fac-523916cb6e27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e479e385-9f76-44fa-8a00-86bd03c0942e}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {76b47f79-909d-4010-a502-2e75efff03dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76b47f79-909d-4010-a502-2e75efff03dd}, !- Handle
  {a0675d87-0445-4ffc-9224-5040fff79a8f}, !- Source Object
  11,                                     !- Outlet Port
  {e479e385-9f76-44fa-8a00-86bd03c0942e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {730aaa9e-7b65-4eb0-8a29-d2b06cecc58a}, !- Handle
  {a0675d87-0445-4ffc-9224-5040fff79a8f}, !- HVAC Component
  {928b4ad0-7f8f-49fc-a882-e76f8aaef351}; !- Port 1

OS:PortList,
  {4a8df9c0-e646-46e8-b23b-fd5db63c68ff}, !- Handle
  {a0675d87-0445-4ffc-9224-5040fff79a8f}, !- HVAC Component
  {dc03cbfe-7ee1-456f-9386-d4c1c57b59b3}; !- Port 1

OS:PortList,
  {4323a895-5c71-4a4b-bae9-819e9cc70873}, !- Handle
  {a0675d87-0445-4ffc-9224-5040fff79a8f}; !- HVAC Component

OS:Sizing:Zone,
  {0bf0782d-37ed-4ae0-a927-bdbd1dd3a1e1}, !- Handle
  {a0675d87-0445-4ffc-9224-5040fff79a8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0826289a-45fe-4d34-8c0c-7835d48975c4}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {a0675d87-0445-4ffc-9224-5040fff79a8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43bc965d-0f0f-4b0c-99f8-019eee6769c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1e179022-3639-42c5-82ce-2293d73739a9}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.552894142699,                        !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {65be0b57-5651-49e0-b8c1-f01fc627359d}; !- Thermal Zone Name

OS:Surface,
  {093c7296-acd9-47c5-b9e4-afd1a267cc03}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {fe3e923e-05e2-4b82-9846-5bf42e5acdc3}, !- Construction Name
  {1e179022-3639-42c5-82ce-2293d73739a9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {985cba56-a41d-43e9-af83-9d3cf1734805}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e179022-3639-42c5-82ce-2293d73739a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da6743fb-5cd2-4380-88dd-aa928d12b1c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86eaaacc-a52d-4b2c-afc2-12cd0c22ebbe}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e179022-3639-42c5-82ce-2293d73739a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccd97059-1a20-4ac4-a218-465c8054b2f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa34bf75-cf77-4b9d-bdf2-1f4232a406fb}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e179022-3639-42c5-82ce-2293d73739a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72c27cae-1f68-49bb-84a6-156cd5b184fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d8e992-a48c-4932-ac0b-80f0df30a25b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e179022-3639-42c5-82ce-2293d73739a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b93a507-d14d-45f5-bf58-f22aee0f6ff0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e179022-3639-42c5-82ce-2293d73739a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {65be0b57-5651-49e0-b8c1-f01fc627359d}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2f6f5a7-14d5-4132-b702-3130691b6571}, !- Zone Air Inlet Port List
  {cf387d2c-266d-4860-943b-b3648cadc02b}, !- Zone Air Exhaust Port List
  {b7ae426d-e838-4ce3-9a59-6c14f9e17929}, !- Zone Air Node Name
  {86501528-9d97-4dba-9fe7-5df1cb92dde0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d17f2f70-f474-455e-82a1-0d3d5996992d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d28a2649-1f4e-4d96-b05b-3e0bca72602a}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {b7ae426d-e838-4ce3-9a59-6c14f9e17929}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7ae426d-e838-4ce3-9a59-6c14f9e17929}, !- Handle
  {65be0b57-5651-49e0-b8c1-f01fc627359d}, !- Source Object
  11,                                     !- Outlet Port
  {d28a2649-1f4e-4d96-b05b-3e0bca72602a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2f6f5a7-14d5-4132-b702-3130691b6571}, !- Handle
  {65be0b57-5651-49e0-b8c1-f01fc627359d}, !- HVAC Component
  {a74564d2-e6c7-465b-a082-72e0fd45fb23}; !- Port 1

OS:PortList,
  {cf387d2c-266d-4860-943b-b3648cadc02b}, !- Handle
  {65be0b57-5651-49e0-b8c1-f01fc627359d}, !- HVAC Component
  {aebf1782-d282-4c5f-8a37-6aaa8985cd5f}; !- Port 1

OS:PortList,
  {86501528-9d97-4dba-9fe7-5df1cb92dde0}, !- Handle
  {65be0b57-5651-49e0-b8c1-f01fc627359d}; !- HVAC Component

OS:Sizing:Zone,
  {bb639404-4f84-486f-9da4-a75be1103ee6}, !- Handle
  {65be0b57-5651-49e0-b8c1-f01fc627359d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {deca8538-eb3b-477d-a9bd-8dcefb97ffa7}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {65be0b57-5651-49e0-b8c1-f01fc627359d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87ec2111-2e3e-426b-a6f8-92d9d0c9032f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7253b76d-f883-4218-836d-46c1a0cfe984}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.552894142699,                        !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {d0a990fe-c65e-4494-a842-bd73e6fe7662}; !- Thermal Zone Name

OS:Surface,
  {4cc41cf1-da5b-4868-83db-fe5167bbb651}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {e621e56e-5120-4f5c-8c18-88f5fadd7a9e}, !- Construction Name
  {7253b76d-f883-4218-836d-46c1a0cfe984}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31012c18-cce3-4006-affb-7a8251c46e16}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7253b76d-f883-4218-836d-46c1a0cfe984}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d9ceccc-c4f0-4293-9353-e8387ac7ffbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13fa9434-a812-49be-8b11-126d12cbca58}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7253b76d-f883-4218-836d-46c1a0cfe984}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef7abcc-5f62-464a-8b91-e7a98429afd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 49.880266196201, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {671c0937-05c5-4ba3-8e79-ef73f5cecde6}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7253b76d-f883-4218-836d-46c1a0cfe984}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2803247d-2ba5-4c85-8982-fa5a90170cb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd97059-1a20-4ac4-a218-465c8054b2f0}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7253b76d-f883-4218-836d-46c1a0cfe984}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86eaaacc-a52d-4b2c-afc2-12cd0c22ebbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa979726-26cf-48be-b24c-6cffaaf38d74}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7253b76d-f883-4218-836d-46c1a0cfe984}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0a990fe-c65e-4494-a842-bd73e6fe7662}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3fe23db-034f-4885-ac0b-2a3f17ad5fd3}, !- Zone Air Inlet Port List
  {a236575b-4adf-452d-9a60-a44f1dce46a5}, !- Zone Air Exhaust Port List
  {feaadb57-98d4-47d6-9b4a-3450d5ba11de}, !- Zone Air Node Name
  {22f88ad8-f79e-4aac-94eb-732270f63da6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {358b02e3-2321-4a97-949c-f0ee8e64089e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f76c698-c01a-4fe5-a78d-4c58216035de}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {feaadb57-98d4-47d6-9b4a-3450d5ba11de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {feaadb57-98d4-47d6-9b4a-3450d5ba11de}, !- Handle
  {d0a990fe-c65e-4494-a842-bd73e6fe7662}, !- Source Object
  11,                                     !- Outlet Port
  {4f76c698-c01a-4fe5-a78d-4c58216035de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3fe23db-034f-4885-ac0b-2a3f17ad5fd3}, !- Handle
  {d0a990fe-c65e-4494-a842-bd73e6fe7662}, !- HVAC Component
  {72a77231-1838-4043-8eec-b3f4b1bafcbd}; !- Port 1

OS:PortList,
  {a236575b-4adf-452d-9a60-a44f1dce46a5}, !- Handle
  {d0a990fe-c65e-4494-a842-bd73e6fe7662}, !- HVAC Component
  {937be056-7481-434b-a917-aed669e05714}; !- Port 1

OS:PortList,
  {22f88ad8-f79e-4aac-94eb-732270f63da6}, !- Handle
  {d0a990fe-c65e-4494-a842-bd73e6fe7662}; !- HVAC Component

OS:Sizing:Zone,
  {b052665d-edf1-4358-9ecd-6067a330ca14}, !- Handle
  {d0a990fe-c65e-4494-a842-bd73e6fe7662}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6eb64e82-b1a0-4ff9-847c-79446b204f16}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {d0a990fe-c65e-4494-a842-bd73e6fe7662}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0ef7ee6-2b9a-43ba-9477-040be64c781a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5696e177-dd9e-4916-a7bb-a39953c46bbc}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.552894142699,                        !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {3be55c95-de21-46d5-b6d5-5104e4f6ce2d}; !- Thermal Zone Name

OS:Surface,
  {14bd6b59-313c-4e51-9eaa-6121298794db}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {fe3e923e-05e2-4b82-9846-5bf42e5acdc3}, !- Construction Name
  {5696e177-dd9e-4916-a7bb-a39953c46bbc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41a58c4-61de-4710-9a1a-fd8c4d8788c6}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5696e177-dd9e-4916-a7bb-a39953c46bbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4158378a-1708-4f28-be39-108356e9b58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b73620b-893b-44f2-8843-b523c2e3ee30}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5696e177-dd9e-4916-a7bb-a39953c46bbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1e7b5a-9b4c-4bd4-b75a-f8a43c81768c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5696e177-dd9e-4916-a7bb-a39953c46bbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07fa1142-5aed-4032-9bcd-ee2cd1644bbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef7abcc-5f62-464a-8b91-e7a98429afd6}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5696e177-dd9e-4916-a7bb-a39953c46bbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13fa9434-a812-49be-8b11-126d12cbca58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a50a5c-0414-4046-923c-6cd5c5044b09}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5696e177-dd9e-4916-a7bb-a39953c46bbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3be55c95-de21-46d5-b6d5-5104e4f6ce2d}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3aaf39ff-f9e7-4583-a4fe-8f20bbc017da}, !- Zone Air Inlet Port List
  {8caa52fb-475d-4f4d-b090-7b5b39cd7b66}, !- Zone Air Exhaust Port List
  {ef3a1854-3b37-47c1-a613-a53075ba78e9}, !- Zone Air Node Name
  {f14f36d3-45f8-45f3-833f-8b82fcac9854}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa151f3a-75cb-4803-b7f1-2321cfc2d4bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf503ca7-499c-49d7-8fac-0fcbe24cb0d3}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {ef3a1854-3b37-47c1-a613-a53075ba78e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef3a1854-3b37-47c1-a613-a53075ba78e9}, !- Handle
  {3be55c95-de21-46d5-b6d5-5104e4f6ce2d}, !- Source Object
  11,                                     !- Outlet Port
  {cf503ca7-499c-49d7-8fac-0fcbe24cb0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3aaf39ff-f9e7-4583-a4fe-8f20bbc017da}, !- Handle
  {3be55c95-de21-46d5-b6d5-5104e4f6ce2d}, !- HVAC Component
  {9dce6fe1-e7ca-42a3-b447-eb2e0a29f5e3}; !- Port 1

OS:PortList,
  {8caa52fb-475d-4f4d-b090-7b5b39cd7b66}, !- Handle
  {3be55c95-de21-46d5-b6d5-5104e4f6ce2d}, !- HVAC Component
  {8f9a6ec1-f0dd-47fb-a32c-9a2eac45bcdb}; !- Port 1

OS:PortList,
  {f14f36d3-45f8-45f3-833f-8b82fcac9854}, !- Handle
  {3be55c95-de21-46d5-b6d5-5104e4f6ce2d}; !- HVAC Component

OS:Sizing:Zone,
  {9c118e33-7507-4848-abc8-dbdf4491c5d4}, !- Handle
  {3be55c95-de21-46d5-b6d5-5104e4f6ce2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fea2f36f-5fe6-4bfb-b561-fc82261c75d3}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {3be55c95-de21-46d5-b6d5-5104e4f6ce2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ed368df-ee5c-4161-a34e-9eca9dc32413}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {a65497a1-64b6-42fd-84de-67db7d00ca63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8598203269192,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {d5032e6c-f1c3-4332-9e74-a4cb36759be6}; !- Thermal Zone Name

OS:Surface,
  {aa0c026b-aa1a-4d76-bc00-7da13ae1824d}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {fdafc828-dcd4-40e0-bc4a-658840bd3236}, !- Construction Name
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c27cae-1f68-49bb-84a6-156cd5b184fe}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa34bf75-cf77-4b9d-bdf2-1f4232a406fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8d2845-3d5a-41b6-8dd8-30308e81017c}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6492ae27-193a-4ba9-b6a2-521ec3fd4a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07095f6b-871c-4962-85b5-1d927bd749ee}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5018e20d-ce26-4f0b-9fa9-f6d424eea718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664b062b-2194-44e9-8662-e3beaee6d9b9}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88af6ae0-425a-4b1f-b6d0-f150e3f223c3}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5032e6c-f1c3-4332-9e74-a4cb36759be6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d61520b-17ea-4bb5-ac9d-a9863a8382e8}, !- Zone Air Inlet Port List
  {42735741-df95-480c-a5c1-e1f963c14e81}, !- Zone Air Exhaust Port List
  {719b6f08-ba58-4967-91b1-4c34c52f5e50}, !- Zone Air Node Name
  {d894f71a-bdff-4445-98d0-34ecaa9c40bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a34393c-1d0e-4739-945b-0e44d8c8c5cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1914b8ed-d992-4e23-98af-b731f4ef9f98}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {719b6f08-ba58-4967-91b1-4c34c52f5e50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {719b6f08-ba58-4967-91b1-4c34c52f5e50}, !- Handle
  {d5032e6c-f1c3-4332-9e74-a4cb36759be6}, !- Source Object
  11,                                     !- Outlet Port
  {1914b8ed-d992-4e23-98af-b731f4ef9f98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d61520b-17ea-4bb5-ac9d-a9863a8382e8}, !- Handle
  {d5032e6c-f1c3-4332-9e74-a4cb36759be6}, !- HVAC Component
  {ddfaa03b-67ea-4076-bb48-c08977b904e4}; !- Port 1

OS:PortList,
  {42735741-df95-480c-a5c1-e1f963c14e81}, !- Handle
  {d5032e6c-f1c3-4332-9e74-a4cb36759be6}, !- HVAC Component
  {20044378-b1d2-45fc-9a8d-494d88ba6c84}; !- Port 1

OS:PortList,
  {d894f71a-bdff-4445-98d0-34ecaa9c40bd}, !- Handle
  {d5032e6c-f1c3-4332-9e74-a4cb36759be6}; !- HVAC Component

OS:Sizing:Zone,
  {26b9ad2e-3a7b-4425-a2a0-41f7e333651f}, !- Handle
  {d5032e6c-f1c3-4332-9e74-a4cb36759be6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5a10bb1a-1e4a-40c1-8ace-51c54ead26cf}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {d5032e6c-f1c3-4332-9e74-a4cb36759be6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58104734-dff2-4fe0-9247-4692a11bd3de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {a65497a1-64b6-42fd-84de-67db7d00ca63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8598203269192,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {c959b8e6-1c3d-47a1-bb2b-d8723148926b}; !- Thermal Zone Name

OS:Surface,
  {caf981e0-d9b2-45a9-b146-033b5dccf3bf}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {33c4018f-f306-482e-99f5-cd280734ef0a}, !- Construction Name
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2803247d-2ba5-4c85-8982-fa5a90170cb2}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {671c0937-05c5-4ba3-8e79-ef73f5cecde6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddfa65c1-1a03-42e2-8810-36becf11efff}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d859451f-5d0e-4f7e-a11a-a95a8f1dcdb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebf1a0d-5a83-45c1-9283-615460b505a1}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b10fe761-9601-42ba-814c-5aca243763dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6492ae27-193a-4ba9-b6a2-521ec3fd4a58}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8d2845-3d5a-41b6-8dd8-30308e81017c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8843398-cd91-433d-b522-d9b6bd61a614}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c959b8e6-1c3d-47a1-bb2b-d8723148926b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {278bc448-d19b-44bb-ab5e-6562b8d7d317}, !- Zone Air Inlet Port List
  {939f189e-d0d4-438b-8fea-d3c686c659e4}, !- Zone Air Exhaust Port List
  {fb4b02c3-ddd9-425b-af4b-fb092c2e90b0}, !- Zone Air Node Name
  {62202afd-0014-42eb-802f-947d89a96bc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44344617-1511-4366-8c13-6297c161b9df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be27f813-4409-4bec-88b7-fb83b67b86ca}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {fb4b02c3-ddd9-425b-af4b-fb092c2e90b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb4b02c3-ddd9-425b-af4b-fb092c2e90b0}, !- Handle
  {c959b8e6-1c3d-47a1-bb2b-d8723148926b}, !- Source Object
  11,                                     !- Outlet Port
  {be27f813-4409-4bec-88b7-fb83b67b86ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {278bc448-d19b-44bb-ab5e-6562b8d7d317}, !- Handle
  {c959b8e6-1c3d-47a1-bb2b-d8723148926b}, !- HVAC Component
  {60e9fdb6-9720-4960-b7d7-214ec3e6a24e}; !- Port 1

OS:PortList,
  {939f189e-d0d4-438b-8fea-d3c686c659e4}, !- Handle
  {c959b8e6-1c3d-47a1-bb2b-d8723148926b}, !- HVAC Component
  {cf4fb946-b9d5-40d6-bbe7-3e4bd6d4eabb}; !- Port 1

OS:PortList,
  {62202afd-0014-42eb-802f-947d89a96bc6}, !- Handle
  {c959b8e6-1c3d-47a1-bb2b-d8723148926b}; !- HVAC Component

OS:Sizing:Zone,
  {04a1768e-5cd5-41e4-926d-0d6233a2368c}, !- Handle
  {c959b8e6-1c3d-47a1-bb2b-d8723148926b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {588bae7f-7d6d-4b02-b08a-8bfc72e42ea9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {c959b8e6-1c3d-47a1-bb2b-d8723148926b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29a6c472-62bd-4fdd-a8a9-aed3025782d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {a65497a1-64b6-42fd-84de-67db7d00ca63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8598203269192,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {bab652e8-07a1-4591-881a-83f5e713dc46}; !- Thermal Zone Name

OS:Surface,
  {bcdea6dd-539b-4318-8062-7e3d7ba24a30}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {fdafc828-dcd4-40e0-bc4a-658840bd3236}, !- Construction Name
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.87789428909039, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07fa1142-5aed-4032-9bcd-ee2cd1644bbb}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1e7b5a-9b4c-4bd4-b75a-f8a43c81768c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5ef927a-e863-40c3-8b39-f4595d951a3b}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e2b036-7e3a-4023-baf2-cb13d127107a}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23733d69-5605-41e3-bdc5-187321ec6c78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d859451f-5d0e-4f7e-a11a-a95a8f1dcdb9}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddfa65c1-1a03-42e2-8810-36becf11efff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.87789428909039, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154754ff-378a-4329-a5d0-a7b5ba66fa1e}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bab652e8-07a1-4591-881a-83f5e713dc46}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83468952-6e98-4c8d-bc55-2ad101544cc1}, !- Zone Air Inlet Port List
  {c5fb7aa3-5072-4a52-9487-c2116c76d4c7}, !- Zone Air Exhaust Port List
  {dfcbd46e-99df-46a5-8206-25bb377921e2}, !- Zone Air Node Name
  {9ceb8bba-a98e-4b7b-864f-cdbeebd04cf4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69defd71-e010-49f3-9f98-cb1867ed43da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0362b160-459f-4e19-8a0f-e13aa5ebe701}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {dfcbd46e-99df-46a5-8206-25bb377921e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfcbd46e-99df-46a5-8206-25bb377921e2}, !- Handle
  {bab652e8-07a1-4591-881a-83f5e713dc46}, !- Source Object
  11,                                     !- Outlet Port
  {0362b160-459f-4e19-8a0f-e13aa5ebe701}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83468952-6e98-4c8d-bc55-2ad101544cc1}, !- Handle
  {bab652e8-07a1-4591-881a-83f5e713dc46}, !- HVAC Component
  {9811e436-d6ac-4e61-bd88-91f3fd0924a3}; !- Port 1

OS:PortList,
  {c5fb7aa3-5072-4a52-9487-c2116c76d4c7}, !- Handle
  {bab652e8-07a1-4591-881a-83f5e713dc46}, !- HVAC Component
  {05e3bb03-1eac-418c-8f6b-a2abe8e30405}; !- Port 1

OS:PortList,
  {9ceb8bba-a98e-4b7b-864f-cdbeebd04cf4}, !- Handle
  {bab652e8-07a1-4591-881a-83f5e713dc46}; !- HVAC Component

OS:Sizing:Zone,
  {c8ce6acc-6f47-45b9-8d61-b27ced602c47}, !- Handle
  {bab652e8-07a1-4591-881a-83f5e713dc46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6efd501e-c688-492d-836f-bb567498b08b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {bab652e8-07a1-4591-881a-83f5e713dc46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe360c59-cb4b-4333-84f1-75649baeefc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7377146160096,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {3b22ba72-c55b-4e40-9d08-03af9110a177}; !- Thermal Zone Name

OS:Surface,
  {9d24bf77-e1b7-47e6-929d-bc13a7bc2d2e}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {15417648-5b54-4099-b272-53832a8cb3f1}, !- Construction Name
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5018e20d-ce26-4f0b-9fa9-f6d424eea718}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07095f6b-871c-4962-85b5-1d927bd749ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3772d3e-c5c5-4999-a51a-0f2a938eccd6}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9df18424-efd1-4ed0-9e62-b4dbc07975dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9d99d1-f700-4d14-95f1-947a34400f87}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f888d2-f201-4e24-8168-621fe08934ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209089, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209089, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209089, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.20241848209089, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d144cc-0fe2-4674-8bfa-070fac7d0378}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09058629-5f7e-464b-b627-78f5d720dd71}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b22ba72-c55b-4e40-9d08-03af9110a177}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4394812c-acc2-47bc-a5e2-9c8690e9cea7}, !- Zone Air Inlet Port List
  {7be7f967-a3b1-433e-8d24-acbf551e042b}, !- Zone Air Exhaust Port List
  {5ee44af7-3baa-459e-8a9c-4db188021162}, !- Zone Air Node Name
  {1b26a86c-2f61-4766-b449-a5fc05a25393}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {424fc899-18b8-4c02-99b7-b1ce69cb0e68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b0e0fed-7e73-4379-b9f5-de09771dd86c}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {5ee44af7-3baa-459e-8a9c-4db188021162}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ee44af7-3baa-459e-8a9c-4db188021162}, !- Handle
  {3b22ba72-c55b-4e40-9d08-03af9110a177}, !- Source Object
  11,                                     !- Outlet Port
  {1b0e0fed-7e73-4379-b9f5-de09771dd86c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4394812c-acc2-47bc-a5e2-9c8690e9cea7}, !- Handle
  {3b22ba72-c55b-4e40-9d08-03af9110a177}, !- HVAC Component
  {5f761732-f19b-47ef-ac5a-8b3c7fc03e10}; !- Port 1

OS:PortList,
  {7be7f967-a3b1-433e-8d24-acbf551e042b}, !- Handle
  {3b22ba72-c55b-4e40-9d08-03af9110a177}, !- HVAC Component
  {ae58ee2e-9ee9-4c4c-9b72-5d4586d0f216}; !- Port 1

OS:PortList,
  {1b26a86c-2f61-4766-b449-a5fc05a25393}, !- Handle
  {3b22ba72-c55b-4e40-9d08-03af9110a177}; !- HVAC Component

OS:Sizing:Zone,
  {0e658b9a-be40-420d-b7d7-5dfaa452e2a7}, !- Handle
  {3b22ba72-c55b-4e40-9d08-03af9110a177}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {849d8030-c0ba-4b9e-b92e-57c61770d9ea}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {3b22ba72-c55b-4e40-9d08-03af9110a177}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9042ec20-d275-4d9a-b10d-cd162e00a481}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7377146160096,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {e3b75055-e806-4be8-a524-2a2e5e6c5393}; !- Thermal Zone Name

OS:Surface,
  {0d498f04-889e-4a00-a762-4337b1299e50}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {1c4749b3-8221-404a-9e5d-57cd8ce4512e}, !- Construction Name
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10fe761-9601-42ba-814c-5aca243763dd}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bebf1a0d-5a83-45c1-9283-615460b505a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1892591-486e-4c2e-ac1f-4fae251e56fe}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9f534ff-4783-4c55-b99a-c88a8a953ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b33edd9-8836-439b-8aba-ef785d794698}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d2dce9-2bdf-415c-bb4b-f888d9d8030f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209089, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209089, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209089, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  5.20241848209089, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df18424-efd1-4ed0-9e62-b4dbc07975dc}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3772d3e-c5c5-4999-a51a-0f2a938eccd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {503bbc9d-d3ec-4476-92bb-d3396187d7bc}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e3b75055-e806-4be8-a524-2a2e5e6c5393}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {607dddb8-2449-41e4-ad3d-5a0465ba8e05}, !- Zone Air Inlet Port List
  {f1c4ba87-c96b-498d-9656-5d2a2c30c4a1}, !- Zone Air Exhaust Port List
  {d4a436a3-d15e-4154-af9a-0c71b46f9ece}, !- Zone Air Node Name
  {ebd697d1-e8d9-48c1-b4ce-41dd2bcdfe0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3168557f-6675-449f-a02d-3d9aa9217233}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dce8c27-1272-4647-897d-5ae73d4f4eb4}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {d4a436a3-d15e-4154-af9a-0c71b46f9ece}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4a436a3-d15e-4154-af9a-0c71b46f9ece}, !- Handle
  {e3b75055-e806-4be8-a524-2a2e5e6c5393}, !- Source Object
  11,                                     !- Outlet Port
  {4dce8c27-1272-4647-897d-5ae73d4f4eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {607dddb8-2449-41e4-ad3d-5a0465ba8e05}, !- Handle
  {e3b75055-e806-4be8-a524-2a2e5e6c5393}, !- HVAC Component
  {5a0f5e18-8b18-4b1e-b86c-cb2daf4ce63c}; !- Port 1

OS:PortList,
  {f1c4ba87-c96b-498d-9656-5d2a2c30c4a1}, !- Handle
  {e3b75055-e806-4be8-a524-2a2e5e6c5393}, !- HVAC Component
  {179a9f4c-fb91-4f6c-950c-b4af96d058c4}; !- Port 1

OS:PortList,
  {ebd697d1-e8d9-48c1-b4ce-41dd2bcdfe0d}, !- Handle
  {e3b75055-e806-4be8-a524-2a2e5e6c5393}; !- HVAC Component

OS:Sizing:Zone,
  {c262a11b-957d-420d-ad10-2c75d6a6a321}, !- Handle
  {e3b75055-e806-4be8-a524-2a2e5e6c5393}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {33a030da-483e-4c2c-a2ba-378888a9b5b4}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {e3b75055-e806-4be8-a524-2a2e5e6c5393}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da8e7e3b-2352-4e8a-a67e-eb7f173d4125}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7377146160096,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {4f7c0a6f-f5c6-460a-954c-66db4c7da248}; !- Thermal Zone Name

OS:Surface,
  {c80bee88-4243-4e00-b705-76c8167910ac}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {15417648-5b54-4099-b272-53832a8cb3f1}, !- Construction Name
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  5.20241848209088, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23733d69-5605-41e3-bdc5-187321ec6c78}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e2b036-7e3a-4023-baf2-cb13d127107a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4017d0-62c6-493b-901e-c5f9f73e32a6}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f2a49f-375c-4e80-8668-792ac426b097}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bc83fed-e189-48fd-958d-ad81f349d016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209089, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209089, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209089, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  5.20241848209089, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9f534ff-4783-4c55-b99a-c88a8a953ad9}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1892591-486e-4c2e-ac1f-4fae251e56fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.20241848209088, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3b80b1-c9c2-4bf7-960b-f7fde79d1baa}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f7c0a6f-f5c6-460a-954c-66db4c7da248}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {965d0c61-6563-4e6e-ae88-45535542dd24}, !- Zone Air Inlet Port List
  {8162275c-2970-48e5-936a-c4072e94212f}, !- Zone Air Exhaust Port List
  {eb0531b3-65ac-47e8-9bdc-5cf251b53d3f}, !- Zone Air Node Name
  {1210dd46-9fed-430a-8ab6-c4a83c030ffd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74c7cb70-20a4-47be-b9a6-8b35ce5247c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dfb73d7-191d-4005-9d36-69a0f9e00669}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {eb0531b3-65ac-47e8-9bdc-5cf251b53d3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb0531b3-65ac-47e8-9bdc-5cf251b53d3f}, !- Handle
  {4f7c0a6f-f5c6-460a-954c-66db4c7da248}, !- Source Object
  11,                                     !- Outlet Port
  {9dfb73d7-191d-4005-9d36-69a0f9e00669}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {965d0c61-6563-4e6e-ae88-45535542dd24}, !- Handle
  {4f7c0a6f-f5c6-460a-954c-66db4c7da248}, !- HVAC Component
  {9d659cab-26b8-4f45-88a5-98cfd410f2ca}; !- Port 1

OS:PortList,
  {8162275c-2970-48e5-936a-c4072e94212f}, !- Handle
  {4f7c0a6f-f5c6-460a-954c-66db4c7da248}, !- HVAC Component
  {d2a7c084-2b8c-4121-9c59-f62e099e549a}; !- Port 1

OS:PortList,
  {1210dd46-9fed-430a-8ab6-c4a83c030ffd}, !- Handle
  {4f7c0a6f-f5c6-460a-954c-66db4c7da248}; !- HVAC Component

OS:Sizing:Zone,
  {981f5709-ea85-4e60-9345-7b7356fa53c2}, !- Handle
  {4f7c0a6f-f5c6-460a-954c-66db4c7da248}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d44c6cfc-e27f-4083-8d7b-f59217c47895}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {4f7c0a6f-f5c6-460a-954c-66db4c7da248}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f32c2472-41f8-4aa7-9dfc-bf6fca66aa0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {128cc57d-8dee-427e-ab76-3c6dd59115c9}; !- Thermal Zone Name

OS:Surface,
  {df11f380-2b52-47d6-b9d0-5111162cbea1}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {ed45a6c0-fa25-41b9-859c-1f86e5ccdc48}, !- Construction Name
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f888d2-f201-4e24-8168-621fe08934ea}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed9d99d1-f700-4d14-95f1-947a34400f87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cacead2-fc59-427c-8df6-04b40e6de06a}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39646fa7-a66a-441e-9c87-04c861169be8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6cef12f-c9d0-4149-ae28-3017281f4cd6}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347c71ef-7906-4dd8-98ae-e7b33665464f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48fc800-b939-4dc2-9671-595b1c714a3c}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {128cc57d-8dee-427e-ab76-3c6dd59115c9}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2d4dc46-f15f-463c-9462-c5cb1dd6131f}, !- Zone Air Inlet Port List
  {f50f6292-4819-4509-afeb-2024934567d8}, !- Zone Air Exhaust Port List
  {1d017ab6-51d9-48c3-87d9-2ca6f539c46f}, !- Zone Air Node Name
  {b0286127-b893-4cb6-8abe-856396554312}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21096d3b-90c4-4c97-a2a3-bb2493a23d1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {036beb37-abb3-4da8-94a1-cdc83d68480f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone Air Node, !- Name
  {1d017ab6-51d9-48c3-87d9-2ca6f539c46f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d017ab6-51d9-48c3-87d9-2ca6f539c46f}, !- Handle
  {128cc57d-8dee-427e-ab76-3c6dd59115c9}, !- Source Object
  11,                                     !- Outlet Port
  {036beb37-abb3-4da8-94a1-cdc83d68480f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2d4dc46-f15f-463c-9462-c5cb1dd6131f}, !- Handle
  {128cc57d-8dee-427e-ab76-3c6dd59115c9}, !- HVAC Component
  {857b02d0-46f6-4923-ab1d-c97a1b69a6b6}; !- Port 1

OS:PortList,
  {f50f6292-4819-4509-afeb-2024934567d8}, !- Handle
  {128cc57d-8dee-427e-ab76-3c6dd59115c9}, !- HVAC Component
  {a4fdbad6-a851-47b5-87c4-26a917f691b1}; !- Port 1

OS:PortList,
  {b0286127-b893-4cb6-8abe-856396554312}, !- Handle
  {128cc57d-8dee-427e-ab76-3c6dd59115c9}; !- HVAC Component

OS:Sizing:Zone,
  {e17fd5cc-c5f1-43c9-adf3-a4ec0344104d}, !- Handle
  {128cc57d-8dee-427e-ab76-3c6dd59115c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b20f5e74-09ed-4076-bb06-62e047602006}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {128cc57d-8dee-427e-ab76-3c6dd59115c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1ec5b4f-ff6f-4ad8-aa2d-c71cca70ff6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {c919a7ce-e76f-456c-81c0-2e35054460ec}; !- Thermal Zone Name

OS:Surface,
  {66af4dbf-1e3f-481a-9cfe-5da8c1f96afc}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {4a75fda5-3b13-46b9-9464-89a3f11b58db}, !- Construction Name
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d2dce9-2bdf-415c-bb4b-f888d9d8030f}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b33edd9-8836-439b-8aba-ef785d794698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d3d978-e8b8-448f-9642-ab7917db928d}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10fa8b48-22ff-456e-8b9a-93edae60145c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a3ffe7-b148-4dea-ad5b-f4be4b7243df}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 49.880266196201, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39646fa7-a66a-441e-9c87-04c861169be8}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cacead2-fc59-427c-8df6-04b40e6de06a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bf2a9f-6f6f-4718-b59a-bfc5b43793fc}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c919a7ce-e76f-456c-81c0-2e35054460ec}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c04085ec-3bff-43d8-bd06-c5892371f6cf}, !- Zone Air Inlet Port List
  {a954b50a-6696-417e-99dd-3c34cf2d3312}, !- Zone Air Exhaust Port List
  {691fafa8-1760-4b34-9f5e-b69534428aa5}, !- Zone Air Node Name
  {d1cacbfe-049e-45e0-b7c1-2a86cde3c9c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1df58b7b-14dc-49e1-8f9c-69f20ae7a667}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54573b8f-516d-48a2-8f12-ee2e02837012}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone Air Node, !- Name
  {691fafa8-1760-4b34-9f5e-b69534428aa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {691fafa8-1760-4b34-9f5e-b69534428aa5}, !- Handle
  {c919a7ce-e76f-456c-81c0-2e35054460ec}, !- Source Object
  11,                                     !- Outlet Port
  {54573b8f-516d-48a2-8f12-ee2e02837012}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c04085ec-3bff-43d8-bd06-c5892371f6cf}, !- Handle
  {c919a7ce-e76f-456c-81c0-2e35054460ec}, !- HVAC Component
  {bebeb3ed-7b2b-4c70-8bce-5c7e4f8376c1}; !- Port 1

OS:PortList,
  {a954b50a-6696-417e-99dd-3c34cf2d3312}, !- Handle
  {c919a7ce-e76f-456c-81c0-2e35054460ec}, !- HVAC Component
  {75e3ceee-b783-44dc-b125-bc027f8820f9}; !- Port 1

OS:PortList,
  {d1cacbfe-049e-45e0-b7c1-2a86cde3c9c0}, !- Handle
  {c919a7ce-e76f-456c-81c0-2e35054460ec}; !- HVAC Component

OS:Sizing:Zone,
  {e2388db0-7b2b-46ad-bfe9-26c639a8fc9c}, !- Handle
  {c919a7ce-e76f-456c-81c0-2e35054460ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31bdf852-4b0e-406b-8db2-0a8896ff5e75}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c919a7ce-e76f-456c-81c0-2e35054460ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {716cafad-202c-40c9-a829-5c7ef8809ee2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {653f6058-8d57-49c1-a9c4-51f61ecd6190}, !- Building Story Name
  {f0c08c9a-2821-4c40-b65d-3c8b47dafdf2}; !- Thermal Zone Name

OS:Surface,
  {6660ab1b-6566-40bd-ad26-c5ba06b959a9}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {ed45a6c0-fa25-41b9-859c-1f86e5ccdc48}, !- Construction Name
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc83fed-e189-48fd-958d-ad81f349d016}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f2a49f-375c-4e80-8668-792ac426b097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a1c85d-4054-4cc3-84ef-3208a4e922de}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7afc31-bf6d-492e-b8d6-ca0d8c18921c}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10fa8b48-22ff-456e-8b9a-93edae60145c}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93d3d978-e8b8-448f-9642-ab7917db928d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ae7841-1388-4de3-b0ab-23348f8d5512}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0c08c9a-2821-4c40-b65d-3c8b47dafdf2}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9dc44c3-3e94-4ed2-8b5c-636639f1e9ac}, !- Zone Air Inlet Port List
  {e68521b0-30ac-4d1d-8684-0572fa045e2d}, !- Zone Air Exhaust Port List
  {8ac4f7fd-9229-4956-8857-6abc4d663bf6}, !- Zone Air Node Name
  {f2e1355d-6ce2-4d9c-8410-2b2a43702cbd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7dcaa239-fd5f-4cff-8831-713acf29935e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffadedf1-6ce3-4580-90ba-7de3efd376b4}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone Air Node, !- Name
  {8ac4f7fd-9229-4956-8857-6abc4d663bf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ac4f7fd-9229-4956-8857-6abc4d663bf6}, !- Handle
  {f0c08c9a-2821-4c40-b65d-3c8b47dafdf2}, !- Source Object
  11,                                     !- Outlet Port
  {ffadedf1-6ce3-4580-90ba-7de3efd376b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9dc44c3-3e94-4ed2-8b5c-636639f1e9ac}, !- Handle
  {f0c08c9a-2821-4c40-b65d-3c8b47dafdf2}, !- HVAC Component
  {375243e8-d1d2-4f23-baf0-71f3c4fd1976}; !- Port 1

OS:PortList,
  {e68521b0-30ac-4d1d-8684-0572fa045e2d}, !- Handle
  {f0c08c9a-2821-4c40-b65d-3c8b47dafdf2}, !- HVAC Component
  {3f785c39-fa08-46c1-b196-1f122f0bd849}; !- Port 1

OS:PortList,
  {f2e1355d-6ce2-4d9c-8410-2b2a43702cbd}, !- Handle
  {f0c08c9a-2821-4c40-b65d-3c8b47dafdf2}; !- HVAC Component

OS:Sizing:Zone,
  {fad9f28a-b971-4898-b079-a92d5103817c}, !- Handle
  {f0c08c9a-2821-4c40-b65d-3c8b47dafdf2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {515b874d-6ed7-4fe5-adfa-118b8a75956d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f0c08c9a-2821-4c40-b65d-3c8b47dafdf2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92bfa004-d84d-4c55-895b-f1a72c848ad8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {0318c66a-6612-4abe-8d26-2c0eb20c3dac}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {6de7f61f-70a1-4a4a-b2a6-dfff84eabebc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54659999999998, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999817, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999817, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a57b8518-cc75-4a7a-a466-fcd18c069692}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {f0549934-1dca-4856-afb8-42747e0def58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999998, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.57199999999998, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c611b694-ca98-4706-83b2-50a217d2698b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {3577756b-e7b8-4513-ac2b-b2ecd60e0489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 1.77635683940025e-14, 1.12821943582408, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  40.4676272407995, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  40.4676272407995, 1.77635683940025e-14, 1.12821943582408; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e904d83-7dc3-4b8f-8864-e48834b52bd7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {df5e391e-db60-4748-a8b5-158d82234ecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54660000000002, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000172, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000172, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27816684-b618-4147-9046-9a9dcc331cfb}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {d185a8ba-8340-47da-b359-4d914138ae49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 1.77635683940025e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 1.77635683940025e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a1a1092-6b4f-474f-883e-3184bb7995a6}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {b4e7859c-fc67-4931-9740-c1ca1c79844f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 49.854866196201, 1.12813288394636, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.854866196201, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.025400000000019, 1.12813288394636; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d9e1061-41df-48e3-bba0-a6b1523bdf8e}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {d5ef927a-e863-40c3-8b39-f4595d951a3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.85249428909039, 4.57199999999998, 1.13261501704334, !- X,Y,Z Vertex 1 {m}
  3.85249428909039, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999879, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999879, 4.57199999999998, 1.13261501704334; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6380a357-e919-40b9-bad9-5c72fa17c6eb}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {019202fa-3bf8-4809-b475-28a410dd6659}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.4676272407995, 4.57199999999998, 1.12821943582408, !- X,Y,Z Vertex 1 {m}
  40.4676272407995, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999998, 1.12821943582408; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b1cdb71-2f89-416e-b47d-5a70e428bdcf}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {67d144cc-0fe2-4674-8bfa-070fac7d0378}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, 1.77635683940025e-14, 1.13136675156062, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.17701848209088, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.17701848209088, 1.77635683940025e-14, 1.13136675156062; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee51b485-643f-40d0-b467-c1f74ac9a785}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {b0d8e992-a48c-4932-ac0b-80f0df30a25b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.20030474218077, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.281526184220233, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.281526184220233, 1.77635683940025e-14, 1.20030474218077; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc3c0f85-959a-45df-b157-a1a79759ea58}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {5b73620b-893b-44f2-8843-b523c2e3ee30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.281526184220233, 4.57199999999998, 1.20030474218077, !- X,Y,Z Vertex 1 {m}
  0.281526184220233, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000032, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000032, 4.57199999999998, 1.20030474218077; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ad37b5a-4131-4a85-99d8-c2c3c56b970a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {664b062b-2194-44e9-8662-e3beaee6d9b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999876, 1.77635683940025e-14, 1.13261501704334, !- X,Y,Z Vertex 1 {m}
  0.0253999999999876, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.85249428909039, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.85249428909039, 1.77635683940025e-14, 1.13261501704334; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15c05eca-0d52-4011-a74b-cff2b892c197}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {be4017d0-62c6-493b-901e-c5f9f73e32a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.17701848209088, 4.57199999999998, 1.13136675156062, !- X,Y,Z Vertex 1 {m}
  5.17701848209088, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57199999999998, 1.13136675156062; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e6bcc5f-e776-453b-8f4c-dedfdf1fb0bb}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {347c71ef-7906-4dd8-98ae-e7b33665464f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 1.77635683940025e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 1.77635683940025e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b2f6e5f-4da0-4b25-9a82-0e0637e44a74}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {f6cef12f-c9d0-4149-ae28-3017281f4cd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000178, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54660000000002, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02fff679-998e-419e-9e67-186f3f081011}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {52a3ffe7-b148-4dea-ad5b-f4be4b7243df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000178, 1.12813288394636, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 49.854866196201, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 49.854866196201, 1.12813288394636; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63212d9f-a4f2-4cfd-b031-90755d16c7cf}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {35a1c85d-4054-4cc3-84ef-3208a4e922de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999998, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999888, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999888, 4.57199999999998, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5f3cd65-4ceb-4b38-9383-31696eb8f74d}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Construction Name
  {ae7afc31-bf6d-492e-b8d6-ca0d8c18921c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999822, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999822, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54659999999998, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {fe40c1fb-a8dd-4f96-80e0-e6d14d682c2a}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1faa0bfe-32b2-4957-af68-816b5a643048}, !- Handle
  Retail Back_Space People,               !- Name
  {fe40c1fb-a8dd-4f96-80e0-e6d14d682c2a}, !- People Definition Name
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92ddfe0d-bf29-4322-94c0-4000abdd9c54}, !- Work Efficiency Schedule Name
  {4c5f3603-6b5e-4d74-b41f-785311b8c35a}, !- Clothing Insulation Schedule Name
  {1a92cf5f-5fd6-4d6a-ad3d-a40f4858c9fa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4c5f3603-6b5e-4d74-b41f-785311b8c35a}, !- Handle
  Clothing Schedule,                      !- Name
  {c76a6778-dff8-4a1f-8591-014a95afc8cc}, !- Schedule Type Limits Name
  {40830625-1b4a-4da3-89a1-dfe57dd5a190}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40830625-1b4a-4da3-89a1-dfe57dd5a190}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c76a6778-dff8-4a1f-8591-014a95afc8cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7fdfab2-77d9-434a-addf-71342b678b65}, !- Handle
  Schedule Rule 1,                        !- Name
  {4c5f3603-6b5e-4d74-b41f-785311b8c35a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b9e44f4-8e93-49d0-b707-9e3bc7b5c963}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b9e44f4-8e93-49d0-b707-9e3bc7b5c963}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c76a6778-dff8-4a1f-8591-014a95afc8cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c76a6778-dff8-4a1f-8591-014a95afc8cc}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {1a92cf5f-5fd6-4d6a-ad3d-a40f4858c9fa}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f0f258a0-7863-4fce-ad77-fc286dcb4847}, !- Schedule Type Limits Name
  {efeba850-777a-456a-b9d4-a394cfcdd39c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efeba850-777a-456a-b9d4-a394cfcdd39c}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f0f258a0-7863-4fce-ad77-fc286dcb4847}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f0f258a0-7863-4fce-ad77-fc286dcb4847}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {92ddfe0d-bf29-4322-94c0-4000abdd9c54}, !- Handle
  Work Efficiency Schedule,               !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  {5199421b-15ab-425b-9cbf-1641d6a8b6ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5199421b-15ab-425b-9cbf-1641d6a8b6ef}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {0443a665-62da-4fdb-9482-1e4135f81231}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {89dda75c-b1ff-47cc-b63f-28de49e6cca3}, !- Handle
  {0443a665-62da-4fdb-9482-1e4135f81231}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3196619d-1eaa-49e6-bb8f-0988948afa99}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {35b63f92-a77b-46f8-8933-770d714e5257}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {3196619d-1eaa-49e6-bb8f-0988948afa99}, !- Electric Equipment Definition Name
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Space or SpaceType Name
  {03d66382-1896-4eeb-a1f1-1b3ef2987f0f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d242d2ee-1f54-47cc-aa47-cb0295345f8c}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {352834a0-9c86-4159-95d2-47c857dd09fd}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f75eb561-f392-464f-85c4-4c4717f23769}, !- Number of People Schedule Name
  {26ec2e2f-5417-4175-bde9-a7a03d5bb058}, !- People Activity Level Schedule Name
  {8e7b4acf-a025-4c9c-bb34-04dab8d38d5e}, !- Lighting Schedule Name
  {a5dd4038-a3b6-4bda-bcbb-288e704a8bb9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e6f604eb-e877-4f68-9d10-b6431dfa01b0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f75eb561-f392-464f-85c4-4c4717f23769}, !- Handle
  Retail Bldg Occ,                        !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  {f7c191d9-911b-4112-b923-33124fede31d}, !- Default Day Schedule Name
  {e5eeeefa-813a-42e5-8792-069e164a939b}, !- Summer Design Day Schedule Name
  {8fab75b0-6fcc-404e-b3e1-2d4a2be4b100}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7c191d9-911b-4112-b923-33124fede31d}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.525,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.575,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.625,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.675,                                  !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  52,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  7,                                      !- Minute 24
  0.725,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  22,                                     !- Minute 25
  0.75,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  37,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  52,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  7,                                      !- Minute 28
  0.775,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  22,                                     !- Minute 29
  0.75,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  37,                                     !- Minute 30
  0.725,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  52,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  12,                                     !- Hour 32
  7,                                      !- Minute 32
  0.65,                                   !- Value Until Time 32
  12,                                     !- Hour 33
  22,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  37,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  52,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  13,                                     !- Hour 36
  22,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  13,                                     !- Hour 37
  37,                                     !- Minute 37
  0.42,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.34,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3,                                    !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.2625,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1875,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.15,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1125,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.075,                                  !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0375,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Rule,
  {95ce9daa-e13d-4cbb-810b-876cdb5dba32}, !- Handle
  Schedule Rule 2,                        !- Name
  {f75eb561-f392-464f-85c4-4c4717f23769}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {934040a6-a76e-4ba8-8d45-9fd14569f7a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {934040a6-a76e-4ba8-8d45-9fd14569f7a4}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.619047619047619,                      !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.638095238095238,                      !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.657142857142857,                      !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.676190476190476,                      !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.695238095238095,                      !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.714285714285715,                      !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.733333333333334,                      !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.752380952380953,                      !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.771428571428572,                      !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.790476190476191,                      !- Value Until Time 27
  10,                                     !- Hour 28
  37,                                     !- Minute 28
  0.8,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.8,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.75,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.65,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  15,                                     !- Minute 37
  0.2,                                    !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.175,                                  !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.15,                                   !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0.125,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  15,                                     !- Minute 42
  0.1,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.075,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  45,                                     !- Minute 44
  0.05,                                   !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.025,                                  !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0;                                      !- Value Until Time 47

OS:Schedule:Rule,
  {cada5c9d-708e-4e89-9174-f32e00de3847}, !- Handle
  Schedule Rule 3,                        !- Name
  {f75eb561-f392-464f-85c4-4c4717f23769}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5322cb48-3d75-4439-98c1-9bb29d722d51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5322cb48-3d75-4439-98c1-9bb29d722d51}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.212121212121212,                      !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.224242424242424,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.236363636363636,                      !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.248484848484848,                      !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.260606060606061,                      !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.272727272727273,                      !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.284848484848485,                      !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.296969696969697,                      !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.309090909090909,                      !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.321212121212121,                      !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.333333333333333,                      !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.345454545454546,                      !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.357575757575758,                      !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.36969696969697,                       !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.381818181818182,                      !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.393939393939394,                      !- Value Until Time 26
  11,                                     !- Hour 27
  37,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.25,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.175,                                  !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.15,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.125,                                  !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.075,                                  !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.05,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.025,                                  !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0;                                      !- Value Until Time 41

OS:Schedule:Day,
  {8fab75b0-6fcc-404e-b3e1-2d4a2be4b100}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5eeeefa-813a-42e5-8792-069e164a939b}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {26ec2e2f-5417-4175-bde9-a7a03d5bb058}, !- Handle
  Retail Activity,                        !- Name
  {106a1d44-83d3-4344-a9d4-a1991910925a}, !- Schedule Type Limits Name
  {24a9d82b-5e5b-43c1-a234-cd9831b749c0}, !- Default Day Schedule Name
  {e8bbe37f-5ac3-4968-952a-e45450279d93}, !- Summer Design Day Schedule Name
  {4f8d7a1b-ca45-4a41-a2f2-9452f25355a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24a9d82b-5e5b-43c1-a234-cd9831b749c0}, !- Handle
  Retail Activity Default,                !- Name
  {106a1d44-83d3-4344-a9d4-a1991910925a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4f8d7a1b-ca45-4a41-a2f2-9452f25355a3}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {106a1d44-83d3-4344-a9d4-a1991910925a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e8bbe37f-5ac3-4968-952a-e45450279d93}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {106a1d44-83d3-4344-a9d4-a1991910925a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {106a1d44-83d3-4344-a9d4-a1991910925a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8e7b4acf-a025-4c9c-bb34-04dab8d38d5e}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  {35097b8e-e6cd-4b18-a746-da7dd7b57635}, !- Default Day Schedule Name
  {cefebcff-f2b4-4947-9c05-ea37a1be14e7}, !- Summer Design Day Schedule Name
  {643383e8-b661-483d-be2c-2352c47cac7a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35097b8e-e6cd-4b18-a746-da7dd7b57635}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:Schedule:Day,
  {cefebcff-f2b4-4947-9c05-ea37a1be14e7}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e0d65ff-21be-4365-a17d-6b1a9f67dd48}, !- Handle
  Schedule Rule 5,                        !- Name
  {8e7b4acf-a025-4c9c-bb34-04dab8d38d5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99c41d6e-7cbf-4ee7-a7f8-4d2a1a46946d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99c41d6e-7cbf-4ee7-a7f8-4d2a1a46946d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00156330130012818,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00312660260025635,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00468990390038451,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00625320520051269,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00781650650064085,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00937980780076902,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0109431091008972,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0125064104010254,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0140697117011535,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0156330130012817,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0171963143014099,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0434491433743569,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.069701972447304,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.095954801520251,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.122207630593198,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.204471921906324,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.286736213219449,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.369000504532575,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4512647958457,                        !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.542652298921948,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.634039801998196,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.725427305074444,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.816814808150692,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.854033389228701,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.89125197030671,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.928470551384719,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.965689132462727,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.966639147509219,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.967589162555711,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.968539177602203,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.969489192648694,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.969517225974483,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.969545259300271,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.96957329262606,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.969601325951848,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.969629359277636,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.969657392603425,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.969685425929213,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.969713459255002,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.96974149258079,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969769525906579,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.969797559232367,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.969825592558155,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.96983960922105,                       !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.969934092969514,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.970028576717979,                      !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.970123060466444,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.970217544214909,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.970232817661181,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.970248091107454,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.970263364553727,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.970278638,                            !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.97022556859304,                       !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.970172499186079,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.970119429779119,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.970066360372159,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.970038000784797,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.970009641197436,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.969981281610075,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.969952922022713,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.969924562435352,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.969896202847991,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.969867843260629,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.969839483673268,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.969811124085907,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.969782764498545,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.969754404911184,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.969726045323822,                      !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.969711865530142,                      !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.969161005642362,                      !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.968610145754582,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.968059285866802,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.967508425979023,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.958892238323006,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.950276050666988,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.941659863010971,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.933043675354954,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.894636481460419,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.856229287565885,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.817822093671351,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.779414899776817,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.726870817503273,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.67432673522973,                       !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.621782652956187,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.569238570682643,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.520663265198396,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.47208795971415,                       !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.423512654229903,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.374937348745656,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.319646696590224,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.264356044434792,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.20906539227936,                       !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.153774740123928,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.128156167058791,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.102537593993654,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0769190209285167;                     !- Value Until Time 97

OS:Schedule:Day,
  {643383e8-b661-483d-be2c-2352c47cac7a}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5dd4038-a3b6-4bda-bcbb-288e704a8bb9}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  {51bdcb9b-43d5-4a2d-acaf-1f8ef0133021}, !- Default Day Schedule Name
  {15a2dfdd-6590-4589-a8cf-343650320ba9}, !- Summer Design Day Schedule Name
  {a0f431d7-01fe-47b6-93bb-59cf47cc6b7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51bdcb9b-43d5-4a2d-acaf-1f8ef0133021}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4314,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.428325,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.42525,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.422175,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4191,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4186,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4181,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4176,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4171,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.417625,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.41815,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.418675,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4192,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.420075,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.42095,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.421825,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4227,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.425075,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.42745,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.429825,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4322,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4372,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4422,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4472,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4522,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.46335,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4745,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.48565,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4968,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.515630769230769,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.534461538461539,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.553292307692308,                      !- Value Until Time 32
  8,                                      !- Hour 33
  3,                                      !- Minute 33
  0.558,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  18,                                     !- Minute 34
  0.651938461538462,                      !- Value Until Time 34
  8,                                      !- Hour 35
  33,                                     !- Minute 35
  0.673076923076923,                      !- Value Until Time 35
  8,                                      !- Hour 36
  48,                                     !- Minute 36
  0.694215384615385,                      !- Value Until Time 36
  8,                                      !- Hour 37
  52,                                     !- Minute 37
  0.6995,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  7,                                      !- Minute 38
  0.712125,                               !- Value Until Time 38
  9,                                      !- Hour 39
  22,                                     !- Minute 39
  0.72475,                                !- Value Until Time 39
  9,                                      !- Hour 40
  37,                                     !- Minute 40
  0.737375,                               !- Value Until Time 40
  9,                                      !- Hour 41
  52,                                     !- Minute 41
  0.75,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  7,                                      !- Minute 42
  0.75605,                                !- Value Until Time 42
  10,                                     !- Hour 43
  22,                                     !- Minute 43
  0.7621,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  37,                                     !- Minute 44
  0.76815,                                !- Value Until Time 44
  10,                                     !- Hour 45
  52,                                     !- Minute 45
  0.7742,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.776275,                               !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.77835,                                !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.780425,                               !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.7825,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.784007692307692,                      !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.785515384615385,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.787023076923077,                      !- Value Until Time 52
  12,                                     !- Hour 53
  41,                                     !- Minute 53
  0.7874,                                 !- Value Until Time 53
  12,                                     !- Hour 54
  56,                                     !- Minute 54
  0.7881,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  11,                                     !- Minute 55
  0.7829,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  26,                                     !- Minute 56
  0.7777,                                 !- Value Until Time 56
  13,                                     !- Hour 57
  30,                                     !- Minute 57
  0.7764,                                 !- Value Until Time 57
  13,                                     !- Hour 58
  45,                                     !- Minute 58
  0.768975,                               !- Value Until Time 58
  14,                                     !- Hour 59
  0,                                      !- Minute 59
  0.76155,                                !- Value Until Time 59
  14,                                     !- Hour 60
  15,                                     !- Minute 60
  0.754125,                               !- Value Until Time 60
  14,                                     !- Hour 61
  30,                                     !- Minute 61
  0.7467,                                 !- Value Until Time 61
  14,                                     !- Hour 62
  45,                                     !- Minute 62
  0.735225,                               !- Value Until Time 62
  15,                                     !- Hour 63
  0,                                      !- Minute 63
  0.72375,                                !- Value Until Time 63
  15,                                     !- Hour 64
  15,                                     !- Minute 64
  0.712275,                               !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.7008,                                 !- Value Until Time 65
  15,                                     !- Hour 66
  45,                                     !- Minute 66
  0.686175,                               !- Value Until Time 66
  16,                                     !- Hour 67
  0,                                      !- Minute 67
  0.67155,                                !- Value Until Time 67
  16,                                     !- Hour 68
  15,                                     !- Minute 68
  0.656925,                               !- Value Until Time 68
  16,                                     !- Hour 69
  30,                                     !- Minute 69
  0.6423,                                 !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.62796,                                !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.61362,                                !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.59928,                                !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.58494,                                !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.571605,                               !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.55827,                                !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.544935,                               !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.5316,                                 !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.5181,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.5046,                                 !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.4911,                                 !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.4776,                                 !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.470225,                               !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.46285,                                !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.455475,                               !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.4481,                                 !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.446986666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.445873333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.44476,                                !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.443646666666667,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.442533333333333,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.44142,                                !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.440306666666667,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.439193333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.43808,                                !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.436966666666667,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.435853333333333,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.43474,                                !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.433626666666667,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.432513333333333;                      !- Value Until Time 99

OS:Schedule:Day,
  {15a2dfdd-6590-4589-a8cf-343650320ba9}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36342dcd-9692-4761-868e-a89fea92f2d0}, !- Handle
  Schedule Rule 7,                        !- Name
  {a5dd4038-a3b6-4bda-bcbb-288e704a8bb9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2c52b1e-a0f5-4ff3-93f2-2c7752d5be14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2c52b1e-a0f5-4ff3-93f2-2c7752d5be14}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.164574530358598,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.137827404237979,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.13377896801141,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.129730531784841,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.125682095558272,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121633659331703,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.114222962510187,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.106812265688671,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0994015688671556,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0919908720456398,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0845115576609616,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0770322432762836,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0695529288916054,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0620736145069274,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0568586797066014,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0516437449062753,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0464288101059495,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0412138753056234,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0397729064792176,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0383319376528117,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0368909688264058,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.03545,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0404590821108393,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0454681642216788,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0504772463325183,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0554863284433577,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0628970252648737,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0703077220863895,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0777184189079053,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0851291157294213,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0941866340668296,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.103244152404238,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.112301670741646,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.121359189079055,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.133230027506112,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.14510086593317,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.156971704360228,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.168842542787286,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.175841534229829,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.182840525672372,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.189839517114914,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.196838508557457,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.204249205378973,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.211659902200489,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.219070599022005,                      !- Value Until Time 45
  11,                                     !- Hour 46
