  30,                                     !- Minute 46
  0.226481295843521,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.240342043602282,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.254202791361043,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.268063539119804,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.281924286878566,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.300656881621842,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.319389476365118,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.338122071108395,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.356854665851671,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.380116019763651,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.403377373675632,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.426638727587612,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.449900081499593,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.47810189995925,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.506303718418908,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.534505536878566,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.562707355338223,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.584116035044825,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.605524714751426,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.626933394458028,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.648342074164629,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.660899088223309,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.673456102281988,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.686013116340669,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.698570130399348,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.701177597799511,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.703785065199674,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706392532599837,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.702687184189079,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.696374368378158,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.690061552567237,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.683748736756316,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.668103932355338,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.65245912795436,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.636814323553382,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.621169519152404,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.596878901792991,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.572588284433578,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.548297667074165,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.524007049714751,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.492099882844336,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46019271597392,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.428285549103504,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.396378382233089,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.358487763854931,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.320597145476773,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.282706527098614,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.244815908720456,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.218068782599837,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.191321656479218;                      !- Value Until Time 96

OS:Schedule:Day,
  {a0f431d7-01fe-47b6-93bb-59cf47cc6b7c}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6f604eb-e877-4f68-9d10-b6431dfa01b0}, !- Handle
  Retail Infil Half On,                   !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  {d5254364-9db3-4252-9b9a-85b10635888b}, !- Default Day Schedule Name
  {d0540292-e285-4069-ab80-8b9f7496d9c8}, !- Summer Design Day Schedule Name
  {137ab0fa-988a-40d0-b1c7-e59a569ce67c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5254364-9db3-4252-9b9a-85b10635888b}, !- Handle
  Retail Infil Half On Default,           !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d0540292-e285-4069-ab80-8b9f7496d9c8}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {56b6e433-49fa-4ee4-8709-85a83e61646d}, !- Handle
  Schedule Rule 8,                        !- Name
  {e6f604eb-e877-4f68-9d10-b6431dfa01b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27070875-591f-4180-988b-22a4176e8ad4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27070875-591f-4180-988b-22a4176e8ad4}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aa3718c5-7b8c-4eda-851f-3a4e194e973d}, !- Handle
  Schedule Rule 9,                        !- Name
  {e6f604eb-e877-4f68-9d10-b6431dfa01b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f96e246-9817-482c-a3db-a7523b876dcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f96e246-9817-482c-a3db-a7523b876dcb}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {137ab0fa-988a-40d0-b1c7-e59a569ce67c}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {672a32da-f07c-44c4-ae31-c245ff9021db}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e3d495a6-21ec-45a0-a60d-ba363b64bc85}, !- Handle
  Retail Entry People,                    !- Name
  {672a32da-f07c-44c4-ae31-c245ff9021db}, !- People Definition Name
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92ddfe0d-bf29-4322-94c0-4000abdd9c54}, !- Work Efficiency Schedule Name
  {4c5f3603-6b5e-4d74-b41f-785311b8c35a}, !- Clothing Insulation Schedule Name
  {1a92cf5f-5fd6-4d6a-ad3d-a40f4858c9fa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d2ebc859-5c27-4433-908b-8aaefe6ca1d1}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {88ef0608-decc-46bf-9c42-7e1a82a50c87}, !- Handle
  {d2ebc859-5c27-4433-908b-8aaefe6ca1d1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {91b47d40-0427-4e3f-9bf5-baee3ec46bd9}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {01b81a28-ee43-431e-bb39-9c3047c8e5ef}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {91b47d40-0427-4e3f-9bf5-baee3ec46bd9}, !- Electric Equipment Definition Name
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Space or SpaceType Name
  {03d66382-1896-4eeb-a1f1-1b3ef2987f0f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {92b5c633-6307-4270-acb9-aa93d4572451}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ca7b4590-b82c-4809-a19c-cdbed6b6069a}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f75eb561-f392-464f-85c4-4c4717f23769}, !- Number of People Schedule Name
  {26ec2e2f-5417-4175-bde9-a7a03d5bb058}, !- People Activity Level Schedule Name
  {8e7b4acf-a025-4c9c-bb34-04dab8d38d5e}, !- Lighting Schedule Name
  {a5dd4038-a3b6-4bda-bcbb-288e704a8bb9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e6f604eb-e877-4f68-9d10-b6431dfa01b0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4e604beb-f4fc-47f8-af7c-15a5abe5da8c}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2f1d4f8a-2788-4b70-9762-57d588e41664}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {4e604beb-f4fc-47f8-af7c-15a5abe5da8c}, !- People Definition Name
  {a65497a1-64b6-42fd-84de-67db7d00ca63}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92ddfe0d-bf29-4322-94c0-4000abdd9c54}, !- Work Efficiency Schedule Name
  {4c5f3603-6b5e-4d74-b41f-785311b8c35a}, !- Clothing Insulation Schedule Name
  {1a92cf5f-5fd6-4d6a-ad3d-a40f4858c9fa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4fc1cb02-2221-46a8-8a99-e2463a11c55b}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1c4f6e7b-d8e7-48d7-a158-90d36c698188}, !- Handle
  {4fc1cb02-2221-46a8-8a99-e2463a11c55b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bec53f8b-3e91-4490-a4c2-a6a18e03b157}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d2aea4a1-6688-4b69-94f5-b9bac10178ca}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {bec53f8b-3e91-4490-a4c2-a6a18e03b157}, !- Electric Equipment Definition Name
  {a65497a1-64b6-42fd-84de-67db7d00ca63}, !- Space or SpaceType Name
  {03d66382-1896-4eeb-a1f1-1b3ef2987f0f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c7673182-6418-4800-9ed7-123958e32873}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6294e975-ebff-41ce-96df-c040212be141}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f75eb561-f392-464f-85c4-4c4717f23769}, !- Number of People Schedule Name
  {26ec2e2f-5417-4175-bde9-a7a03d5bb058}, !- People Activity Level Schedule Name
  {8e7b4acf-a025-4c9c-bb34-04dab8d38d5e}, !- Lighting Schedule Name
  {a5dd4038-a3b6-4bda-bcbb-288e704a8bb9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e6f604eb-e877-4f68-9d10-b6431dfa01b0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0dcdcdce-af8e-4d6e-8b41-2338adc1d5ac}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d90f0d56-f204-4d3a-9836-349d9b42f180}, !- Handle
  Retail Retail People,                   !- Name
  {0dcdcdce-af8e-4d6e-8b41-2338adc1d5ac}, !- People Definition Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92ddfe0d-bf29-4322-94c0-4000abdd9c54}, !- Work Efficiency Schedule Name
  {4c5f3603-6b5e-4d74-b41f-785311b8c35a}, !- Clothing Insulation Schedule Name
  {1a92cf5f-5fd6-4d6a-ad3d-a40f4858c9fa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {13f3417b-d8b9-4fcc-8273-6903d02e3b70}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6c36a9f1-a5e7-4141-a90f-2e135ffcb044}, !- Handle
  {13f3417b-d8b9-4fcc-8273-6903d02e3b70}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0b4f0edf-679d-4e49-89ca-5dad1b75d85d}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c3d1427f-c712-4da5-8bb5-a833de6dec65}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {0b4f0edf-679d-4e49-89ca-5dad1b75d85d}, !- Electric Equipment Definition Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space or SpaceType Name
  {03d66382-1896-4eeb-a1f1-1b3ef2987f0f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1080c5df-f6fd-4e65-bed6-fbdffc5dfdc5}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {876dd5a3-3ecc-463a-8e1f-4266b3ee164f}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f75eb561-f392-464f-85c4-4c4717f23769}, !- Number of People Schedule Name
  {26ec2e2f-5417-4175-bde9-a7a03d5bb058}, !- People Activity Level Schedule Name
  {8e7b4acf-a025-4c9c-bb34-04dab8d38d5e}, !- Lighting Schedule Name
  {a5dd4038-a3b6-4bda-bcbb-288e704a8bb9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e6f604eb-e877-4f68-9d10-b6431dfa01b0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {4a75fda5-3b13-46b9-9464-89a3f11b58db}, !- Handle
  Foundation F 126 Perim 4988 Area 22805, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  228.052577049031,                       !- Area {m2}
  49.880266196201;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ed45a6c0-fa25-41b9-859c-1f86e5ccdc48}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {15417648-5b54-4099-b272-53832a8cb3f1}, !- Handle
  Foundation F 126 Perim 52 Area 2379,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.7854573001196,                       !- Area {m2}
  5.2024184820909;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b5411f9-822e-42ed-8ab3-219caeca6115}, !- Handle
  Foundation F 126 Perim 4049 Area 18513, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  185.134120544935,                       !- Area {m2}
  40.4930272407995;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dbb7a022-7348-4f42-bbaa-40d6364d9767}, !- Handle
  Foundation F 126 Perim 0 Area 20198,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2019.8029778611,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fe3e923e-05e2-4b82-9846-5bf42e5acdc3}, !- Handle
  Foundation F 126 Perim 031 Area 14,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.40326651425476,                       !- Area {m2}
  0.306926184220201;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fdafc828-dcd4-40e0-bc4a-658840bd3236}, !- Handle
  Foundation F 126 Perim 388 Area 1773,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.7297326897213,                       !- Area {m2}
  3.8778942890904;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {33c4018f-f306-482e-99f5-cd280734ef0a}, !- Handle
  Foundation F 126 Perim 0 Area 19343,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  193.430399420557,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1c4749b3-8221-404a-9e5d-57cd8ce4512e}, !- Handle
  Foundation F 126 Perim 0 Area 2595,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  259.49801875073,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e621e56e-5120-4f5c-8c18-88f5fadd7a9e}, !- Handle
  Foundation F 126 Perim 0 Area 1531,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.3095597714878,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {e9e720e3-98e8-4663-973d-9d2a2a411289}, !- Handle
  ComStock DOE Ref 1980-2004 - Retail - ASHRAE 169-2013-6A, !- Name
  {3ca39aac-7af1-46cf-bc11-b3baa0c71201}, !- Default Exterior Surface Constructions Name
  {085d6cef-3b96-42c0-8c15-7f370935112b}, !- Default Interior Surface Constructions Name
  {3c8b7c92-1772-4833-9568-86b31865db85}, !- Default Ground Contact Surface Constructions Name
  {b26b8d06-d0ac-4609-ae50-905d19c00ea9}, !- Default Exterior SubSurface Constructions Name
  {16f39582-3eef-4557-b0d1-94bf16105779}, !- Default Interior SubSurface Constructions Name
  {9aa9db29-aa7c-4762-b8dd-b982b01eb0b0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3ca39aac-7af1-46cf-bc11-b3baa0c71201}, !- Handle
  Default Surface Constructions 1,        !- Name
  {29d00622-c390-44fc-9a89-690a7618cce6}, !- Floor Construction Name
  {de95afc4-7bcf-45f0-ab14-8da0b1baf257}, !- Wall Construction Name
  {3ed7837d-a81d-4563-8041-14a2806772cb}; !- Roof Ceiling Construction Name

OS:Construction,
  {29d00622-c390-44fc-9a89-690a7618cce6}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {a9da2f84-7162-4028-9017-afd8e074f1c9}, !- Layer 1
  {d57659d3-06e0-45e3-a9ca-8f889b314476}, !- Layer 2
  {1beac402-6455-4930-9d3d-ff7392613aab}; !- Layer 3

OS:Material:NoMass,
  {a9da2f84-7162-4028-9017-afd8e074f1c9}, !- Handle
  Typical Insulation R-11.7,              !- Name
  Smooth,                                 !- Roughness
  2.05978901666765,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d57659d3-06e0-45e3-a9ca-8f889b314476}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1beac402-6455-4930-9d3d-ff7392613aab}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {864b4b81-1de4-40e4-bf22-de5fb70f7719}, !- Handle
  {29d00622-c390-44fc-9a89-690a7618cce6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3ed7837d-a81d-4563-8041-14a2806772cb}, !- Handle
  Typical IEAD Roof R-22.22,              !- Name
  ,                                       !- Surface Rendering Name
  {01274824-01a4-4c7c-9555-04b3ee3fe4ce}, !- Layer 1
  {a66711fb-bc0f-4e4d-b363-3626bcd41df2}, !- Layer 2
  {3800baa0-2ec5-4fa9-8d89-8e235a6d622d}; !- Layer 3

OS:Material,
  {01274824-01a4-4c7c-9555-04b3ee3fe4ce}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a66711fb-bc0f-4e4d-b363-3626bcd41df2}, !- Handle
  Typical Insulation R-21.1,              !- Name
  Smooth,                                 !- Roughness
  3.71680102626785,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3800baa0-2ec5-4fa9-8d89-8e235a6d622d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8d78ce61-b206-407e-9753-a59f4429b951}, !- Handle
  {3ed7837d-a81d-4563-8041-14a2806772cb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {085d6cef-3b96-42c0-8c15-7f370935112b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {eb6a2d0e-898a-431d-a366-6da5229cf751}, !- Floor Construction Name
  {4b96b749-ae7b-4f32-b2c1-1415a31b4de6}, !- Wall Construction Name
  {f63db06b-f02a-4e8d-bcf1-e0b82aa60746}; !- Roof Ceiling Construction Name

OS:Construction,
  {eb6a2d0e-898a-431d-a366-6da5229cf751}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {466caef7-3250-4352-851d-a5a3fdebc22c}, !- Layer 1
  {c15d562b-bad6-43bf-8d61-b82e7e550de7}; !- Layer 2

OS:Material,
  {466caef7-3250-4352-851d-a5a3fdebc22c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c15d562b-bad6-43bf-8d61-b82e7e550de7}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b12ed043-a3a3-402b-93b9-04be0a13f8ac}, !- Handle
  {eb6a2d0e-898a-431d-a366-6da5229cf751}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4b96b749-ae7b-4f32-b2c1-1415a31b4de6}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d7d8de55-e2a2-4e77-a77e-4f8b081e7726}, !- Layer 1
  {d7d8de55-e2a2-4e77-a77e-4f8b081e7726}; !- Layer 2

OS:Material,
  {d7d8de55-e2a2-4e77-a77e-4f8b081e7726}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3a6de32f-4d04-44d4-961b-0c6a36aa4f11}, !- Handle
  {4b96b749-ae7b-4f32-b2c1-1415a31b4de6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f63db06b-f02a-4e8d-bcf1-e0b82aa60746}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {c15d562b-bad6-43bf-8d61-b82e7e550de7}, !- Layer 1
  {466caef7-3250-4352-851d-a5a3fdebc22c}; !- Layer 2

OS:StandardsInformation:Construction,
  {1e76cf8e-66ac-445e-b0ab-5a415222ff8a}, !- Handle
  {f63db06b-f02a-4e8d-bcf1-e0b82aa60746}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3c8b7c92-1772-4833-9568-86b31865db85}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2df4e45a-5d5b-413b-bb2d-200a6f583559}, !- Floor Construction Name
  {49bec0a9-e6e1-4d9c-8d30-b26bb6261366}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2df4e45a-5d5b-413b-bb2d-200a6f583559}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {faac81d9-a356-4d9b-8fc7-54e853f4b3d1}, !- Layer 1
  {1beac402-6455-4930-9d3d-ff7392613aab}; !- Layer 2

OS:Material:NoMass,
  {a92a3ae6-929a-4ba4-a8b0-5ecbbfeb2c56}, !- Handle
  Typical Insulation R-10.5,              !- Name
  Smooth,                                 !- Roughness
  1.84881168145575,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {faac81d9-a356-4d9b-8fc7-54e853f4b3d1}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {094c2b07-ae61-474e-a957-2a1f502e5be6}, !- Handle
  {2df4e45a-5d5b-413b-bb2d-200a6f583559}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {49bec0a9-e6e1-4d9c-8d30-b26bb6261366}, !- Handle
  Typical Insulated Basement Mass Wall R-12.05, !- Name
  ,                                       !- Surface Rendering Name
  {a92a3ae6-929a-4ba4-a8b0-5ecbbfeb2c56}, !- Layer 1
  {890953dd-f7ec-4684-9647-a122bda9a26e}; !- Layer 2

OS:Material,
  {890953dd-f7ec-4684-9647-a122bda9a26e}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1b72e2aa-3ebc-498b-aabc-e1fe67862f99}, !- Handle
  {49bec0a9-e6e1-4d9c-8d30-b26bb6261366}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b26b8d06-d0ac-4609-ae50-905d19c00ea9}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {51ce8a17-0d78-4b50-88da-d4c6229a8a90}, !- Fixed Window Construction Name
  {f99ac211-75d1-4ad2-8864-be5a06fe005a}, !- Operable Window Construction Name
  {55114a2b-0377-4277-a6bf-e847b39bb0ef}, !- Door Construction Name
  {d7216ebb-95af-4213-b16f-1346eec1da73}, !- Glass Door Construction Name
  {2bdf1af9-e673-4e2d-b54d-945452d536bd}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {463d5ca6-b6ea-4e6b-8beb-7701a10be39a}, !- Tubular Daylight Dome Construction Name
  {463d5ca6-b6ea-4e6b-8beb-7701a10be39a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {51ce8a17-0d78-4b50-88da-d4c6229a8a90}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing Window U-0.52 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {1f508a4f-6745-4eca-88fb-5f9f9276fe85}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1f508a4f-6745-4eca-88fb-5f9f9276fe85}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing U-0.52 SHGC 0.39, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d9616c7b-6636-49b2-afec-48710d21b48e}, !- Handle
  {51ce8a17-0d78-4b50-88da-d4c6229a8a90}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {f99ac211-75d1-4ad2-8864-be5a06fe005a}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing Window U-0.52 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {4dcf3392-0e24-4479-94d2-97512c6bc7f9}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4dcf3392-0e24-4479-94d2-97512c6bc7f9}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing U-0.52 SHGC 0.39 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89004f6b-bc69-4405-b72c-e23585cc1f22}, !- Handle
  {f99ac211-75d1-4ad2-8864-be5a06fe005a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {55114a2b-0377-4277-a6bf-e847b39bb0ef}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {5623ffe1-d22e-43c3-8f7c-5cad379ca227}, !- Layer 1
  {cfec671b-7461-4e5d-9fec-0f568dd92138}; !- Layer 2

OS:Material,
  {5623ffe1-d22e-43c3-8f7c-5cad379ca227}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cfec671b-7461-4e5d-9fec-0f568dd92138}, !- Handle
  Typical Insulation R-13.21,             !- Name
  Smooth,                                 !- Roughness
  2.3256660073585,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4cd969dc-4e97-4046-9b39-b79d806c6609}, !- Handle
  {55114a2b-0377-4277-a6bf-e847b39bb0ef}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d7216ebb-95af-4213-b16f-1346eec1da73}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {55739162-fb2f-4260-b411-384c24ea85bf}; !- Layer 1

OS:WindowMaterial:Glazing,
  {55739162-fb2f-4260-b411-384c24ea85bf}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {8b9c8940-8137-4dd0-8ca8-f711afd4c48d}, !- Handle
  {d7216ebb-95af-4213-b16f-1346eec1da73}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2bdf1af9-e673-4e2d-b54d-945452d536bd}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {cfec671b-7461-4e5d-9fec-0f568dd92138}; !- Layer 1

OS:StandardsInformation:Construction,
  {6752b162-8166-49f7-8954-935f3e0900dd}, !- Handle
  {2bdf1af9-e673-4e2d-b54d-945452d536bd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {463d5ca6-b6ea-4e6b-8beb-7701a10be39a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1e06587d-cce5-483d-a95c-30c3aafb7d04}; !- Layer 1

OS:WindowMaterial:Glazing,
  {1e06587d-cce5-483d-a95c-30c3aafb7d04}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {848e28fd-c75b-42aa-92cc-445cfbc14c0b}, !- Handle
  {463d5ca6-b6ea-4e6b-8beb-7701a10be39a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {16f39582-3eef-4557-b0d1-94bf16105779}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {463d5ca6-b6ea-4e6b-8beb-7701a10be39a}, !- Fixed Window Construction Name
  {463d5ca6-b6ea-4e6b-8beb-7701a10be39a}, !- Operable Window Construction Name
  {15d8716d-0f13-4b8b-96d9-ad7ce770b517}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {15d8716d-0f13-4b8b-96d9-ad7ce770b517}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ce6fb027-712c-4e4c-8fd5-c0ba28c34bce}; !- Layer 1

OS:Material,
  {ce6fb027-712c-4e4c-8fd5-c0ba28c34bce}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {622944c0-8112-4808-a798-c9303f0fe5e0}, !- Handle
  {15d8716d-0f13-4b8b-96d9-ad7ce770b517}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9aa9db29-aa7c-4762-b8dd-b982b01eb0b0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {ce6fb027-712c-4e4c-8fd5-c0ba28c34bce}; !- Layer 1

OS:StandardsInformation:Construction,
  {69c99fa9-320f-40f9-8fd6-2ceb17084989}, !- Handle
  {9aa9db29-aa7c-4762-b8dd-b982b01eb0b0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {de95afc4-7bcf-45f0-ab14-8da0b1baf257}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.38, !- Name
  ,                                       !- Surface Rendering Name
  {3a5baa69-e846-45f2-99e7-5af1a3e1899e}, !- Layer 1
  {084c2952-5f86-4acb-bf6e-0d9770aa314a}, !- Layer 2
  {cfec671b-7461-4e5d-9fec-0f568dd92138}, !- Layer 3
  {084c2952-5f86-4acb-bf6e-0d9770aa314a}; !- Layer 4

OS:Material,
  {3a5baa69-e846-45f2-99e7-5af1a3e1899e}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {084c2952-5f86-4acb-bf6e-0d9770aa314a}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af369e23-9ded-468e-ab61-a87a87a16af7}, !- Handle
  {de95afc4-7bcf-45f0-ab14-8da0b1baf257}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {47213753-2724-4331-add8-bd4322c56648}, !- Handle
  Always On Discrete,                     !- Name
  {c93553c5-543d-456b-b862-c90301f33364}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c93553c5-543d-456b-b862-c90301f33364}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {072a9601-fe5a-44fb-aaa1-10286c4ef22c}, !- Handle
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {8f204115-27ed-4d3b-bc07-af47a1b3cb91}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {8b4e272b-1f35-4078-9302-2e3e42b7b9ce}, !- Handle
  Parking Areas and Drives,               !- Name
  {8f204115-27ed-4d3b-bc07-af47a1b3cb91}, !- Exterior Lights Definition Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  53158.9079453972,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9ebefdfc-317f-4dc5-a367-9c78ecb9b882}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {c07c5825-e152-4aaa-bc90-a24ffbabf91d}, !- Handle
  Building Facades,                       !- Name
  {9ebefdfc-317f-4dc5-a367-9c78ecb9b882}, !- Exterior Lights Definition Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15491.9333848297,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e19b8326-4566-4278-a381-34c02a0a85ac}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {687ca9cb-c06d-4ec8-a3c7-c030968ea7a8}, !- Handle
  Main Entries,                           !- Name
  {e19b8326-4566-4278-a381-34c02a0a85ac}, !- Exterior Lights Definition Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8485112b-ec8b-4221-8fc6-19fc01c2f9b8}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1c335fdc-6348-4919-8154-4f05d092268f}, !- Handle
  Other Doors,                            !- Name
  {8485112b-ec8b-4221-8fc6-19fc01c2f9b8}, !- Exterior Lights Definition Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  43.9499999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {424fc899-18b8-4c02-99b7-b1ce69cb0e68}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Handle
  Retail HtgSetp,                         !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  {6c31b1c6-7e9b-4d60-89a9-47a2eb743b0f}, !- Default Day Schedule Name
  {24c69b91-f9b6-4c12-8a56-20bc05120a17}, !- Summer Design Day Schedule Name
  {a428b90c-f0e2-4be3-8f10-36866bfa9853}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c31b1c6-7e9b-4d60-89a9-47a2eb743b0f}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c75997d8-6a9b-4dbe-99cc-21e348e9b0fd}, !- Handle
  Schedule Rule 10,                       !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6d78096-c26f-4124-b2d0-b81ed65a54fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6d78096-c26f-4124-b2d0-b81ed65a54fb}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0d13a7cd-5a00-4cb1-aed2-d0327e815252}, !- Handle
  Schedule Rule 11,                       !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c60719d-cf44-4b62-9b8e-cb2294eef20f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c60719d-cf44-4b62-9b8e-cb2294eef20f}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}, !- Handle
  Retail ClgSetp,                         !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  {1e01d1f8-c5fe-4320-8199-5e38ae3a196c}, !- Default Day Schedule Name
  {de00d8c4-0fb3-436f-b10b-8b152def340a}, !- Summer Design Day Schedule Name
  {fb2cc381-fbd9-4ed7-aec6-21e1bbbc332b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e01d1f8-c5fe-4320-8199-5e38ae3a196c}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f6c14db0-6888-4b8c-9da2-5526bebca2ee}, !- Handle
  Schedule Rule 12,                       !- Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27c25f03-e4ee-4fda-916b-1cc1eda25f6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27c25f03-e4ee-4fda-916b-1cc1eda25f6d}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {06a26ca5-7027-4bdb-81e7-cf95ddb9534f}, !- Handle
  Schedule Rule 13,                       !- Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7da19b19-945a-4fd6-81b8-a9da571afafa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7da19b19-945a-4fd6-81b8-a9da571afafa}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {21096d3b-90c4-4c97-a2a3-bb2493a23d1a}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3168557f-6675-449f-a02d-3d9aa9217233}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1df58b7b-14dc-49e1-8f9c-69f20ae7a667}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74c7cb70-20a4-47be-b9a6-8b35ce5247c9}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7dcaa239-fd5f-4cff-8831-713acf29935e}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d17f2f70-f474-455e-82a1-0d3d5996992d}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {eb7a9dda-f91b-4068-82a4-173d2de091ec}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {eb7a9dda-f91b-4068-82a4-173d2de091ec}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  {53663027-d88a-4b27-9c60-9ccdd253b962}, !- Default Day Schedule Name
  {e664731f-6aa5-434a-91e2-abb1b349ced4}, !- Summer Design Day Schedule Name
  {7f82769a-c8b2-4dbe-927c-e9a3433b0b7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53663027-d88a-4b27-9c60-9ccdd253b962}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7f82769a-c8b2-4dbe-927c-e9a3433b0b7c}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e664731f-6aa5-434a-91e2-abb1b349ced4}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {358b02e3-2321-4a97-949c-f0ee8e64089e}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {eb7a9dda-f91b-4068-82a4-173d2de091ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa151f3a-75cb-4803-b7f1-2321cfc2d4bc}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {eb7a9dda-f91b-4068-82a4-173d2de091ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a34393c-1d0e-4739-945b-0e44d8c8c5cb}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44344617-1511-4366-8c13-6297c161b9df}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69defd71-e010-49f3-9f98-cb1867ed43da}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0342061e-c474-4bd9-8868-c6d583cc95c1}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93e9f0aa-4e8c-4a36-9705-465a88f89ad4}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9308d63c-d8f0-44d5-a516-b58bb64ecff0}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {deebf821-d0fe-471f-9f3b-e93a6ee393c0}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {570b1f58-47bb-4481-8fac-523916cb6e27}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdd4c5a4-96de-496f-a60e-fdb4f7e756c4}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Heating Setpoint Temperature Schedule Name
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:OnOff,
  {ce5bb5eb-22e2-4c27-912d-0c5b88ebbde4}, !- Handle
  Zone Retail Back_Space A  - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.114215218247796,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3900289-8d01-4220-a9ef-abc8c244d316}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff8cfd0f-6a16-457a-832b-6d6262ed80f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3900289-8d01-4220-a9ef-abc8c244d316}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff8cfd0f-6a16-457a-832b-6d6262ed80f5}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {8ee51f6f-97e4-4a9a-a6c3-efdf99986c8d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PTAC Gas Htg Coil 7kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2136.76951073397,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1ca0fb08-8ca0-42df-9093-987bb5a2247d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  2059.37101719554,                       !- Rated Total Cooling Capacity {W}
  0.800536953007475,                      !- Rated Sensible Heat Ratio
  3.00581446524841,                       !- Rated COP {W/W}
  0.114215218247796,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9042ec20-d275-4d9a-b10d-cd162e00a481}, !- Handle
  Zone Retail Back_Space A  - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {88ca0bc7-b527-4457-a51e-0327d81619e0}, !- Air Inlet Node Name
  {88ee81b4-e93d-4d5b-bfbd-df3db1d584e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.114215218247796,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.114215218247796,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.114215218247796,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0181245184626911,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0181245184626911,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0181245184626911,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ce5bb5eb-22e2-4c27-912d-0c5b88ebbde4}, !- Supply Air Fan Name
  {8ee51f6f-97e4-4a9a-a6c3-efdf99986c8d}, !- Heating Coil Name
  {1ca0fb08-8ca0-42df-9093-987bb5a2247d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}, !- Handle
  Always Off Discrete,                    !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {4b12e2d4-2f53-4621-9d0e-d5cee5c1a27d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PTAC Inlet Air Node, !- Name
  {ae58ee2e-9ee9-4c4c-9b72-5d4586d0f216}, !- Inlet Port
  {88ca0bc7-b527-4457-a51e-0327d81619e0}; !- Outlet Port

OS:Connection,
  {ae58ee2e-9ee9-4c4c-9b72-5d4586d0f216}, !- Handle
  {7be7f967-a3b1-433e-8d24-acbf551e042b}, !- Source Object
  2,                                      !- Outlet Port
  {4b12e2d4-2f53-4621-9d0e-d5cee5c1a27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ca0bc7-b527-4457-a51e-0327d81619e0}, !- Handle
  {4b12e2d4-2f53-4621-9d0e-d5cee5c1a27d}, !- Source Object
  3,                                      !- Outlet Port
  {9042ec20-d275-4d9a-b10d-cd162e00a481}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b646aa47-f253-4760-8ed8-97c9ccc15fb6}, !- Handle
  Zone Retail Back_Space A  - Story Ground PTAC Outlet Air Node, !- Name
  {88ee81b4-e93d-4d5b-bfbd-df3db1d584e5}, !- Inlet Port
  {5f761732-f19b-47ef-ac5a-8b3c7fc03e10}; !- Outlet Port

OS:Connection,
  {5f761732-f19b-47ef-ac5a-8b3c7fc03e10}, !- Handle
  {b646aa47-f253-4760-8ed8-97c9ccc15fb6}, !- Source Object
  3,                                      !- Outlet Port
  {4394812c-acc2-47bc-a5e2-9c8690e9cea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ee81b4-e93d-4d5b-bfbd-df3db1d584e5}, !- Handle
  {9042ec20-d275-4d9a-b10d-cd162e00a481}, !- Source Object
  4,                                      !- Outlet Port
  {b646aa47-f253-4760-8ed8-97c9ccc15fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d05bd77e-3042-4558-bc7a-7b79f7dc3c46}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.106505118207498,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ae9dcc8-2027-4921-88e9-ebd09c853464}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa0eb078-2c1c-42a7-88be-d4e2269a7cbb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2ae9dcc8-2027-4921-88e9-ebd09c853464}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa0eb078-2c1c-42a7-88be-d4e2269a7cbb}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {5fbe0e79-544b-44a2-a96c-396feca66c4a}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PTAC Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2668.51353757506,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ea1bca53-3d10-446c-a552-d41281abedcd}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PTAC 1spd DX AC Clg Coil 8kBtu/hr 8.7EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  1910.91543861038,                       !- Rated Total Cooling Capacity {W}
  0.800203994229172,                      !- Rated Sensible Heat Ratio
  3.04395864734374,                       !- Rated COP {W/W}
  0.106505118207498,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e1ec5b4f-ff6f-4ad8-aa2d-c71cca70ff6d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {3d7d579b-aefc-410a-b254-7765b6bb83d1}, !- Air Inlet Node Name
  {cadc3887-04a6-400e-91fb-69053d7ee8f8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.106505118207498,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.106505118207498,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.106505118207498,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.015928226208,                         !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d05bd77e-3042-4558-bc7a-7b79f7dc3c46}, !- Supply Air Fan Name
  {5fbe0e79-544b-44a2-a96c-396feca66c4a}, !- Heating Coil Name
  {ea1bca53-3d10-446c-a552-d41281abedcd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7cc54971-6015-4768-95f6-acbb63aa5582}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PTAC Inlet Air Node, !- Name
  {a4fdbad6-a851-47b5-87c4-26a917f691b1}, !- Inlet Port
  {3d7d579b-aefc-410a-b254-7765b6bb83d1}; !- Outlet Port

OS:Connection,
  {a4fdbad6-a851-47b5-87c4-26a917f691b1}, !- Handle
  {f50f6292-4819-4509-afeb-2024934567d8}, !- Source Object
  2,                                      !- Outlet Port
  {7cc54971-6015-4768-95f6-acbb63aa5582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7d579b-aefc-410a-b254-7765b6bb83d1}, !- Handle
  {7cc54971-6015-4768-95f6-acbb63aa5582}, !- Source Object
  3,                                      !- Outlet Port
  {e1ec5b4f-ff6f-4ad8-aa2d-c71cca70ff6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {325c6f94-059d-48e2-8957-7dee4b5b7877}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PTAC Outlet Air Node, !- Name
  {cadc3887-04a6-400e-91fb-69053d7ee8f8}, !- Inlet Port
  {857b02d0-46f6-4923-ab1d-c97a1b69a6b6}; !- Outlet Port

OS:Connection,
  {857b02d0-46f6-4923-ab1d-c97a1b69a6b6}, !- Handle
  {325c6f94-059d-48e2-8957-7dee4b5b7877}, !- Source Object
  3,                                      !- Outlet Port
  {f2d4dc46-f15f-463c-9462-c5cb1dd6131f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cadc3887-04a6-400e-91fb-69053d7ee8f8}, !- Handle
  {e1ec5b4f-ff6f-4ad8-aa2d-c71cca70ff6d}, !- Source Object
  4,                                      !- Outlet Port
  {325c6f94-059d-48e2-8957-7dee4b5b7877}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {96c9685c-cf61-4420-b6c5-12f8d241dd92}, !- Handle
  Zone Retail Back_Space B  - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.608347662282769,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {08b93ccd-032d-4af8-8424-4d95eb9aa3e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63e78080-0ec6-44a6-93c5-81e18ee42c68}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {08b93ccd-032d-4af8-8424-4d95eb9aa3e8}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63e78080-0ec6-44a6-93c5-81e18ee42c68}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {df767f5e-548b-4894-8c90-596f3e6955af}, !- Handle
  Zone Retail Back_Space B  - Story Ground PTAC Gas Htg Coil 55kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  15996.2897317366,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7beb9bc7-632d-4090-a473-03d76cb2f66a}, !- Handle
  Zone Retail Back_Space B  - Story Ground PTAC 1spd DX AC Clg Coil 59kBtu/hr 7.6EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  13623.6875999347,                       !- Rated Total Cooling Capacity {W}
  0.734762240986111,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  0.608347662282769,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {da8e7e3b-2352-4e8a-a67e-eb7f173d4125}, !- Handle
  Zone Retail Back_Space B  - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {f262d395-f7ce-46a1-83c5-a27601de053a}, !- Air Inlet Node Name
  {c1a692c6-1957-4a80-b61b-9350d036c676}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.608347662282769,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.608347662282769,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.608347662282769,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.197737490288056,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.197737490288056,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.197737490288056,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {96c9685c-cf61-4420-b6c5-12f8d241dd92}, !- Supply Air Fan Name
  {df767f5e-548b-4894-8c90-596f3e6955af}, !- Heating Coil Name
  {7beb9bc7-632d-4090-a473-03d76cb2f66a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dec02167-00b9-46d3-b075-fa94edc1e47f}, !- Handle
  Zone Retail Back_Space B  - Story Ground PTAC Inlet Air Node, !- Name
  {179a9f4c-fb91-4f6c-950c-b4af96d058c4}, !- Inlet Port
  {f262d395-f7ce-46a1-83c5-a27601de053a}; !- Outlet Port

OS:Connection,
  {179a9f4c-fb91-4f6c-950c-b4af96d058c4}, !- Handle
  {f1c4ba87-c96b-498d-9656-5d2a2c30c4a1}, !- Source Object
  2,                                      !- Outlet Port
  {dec02167-00b9-46d3-b075-fa94edc1e47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f262d395-f7ce-46a1-83c5-a27601de053a}, !- Handle
  {dec02167-00b9-46d3-b075-fa94edc1e47f}, !- Source Object
  3,                                      !- Outlet Port
  {da8e7e3b-2352-4e8a-a67e-eb7f173d4125}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07a4f052-0fe4-41e7-8d6b-d0d43c7f0be4}, !- Handle
  Zone Retail Back_Space B  - Story Ground PTAC Outlet Air Node, !- Name
  {c1a692c6-1957-4a80-b61b-9350d036c676}, !- Inlet Port
  {5a0f5e18-8b18-4b1e-b86c-cb2daf4ce63c}; !- Outlet Port

OS:Connection,
  {5a0f5e18-8b18-4b1e-b86c-cb2daf4ce63c}, !- Handle
  {07a4f052-0fe4-41e7-8d6b-d0d43c7f0be4}, !- Source Object
  3,                                      !- Outlet Port
  {607dddb8-2449-41e4-ad3d-5a0465ba8e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a692c6-1957-4a80-b61b-9350d036c676}, !- Handle
  {da8e7e3b-2352-4e8a-a67e-eb7f173d4125}, !- Source Object
  4,                                      !- Outlet Port
  {07a4f052-0fe4-41e7-8d6b-d0d43c7f0be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {72ab70b0-7601-456a-8fc3-f8933d031221}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.660530871403126,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f596a92-7f70-455d-bd9e-97bb14b8369c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b990063f-5077-4ab3-8dec-c2950e276703}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f596a92-7f70-455d-bd9e-97bb14b8369c}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b990063f-5077-4ab3-8dec-c2950e276703}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e0fbfa2e-818c-4ba6-9423-87d039abf7c9}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PTAC Gas Htg Coil 66kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  19863.245134378,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8faac85d-fc1b-4c2b-9f23-eec501afb1ef}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PTAC 1spd DX AC Clg Coil 65kBtu/hr 7.6EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  14423.5593746948,                       !- Rated Total Cooling Capacity {W}
  0.74371004506781,                       !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  0.660530871403126,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {716cafad-202c-40c9-a829-5c7ef8809ee2}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {eba26546-0342-4cc8-91d7-ecfdda5db80d}, !- Air Inlet Node Name
  {46505cc1-f1ba-4bcd-8839-9b2a80a9c0ed}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.660530871403126,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.660530871403126,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.660530871403126,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.173776063711362,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.173776063711362,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.173776063711362,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72ab70b0-7601-456a-8fc3-f8933d031221}, !- Supply Air Fan Name
  {e0fbfa2e-818c-4ba6-9423-87d039abf7c9}, !- Heating Coil Name
  {8faac85d-fc1b-4c2b-9f23-eec501afb1ef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {27b57f1a-d48a-4787-8526-47c90b1103be}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PTAC Inlet Air Node, !- Name
  {75e3ceee-b783-44dc-b125-bc027f8820f9}, !- Inlet Port
  {eba26546-0342-4cc8-91d7-ecfdda5db80d}; !- Outlet Port

OS:Connection,
  {75e3ceee-b783-44dc-b125-bc027f8820f9}, !- Handle
  {a954b50a-6696-417e-99dd-3c34cf2d3312}, !- Source Object
  2,                                      !- Outlet Port
  {27b57f1a-d48a-4787-8526-47c90b1103be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba26546-0342-4cc8-91d7-ecfdda5db80d}, !- Handle
  {27b57f1a-d48a-4787-8526-47c90b1103be}, !- Source Object
  3,                                      !- Outlet Port
  {716cafad-202c-40c9-a829-5c7ef8809ee2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45889fec-1306-4a68-a9e6-0c79c4e0ca22}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PTAC Outlet Air Node, !- Name
  {46505cc1-f1ba-4bcd-8839-9b2a80a9c0ed}, !- Inlet Port
  {bebeb3ed-7b2b-4c70-8bce-5c7e4f8376c1}; !- Outlet Port

OS:Connection,
  {bebeb3ed-7b2b-4c70-8bce-5c7e4f8376c1}, !- Handle
  {45889fec-1306-4a68-a9e6-0c79c4e0ca22}, !- Source Object
  3,                                      !- Outlet Port
  {c04085ec-3bff-43d8-bd06-c5892371f6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46505cc1-f1ba-4bcd-8839-9b2a80a9c0ed}, !- Handle
  {716cafad-202c-40c9-a829-5c7ef8809ee2}, !- Source Object
  4,                                      !- Outlet Port
  {45889fec-1306-4a68-a9e6-0c79c4e0ca22}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5ee8306c-70e8-4304-ad69-e1f0949db6ee}, !- Handle
  Zone Retail Back_Space C  - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.130820022212248,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {278a0527-1b71-4274-9df2-9557dec90834}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e5bbe47-0e39-40a1-b7b1-b22d00b3371f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {278a0527-1b71-4274-9df2-9557dec90834}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e5bbe47-0e39-40a1-b7b1-b22d00b3371f}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e5e26fe9-fcbf-49e3-9fa7-0972328d63a2}, !- Handle
  Zone Retail Back_Space C  - Story Ground PTAC Gas Htg Coil 7kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2134.68639024407,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a013d6d3-65ea-4132-9547-57e0c8563248}, !- Handle
  Zone Retail Back_Space C  - Story Ground PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  2269.54445293127,                       !- Rated Total Cooling Capacity {W}
  0.800806371805335,                      !- Rated Sensible Heat Ratio
  3.00051843839472,                       !- Rated COP {W/W}
  0.130820022212248,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f32c2472-41f8-4aa7-9dfc-bf6fca66aa0b}, !- Handle
  Zone Retail Back_Space C  - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {715d783c-a579-4816-8b26-8ff808f0b6e6}, !- Air Inlet Node Name
  {a3634546-e950-4fd4-98ab-cbafff16e2c1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.130820022212248,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.130820022212248,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.130820022212248,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0181245184626911,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0181245184626911,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0181245184626911,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5ee8306c-70e8-4304-ad69-e1f0949db6ee}, !- Supply Air Fan Name
  {e5e26fe9-fcbf-49e3-9fa7-0972328d63a2}, !- Heating Coil Name
  {a013d6d3-65ea-4132-9547-57e0c8563248}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e9778928-0f52-4c4c-b904-8bc541159766}, !- Handle
  Zone Retail Back_Space C  - Story Ground PTAC Inlet Air Node, !- Name
  {d2a7c084-2b8c-4121-9c59-f62e099e549a}, !- Inlet Port
  {715d783c-a579-4816-8b26-8ff808f0b6e6}; !- Outlet Port

OS:Connection,
  {d2a7c084-2b8c-4121-9c59-f62e099e549a}, !- Handle
  {8162275c-2970-48e5-936a-c4072e94212f}, !- Source Object
  2,                                      !- Outlet Port
  {e9778928-0f52-4c4c-b904-8bc541159766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715d783c-a579-4816-8b26-8ff808f0b6e6}, !- Handle
  {e9778928-0f52-4c4c-b904-8bc541159766}, !- Source Object
  3,                                      !- Outlet Port
  {f32c2472-41f8-4aa7-9dfc-bf6fca66aa0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afa7a352-3483-48e5-a261-1b290d27bca1}, !- Handle
  Zone Retail Back_Space C  - Story Ground PTAC Outlet Air Node, !- Name
  {a3634546-e950-4fd4-98ab-cbafff16e2c1}, !- Inlet Port
  {9d659cab-26b8-4f45-88a5-98cfd410f2ca}; !- Outlet Port

OS:Connection,
  {9d659cab-26b8-4f45-88a5-98cfd410f2ca}, !- Handle
  {afa7a352-3483-48e5-a261-1b290d27bca1}, !- Source Object
  3,                                      !- Outlet Port
  {965d0c61-6563-4e6e-ae88-45535542dd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3634546-e950-4fd4-98ab-cbafff16e2c1}, !- Handle
  {f32c2472-41f8-4aa7-9dfc-bf6fca66aa0b}, !- Source Object
  4,                                      !- Outlet Port
  {afa7a352-3483-48e5-a261-1b290d27bca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f2e3ff67-1135-4d7f-be5c-4adf41953492}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.127211877886036,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bb692501-252e-40ee-ab0d-97274b67f2e3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eee0a832-6d2f-4bfb-808d-fc07d7e94ff4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bb692501-252e-40ee-ab0d-97274b67f2e3}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eee0a832-6d2f-4bfb-808d-fc07d7e94ff4}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e3079f84-6a62-4147-b999-5e37fae2c0f6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PTAC Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2666.72139445486,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {265880f4-60c7-4ff8-a2ee-d401737c42a5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PTAC 1spd DX AC Clg Coil 8kBtu/hr 8.7EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  2177.84507255182,                       !- Rated Total Cooling Capacity {W}
  0.800494290467255,                      !- Rated Sensible Heat Ratio
  3.0260731265224,                        !- Rated COP {W/W}
  0.127211877886036,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {92bfa004-d84d-4c55-895b-f1a72c848ad8}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {8295ca3c-f5ac-4fce-b686-934bdbd7318c}, !- Air Inlet Node Name
  {1c46b5fb-575f-4d19-9a0e-7555f109bfff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.127211877886036,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.127211877886036,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.127211877886036,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.015928226208,                         !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f2e3ff67-1135-4d7f-be5c-4adf41953492}, !- Supply Air Fan Name
  {e3079f84-6a62-4147-b999-5e37fae2c0f6}, !- Heating Coil Name
  {265880f4-60c7-4ff8-a2ee-d401737c42a5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {acf1184e-a58e-494e-9f6a-65230b999552}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PTAC Inlet Air Node, !- Name
  {3f785c39-fa08-46c1-b196-1f122f0bd849}, !- Inlet Port
  {8295ca3c-f5ac-4fce-b686-934bdbd7318c}; !- Outlet Port

OS:Connection,
  {3f785c39-fa08-46c1-b196-1f122f0bd849}, !- Handle
  {e68521b0-30ac-4d1d-8684-0572fa045e2d}, !- Source Object
  2,                                      !- Outlet Port
  {acf1184e-a58e-494e-9f6a-65230b999552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8295ca3c-f5ac-4fce-b686-934bdbd7318c}, !- Handle
  {acf1184e-a58e-494e-9f6a-65230b999552}, !- Source Object
  3,                                      !- Outlet Port
  {92bfa004-d84d-4c55-895b-f1a72c848ad8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {678bcb9a-8875-4406-94d8-9f08ee1a659b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PTAC Outlet Air Node, !- Name
  {1c46b5fb-575f-4d19-9a0e-7555f109bfff}, !- Inlet Port
  {375243e8-d1d2-4f23-baf0-71f3c4fd1976}; !- Outlet Port

OS:Connection,
  {375243e8-d1d2-4f23-baf0-71f3c4fd1976}, !- Handle
  {678bcb9a-8875-4406-94d8-9f08ee1a659b}, !- Source Object
  3,                                      !- Outlet Port
  {c9dc44c3-3e94-4ed2-8b5c-636639f1e9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c46b5fb-575f-4d19-9a0e-7555f109bfff}, !- Handle
  {92bfa004-d84d-4c55-895b-f1a72c848ad8}, !- Source Object
  4,                                      !- Outlet Port
  {678bcb9a-8875-4406-94d8-9f08ee1a659b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a4d5e68e-f4a8-4627-aa8d-1066a7333831}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.138570059438529,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90432634-b08a-40c4-a10f-97cace5db999}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {956eae45-fceb-4c68-9a91-e0a0d8fc02c0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90432634-b08a-40c4-a10f-97cace5db999}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {956eae45-fceb-4c68-9a91-e0a0d8fc02c0}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {3c18c9c6-9a29-4267-961a-df5d15148a3f}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PTAC Gas Htg Coil 7kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2185.83511609356,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c4a0adf6-12e5-4151-9528-121394b64b3e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.3EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  2686.79378357634,                       !- Rated Total Cooling Capacity {W}
  0.788882437460584,                      !- Rated Sensible Heat Ratio
  2.91113920392367,                       !- Rated COP {W/W}
  0.138570059438529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {58104734-dff2-4fe0-9247-4692a11bd3de}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {5e4446ad-51e5-4ea4-8c28-a4c78ec58cd1}, !- Air Inlet Node Name
  {4a93b5f1-da11-46c6-a619-c657a191cffa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.138570059438529,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.138570059438529,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.138570059438529,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0270201126191353,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0270201126191353,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0270201126191353,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a4d5e68e-f4a8-4627-aa8d-1066a7333831}, !- Supply Air Fan Name
  {3c18c9c6-9a29-4267-961a-df5d15148a3f}, !- Heating Coil Name
  {c4a0adf6-12e5-4151-9528-121394b64b3e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8468c868-b0be-4232-b329-6f6c88fa9ffc}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PTAC Inlet Air Node, !- Name
  {20044378-b1d2-45fc-9a8d-494d88ba6c84}, !- Inlet Port
  {5e4446ad-51e5-4ea4-8c28-a4c78ec58cd1}; !- Outlet Port

OS:Connection,
  {20044378-b1d2-45fc-9a8d-494d88ba6c84}, !- Handle
  {42735741-df95-480c-a5c1-e1f963c14e81}, !- Source Object
  2,                                      !- Outlet Port
  {8468c868-b0be-4232-b329-6f6c88fa9ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e4446ad-51e5-4ea4-8c28-a4c78ec58cd1}, !- Handle
  {8468c868-b0be-4232-b329-6f6c88fa9ffc}, !- Source Object
  3,                                      !- Outlet Port
  {58104734-dff2-4fe0-9247-4692a11bd3de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f762feff-5d33-481c-afbe-c00fc2fd2204}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PTAC Outlet Air Node, !- Name
  {4a93b5f1-da11-46c6-a619-c657a191cffa}, !- Inlet Port
  {ddfaa03b-67ea-4076-bb48-c08977b904e4}; !- Outlet Port

OS:Connection,
  {ddfaa03b-67ea-4076-bb48-c08977b904e4}, !- Handle
  {f762feff-5d33-481c-afbe-c00fc2fd2204}, !- Source Object
  3,                                      !- Outlet Port
  {1d61520b-17ea-4bb5-ac9d-a9863a8382e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a93b5f1-da11-46c6-a619-c657a191cffa}, !- Handle
  {58104734-dff2-4fe0-9247-4692a11bd3de}, !- Source Object
  4,                                      !- Outlet Port
  {f762feff-5d33-481c-afbe-c00fc2fd2204}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d902ca7a-841c-41cb-a5cb-4f63d0663b44}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.991899997085172,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e66496b-d120-4dfa-b4b8-88c8f9c56bad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {05535dee-3233-4adb-aeb6-ef3480b5d01f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e66496b-d120-4dfa-b4b8-88c8f9c56bad}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {05535dee-3233-4adb-aeb6-ef3480b5d01f}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {d88d17c3-5889-45b3-9b07-e6fa390142b8}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PTAC Gas Htg Coil 81kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  23847.3397750985,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8cfb9611-0a9f-4f11-81d3-939131bb20c4}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PTAC 1spd DX AC Clg Coil 101kBtu/hr 7.6EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  21900.3690554181,                       !- Rated Total Cooling Capacity {W}
  0.739643911158972,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  0.991899997085172,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29a6c472-62bd-4fdd-a8a9-aed3025782d6}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {58af87f6-8ea0-473a-8b28-2abe0dd2a0e0}, !- Air Inlet Node Name
  {79841511-bc26-4614-ab46-f18ba457da75}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.991899997085172,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.991899997085172,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.991899997085172,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.294787928716929,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.294787928716929,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.294787928716929,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d902ca7a-841c-41cb-a5cb-4f63d0663b44}, !- Supply Air Fan Name
  {d88d17c3-5889-45b3-9b07-e6fa390142b8}, !- Heating Coil Name
  {8cfb9611-0a9f-4f11-81d3-939131bb20c4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {09b547f9-794a-48e5-aa97-d960a56cd82d}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PTAC Inlet Air Node, !- Name
  {cf4fb946-b9d5-40d6-bbe7-3e4bd6d4eabb}, !- Inlet Port
  {58af87f6-8ea0-473a-8b28-2abe0dd2a0e0}; !- Outlet Port

OS:Connection,
  {cf4fb946-b9d5-40d6-bbe7-3e4bd6d4eabb}, !- Handle
  {939f189e-d0d4-438b-8fea-d3c686c659e4}, !- Source Object
  2,                                      !- Outlet Port
  {09b547f9-794a-48e5-aa97-d960a56cd82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58af87f6-8ea0-473a-8b28-2abe0dd2a0e0}, !- Handle
  {09b547f9-794a-48e5-aa97-d960a56cd82d}, !- Source Object
  3,                                      !- Outlet Port
  {29a6c472-62bd-4fdd-a8a9-aed3025782d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c166ad4-286a-4390-8334-eb806ee6608f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PTAC Outlet Air Node, !- Name
  {79841511-bc26-4614-ab46-f18ba457da75}, !- Inlet Port
  {60e9fdb6-9720-4960-b7d7-214ec3e6a24e}; !- Outlet Port

OS:Connection,
  {60e9fdb6-9720-4960-b7d7-214ec3e6a24e}, !- Handle
  {5c166ad4-286a-4390-8334-eb806ee6608f}, !- Source Object
  3,                                      !- Outlet Port
  {278bc448-d19b-44bb-ab5e-6562b8d7d317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79841511-bc26-4614-ab46-f18ba457da75}, !- Handle
  {29a6c472-62bd-4fdd-a8a9-aed3025782d6}, !- Source Object
  4,                                      !- Outlet Port
  {5c166ad4-286a-4390-8334-eb806ee6608f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {91d5f158-4e0e-481d-bea4-37a6c93b51d6}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.151256175163841,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0d6e23a-0b34-4401-81ca-3c972eea1bc7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc8352fc-1942-40f5-bcc5-ba50487614dd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a0d6e23a-0b34-4401-81ca-3c972eea1bc7}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc8352fc-1942-40f5-bcc5-ba50487614dd}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {f386c1a7-cf5a-4c39-b94d-5cf514670001}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PTAC Gas Htg Coil 7kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2185.83511609355,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {aaac0c57-e542-44b8-b6e3-c3e1ce93c193}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.4EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  2840.85849005468,                       !- Rated Total Cooling Capacity {W}
  0.800037640477269,                      !- Rated Sensible Heat Ratio
  2.92020017251112,                       !- Rated COP {W/W}
  0.151256175163841,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fe360c59-cb4b-4333-84f1-75649baeefc7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {3259d9ad-63a2-470a-977a-ac40e9d05a88}, !- Air Inlet Node Name
  {7d371727-cfb6-46b8-a413-416b581a9f83}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.151256175163841,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.151256175163841,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.151256175163841,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0270201126191353,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0270201126191353,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0270201126191353,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {91d5f158-4e0e-481d-bea4-37a6c93b51d6}, !- Supply Air Fan Name
  {f386c1a7-cf5a-4c39-b94d-5cf514670001}, !- Heating Coil Name
  {aaac0c57-e542-44b8-b6e3-c3e1ce93c193}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a46c1aac-8f65-4c74-9785-6168dfe94cb2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PTAC Inlet Air Node, !- Name
  {05e3bb03-1eac-418c-8f6b-a2abe8e30405}, !- Inlet Port
  {3259d9ad-63a2-470a-977a-ac40e9d05a88}; !- Outlet Port

OS:Connection,
  {05e3bb03-1eac-418c-8f6b-a2abe8e30405}, !- Handle
  {c5fb7aa3-5072-4a52-9487-c2116c76d4c7}, !- Source Object
  2,                                      !- Outlet Port
  {a46c1aac-8f65-4c74-9785-6168dfe94cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3259d9ad-63a2-470a-977a-ac40e9d05a88}, !- Handle
  {a46c1aac-8f65-4c74-9785-6168dfe94cb2}, !- Source Object
  3,                                      !- Outlet Port
  {fe360c59-cb4b-4333-84f1-75649baeefc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b3b4dd0-a596-47c7-bf42-3c4df186b553}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PTAC Outlet Air Node, !- Name
  {7d371727-cfb6-46b8-a413-416b581a9f83}, !- Inlet Port
  {9811e436-d6ac-4e61-bd88-91f3fd0924a3}; !- Outlet Port

OS:Connection,
  {9811e436-d6ac-4e61-bd88-91f3fd0924a3}, !- Handle
  {3b3b4dd0-a596-47c7-bf42-3c4df186b553}, !- Source Object
  3,                                      !- Outlet Port
  {83468952-6e98-4c8d-bc55-2ad101544cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d371727-cfb6-46b8-a413-416b581a9f83}, !- Handle
  {fe360c59-cb4b-4333-84f1-75649baeefc7}, !- Source Object
  4,                                      !- Outlet Port
  {3b3b4dd0-a596-47c7-bf42-3c4df186b553}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6bd9ca20-b396-48a5-8f9d-e4cb3f9b8393}, !- Handle
  Zone Retail Retail A  - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.12684560058493,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8e0eb70-9340-4141-998f-d691ecade921}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {980334a2-776a-46dd-ae1d-e6503175f077}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e8e0eb70-9340-4141-998f-d691ecade921}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {980334a2-776a-46dd-ae1d-e6503175f077}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {00a9a54d-c77a-4674-82ef-56efab99d1be}, !- Handle
  Zone Retail Retail A  - Story Ground PTAC Gas Htg Coil 78kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  22824.5213256274,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {36850044-e0d6-46a4-87b2-e052abba0c77}, !- Handle
  Zone Retail Retail A  - Story Ground PTAC 1spd DX AC Clg Coil 108kBtu/hr 7.6EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  23491.2612450182,                       !- Rated Total Cooling Capacity {W}
  0.759937595586286,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  1.12684560058493,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5f44e7f9-1270-4963-85a4-302c56188a7d}, !- Handle
  Zone Retail Retail A  - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {55676954-e67c-4f54-b3db-e857557533cf}, !- Air Inlet Node Name
  {abf88f71-9aa0-45f4-b905-02e24c55b631}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.12684560058493,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.12684560058493,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.12684560058493,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.282144399710481,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.282144399710481,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.282144399710481,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6bd9ca20-b396-48a5-8f9d-e4cb3f9b8393}, !- Supply Air Fan Name
  {00a9a54d-c77a-4674-82ef-56efab99d1be}, !- Heating Coil Name
  {36850044-e0d6-46a4-87b2-e052abba0c77}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e703503a-5b3f-44a2-a48d-200d9b9a98ff}, !- Handle
  Zone Retail Retail A  - Story Ground PTAC Inlet Air Node, !- Name
  {116d0c1d-6c02-48b4-b37c-d13c8d135d02}, !- Inlet Port
  {55676954-e67c-4f54-b3db-e857557533cf}; !- Outlet Port

OS:Connection,
  {116d0c1d-6c02-48b4-b37c-d13c8d135d02}, !- Handle
  {a4fdf867-d88d-42b0-baee-dfe165ba135e}, !- Source Object
  2,                                      !- Outlet Port
  {e703503a-5b3f-44a2-a48d-200d9b9a98ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55676954-e67c-4f54-b3db-e857557533cf}, !- Handle
  {e703503a-5b3f-44a2-a48d-200d9b9a98ff}, !- Source Object
  3,                                      !- Outlet Port
  {5f44e7f9-1270-4963-85a4-302c56188a7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1568e805-3d1f-4995-948c-f46e4c6c0868}, !- Handle
  Zone Retail Retail A  - Story Ground PTAC Outlet Air Node, !- Name
  {abf88f71-9aa0-45f4-b905-02e24c55b631}, !- Inlet Port
  {326a12d6-2d8f-4fa1-b7db-d96ca1240211}; !- Outlet Port

OS:Connection,
  {326a12d6-2d8f-4fa1-b7db-d96ca1240211}, !- Handle
  {1568e805-3d1f-4995-948c-f46e4c6c0868}, !- Source Object
  3,                                      !- Outlet Port
  {9e739819-e12a-4b4f-abdf-8989f06f3f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf88f71-9aa0-45f4-b905-02e24c55b631}, !- Handle
  {5f44e7f9-1270-4963-85a4-302c56188a7d}, !- Source Object
  4,                                      !- Outlet Port
  {1568e805-3d1f-4995-948c-f46e4c6c0868}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3a5e297b-fed4-4525-93dd-451007873fca}, !- Handle
  Zone Retail Retail A end_a - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.186469787506077,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {213578ec-e98f-4a0c-95a6-81623e3caf40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {52686441-efd4-4368-95dc-83d3abea2b33}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {213578ec-e98f-4a0c-95a6-81623e3caf40}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {52686441-efd4-4368-95dc-83d3abea2b33}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {7c39e3ee-36b6-474b-959e-b42ee04f8f0c}, !- Handle
  Zone Retail Retail A end_a - Story Ground PTAC Gas Htg Coil 11kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  3111.26187111432,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8cbd79e9-60a4-40d8-b34d-9d647231905a}, !- Handle
  Zone Retail Retail A end_a - Story Ground PTAC 1spd DX AC Clg Coil 13kBtu/hr 7.9EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  3224.07147639413,                       !- Rated Total Cooling Capacity {W}
  0.800994406783818,                      !- Rated Sensible Heat Ratio
  2.75504140167611,                       !- Rated COP {W/W}
  0.186469787506077,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9974ad3a-408c-4a38-85c4-619e91b6d567}, !- Handle
  Zone Retail Retail A end_a - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {467da4c6-82fb-441f-bf91-d8ebb6043485}, !- Air Inlet Node Name
  {2649af0f-04ae-4f83-9d5f-e9b32f6b8a68}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.186469787506077,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.186469787506077,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.186469787506077,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.031856452416,                         !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.031856452416,                         !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.031856452416,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a5e297b-fed4-4525-93dd-451007873fca}, !- Supply Air Fan Name
  {7c39e3ee-36b6-474b-959e-b42ee04f8f0c}, !- Heating Coil Name
  {8cbd79e9-60a4-40d8-b34d-9d647231905a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a68ec1b1-13ee-4b9c-ac38-2251d05ed8fb}, !- Handle
  Zone Retail Retail A end_a - Story Ground PTAC Inlet Air Node, !- Name
  {4c8d8586-5ae8-4e9c-92b4-a36fbc9bd64a}, !- Inlet Port
  {467da4c6-82fb-441f-bf91-d8ebb6043485}; !- Outlet Port

OS:Connection,
  {4c8d8586-5ae8-4e9c-92b4-a36fbc9bd64a}, !- Handle
  {69b2a389-edfa-4ff9-9377-4171ff2e1ff8}, !- Source Object
  2,                                      !- Outlet Port
  {a68ec1b1-13ee-4b9c-ac38-2251d05ed8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467da4c6-82fb-441f-bf91-d8ebb6043485}, !- Handle
  {a68ec1b1-13ee-4b9c-ac38-2251d05ed8fb}, !- Source Object
  3,                                      !- Outlet Port
  {9974ad3a-408c-4a38-85c4-619e91b6d567}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7651ee09-6c56-4e8b-97fb-2a5fa2c1a01b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PTAC Outlet Air Node, !- Name
  {2649af0f-04ae-4f83-9d5f-e9b32f6b8a68}, !- Inlet Port
  {6c52fb34-6118-47b3-9d7f-66a525f1222e}; !- Outlet Port

OS:Connection,
  {6c52fb34-6118-47b3-9d7f-66a525f1222e}, !- Handle
  {7651ee09-6c56-4e8b-97fb-2a5fa2c1a01b}, !- Source Object
  3,                                      !- Outlet Port
  {987a2480-1d5a-42f8-867d-c08ad48b5b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2649af0f-04ae-4f83-9d5f-e9b32f6b8a68}, !- Handle
  {9974ad3a-408c-4a38-85c4-619e91b6d567}, !- Source Object
  4,                                      !- Outlet Port
  {7651ee09-6c56-4e8b-97fb-2a5fa2c1a01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ed35dca0-c84f-458c-b34e-bfcad37348c7}, !- Handle
  Zone Retail Retail B  - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  7.29471736179352,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0516d049-5a64-41ad-9574-92338d5eba3b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70c33f35-a554-4d97-9361-98fadb9781db}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0516d049-5a64-41ad-9574-92338d5eba3b}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70c33f35-a554-4d97-9361-98fadb9781db}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {dfde12fb-16d5-4992-bbe1-650c7c8c5222}, !- Handle
  Zone Retail Retail B  - Story Ground PTAC Gas Htg Coil 850kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  249014.260613114,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {204314de-223a-4171-89b2-acd151504569}, !- Handle
  Zone Retail Retail B  - Story Ground PTAC 1spd DX AC Clg Coil 650kBtu/hr 7.6EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  181145.203918389,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  7.29471736179352,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f098eaa5-a293-4cb2-8503-95359393ab5c}, !- Handle
  Zone Retail Retail B  - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {2214d380-4f98-42d1-b0e5-ca1b45226d10}, !- Air Inlet Node Name
  {79bc1641-4811-4f0c-8066-948894788cca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  7.29471736179352,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  7.29471736179352,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  7.29471736179352,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  3.07817973826031,                       !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  3.07817973826031,                       !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  3.07817973826031,                       !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ed35dca0-c84f-458c-b34e-bfcad37348c7}, !- Supply Air Fan Name
  {dfde12fb-16d5-4992-bbe1-650c7c8c5222}, !- Heating Coil Name
  {204314de-223a-4171-89b2-acd151504569}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {46fd8077-7101-44a9-b177-bfa0f9dc1739}, !- Handle
  Zone Retail Retail B  - Story Ground PTAC Inlet Air Node, !- Name
  {0643950e-9490-4522-a561-e38d36d8de71}, !- Inlet Port
  {2214d380-4f98-42d1-b0e5-ca1b45226d10}; !- Outlet Port

OS:Connection,
  {0643950e-9490-4522-a561-e38d36d8de71}, !- Handle
  {5bf6f51d-2777-4aa4-b680-912284075e6a}, !- Source Object
  2,                                      !- Outlet Port
  {46fd8077-7101-44a9-b177-bfa0f9dc1739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2214d380-4f98-42d1-b0e5-ca1b45226d10}, !- Handle
  {46fd8077-7101-44a9-b177-bfa0f9dc1739}, !- Source Object
  3,                                      !- Outlet Port
  {f098eaa5-a293-4cb2-8503-95359393ab5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62539f1a-35ab-41b0-9112-7641c9aca718}, !- Handle
  Zone Retail Retail B  - Story Ground PTAC Outlet Air Node, !- Name
  {79bc1641-4811-4f0c-8066-948894788cca}, !- Inlet Port
  {e1b30dbf-2986-44d1-92c9-a112cd7cba97}; !- Outlet Port

OS:Connection,
  {e1b30dbf-2986-44d1-92c9-a112cd7cba97}, !- Handle
  {62539f1a-35ab-41b0-9112-7641c9aca718}, !- Source Object
  3,                                      !- Outlet Port
  {6a3251f9-f3fe-4b9c-8708-bca5e4e0b009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bc1641-4811-4f0c-8066-948894788cca}, !- Handle
  {f098eaa5-a293-4cb2-8503-95359393ab5c}, !- Source Object
  4,                                      !- Outlet Port
  {62539f1a-35ab-41b0-9112-7641c9aca718}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ad3e6160-ddac-447e-9f9a-6375e017d634}, !- Handle
  Zone Retail Retail B end_a - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.60078355335723,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63bf32e5-124a-454d-9a1b-661724c4a76d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {240dd25f-cf2c-4194-b5b9-8aa3397e47f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {63bf32e5-124a-454d-9a1b-661724c4a76d}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {240dd25f-cf2c-4194-b5b9-8aa3397e47f3}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {002299f5-0680-47f7-af43-85d8b159bc79}, !- Handle
  Zone Retail Retail B end_a - Story Ground PTAC Gas Htg Coil 96kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  28115.7838052683,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bc5be0d5-893f-4dbb-9701-b494ac98479b}, !- Handle
  Zone Retail Retail B end_a - Story Ground PTAC 1spd DX AC Clg Coil 127kBtu/hr 7.6EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  30044.1118383169,                       !- Rated Total Cooling Capacity {W}
  0.800268820398515,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  1.60078355335723,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {47824f3b-9379-45c2-a8bd-72f7a525577c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {b3ea5b82-d3c7-4512-b849-62f6b9138dcd}, !- Air Inlet Node Name
  {4188c3f9-e2b5-4bf2-94db-5b8c47da727e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.60078355335723,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.60078355335723,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.60078355335723,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.347552127422723,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.347552127422723,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.347552127422723,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ad3e6160-ddac-447e-9f9a-6375e017d634}, !- Supply Air Fan Name
  {002299f5-0680-47f7-af43-85d8b159bc79}, !- Heating Coil Name
  {bc5be0d5-893f-4dbb-9701-b494ac98479b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3445a371-60cd-4c83-816a-a9f3b4af1a3e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PTAC Inlet Air Node, !- Name
  {5db6306c-cd87-4aa9-a5f4-a2c94c0f9960}, !- Inlet Port
  {b3ea5b82-d3c7-4512-b849-62f6b9138dcd}; !- Outlet Port

OS:Connection,
  {5db6306c-cd87-4aa9-a5f4-a2c94c0f9960}, !- Handle
  {b0639f89-e6ad-4928-8b85-343ebcec71f1}, !- Source Object
  2,                                      !- Outlet Port
  {3445a371-60cd-4c83-816a-a9f3b4af1a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ea5b82-d3c7-4512-b849-62f6b9138dcd}, !- Handle
  {3445a371-60cd-4c83-816a-a9f3b4af1a3e}, !- Source Object
  3,                                      !- Outlet Port
  {47824f3b-9379-45c2-a8bd-72f7a525577c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df442930-5d6d-423a-b02b-a7bcd21b12f2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PTAC Outlet Air Node, !- Name
  {4188c3f9-e2b5-4bf2-94db-5b8c47da727e}, !- Inlet Port
  {743944da-5b24-4238-b976-88894d330546}; !- Outlet Port

OS:Connection,
  {743944da-5b24-4238-b976-88894d330546}, !- Handle
  {df442930-5d6d-423a-b02b-a7bcd21b12f2}, !- Source Object
  3,                                      !- Outlet Port
  {699b7863-fcfd-47d6-844b-7a52571c1911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4188c3f9-e2b5-4bf2-94db-5b8c47da727e}, !- Handle
  {47824f3b-9379-45c2-a8bd-72f7a525577c}, !- Source Object
  4,                                      !- Outlet Port
  {df442930-5d6d-423a-b02b-a7bcd21b12f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1c9bfe69-cc0b-4619-8223-560aa567c410}, !- Handle
  Zone Retail Retail C  - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.24601962096018,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edec0d6f-858e-4984-b79c-db413320cc7b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fb08c088-5b32-4594-8178-81f927bc55b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {edec0d6f-858e-4984-b79c-db413320cc7b}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb08c088-5b32-4594-8178-81f927bc55b8}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {174809b7-9a81-4166-99a8-b08ed4237853}, !- Handle
  Zone Retail Retail C  - Story Ground PTAC Gas Htg Coil 78kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  22824.5213256273,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {626c5acc-f0a7-4c92-8143-70d54de63806}, !- Handle
  Zone Retail Retail C  - Story Ground PTAC 1spd DX AC Clg Coil 108kBtu/hr 7.6EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  25106.6131116585,                       !- Rated Total Cooling Capacity {W}
  0.773042946989224,                      !- Rated Sensible Heat Ratio
  2.66679540793224,                       !- Rated COP {W/W}
  1.24601962096018,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {43bc965d-0f0f-4b0c-99f8-019eee6769c1}, !- Handle
  Zone Retail Retail C  - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {62e723a2-db68-470a-a9d2-880d5ad6c996}, !- Air Inlet Node Name
  {51f2a8ab-521d-4e99-8391-c0ef21bece26}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.24601962096018,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.24601962096018,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.24601962096018,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.282144399710481,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.282144399710481,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.282144399710481,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c9bfe69-cc0b-4619-8223-560aa567c410}, !- Supply Air Fan Name
  {174809b7-9a81-4166-99a8-b08ed4237853}, !- Heating Coil Name
  {626c5acc-f0a7-4c92-8143-70d54de63806}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5bdd5bed-4299-48eb-b7a6-fec27567838a}, !- Handle
  Zone Retail Retail C  - Story Ground PTAC Inlet Air Node, !- Name
  {dc03cbfe-7ee1-456f-9386-d4c1c57b59b3}, !- Inlet Port
  {62e723a2-db68-470a-a9d2-880d5ad6c996}; !- Outlet Port

OS:Connection,
  {dc03cbfe-7ee1-456f-9386-d4c1c57b59b3}, !- Handle
  {4a8df9c0-e646-46e8-b23b-fd5db63c68ff}, !- Source Object
  2,                                      !- Outlet Port
  {5bdd5bed-4299-48eb-b7a6-fec27567838a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e723a2-db68-470a-a9d2-880d5ad6c996}, !- Handle
  {5bdd5bed-4299-48eb-b7a6-fec27567838a}, !- Source Object
  3,                                      !- Outlet Port
  {43bc965d-0f0f-4b0c-99f8-019eee6769c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51d3a038-7984-4c73-84c0-67a4a7d0077c}, !- Handle
  Zone Retail Retail C  - Story Ground PTAC Outlet Air Node, !- Name
  {51f2a8ab-521d-4e99-8391-c0ef21bece26}, !- Inlet Port
  {928b4ad0-7f8f-49fc-a882-e76f8aaef351}; !- Outlet Port

OS:Connection,
  {928b4ad0-7f8f-49fc-a882-e76f8aaef351}, !- Handle
  {51d3a038-7984-4c73-84c0-67a4a7d0077c}, !- Source Object
  3,                                      !- Outlet Port
  {730aaa9e-7b65-4eb0-8a29-d2b06cecc58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f2a8ab-521d-4e99-8391-c0ef21bece26}, !- Handle
  {43bc965d-0f0f-4b0c-99f8-019eee6769c1}, !- Source Object
  4,                                      !- Outlet Port
  {51d3a038-7984-4c73-84c0-67a4a7d0077c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3c1773c6-a216-41d7-8c80-66b54f49fe0c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PTAC Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.201232903572573,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0054c97-d656-42d9-97a9-b0b620fa4951}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3305d04a-f158-43c4-a0df-8f77969c2c07}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0054c97-d656-42d9-97a9-b0b620fa4951}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3305d04a-f158-43c4-a0df-8f77969c2c07}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {6c65dc25-092e-4cd8-86b8-8f61ab93377c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PTAC Gas Htg Coil 11kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  3109.4461290421,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {108414e1-e0f6-4b7e-8a0c-f25f9c48b25d}, !- Handle
  Zone Retail Retail C end_a - Story Ground PTAC 1spd DX AC Clg Coil 13kBtu/hr 7.9EER, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  3365.92485254417,                       !- Rated Total Cooling Capacity {W}
  0.800853474095529,                      !- Rated Sensible Heat Ratio
  2.75049467987053,                       !- Rated COP {W/W}
  0.201232903572573,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Energy Input Ratio Function of Temperature Curve Name
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f4c37b93-b892-47ad-a375-375f0c34a858}, !- Handle
  Zone Retail Retail C end_a - Story Ground PTAC, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {cf01c2ca-163e-42bc-b0cc-549d58013071}, !- Air Inlet Node Name
  {1eb38593-b049-4fac-84d7-dfbce4ef4cbb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.201232903572573,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.201232903572573,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.201232903572573,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.031856452416,                         !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.031856452416,                         !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.031856452416,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3c1773c6-a216-41d7-8c80-66b54f49fe0c}, !- Supply Air Fan Name
  {6c65dc25-092e-4cd8-86b8-8f61ab93377c}, !- Heating Coil Name
  {108414e1-e0f6-4b7e-8a0c-f25f9c48b25d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cb2901da-d57a-45a4-8056-7c6c9b1ac7a6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dacef942-a569-46d1-9ef6-2ed7675de672}, !- Handle
  Zone Retail Retail C end_a - Story Ground PTAC Inlet Air Node, !- Name
  {b9b7e9ec-105e-4620-aa7f-2e3ca9462f24}, !- Inlet Port
  {cf01c2ca-163e-42bc-b0cc-549d58013071}; !- Outlet Port

OS:Connection,
  {b9b7e9ec-105e-4620-aa7f-2e3ca9462f24}, !- Handle
  {0050481f-fcd0-4308-adde-ae1fec707734}, !- Source Object
  2,                                      !- Outlet Port
  {dacef942-a569-46d1-9ef6-2ed7675de672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf01c2ca-163e-42bc-b0cc-549d58013071}, !- Handle
  {dacef942-a569-46d1-9ef6-2ed7675de672}, !- Source Object
  3,                                      !- Outlet Port
  {f4c37b93-b892-47ad-a375-375f0c34a858}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd1f0c9c-2ad2-4ee3-9efd-413e5ad3f635}, !- Handle
  Zone Retail Retail C end_a - Story Ground PTAC Outlet Air Node, !- Name
  {1eb38593-b049-4fac-84d7-dfbce4ef4cbb}, !- Inlet Port
  {ffa424ed-eb90-46d4-ba50-d468896f9c88}; !- Outlet Port

OS:Connection,
  {ffa424ed-eb90-46d4-ba50-d468896f9c88}, !- Handle
  {fd1f0c9c-2ad2-4ee3-9efd-413e5ad3f635}, !- Source Object
  3,                                      !- Outlet Port
  {400f33cc-1e19-4c94-a867-1da28a6a3c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb38593-b049-4fac-84d7-dfbce4ef4cbb}, !- Handle
  {f4c37b93-b892-47ad-a375-375f0c34a858}, !- Source Object
  4,                                      !- Outlet Port
  {fd1f0c9c-2ad2-4ee3-9efd-413e5ad3f635}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {64c39f3b-46f7-4a0f-ac20-30d53f89ed4c}, !- Handle
  Zone Retail Entry A  - Story Ground UnitHeater Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.00426084636572558,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5d29869f-5164-4efd-aae7-ac360fd376ac}, !- Handle
  Zone Retail Entry A  - Story Ground UnitHeater Gas Htg Coil 1kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  152.740146525009,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {87ec2111-2e3e-426b-a6f8-92d9d0c9032f}, !- Handle
  Zone Retail Entry A  - Story Ground Unit Heater, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {85a85425-d0d1-438d-8652-817e17d03320}, !- Air Inlet Node Name
  {967a9495-e4a3-49a3-950e-883975fcfcf0}, !- Air Outlet Node Name
  {64c39f3b-46f7-4a0f-ac20-30d53f89ed4c}, !- Supply Air Fan Name
  0.00426084636572558,                    !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5d29869f-5164-4efd-aae7-ac360fd376ac}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {e907fc5f-6eef-4259-9e06-fdcb69571292}, !- Handle
  Zone Retail Entry A  - Story Ground Unit Heater Inlet Air Node, !- Name
  {aebf1782-d282-4c5f-8a37-6aaa8985cd5f}, !- Inlet Port
  {85a85425-d0d1-438d-8652-817e17d03320}; !- Outlet Port

OS:Connection,
  {aebf1782-d282-4c5f-8a37-6aaa8985cd5f}, !- Handle
  {cf387d2c-266d-4860-943b-b3648cadc02b}, !- Source Object
  2,                                      !- Outlet Port
  {e907fc5f-6eef-4259-9e06-fdcb69571292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a85425-d0d1-438d-8652-817e17d03320}, !- Handle
  {e907fc5f-6eef-4259-9e06-fdcb69571292}, !- Source Object
  3,                                      !- Outlet Port
  {87ec2111-2e3e-426b-a6f8-92d9d0c9032f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c997398c-0d91-4bb4-9ea1-effafca6c193}, !- Handle
  Zone Retail Entry A  - Story Ground Unit Heater Outlet Air Node, !- Name
  {967a9495-e4a3-49a3-950e-883975fcfcf0}, !- Inlet Port
  {a74564d2-e6c7-465b-a082-72e0fd45fb23}; !- Outlet Port

OS:Connection,
  {a74564d2-e6c7-465b-a082-72e0fd45fb23}, !- Handle
  {c997398c-0d91-4bb4-9ea1-effafca6c193}, !- Source Object
  3,                                      !- Outlet Port
  {b2f6f5a7-14d5-4132-b702-3130691b6571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {967a9495-e4a3-49a3-950e-883975fcfcf0}, !- Handle
  {87ec2111-2e3e-426b-a6f8-92d9d0c9032f}, !- Source Object
  4,                                      !- Outlet Port
  {c997398c-0d91-4bb4-9ea1-effafca6c193}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1695ce29-2661-44d0-a124-1bf20770a3ba}, !- Handle
  Zone Retail Entry B  - Story Ground UnitHeater Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0233317690917475,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f86da6c2-3100-4a7d-bcd9-05784ff561a2}, !- Handle
  Zone Retail Entry B  - Story Ground UnitHeater Gas Htg Coil 3kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  836.359859423345,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {f0ef7ee6-2b9a-43ba-9477-040be64c781a}, !- Handle
  Zone Retail Entry B  - Story Ground Unit Heater, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {892986d8-5c8f-47b7-8db2-eb5e5fdfe208}, !- Air Inlet Node Name
  {216d2abe-6838-4111-84c6-794b37ec5972}, !- Air Outlet Node Name
  {1695ce29-2661-44d0-a124-1bf20770a3ba}, !- Supply Air Fan Name
  0.0233317690917475,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f86da6c2-3100-4a7d-bcd9-05784ff561a2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {10210474-137a-4f67-90c9-64ce111b4baa}, !- Handle
  Zone Retail Entry B  - Story Ground Unit Heater Inlet Air Node, !- Name
  {937be056-7481-434b-a917-aed669e05714}, !- Inlet Port
  {892986d8-5c8f-47b7-8db2-eb5e5fdfe208}; !- Outlet Port

OS:Connection,
  {937be056-7481-434b-a917-aed669e05714}, !- Handle
  {a236575b-4adf-452d-9a60-a44f1dce46a5}, !- Source Object
  2,                                      !- Outlet Port
  {10210474-137a-4f67-90c9-64ce111b4baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892986d8-5c8f-47b7-8db2-eb5e5fdfe208}, !- Handle
  {10210474-137a-4f67-90c9-64ce111b4baa}, !- Source Object
  3,                                      !- Outlet Port
  {f0ef7ee6-2b9a-43ba-9477-040be64c781a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78184cdc-8d80-4e93-b379-80db24440190}, !- Handle
  Zone Retail Entry B  - Story Ground Unit Heater Outlet Air Node, !- Name
  {216d2abe-6838-4111-84c6-794b37ec5972}, !- Inlet Port
  {72a77231-1838-4043-8eec-b3f4b1bafcbd}; !- Outlet Port

OS:Connection,
  {72a77231-1838-4043-8eec-b3f4b1bafcbd}, !- Handle
  {78184cdc-8d80-4e93-b379-80db24440190}, !- Source Object
  3,                                      !- Outlet Port
  {a3fe23db-034f-4885-ac0b-2a3f17ad5fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {216d2abe-6838-4111-84c6-794b37ec5972}, !- Handle
  {f0ef7ee6-2b9a-43ba-9477-040be64c781a}, !- Source Object
  4,                                      !- Outlet Port
  {78184cdc-8d80-4e93-b379-80db24440190}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7fb0c390-0105-4a5e-a895-44dd3db630be}, !- Handle
  Zone Retail Entry C  - Story Ground UnitHeater Fan, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.00425454397562694,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f20c5ec8-84e0-44f4-9cfa-b3c6b18b74f0}, !- Handle
  Zone Retail Entry C  - Story Ground UnitHeater Gas Htg Coil 1kBtu/hr 0.8 Thermal Eff, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  152.514222211503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {8ed368df-ee5c-4161-a34e-9eca9dc32413}, !- Handle
  Zone Retail Entry C  - Story Ground Unit Heater, !- Name
  {47213753-2724-4331-add8-bd4322c56648}, !- Availability Schedule Name
  {e6d97e8c-90e5-41fa-9609-3fbd25682710}, !- Air Inlet Node Name
  {5b15dea6-17f1-42b3-a12b-42688b5ff74d}, !- Air Outlet Node Name
  {7fb0c390-0105-4a5e-a895-44dd3db630be}, !- Supply Air Fan Name
  0.00425454397562694,                    !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f20c5ec8-84e0-44f4-9cfa-b3c6b18b74f0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {79db0bff-e54b-40c0-8704-d01d5d397db9}, !- Handle
  Zone Retail Entry C  - Story Ground Unit Heater Inlet Air Node, !- Name
  {8f9a6ec1-f0dd-47fb-a32c-9a2eac45bcdb}, !- Inlet Port
  {e6d97e8c-90e5-41fa-9609-3fbd25682710}; !- Outlet Port

OS:Connection,
  {8f9a6ec1-f0dd-47fb-a32c-9a2eac45bcdb}, !- Handle
  {8caa52fb-475d-4f4d-b090-7b5b39cd7b66}, !- Source Object
  2,                                      !- Outlet Port
  {79db0bff-e54b-40c0-8704-d01d5d397db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d97e8c-90e5-41fa-9609-3fbd25682710}, !- Handle
  {79db0bff-e54b-40c0-8704-d01d5d397db9}, !- Source Object
  3,                                      !- Outlet Port
  {8ed368df-ee5c-4161-a34e-9eca9dc32413}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a138176-acd9-40ea-ae82-15083fe67989}, !- Handle
  Zone Retail Entry C  - Story Ground Unit Heater Outlet Air Node, !- Name
  {5b15dea6-17f1-42b3-a12b-42688b5ff74d}, !- Inlet Port
  {9dce6fe1-e7ca-42a3-b447-eb2e0a29f5e3}; !- Outlet Port

OS:Connection,
  {9dce6fe1-e7ca-42a3-b447-eb2e0a29f5e3}, !- Handle
  {1a138176-acd9-40ea-ae82-15083fe67989}, !- Source Object
  3,                                      !- Outlet Port
  {3aaf39ff-f9e7-4583-a4fe-8f20bbc017da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b15dea6-17f1-42b3-a12b-42688b5ff74d}, !- Handle
  {8ed368df-ee5c-4161-a34e-9eca9dc32413}, !- Source Object
  4,                                      !- Outlet Port
  {1a138176-acd9-40ea-ae82-15083fe67989}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {adfc153a-e6eb-4925-952e-0cd2651964dc}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  {35e7ab92-4f07-4a37-ad70-07f1b140625c}, !- Default Day Schedule Name
  {a073b7c3-0f44-4269-8f07-e8c8cacacb7c}, !- Summer Design Day Schedule Name
  {0a40c26f-3faf-4b6b-9b46-0319d2b68c74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35e7ab92-4f07-4a37-ad70-07f1b140625c}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d6f19100-0da1-47dc-a633-d347d78d8f9a}, !- Handle
  {adfc153a-e6eb-4925-952e-0cd2651964dc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02929999999969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:32:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:32:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0a40c26f-3faf-4b6b-9b46-0319d2b68c74}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a073b7c3-0f44-4269-8f07-e8c8cacacb7c}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59abc958-b3f5-4b5d-b62c-3f996deca0f9}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {adfc153a-e6eb-4925-952e-0cd2651964dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {423a7577-d71b-4fbb-b78d-7730b7b7779c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {423a7577-d71b-4fbb-b78d-7730b7b7779c}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9b68f1c3-22c6-46b8-bced-cc7d4ba10cfd}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {adfc153a-e6eb-4925-952e-0cd2651964dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb874de2-8582-4747-8a1d-b2627f4d308e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb874de2-8582-4747-8a1d-b2627f4d308e}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {0721bd2c-832b-446d-98c3-4c5ed64eedb7}, !- Handle
  Building Default Schedule Set,          !- Name
  {adfc153a-e6eb-4925-952e-0cd2651964dc}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {a591256e-1440-4d04-aa63-370d185563ee}, !- Handle
  {8e7b4acf-a025-4c9c-bb34-04dab8d38d5e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {eb9c9d10-6983-4aff-a049-88abb14802be}, !- Handle
  {99c41d6e-7cbf-4ee7-a7f8-4d2a1a46946d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9a41f8a5-1321-4dd1-a257-39eb91a7bc38}, !- Handle
  {35097b8e-e6cd-4b18-a746-da7dd7b57635}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe5b9eb2-76f4-463d-b8db-5a5527c49dd8}, !- Handle
  {a5dd4038-a3b6-4bda-bcbb-288e704a8bb9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {81b72b08-5a34-4d5a-a556-242de12bbf6d}, !- Handle
  {b2c52b1e-a0f5-4ff3-93f2-2c7752d5be14}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ed52299-4a30-42e2-91b4-c1b8256a5eeb}, !- Handle
  {51bdcb9b-43d5-4a2d-acaf-1f8ef0133021}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4427e56e-04d2-45e5-8ebe-660a3a7f8ac5}, !- Handle
  {f75eb561-f392-464f-85c4-4c4717f23769}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {9af49668-eedc-4811-9d40-0525edc80f9f}, !- Handle
  {5322cb48-3d75-4439-98c1-9bb29d722d51}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c66b49d9-3124-4105-b199-772fb32d05f2}, !- Handle
  {934040a6-a76e-4ba8-8d45-9fd14569f7a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {75f6c663-425f-4f8a-baa8-66846f059028}, !- Handle
  {f7c191d9-911b-4112-b923-33124fede31d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b9cc3e16-825d-463f-8fa1-1f88dbc17365}, !- Handle
  {26ec2e2f-5417-4175-bde9-a7a03d5bb058}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {1fbb106a-5d2e-4ec2-9787-ca655ded9a8d}, !- Handle
  {24a9d82b-5e5b-43c1-a234-cd9831b749c0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f400966d-9f36-4a9a-b97b-f15f01718e1c}, !- Handle
  {fac584cf-dcc7-4096-b89e-8e8b02cf1a58}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {853a382e-2aa2-4d9e-91e7-c77fcd9baf01}, !- Handle
  {4c60719d-cf44-4b62-9b8e-cb2294eef20f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a9d9d75d-e520-4623-8ee6-c71f200eaa08}, !- Handle
  {f6d78096-c26f-4124-b2d0-b81ed65a54fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f1358e91-5e82-4b2e-9a9d-7e9ca44cd7d8}, !- Handle
  {6c31b1c6-7e9b-4d60-89a9-47a2eb743b0f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b91531ce-e521-4b41-9745-613c6dcbd8c5}, !- Handle
  {55faf469-b3e6-4a4d-a543-54113c0d0ef5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {140e7ac1-cd72-4ac6-8401-f47d993eb2db}, !- Handle
  {7da19b19-945a-4fd6-81b8-a9da571afafa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {197a2c0f-8f13-476c-97ba-9c94c588ea90}, !- Handle
  {27c25f03-e4ee-4fda-916b-1cc1eda25f6d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65f61575-c6a4-4715-8a8c-e968ec07706a}, !- Handle
  {1e01d1f8-c5fe-4320-8199-5e38ae3a196c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d1c046cf-55f6-4c7b-afd0-861cd05de3f1}, !- Handle
  {eb7a9dda-f91b-4068-82a4-173d2de091ec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {1ee2c4f2-880f-4bab-864e-48ae5adaec9c}, !- Handle
  {53663027-d88a-4b27-9c60-9ccdd253b962}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {2b05ce85-4c5b-4eeb-ab34-92772ee2a9db}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {a5dd4038-a3b6-4bda-bcbb-288e704a8bb9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f99c1ea-efd4-4287-b558-62f4beb668f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {5f99c1ea-efd4-4287-b558-62f4beb668f1}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.164574530358598,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.137827404237979,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.13377896801141,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.129730531784841,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.125682095558272,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121633659331703,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.114222962510187,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.106812265688671,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0994015688671556,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0919908720456398,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0845115576609616,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0770322432762836,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0695529288916054,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0620736145069274,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0568586797066014,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0516437449062753,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0464288101059495,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0412138753056234,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0397729064792176,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0383319376528117,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0368909688264058,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.03545,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0404590821108393,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0454681642216788,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0504772463325183,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0554863284433577,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0628970252648737,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0703077220863895,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0777184189079053,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0851291157294213,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0941866340668296,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.103244152404238,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.112301670741646,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.121359189079055,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.133230027506112,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.14510086593317,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.156971704360228,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.168842542787286,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.175841534229829,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.182840525672372,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.189839517114914,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.196838508557457,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.204249205378973,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.211659902200489,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.219070599022005,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.226481295843521,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.240342043602282,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.254202791361043,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.268063539119804,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.281924286878566,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.300656881621842,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.319389476365118,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.338122071108395,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.356854665851671,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.380116019763651,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.403377373675632,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.426638727587612,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.449900081499593,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.47810189995925,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.506303718418908,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.534505536878566,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.562707355338223,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.584116035044825,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.605524714751426,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.626933394458028,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.648342074164629,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.660899088223309,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.673456102281988,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.686013116340669,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.698570130399348,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.701177597799511,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.703785065199674,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706392532599837,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.702687184189079,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.696374368378158,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.690061552567237,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.683748736756316,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.668103932355338,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.65245912795436,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.636814323553382,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.621169519152404,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.596878901792991,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.572588284433578,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.548297667074165,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.524007049714751,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.492099882844336,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46019271597392,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.428285549103504,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.396378382233089,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.358487763854931,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.320597145476773,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.282706527098614,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.244815908720456,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.218068782599837,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.191321656479218;                      !- Value Until Time 96

OS:AdditionalProperties,
  {635cd5ff-6930-4977-85d1-ecaadcd724cd}, !- Handle
  {5f99c1ea-efd4-4287-b558-62f4beb668f1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {af605e36-8077-4bf3-b317-c4f9e9556e11}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {8e7b4acf-a025-4c9c-bb34-04dab8d38d5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1230a6bf-0afc-4000-8f41-b4d6ab7014c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {1230a6bf-0afc-4000-8f41-b4d6ab7014c6}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0329501488817084,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.019803832506856,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0174198412068186,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150358499067813,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0126518586067439,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0102678673067065,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00819161151641064,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0061153557261148,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00403909993581895,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00196284414552311,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00147213310914233,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000981422072761556,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000490711036380778,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00190581442906011,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00381162885812021,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0057174432871803,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00762325771624041,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0142924316258732,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.020961605535506,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0276307794451388,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0342999533547716,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0514696112817312,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0686392692086907,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0858089271356503,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10297858506261,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.163522355511479,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.224066125960348,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.284609896409217,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.345153666858086,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.448142372138345,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.551131077418604,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.654119782698863,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.757108487979122,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.802813996221283,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848519504463444,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.894225012705605,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.939930520947766,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.947420240080703,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954909959213641,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962399678346578,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969889397479515,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970082336630386,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970275275781257,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970468214932128,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970661154082999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97070023337559,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970739312668181,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970778391960772,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970817471253364,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970881337008611,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970945202763858,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971009068519106,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971072934274353,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971138295295974,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971203656317595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971269017339216,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971334378360837,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971335313370762,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971336248380687,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971337183390613,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971338118400538,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971345898550403,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971353678700269,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971361458850134,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971328615990764,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971287992981528,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971247369972292,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971206746963057,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971116422273921,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971026097584786,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.97093577289565,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970845448206515,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.970686077598355,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.970526706990194,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970367336382034,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970207965773874,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96934545967142,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968482953568967,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.967620447466514,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96675794136406,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.933075948462584,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.899393955561107,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.865711962659631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.832029969758154,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.717138942537935,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.602247915317717,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.487356888097498,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.372465860877279,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.297446670159525,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.222427479441772,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.147408288724019,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0723890980062656,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0592427816314132,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0460964652565608;                     !- Value Until Time 96

OS:AdditionalProperties,
  {cd158eb4-d72c-4f2a-9fa2-ac62ff3b7e20}, !- Handle
  {1230a6bf-0afc-4000-8f41-b4d6ab7014c6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3cc2f0c7-574b-48bb-9f2d-2c4ba4ea6f34}, !- Handle
  autogen Retail Activity 0,              !- Name
  {26ec2e2f-5417-4175-bde9-a7a03d5bb058}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04f862d8-6b77-42d8-8bdb-a9ff6cacc8a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {04f862d8-6b77-42d8-8bdb-a9ff6cacc8a2}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {106a1d44-83d3-4344-a9d4-a1991910925a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b9322cea-efb9-4ae1-9cec-213ef17307af}, !- Handle
  {04f862d8-6b77-42d8-8bdb-a9ff6cacc8a2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {28ec4c44-14b0-4b78-b450-003f9f316dc1}, !- Handle
  autogen Retail Activity 1,              !- Name
  {26ec2e2f-5417-4175-bde9-a7a03d5bb058}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31067d53-49f4-4443-b7e6-d488f9699c39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {31067d53-49f4-4443-b7e6-d488f9699c39}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {106a1d44-83d3-4344-a9d4-a1991910925a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {54f3119e-71b3-404d-bdae-9f4057dad6b7}, !- Handle
  {31067d53-49f4-4443-b7e6-d488f9699c39}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ebe52cd7-a48f-4f4c-9a65-c73bce1aaca2}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {eb7a9dda-f91b-4068-82a4-173d2de091ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bac861a2-3ff9-4c37-8d8b-352e812d2159}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {bac861a2-3ff9-4c37-8d8b-352e812d2159}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {2d79792e-691d-4e86-ba69-2239bbf1e7a6}, !- Handle
  {bac861a2-3ff9-4c37-8d8b-352e812d2159}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {87638c3a-a800-42a4-846b-432a17ed54d1}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {eb7a9dda-f91b-4068-82a4-173d2de091ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {199bfd6f-5bdb-4262-842d-84d5ec3dfe08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {199bfd6f-5bdb-4262-842d-84d5ec3dfe08}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {599e7130-fed4-4c8d-8453-514514255dcb}, !- Handle
  {199bfd6f-5bdb-4262-842d-84d5ec3dfe08}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Curve:Biquadratic,
  {8faabb7e-c21f-4c53-a20b-0a44ae0c23c9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {52f4c3b5-7b6f-4d07-a51a-5652c4c6474a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7cdbe4b-e73c-4d47-9158-02e5ef807991}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {09dac8ce-2255-40db-acaf-e84ffec921ac}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1170a210-ed7b-47a9-af05-8d0761de190f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {f4758619-9abd-45eb-a0a5-db2bcf6e92ce}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {13318ca5-07d1-48ad-828d-a0a6dcb55fe8}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {f4758619-9abd-45eb-a0a5-db2bcf6e92ce}; !- Layer 1

OS:InternalMass:Definition,
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Handle
  Internal Mass Definition 2,             !- Name
  {13318ca5-07d1-48ad-828d-a0a6dcb55fe8}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ccf47530-9bc1-48ca-9120-925bb3e0a4fc}, !- Handle
  Retail Back_Space B end_b - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e552e8c-0868-4a99-a167-18d8a9198a00}, !- Handle
  Retail Back_Space C end_b - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7630962-abcd-4be8-8633-470ce5baad11}, !- Handle
  Retail Back_Space A end_b - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28c77807-8091-4f62-a983-8acb5e6100f0}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c9edaf1-c6ad-42aa-a92c-037ebb0c88f3}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c56aa462-bb5b-4cb4-86d8-c0ed3a69d996}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3151470-6457-42e8-841d-31173f4c14d9}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31c65e82-5477-4540-83fd-f400572aaec5}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de063b24-4535-41ea-b382-0fe4fcc9298d}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82ff4fbb-f02d-4f66-a5f7-41fda277fb7d}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fae5f84c-50c8-4506-bcc9-66ed46f399e5}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f11ff2a-c52b-4a98-8162-1a5a94f704b5}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c18ed761-f1b0-4250-bb06-4bb42fbe10f1}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21bf8184-d39e-4710-bf75-b00e675634c9}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06c41c59-f199-474a-b337-741cd300d9a1}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {847d0f43-dee2-4d29-bd89-d0ef07539c67}, !- Internal Mass Definition Name
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {3a655193-ed57-4df5-b960-a507372f85b3}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {7ba03ae4-9ef6-4c5e-bfa4-bcdae6dec364}, !- Handle
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {a6a52ce8-e0c8-4fc0-89d2-d6627017200d}, !- Handle
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {bc5d662e-defc-4ad4-976a-eacc0dd72828}, !- Handle
  {a65497a1-64b6-42fd-84de-67db7d00ca63}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {e1fc9fa9-9f4e-41a4-9b10-04a092adc3d4}, !- Handle
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {a5d3da2a-f91c-492a-96cc-afd57113c359}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b61de4c3-477d-449e-b0ee-f351f4d5bf87}, !- Handle
  {a5d3da2a-f91c-492a-96cc-afd57113c359}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ce937424-376e-4281-a5c1-72ed7dc6e515}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {a5d3da2a-f91c-492a-96cc-afd57113c359}, !- Lights Definition Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space or SpaceType Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {59a8dc81-078b-43ce-af85-9a8ff32e54a1}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9874d8f5-cfd4-4e6e-b048-b92df1482fb4}, !- Handle
  {59a8dc81-078b-43ce-af85-9a8ff32e54a1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b8870048-2e5c-4790-9878-3f8ade99c9a5}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {59a8dc81-078b-43ce-af85-9a8ff32e54a1}, !- Lights Definition Name
  {f897c027-7f6c-4b0d-b863-3197416d184e}, !- Space or SpaceType Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {14bba362-3aa8-4248-9c2c-daea0acf08bd}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {61a54cee-fcb8-41a6-9ec9-3318108bcdeb}, !- Handle
  {14bba362-3aa8-4248-9c2c-daea0acf08bd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8db8a678-0b45-4be4-9bb3-f2ecc3482021}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {14bba362-3aa8-4248-9c2c-daea0acf08bd}, !- Lights Definition Name
  {19e2fcef-73b0-4f51-9470-950ca728ff1b}, !- Space or SpaceType Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {059f47ce-7df5-4584-a197-a38492fb4c74}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7229277f-64cc-4e5f-b2ce-6a83c2c51b06}, !- Handle
  {059f47ce-7df5-4584-a197-a38492fb4c74}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b1e5175d-6fad-44a6-bc0e-f9f9ef4a345d}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {059f47ce-7df5-4584-a197-a38492fb4c74}, !- Lights Definition Name
  {a65497a1-64b6-42fd-84de-67db7d00ca63}, !- Space or SpaceType Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cd41a4aa-66b3-4ce1-aee1-acd4d572c016}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cae326a4-f199-41ad-a98c-ea26f2bb3a17}, !- Handle
  {cd41a4aa-66b3-4ce1-aee1-acd4d572c016}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {64e8b0c1-7872-42aa-aaba-144ad520578f}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {cd41a4aa-66b3-4ce1-aee1-acd4d572c016}, !- Lights Definition Name
  {a65497a1-64b6-42fd-84de-67db7d00ca63}, !- Space or SpaceType Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {55226a0d-9676-4149-8678-b20273816fe1}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5756d1f9-46ab-4be7-9a5d-a179c8ee426d}, !- Handle
  {55226a0d-9676-4149-8678-b20273816fe1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f580f23d-af61-4c0c-8f5f-b6470cce93a3}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {55226a0d-9676-4149-8678-b20273816fe1}, !- Lights Definition Name
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Space or SpaceType Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {26e8bc40-2952-4d59-a5a4-18b3e41837a9}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {324e8df9-722c-4151-a290-79cf38ea101e}, !- Handle
  {26e8bc40-2952-4d59-a5a4-18b3e41837a9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {700af199-cba4-47d5-9593-b2ac3f4284ab}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {26e8bc40-2952-4d59-a5a4-18b3e41837a9}, !- Lights Definition Name
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Space or SpaceType Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5b539726-0ea7-4c40-917b-59855d758b5b}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a6e15a0d-c0f2-4bf1-8ccf-c4dd6f83919d}, !- Handle
  {5b539726-0ea7-4c40-917b-59855d758b5b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b843b3d6-b187-4cea-a8af-9019cf5c9bd8}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {5b539726-0ea7-4c40-917b-59855d758b5b}, !- Lights Definition Name
  {2e208a62-426a-4872-bf13-6089a4163c85}, !- Space or SpaceType Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  {bb505e27-b343-4c79-b944-374266fcda34}, !- Default Day Schedule Name
  {97906fbb-1b4c-4908-873d-86bec17e83b5}, !- Summer Design Day Schedule Name
  {2a7181f7-54c0-4123-ab5a-47fdbf27b20a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b37ba08d-0324-4b09-9f27-63b2930e3271}, !- Handle
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {bb505e27-b343-4c79-b944-374266fcda34}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0329501488817084,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.019803832506856,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0174198412068186,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150358499067813,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0126518586067439,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0102678673067065,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00819161151641064,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0061153557261148,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00403909993581895,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00196284414552311,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00147213310914233,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000981422072761556,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000490711036380778,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00190581442906011,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00381162885812021,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0057174432871803,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00762325771624041,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0142924316258732,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.020961605535506,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0276307794451388,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0342999533547716,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0514696112817312,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0686392692086907,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0858089271356503,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10297858506261,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.163522355511479,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.224066125960348,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.284609896409217,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.345153666858086,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.448142372138345,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.551131077418604,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.654119782698863,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.757108487979122,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.802813996221283,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848519504463444,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.894225012705605,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.939930520947766,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.947420240080703,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954909959213641,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962399678346578,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969889397479515,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970082336630386,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970275275781257,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970468214932128,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970661154082999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97070023337559,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970739312668181,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970778391960772,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970817471253364,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970881337008611,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970945202763858,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971009068519106,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971072934274353,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971138295295974,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971203656317595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971269017339216,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971334378360837,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971335313370762,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971336248380687,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971337183390613,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971338118400538,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971345898550403,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971353678700269,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971361458850134,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971328615990764,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971287992981528,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971247369972292,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971206746963057,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971116422273921,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971026097584786,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.97093577289565,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970845448206515,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.970686077598355,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.970526706990194,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970367336382034,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970207965773874,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96934545967142,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968482953568967,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.967620447466514,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96675794136406,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.933075948462584,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.899393955561107,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.865711962659631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.832029969758154,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.717138942537935,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.602247915317717,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.487356888097498,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.372465860877279,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.297446670159525,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.222427479441772,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.147408288724019,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0723890980062656,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0592427816314132,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0460964652565608;                     !- Value Until Time 96

OS:AdditionalProperties,
  {4cb66768-bc7a-44f4-804b-3a8335a7c9b8}, !- Handle
  {bb505e27-b343-4c79-b944-374266fcda34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {97906fbb-1b4c-4908-873d-86bec17e83b5}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a7181f7-54c0-4123-ab5a-47fdbf27b20a}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f24b70f5-75bd-4f65-a421-8f0597f18453}, !- Handle
  Schedule Rule 14,                       !- Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99c41d6e-7cbf-4ee7-a7f8-4d2a1a46946d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98acf950-7e0a-471d-b1db-8b037ee00cab}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.06358727225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0650481225,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06650897275,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.067969823,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06943067325,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0708915235,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.07235237375,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.073813224,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.07527407425,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0767349245,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.07819577475,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.079656625,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.10418897325,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1287213215,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.15325366975,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.177786018,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25465911375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3315322095,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.40840530525,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.485278401,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.57067681825,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6560752355,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.74147365275,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.82687207,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.861651529,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.896430988,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.931210447,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.965989906,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.96687766175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.9677654175,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.96865317325,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.969540929,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.96956712516,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.96959332132,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.96961951748,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.96964571364,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.9696719098,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.96969810596,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.96972430212,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.96975049828,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.96977669444,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9698028906,                           !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.96982908676,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.96985528292,                          !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.969868381,                            !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.96995667275,                          !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.9700449645,                           !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.97013325625,                          !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.970221548,                            !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.9702358205,                           !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.970250093,                            !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.9702643655,                           !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.970278638,                            !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.9702290465,                           !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.970179455,                            !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.9701298635,                           !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.970080272,                            !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.97005377096,                          !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.97002726992,                          !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.97000076888,                          !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.96997426784,                          !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.9699477668,                           !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.96992126576,                          !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.96989476472,                          !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.96986826368,                          !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.96984176264,                          !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.9698152616,                           !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.96978876056,                          !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.96976225952,                          !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.969749009,                            !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.96923424975,                          !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.9687194905,                           !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.96820473125,                          !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.967689972,                            !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.95963844675,                          !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.9515869215,                           !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.94353539625,                          !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.935483871,                            !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.899593695,                            !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.863703519,                            !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.827813343,                            !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.791923167,                            !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.7428225645,                           !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.693721962,                            !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.6446213595,                           !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.595520757,                            !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.55012883725,                          !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.5047369175,                           !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.45934499775,                          !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.413953078,                            !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.36228590225,                          !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.3106187265,                           !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.25895155075,                          !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.207284375,                            !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.18334471675,                          !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.1594050585,                           !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.13546540025;                          !- Value Until Time 97

OS:AdditionalProperties,
  {6ebe1a1f-127e-477f-98fa-9fbdf24560e3}, !- Handle
  {98acf950-7e0a-471d-b1db-8b037ee00cab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {85c8f1db-1887-4685-89df-c613cb5bdecd}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {40e78792-33d1-49bf-9485-fc17de43683f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1230a6bf-0afc-4000-8f41-b4d6ab7014c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {7a51db9a-7bef-4eb0-b42a-095d4d669043}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:AdditionalProperties,
  {017a8a11-79a8-4cbf-95f8-38e93d084cc5}, !- Handle
  {7a51db9a-7bef-4eb0-b42a-095d4d669043}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {03d66382-1896-4eeb-a1f1-1b3ef2987f0f}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  {1d0f3d9f-7b2e-45e9-b117-70da8baa1cab}, !- Default Day Schedule Name
  {00791fb5-04a6-4b8c-b0b9-29759164ded9}, !- Summer Design Day Schedule Name
  {d679a9b6-75e0-4342-a56a-bd7bf8fafa81}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2674ac9e-fd64-40c9-b8ac-f8d00db350ec}, !- Handle
  {03d66382-1896-4eeb-a1f1-1b3ef2987f0f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {1d0f3d9f-7b2e-45e9-b117-70da8baa1cab}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0682630552560646,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0620575643530997,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0558520734501347,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0496465825471698,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0434410916442047,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0424320687331536,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0414230458221024,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0404140229110512,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.039405,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0404644740566037,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0415239481132075,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0425834221698113,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.043642896226415,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0454086863207546,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0471744764150943,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0489402665094339,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0507060566037735,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0554989154312667,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.06029177425876,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0650846330862533,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0698774919137465,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0799677210242586,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0900579501347708,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.100148179245283,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.110238408355795,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.132739619272237,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.155240830188679,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.177742041105121,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.200243252021563,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.238244607194692,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.276245962367822,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.31424731754095,                       !- Value Until Time 32
  8,                                      !- Hour 33
  3,                                      !- Minute 33
  0.323747656334232,                      !- Value Until Time 33
  8,                                      !- Hour 34
  18,                                     !- Minute 34
  0.513319776176654,                      !- Value Until Time 34
  8,                                      !- Hour 35
  33,                                     !- Minute 35
  0.555978160170018,                      !- Value Until Time 35
  8,                                      !- Hour 36
  48,                                     !- Minute 36
  0.598636544163385,                      !- Value Until Time 36
  8,                                      !- Hour 37
  52,                                     !- Minute 37
  0.609301140161725,                      !- Value Until Time 37
  9,                                      !- Hour 38
  7,                                      !- Minute 38
  0.634778968665768,                      !- Value Until Time 38
  9,                                      !- Hour 39
  22,                                     !- Minute 39
  0.660256797169811,                      !- Value Until Time 39
  9,                                      !- Hour 40
  37,                                     !- Minute 40
  0.685734625673854,                      !- Value Until Time 40
  9,                                      !- Hour 41
  52,                                     !- Minute 41
  0.711212454177898,                      !- Value Until Time 41
  10,                                     !- Hour 42
  7,                                      !- Minute 42
  0.723421631401617,                      !- Value Until Time 42
  10,                                     !- Hour 43
  22,                                     !- Minute 43
  0.735630808625337,                      !- Value Until Time 43
  10,                                     !- Hour 44
  37,                                     !- Minute 44
  0.747839985849057,                      !- Value Until Time 44
  10,                                     !- Hour 45
  52,                                     !- Minute 45
  0.760049163072776,                      !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.764236608153639,                      !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.768424053234501,                      !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.772611498315364,                      !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.776798943396226,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.77984153555878,                       !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.782884127721336,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.78592671988389,                       !- Value Until Time 52
  12,                                     !- Hour 53
  41,                                     !- Minute 53
  0.786687367924528,                      !- Value Until Time 53
  12,                                     !- Hour 54
  56,                                     !- Minute 54
  0.7881,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  11,                                     !- Minute 55
  0.777606161725067,                      !- Value Until Time 55
  13,                                     !- Hour 56
  26,                                     !- Minute 56
  0.767112323450135,                      !- Value Until Time 56
  13,                                     !- Hour 57
  30,                                     !- Minute 57
  0.764488863881402,                      !- Value Until Time 57
  13,                                     !- Hour 58
  45,                                     !- Minute 58
  0.749504873652291,                      !- Value Until Time 58
  14,                                     !- Hour 59
  0,                                      !- Minute 59
  0.73452088342318,                       !- Value Until Time 59
  14,                                     !- Hour 60
  15,                                     !- Minute 60
  0.71953689319407,                       !- Value Until Time 60
  14,                                     !- Hour 61
  30,                                     !- Minute 61
  0.70455290296496,                       !- Value Until Time 61
  14,                                     !- Hour 62
  45,                                     !- Minute 62
  0.681395827156334,                      !- Value Until Time 62
  15,                                     !- Hour 63
  0,                                      !- Minute 63
  0.658238751347709,                      !- Value Until Time 63
  15,                                     !- Hour 64
  15,                                     !- Minute 64
  0.635081675539084,                      !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.611924599730458,                      !- Value Until Time 65
  15,                                     !- Hour 66
  45,                                     !- Minute 66
  0.58241067958221,                       !- Value Until Time 66
  16,                                     !- Hour 67
  0,                                      !- Minute 67
  0.552896759433962,                      !- Value Until Time 67
  16,                                     !- Hour 68
  15,                                     !- Minute 68
  0.523382839285714,                      !- Value Until Time 68
  16,                                     !- Hour 69
  30,                                     !- Minute 69
  0.493868919137466,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.464930142048517,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.435991364959569,                      !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.40705258787062,                       !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.378113810781671,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.351203169743935,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.3242925287062,                        !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.297381887668463,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.270471246630728,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.243227628032345,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.215984009433962,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.188740390835579,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.161496772237197,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.146613684299191,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.131730596361186,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.116847508423181,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.101964420485175,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.0997176628032351,                     !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.0974709051212931,                     !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.095224147439353,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.092977389757413,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.0907306320754709,                     !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0884838743935309,                     !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.086237116711591,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.0839903590296489,                     !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.0817436013477089,                     !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0794968436657688,                     !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.0772500859838267,                     !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0750033283018868,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0727565706199467,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0705098129380047;                     !- Value Until Time 99

OS:AdditionalProperties,
  {5f64a249-8f27-4abf-bd02-7ede6200be00}, !- Handle
  {1d0f3d9f-7b2e-45e9-b117-70da8baa1cab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {00791fb5-04a6-4b8c-b0b9-29759164ded9}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d679a9b6-75e0-4342-a56a-bd7bf8fafa81}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {773751f7-ed9b-4cb3-a86a-ed1a53030ac7}, !- Handle
  Schedule Rule 15,                       !- Name
  {03d66382-1896-4eeb-a1f1-1b3ef2987f0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2c52b1e-a0f5-4ff3-93f2-2c7752d5be14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c291b872-de02-4ff1-a8b2-2abb80c7b6ed}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {00f38335-23aa-477d-840a-d101287c7b81}, !- Handle
  {c291b872-de02-4ff1-a8b2-2abb80c7b6ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {eb20ae97-823f-4417-818d-d6599c9bc91b}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {03d66382-1896-4eeb-a1f1-1b3ef2987f0f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f99c1ea-efd4-4287-b558-62f4beb668f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {9f569673-228f-4c1e-8b8d-fc62c7274777}, !- Handle
  autogen Schedule Rule 7 1_day_sch 1,    !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {eee4dffd-4a78-4507-9921-0179bfb8bf3d}, !- Handle
  {9f569673-228f-4c1e-8b8d-fc62c7274777}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  {cf1e66a4-bb9c-474e-87b1-c373e385da10}, !- Default Day Schedule Name
  {8f8e655f-3198-4cb3-8fee-6d00aad3802c}, !- Summer Design Day Schedule Name
  {249b1c32-d2eb-408d-9762-afba96a98353}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d31f702-7c93-4c23-b188-7c8744bfe318}, !- Handle
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02929999999969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:32:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:32:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf1e66a4-bb9c-474e-87b1-c373e385da10}, !- Handle
  Building Hours of Operation NonResidential Default 1, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8f8e655f-3198-4cb3-8fee-6d00aad3802c}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day 1, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {249b1c32-d2eb-408d-9762-afba96a98353}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day 1, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {168a16b7-fe67-4407-9fcb-cfabb050ece1}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule 1, !- Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8799829-9220-4a26-ad5d-a7a8db513026}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8799829-9220-4a26-ad5d-a7a8db513026}, !- Handle
  Building Hours of Operation NonResidential Sunday 1, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6681248e-67bd-4af2-83f6-c84c40af6399}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule 1, !- Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0d9731f-6fb1-441e-b55d-274629085e8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0d9731f-6fb1-441e-b55d-274629085e8d}, !- Handle
  Building Hours of Operation NonResidential Saturday 1, !- Name
  {6c400e7b-6d0a-4fbe-b213-c88e61b0d4ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  {207e8d30-3c2a-44c4-a68b-05145b83e162}, !- Default Day Schedule Name
  {a7096a44-5636-49fb-9fa4-e6613396531d}, !- Summer Design Day Schedule Name
  {a3d6f740-f1a3-4a64-b319-40d65282f949}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {207e8d30-3c2a-44c4-a68b-05145b83e162}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f8335f7c-ecf6-4801-a81f-4e2124cdef76}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7096a44-5636-49fb-9fa4-e6613396531d}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97f50c17-1117-4648-af6d-6c03f38e2941}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3d6f740-f1a3-4a64-b319-40d65282f949}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a96cc0d-28f3-41d3-8174-275e6a536c12}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff0082c2-8347-4b5f-b40a-4c86f642f616}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a581406-f002-44df-9d15-a970482455d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {5a581406-f002-44df-9d15-a970482455d5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b67d1774-9475-43ad-831a-b2ef5333d086}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7376b4f2-3685-4608-b5e3-483c64812f8c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70884001-3a4c-4047-b22e-df3ccbeb0813}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {70884001-3a4c-4047-b22e-df3ccbeb0813}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {cfa34257-530c-463f-b7d2-373af2206704}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {38755393-81cb-487f-8a41-77338c1c6d9f}, !- Handle
  Retail Back_Space B end_b - Story Ground HVAC On Infiltration, !- Name
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4af40c36-70cc-463b-b95f-4d6525564381}, !- Handle
  Retail Back_Space B end_b - Story Ground HVAC Off Infiltration, !- Name
  {61a11bf7-4e6c-46d5-9a15-bc8050a1e74e}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee3651c7-5181-430a-b22b-fe20a7aefc51}, !- Handle
  Retail Back_Space C end_b - Story Ground HVAC On Infiltration, !- Name
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e50e8dc-b2ec-4066-8c19-58fcef48152f}, !- Handle
  Retail Back_Space C end_b - Story Ground HVAC Off Infiltration, !- Name
  {5444ac86-9dfd-47a3-accc-a1fd31fd7772}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46d577a9-8d61-471c-813b-9803c71b78fa}, !- Handle
  Retail Back_Space A end_b - Story Ground HVAC On Infiltration, !- Name
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {253bd5de-24de-4a02-a22a-3a9338f7197c}, !- Handle
  Retail Back_Space A end_b - Story Ground HVAC Off Infiltration, !- Name
  {a9cf7add-c9e9-48eb-8fa0-8ffebe7acb6c}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b12b3461-58ce-443c-abfa-7bedbe8677ad}, !- Handle
  Retail Back_Space C  - Story Ground HVAC On Infiltration, !- Name
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba513959-ac0f-4b3c-94d7-d5481dbd76ee}, !- Handle
  Retail Back_Space C  - Story Ground HVAC Off Infiltration, !- Name
  {01dbf303-1c60-4fd5-8afb-4953e6ede16c}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d14eb9c0-62e4-40ce-9eea-d0f3ca9ec1aa}, !- Handle
  Retail Retail B end_a - Story Ground HVAC On Infiltration, !- Name
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ee606bd-2f4e-4778-a8e4-3f1ba84b566e}, !- Handle
  Retail Retail B end_a - Story Ground HVAC Off Infiltration, !- Name
  {eadbc428-c559-4e85-93c5-2f6c52fb5d2b}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d49de94c-0272-4e00-9899-8a48844ff7c2}, !- Handle
  Retail Retail C end_a - Story Ground HVAC On Infiltration, !- Name
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69686278-f020-4f28-b03e-4e5f677b7684}, !- Handle
  Retail Retail C end_a - Story Ground HVAC Off Infiltration, !- Name
  {4a2e2e2b-26c6-4146-adfa-ff148ea4d942}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f60cdd5-1df0-48f4-8fac-82c95de8a3d0}, !- Handle
  Retail Retail A  - Story Ground HVAC On Infiltration, !- Name
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b0f2c9f-f302-4830-a4f3-530470411cd2}, !- Handle
  Retail Retail A  - Story Ground HVAC Off Infiltration, !- Name
  {16e4598c-c80c-45d8-ab26-1308aa51314f}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfbb66a0-3145-4bac-9293-05b5396b4059}, !- Handle
  Retail Retail B  - Story Ground HVAC On Infiltration, !- Name
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b34d3cfe-67e9-41e9-88bf-c17bac74c879}, !- Handle
  Retail Retail B  - Story Ground HVAC Off Infiltration, !- Name
  {6d7600a9-7187-4f23-830d-f7c21421e420}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cca78b47-7c65-4424-959d-e7dc7b7b90ab}, !- Handle
  Retail Retail A end_a - Story Ground HVAC On Infiltration, !- Name
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {911eed08-523a-4d49-ba27-99558a37b36b}, !- Handle
  Retail Retail A end_a - Story Ground HVAC Off Infiltration, !- Name
  {d83cd626-fd64-4f8a-aa13-0f128605ca5f}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac39e4b4-dfa0-4152-980b-719199655ba8}, !- Handle
  Retail Retail C  - Story Ground HVAC On Infiltration, !- Name
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13f1259c-e534-4a6d-b2d4-bec70b0bcb20}, !- Handle
  Retail Retail C  - Story Ground HVAC Off Infiltration, !- Name
  {faf797b4-b80f-4648-8af4-c2c5e2bf322d}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2191939-199e-4438-a653-e9af52b3dbfc}, !- Handle
  Retail Entry A  - Story Ground HVAC On Infiltration, !- Name
  {1e179022-3639-42c5-82ce-2293d73739a9}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c47efe75-569d-4c33-ad01-ee2d53c45658}, !- Handle
  Retail Entry A  - Story Ground HVAC Off Infiltration, !- Name
  {1e179022-3639-42c5-82ce-2293d73739a9}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {528065ad-f38a-4d30-bcca-0df8bba51ead}, !- Handle
  Retail Point_of_Sale A  - Story Ground HVAC On Infiltration, !- Name
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d642c55c-9ee1-4b7a-ac2e-5a5fddb58282}, !- Handle
  Retail Point_of_Sale A  - Story Ground HVAC Off Infiltration, !- Name
  {714952fb-d5d0-4e9e-9622-3362ce7f4d45}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2584c7f-2a15-4fae-b95b-1af8fe21ac4a}, !- Handle
  Retail Entry C  - Story Ground HVAC On Infiltration, !- Name
  {5696e177-dd9e-4916-a7bb-a39953c46bbc}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f347747-f7ed-4c06-a035-0bbca07f0d4d}, !- Handle
  Retail Entry C  - Story Ground HVAC Off Infiltration, !- Name
  {5696e177-dd9e-4916-a7bb-a39953c46bbc}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0eb7d16e-7093-465b-add8-177a3310dca6}, !- Handle
  Retail Point_of_Sale B  - Story Ground HVAC On Infiltration, !- Name
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c502030-da72-49b2-8bd8-e210f25ce876}, !- Handle
  Retail Point_of_Sale B  - Story Ground HVAC Off Infiltration, !- Name
  {a97b1231-7445-48ea-9b77-db18fd7b6a08}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {822d3662-51d7-43f5-89f9-51ecbddaa9bd}, !- Handle
  Retail Back_Space B  - Story Ground HVAC On Infiltration, !- Name
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {759c7ccf-fdee-4725-af78-0c843f30a3b5}, !- Handle
  Retail Back_Space B  - Story Ground HVAC Off Infiltration, !- Name
  {1a2a2538-0525-43b5-a16b-a5b6cef8c1a0}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16d0f001-612d-49de-a5bc-34a8c49d5c33}, !- Handle
  Retail Entry B  - Story Ground HVAC On Infiltration, !- Name
  {7253b76d-f883-4218-836d-46c1a0cfe984}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8efbaeed-b7a9-45a8-99c9-42160500de38}, !- Handle
  Retail Entry B  - Story Ground HVAC Off Infiltration, !- Name
  {7253b76d-f883-4218-836d-46c1a0cfe984}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f1aaf26-b2a9-468c-861d-2d11f6d20edb}, !- Handle
  Retail Back_Space A  - Story Ground HVAC On Infiltration, !- Name
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {039fa80a-49b6-4f9a-9868-df8ed5784928}, !- Handle
  Retail Back_Space A  - Story Ground HVAC Off Infiltration, !- Name
  {a1d07154-6300-4aa2-b879-1b0396159513}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8ec9782-a057-4e18-945f-78ae91ec1b45}, !- Handle
  Retail Point_of_Sale C  - Story Ground HVAC On Infiltration, !- Name
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Space or SpaceType Name
  {16e2d401-14d9-4bfc-b039-1656ef6a37fd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40c1faf7-3e53-4440-864e-9178c9c3d5fc}, !- Handle
  Retail Point_of_Sale C  - Story Ground HVAC Off Infiltration, !- Name
  {57086ab2-6cf3-4e22-8d36-15258983f19e}, !- Space or SpaceType Name
  {b61e5bf9-ad3b-4a7e-b5aa-ee6eadb4983d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {48be022e-e559-42a3-9ee3-be9ff331f9e7}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {de00d8c4-0fb3-436f-b10b-8b152def340a}, !- Handle
  Schedule Day 2,                         !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {fb2cc381-fbd9-4ed7-aec6-21e1bbbc332b}, !- Handle
  Schedule Day 3,                         !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {31f4c2d7-d9ae-46e6-8df0-ecc95011e4a2}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {24c69b91-f9b6-4c12-8a56-20bc05120a17}, !- Handle
  Schedule Day 5,                         !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a428b90c-f0e2-4be3-8f10-36866bfa9853}, !- Handle
  Schedule Day 6,                         !- Name
  {d524b942-d9f4-4a87-9ba3-780a32e45560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2748dcef-b291-4b10-9a22-84894e9ae958}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {3e0e8fd4-6364-4402-90c1-a325bc5ee005}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {2748dcef-b291-4b10-9a22-84894e9ae958}; !- Layer 1

