
OS:Version,
  {5200f42f-8bfb-480e-b252-c557fc477d13}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {82f8513c-36d7-4c42-968d-4392733134b2}; !- Handle

OS:Site,
  {20bedcf5-9523-4d51-8e8c-a24e1097a71e}, !- Handle
  Barstow Daggett_CA_USA,                 !- Name
  34.85,                                  !- Latitude {deg}
  -116.79,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  588,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {b2901bf6-4168-4802-b87b-879558e76c69}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {926bf161-1c8b-433c-a2db-1940fe6b87a6}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {edaf5efc-5702-49cb-9939-41ddd9ae63ae}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {43773418-c176-4acd-aa03-f46b34dc6f54}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {4f2d9d81-31b9-4728-b494-f47a1e65e952}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {7559cc6b-3c3e-40f6-9578-8e4f83d5ed80}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {dc91f71c-5740-4e35-9d88-3fd2796c3b0f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {d581f863-fbc0-408f-a696-6d1a14cb5ee0}, !- Handle
  Barstow Daggett,                        !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723815,                                 !- WMO Number
  34.85,                                  !- Latitude {deg}
  -116.79,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  588,                                    !- Elevation {m}
  /weather/G0600710.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {11d78794-be52-465d-bd04-2aee832bc8c8}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.6066666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.37;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {b2917b96-b664-4c43-b7b7-b619f08a1f36}, !- Handle
  Barstow Daggett Ann Clg .4% Condns DB=>MWB 1, !- Name
  42.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.432;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6e971531-ae19-49ec-be13-9779558639cb}, !- Handle
  Barstow Daggett Ann Clg .4% Condns WB=>MDB 1, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.432;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {708652a7-e9d5-447d-9992-1e8206678f35}, !- Handle
  Barstow Daggett Ann Htg 99.6% Condns DB 1, !- Name
  -1.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e532181b-f02f-49fa-96cd-b9ad18d46dab}, !- Handle
  Barstow Daggett August .4% Condns DB=>MCWB 1, !- Name
  43.6,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8fa1a916-8bba-49e5-b572-558b14c73dc1}, !- Handle
  Barstow Daggett October .4% Condns DB=>MCWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.491;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0f522e1-09cd-4073-b7c4-d0e70f3129ce}, !- Handle
  Barstow Daggett September .4% Condns DB=>MCWB 1, !- Name
  40.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.542;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {4e1f232e-af2f-404f-8f37-52b8f0accf13}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  10;                                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {bcd1c66b-662b-4698-99cf-b121b474d4e9}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {2fe1da9e-d1cf-4b5f-aaf4-980a63106658}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {f3cbfae9-0aa1-42cb-bb33-97eb2c2da49c}, !- Handle
  ComStock DEER Pre-1975|SUn,             !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c951f9a8-46a7-4441-b86b-a9ab4baacf0b}, !- Default Construction Set Name
  {fd415464-f723-408b-a417-16ad9a6db068}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SUn;                                    !- Standards Building Type

OS:AdditionalProperties,
  {eda2b71f-db3f-47cb-aea1-25fd880286ed}, !- Handle
  {f3cbfae9-0aa1-42cb-bb33-97eb2c2da49c}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  467,                                    !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19.699999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  30.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  CBSA Riverside-San Bernardino-Ontario&#44 CA, !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Clear - Aluminum,    !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  large,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  warehouse,                              !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  CAMXc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Pacific,                                !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Pacific,                                !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  3B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  3B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Dry,                                !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  110,                                    !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  CA Climate Zone 10,                     !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0600710,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DEER 2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DEER 2017,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DEER 2007,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock DEER 2017,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DEER Pre-1975,                 !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DEER 2017,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DEER Pre-1975,                 !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DEER Pre-1975,                 !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DEER Pre-1975,                 !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DEER 2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DEER 2017,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DEER 2007,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DEER 2015,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DEER Pre-1975,                 !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DEER 2017,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DEER Pre-1975,                 !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DEER Pre-1975,                 !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DEER Pre-1975,                 !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  CAMXc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PTHP,                                   !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  10,                                     !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  7,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  61,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  CAISO,                                  !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen4_led,                               !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0600710,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G06007114,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0600710000504,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  other,                                  !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  10,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Pacific,                                !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  100001_200000,                          !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  CA&#44 San Bernardino County,           !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR11,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  CA&#44 07114,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  135,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  CA,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G060,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  California,                             !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  wood_framed,                            !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_CA_Barstow.Daggett.723815_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Riverside_Muni,                         !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  8.0,                                    !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  7.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  8.5,                                    !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  4.75,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2009,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2018,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2010,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2015,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1980,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2017,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1980,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1980,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1980,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1980,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DEER Pre-1975,                 !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DEER Pre-1975,                 !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DEER Pre-1975,                 !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DEER Pre-1975,                 !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DEER Pre-1975,                 !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DEER 2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DEER Pre-1975,                 !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DEER 2007,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DEER Pre-1975,                 !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DEER 2017,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DEER Pre-1975,                 !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DEER 2017;                     !- Feature Value 130

OS:SpaceType,
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {535b1822-ea2f-4371-b90d-528abe557f3e}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {36d74c50-6b27-4062-8297-aad1730333e9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SUn,                                    !- Standards Building Type
  WarehouseUnCond;                        !- Standards Space Type

OS:BuildingStory,
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  14.6304,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {821993a5-f313-4fb5-b909-09c67452383d}, !- Handle
  SUn WarehouseUnCond A end_a - Story Ground, !- Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Building Story Name
  {f88d6222-888a-43a2-bf8a-9a81bd6cf50b}; !- Thermal Zone Name

OS:Surface,
  {68338667-d39d-4754-9026-2cc9eeb45c0c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {685b179c-331d-4dbf-b0ec-734fb41dec6b}, !- Construction Name
  {821993a5-f313-4fb5-b909-09c67452383d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558e610e-b138-461c-a234-1f045ac894c3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {821993a5-f313-4fb5-b909-09c67452383d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9feccdba-333a-458d-8853-fb88f6b1699e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {821993a5-f313-4fb5-b909-09c67452383d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97dea0b7-2169-4511-b300-87428dfeb3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b157a4-38f0-4fec-8df4-766bbc613375}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {821993a5-f313-4fb5-b909-09c67452383d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d187cc28-00cb-46a6-a753-dce07a0d7911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f917c348-ea20-4614-9c00-ede0a855425d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {821993a5-f313-4fb5-b909-09c67452383d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1de8fac-fa3d-47a4-877b-5d37d31d18e3}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {821993a5-f313-4fb5-b909-09c67452383d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f88d6222-888a-43a2-bf8a-9a81bd6cf50b}, !- Handle
  Zone SUn WarehouseUnCond A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d864ac1-5f69-40d8-bf04-2385600337e9}, !- Zone Air Inlet Port List
  {b7829614-dd92-4756-8336-af9586964004}, !- Zone Air Exhaust Port List
  {08198989-d11b-4423-823f-7bde6d3e9d2b}, !- Zone Air Node Name
  {254c4f83-dfe6-4344-8fb0-43a6d6bbb1cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87f20c6c-fcf1-4b4a-a44d-b77c01724f81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d949e5ac-6f34-4a77-b2ec-727f8df53d53}, !- Handle
  Zone SUn WarehouseUnCond A end_a - Story Ground Zone Air Node, !- Name
  {08198989-d11b-4423-823f-7bde6d3e9d2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08198989-d11b-4423-823f-7bde6d3e9d2b}, !- Handle
  {f88d6222-888a-43a2-bf8a-9a81bd6cf50b}, !- Source Object
  11,                                     !- Outlet Port
  {d949e5ac-6f34-4a77-b2ec-727f8df53d53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d864ac1-5f69-40d8-bf04-2385600337e9}, !- Handle
  {f88d6222-888a-43a2-bf8a-9a81bd6cf50b}; !- HVAC Component

OS:PortList,
  {b7829614-dd92-4756-8336-af9586964004}, !- Handle
  {f88d6222-888a-43a2-bf8a-9a81bd6cf50b}; !- HVAC Component

OS:PortList,
  {254c4f83-dfe6-4344-8fb0-43a6d6bbb1cd}, !- Handle
  {f88d6222-888a-43a2-bf8a-9a81bd6cf50b}; !- HVAC Component

OS:Sizing:Zone,
  {8a9700f0-d1d0-43bf-83b7-c4f6d8bd6c56}, !- Handle
  {f88d6222-888a-43a2-bf8a-9a81bd6cf50b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64cb1ca4-83e8-4684-9369-864cf2036ed1}, !- Handle
  Zone SUn WarehouseUnCond A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f88d6222-888a-43a2-bf8a-9a81bd6cf50b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f796fd88-9956-4777-86d1-44612533aa23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c6442911-aeb1-40e9-b457-28ef544f8df2}, !- Handle
  SUn WarehouseUnCond B end_a - Story Ground, !- Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Building Story Name
  {2faf988c-ba4a-4c9b-8eed-edf4da6642ab}; !- Thermal Zone Name

OS:Surface,
  {4b07b58d-f9b4-4502-85a8-ea9b75273fd2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {4a55ed6e-08c9-4c82-909b-26aaf4bb35f9}, !- Construction Name
  {c6442911-aeb1-40e9-b457-28ef544f8df2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8167849-e81a-4b76-9a40-2542ea88fd3e}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6442911-aeb1-40e9-b457-28ef544f8df2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 108.904532392402, 14.6304, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3352bd5a-6d77-4185-bcb0-8087e8106c91}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6442911-aeb1-40e9-b457-28ef544f8df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa0ec70-04fe-4c60-aac7-08b9509ad459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 108.904532392402, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 108.904532392402, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fac0b67-02fc-4b00-b7b2-f8d173a55768}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6442911-aeb1-40e9-b457-28ef544f8df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df38161-da98-4bc5-ade4-b206e5ac5abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 108.904532392402, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97dea0b7-2169-4511-b300-87428dfeb3cb}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6442911-aeb1-40e9-b457-28ef544f8df2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9feccdba-333a-458d-8853-fb88f6b1699e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e6c0afa-60a5-44ac-bdd8-0de134984394}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6442911-aeb1-40e9-b457-28ef544f8df2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 108.904532392402, 14.6304, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 108.904532392402, 14.6304, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2faf988c-ba4a-4c9b-8eed-edf4da6642ab}, !- Handle
  Zone SUn WarehouseUnCond B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd674f85-3827-41fb-ab23-23a03a6cf6e5}, !- Zone Air Inlet Port List
  {f0c5bd04-4a5d-4691-a19d-650ac07266b5}, !- Zone Air Exhaust Port List
  {78927cad-a9df-41f6-bd24-87cdbd5c39f8}, !- Zone Air Node Name
  {85bf54d3-aabc-41a0-9958-aadece160bb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62f28d54-75ab-4965-96ed-3fd202d519c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09e27f90-bb4f-46e2-ab4e-571261c51245}, !- Handle
  Zone SUn WarehouseUnCond B end_a - Story Ground Zone Air Node, !- Name
  {78927cad-a9df-41f6-bd24-87cdbd5c39f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78927cad-a9df-41f6-bd24-87cdbd5c39f8}, !- Handle
  {2faf988c-ba4a-4c9b-8eed-edf4da6642ab}, !- Source Object
  11,                                     !- Outlet Port
  {09e27f90-bb4f-46e2-ab4e-571261c51245}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd674f85-3827-41fb-ab23-23a03a6cf6e5}, !- Handle
  {2faf988c-ba4a-4c9b-8eed-edf4da6642ab}; !- HVAC Component

OS:PortList,
  {f0c5bd04-4a5d-4691-a19d-650ac07266b5}, !- Handle
  {2faf988c-ba4a-4c9b-8eed-edf4da6642ab}; !- HVAC Component

OS:PortList,
  {85bf54d3-aabc-41a0-9958-aadece160bb6}, !- Handle
  {2faf988c-ba4a-4c9b-8eed-edf4da6642ab}; !- HVAC Component

OS:Sizing:Zone,
  {b36fa5d7-be15-44b3-b913-e636e5144205}, !- Handle
  {2faf988c-ba4a-4c9b-8eed-edf4da6642ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {17de43c9-4938-444e-9b71-84814e4ee7f6}, !- Handle
  Zone SUn WarehouseUnCond B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2faf988c-ba4a-4c9b-8eed-edf4da6642ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccbb8049-3576-43c6-8d6a-7e3539dae718}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {72a93246-91a4-4c2a-90ee-9fa75a95f597}, !- Handle
  SUn WarehouseUnCond C end_a - Story Ground, !- Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Building Story Name
  {80d28005-f588-47ae-b01f-7b8f0097ca69}; !- Thermal Zone Name

OS:Surface,
  {c7373fd7-1cdf-4090-8188-fd27323ead21}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {685b179c-331d-4dbf-b0ec-734fb41dec6b}, !- Construction Name
  {72a93246-91a4-4c2a-90ee-9fa75a95f597}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad73b1f-f153-445c-8c5a-5f6396d5e12d}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72a93246-91a4-4c2a-90ee-9fa75a95f597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22511e9-600b-45d4-8ae4-088490dc1c15}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72a93246-91a4-4c2a-90ee-9fa75a95f597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246dd0cf-1f19-4927-9527-2756b121838b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72a93246-91a4-4c2a-90ee-9fa75a95f597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67ff5494-b813-41f9-954c-1b5d7c4f4bdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa0ec70-04fe-4c60-aac7-08b9509ad459}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72a93246-91a4-4c2a-90ee-9fa75a95f597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3352bd5a-6d77-4185-bcb0-8087e8106c91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549964f3-4fb8-42bd-825f-ff4206b7a3c7}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72a93246-91a4-4c2a-90ee-9fa75a95f597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {80d28005-f588-47ae-b01f-7b8f0097ca69}, !- Handle
  Zone SUn WarehouseUnCond C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b99f3149-e0b5-47c7-af2a-f6aec07d0539}, !- Zone Air Inlet Port List
  {886d9b2b-1256-4a77-b328-0ea891281297}, !- Zone Air Exhaust Port List
  {09abfbf5-c28a-4ac9-b075-2d174a67ead4}, !- Zone Air Node Name
  {f95135b6-7da8-4fbe-acd5-49be4d842c06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4c12498-4aad-4e4e-ba94-1f7235f39ef1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9458f413-ef7d-422b-8fdd-3b9a72523e69}, !- Handle
  Zone SUn WarehouseUnCond C end_a - Story Ground Zone Air Node, !- Name
  {09abfbf5-c28a-4ac9-b075-2d174a67ead4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09abfbf5-c28a-4ac9-b075-2d174a67ead4}, !- Handle
  {80d28005-f588-47ae-b01f-7b8f0097ca69}, !- Source Object
  11,                                     !- Outlet Port
  {9458f413-ef7d-422b-8fdd-3b9a72523e69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b99f3149-e0b5-47c7-af2a-f6aec07d0539}, !- Handle
  {80d28005-f588-47ae-b01f-7b8f0097ca69}; !- HVAC Component

OS:PortList,
  {886d9b2b-1256-4a77-b328-0ea891281297}, !- Handle
  {80d28005-f588-47ae-b01f-7b8f0097ca69}; !- HVAC Component

OS:PortList,
  {f95135b6-7da8-4fbe-acd5-49be4d842c06}, !- Handle
  {80d28005-f588-47ae-b01f-7b8f0097ca69}; !- HVAC Component

OS:Sizing:Zone,
  {8cf71d96-7b27-4696-bd13-942beb34e312}, !- Handle
  {80d28005-f588-47ae-b01f-7b8f0097ca69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3eeb6bdc-66c5-4201-9d31-05ea54a3399a}, !- Handle
  Zone SUn WarehouseUnCond C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {80d28005-f588-47ae-b01f-7b8f0097ca69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab0cdc37-013f-4600-a4bb-1be9fcd933da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9fd59f7f-89e1-482c-ae28-d6c65de608a6}, !- Handle
  SUn WarehouseUnCond A  - Story Ground,  !- Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Building Story Name
  {81fcab32-e0a5-4b58-b160-2d562c86ee50}; !- Thermal Zone Name

OS:Surface,
  {977e48e3-1a03-4ce8-b2c6-647b56027d23}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {4a55ed6e-08c9-4c82-909b-26aaf4bb35f9}, !- Construction Name
  {9fd59f7f-89e1-482c-ae28-d6c65de608a6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d187cc28-00cb-46a6-a753-dce07a0d7911}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fd59f7f-89e1-482c-ae28-d6c65de608a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b157a4-38f0-4fec-8df4-766bbc613375}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d61895b-bee3-4493-9cf2-d443b2988104}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fd59f7f-89e1-482c-ae28-d6c65de608a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a71afced-2104-4218-b3d0-cd1e014239c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dfd4482-ec48-4e66-afdb-00643b646ee5}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fd59f7f-89e1-482c-ae28-d6c65de608a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e5db640-c0b8-420c-8f03-436ecbc3fbdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a831bcc-7f61-4529-af11-745a0712a7f2}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fd59f7f-89e1-482c-ae28-d6c65de608a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d4ab23-1f0b-4b49-9b36-d7d0e1673c28}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fd59f7f-89e1-482c-ae28-d6c65de608a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {81fcab32-e0a5-4b58-b160-2d562c86ee50}, !- Handle
  Zone SUn WarehouseUnCond A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b55854e3-e0b0-44b2-ac35-e0f18b0d3934}, !- Zone Air Inlet Port List
  {18681291-1bbd-4077-b7ae-95679f5ee11b}, !- Zone Air Exhaust Port List
  {dc694988-363e-41cb-97e8-60c16ce40949}, !- Zone Air Node Name
  {5095ac4d-915d-4c8f-bb84-86b3a6d77f3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e9c903d-b899-4fd0-9994-673889a15eee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cce1eca7-1f0e-4410-bda3-6a3fc8575ff0}, !- Handle
  Zone SUn WarehouseUnCond A  - Story Ground Zone Air Node, !- Name
  {dc694988-363e-41cb-97e8-60c16ce40949}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc694988-363e-41cb-97e8-60c16ce40949}, !- Handle
  {81fcab32-e0a5-4b58-b160-2d562c86ee50}, !- Source Object
  11,                                     !- Outlet Port
  {cce1eca7-1f0e-4410-bda3-6a3fc8575ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b55854e3-e0b0-44b2-ac35-e0f18b0d3934}, !- Handle
  {81fcab32-e0a5-4b58-b160-2d562c86ee50}; !- HVAC Component

OS:PortList,
  {18681291-1bbd-4077-b7ae-95679f5ee11b}, !- Handle
  {81fcab32-e0a5-4b58-b160-2d562c86ee50}; !- HVAC Component

OS:PortList,
  {5095ac4d-915d-4c8f-bb84-86b3a6d77f3e}, !- Handle
  {81fcab32-e0a5-4b58-b160-2d562c86ee50}; !- HVAC Component

OS:Sizing:Zone,
  {3dc3e9d1-1fea-4779-a05f-dd3ad099b415}, !- Handle
  {81fcab32-e0a5-4b58-b160-2d562c86ee50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b7be5e8a-01a6-4c34-96a7-2763963a3e3f}, !- Handle
  Zone SUn WarehouseUnCond A  - Story Ground Zone HVAC Equipment List, !- Name
  {81fcab32-e0a5-4b58-b160-2d562c86ee50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4f8fed7-ab13-4bb1-ba5d-1269ee5945f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f9ce9ab1-554c-461f-80ae-824274626cd8}, !- Handle
  SUn WarehouseUnCond B  - Story Ground,  !- Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Building Story Name
  {984f916f-f916-42b1-968a-af389c49c2e6}; !- Thermal Zone Name

OS:Surface,
  {4d808a9a-5396-4f27-9382-54646e448af1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {2478b0cf-dd23-4a2c-9dd7-6613363d6b42}, !- Construction Name
  {f9ce9ab1-554c-461f-80ae-824274626cd8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df38161-da98-4bc5-ade4-b206e5ac5abe}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9ce9ab1-554c-461f-80ae-824274626cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fac0b67-02fc-4b00-b7b2-f8d173a55768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 108.904532392402, 14.6304, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6fa32d-a4fa-4196-99b2-d131b4788407}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9ce9ab1-554c-461f-80ae-824274626cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa93cfe-f852-41e3-a3e5-c6c54ca7c284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 108.904532392402, 14.6304, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 108.904532392402, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53e5e35-284b-4107-8a62-d95b02cca743}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9ce9ab1-554c-461f-80ae-824274626cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5bf393-0ac7-4afa-8334-9c6acb30695b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 108.904532392402, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71afced-2104-4218-b3d0-cd1e014239c2}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9ce9ab1-554c-461f-80ae-824274626cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d61895b-bee3-4493-9cf2-d443b2988104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0027268b-f373-4638-8ee8-9a2224a7327d}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9ce9ab1-554c-461f-80ae-824274626cd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 108.904532392402, 14.6304, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 108.904532392402, 14.6304, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {984f916f-f916-42b1-968a-af389c49c2e6}, !- Handle
  Zone SUn WarehouseUnCond B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {622d33fb-5f2f-4803-b56d-9d8d3a01eebc}, !- Zone Air Inlet Port List
  {645a48e2-b1e2-462d-aa36-78e5559f60a7}, !- Zone Air Exhaust Port List
  {17ac586b-f217-41dc-a64f-0fcabf6db9e4}, !- Zone Air Node Name
  {6039fd7e-ab1f-4e1c-b9b3-56b710f0cfdd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7979459e-2a99-4799-b7f7-24e82386c5da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7f4a2dc-d2e7-467b-9c43-9b2ba77f0ee0}, !- Handle
  Zone SUn WarehouseUnCond B  - Story Ground Zone Air Node, !- Name
  {17ac586b-f217-41dc-a64f-0fcabf6db9e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17ac586b-f217-41dc-a64f-0fcabf6db9e4}, !- Handle
  {984f916f-f916-42b1-968a-af389c49c2e6}, !- Source Object
  11,                                     !- Outlet Port
  {a7f4a2dc-d2e7-467b-9c43-9b2ba77f0ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {622d33fb-5f2f-4803-b56d-9d8d3a01eebc}, !- Handle
  {984f916f-f916-42b1-968a-af389c49c2e6}; !- HVAC Component

OS:PortList,
  {645a48e2-b1e2-462d-aa36-78e5559f60a7}, !- Handle
  {984f916f-f916-42b1-968a-af389c49c2e6}; !- HVAC Component

OS:PortList,
  {6039fd7e-ab1f-4e1c-b9b3-56b710f0cfdd}, !- Handle
  {984f916f-f916-42b1-968a-af389c49c2e6}; !- HVAC Component

OS:Sizing:Zone,
  {2813bc22-a23c-4600-af9c-e4b6770c4152}, !- Handle
  {984f916f-f916-42b1-968a-af389c49c2e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1ab996b3-7794-492e-9681-7939f347efc3}, !- Handle
  Zone SUn WarehouseUnCond B  - Story Ground Zone HVAC Equipment List, !- Name
  {984f916f-f916-42b1-968a-af389c49c2e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {318d0266-8cc4-4a75-8169-7fae285efb02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {01b2fd0a-0edd-4055-af01-bba584d456fa}, !- Handle
  SUn WarehouseUnCond C  - Story Ground,  !- Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Building Story Name
  {7dea0a4b-6e99-4fa8-9eaa-d1b6b9ce3dc4}; !- Thermal Zone Name

OS:Surface,
  {f5ae27a4-411f-47e3-856f-fdc427d7996c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {4a55ed6e-08c9-4c82-909b-26aaf4bb35f9}, !- Construction Name
  {01b2fd0a-0edd-4055-af01-bba584d456fa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67ff5494-b813-41f9-954c-1b5d7c4f4bdb}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b2fd0a-0edd-4055-af01-bba584d456fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246dd0cf-1f19-4927-9527-2756b121838b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1598a3-42fc-43da-bc68-c279ca560820}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b2fd0a-0edd-4055-af01-bba584d456fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c640384-ca18-4ab8-b7d5-fa6ff8bbb366}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b2fd0a-0edd-4055-af01-bba584d456fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15e082d7-3318-4a26-bf3d-d67c08f912b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  108.904532392402, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 4.57199999999997, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa93cfe-f852-41e3-a3e5-c6c54ca7c284}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b2fd0a-0edd-4055-af01-bba584d456fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d6fa32d-a4fa-4196-99b2-d131b4788407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, -2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f2551a-1979-4c42-8da3-63f0b84822f3}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01b2fd0a-0edd-4055-af01-bba584d456fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7dea0a4b-6e99-4fa8-9eaa-d1b6b9ce3dc4}, !- Handle
  Zone SUn WarehouseUnCond C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bef0d9d-460f-4d0e-bbbe-5143712cdc11}, !- Zone Air Inlet Port List
  {2d72c718-9fda-4086-b76b-245f5fb4f0f2}, !- Zone Air Exhaust Port List
  {82aa17d3-c69c-455d-9833-444ee2cce29c}, !- Zone Air Node Name
  {b701aa7f-6372-4d59-a925-ec2f39a7338d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7809721c-8a8c-462a-ad8b-839d6198a601}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71261989-7214-44c8-be03-a6b965791266}, !- Handle
  Zone SUn WarehouseUnCond C  - Story Ground Zone Air Node, !- Name
  {82aa17d3-c69c-455d-9833-444ee2cce29c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82aa17d3-c69c-455d-9833-444ee2cce29c}, !- Handle
  {7dea0a4b-6e99-4fa8-9eaa-d1b6b9ce3dc4}, !- Source Object
  11,                                     !- Outlet Port
  {71261989-7214-44c8-be03-a6b965791266}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bef0d9d-460f-4d0e-bbbe-5143712cdc11}, !- Handle
  {7dea0a4b-6e99-4fa8-9eaa-d1b6b9ce3dc4}; !- HVAC Component

OS:PortList,
  {2d72c718-9fda-4086-b76b-245f5fb4f0f2}, !- Handle
  {7dea0a4b-6e99-4fa8-9eaa-d1b6b9ce3dc4}; !- HVAC Component

OS:PortList,
  {b701aa7f-6372-4d59-a925-ec2f39a7338d}, !- Handle
  {7dea0a4b-6e99-4fa8-9eaa-d1b6b9ce3dc4}; !- HVAC Component

OS:Sizing:Zone,
  {125c1224-6c7f-4180-b93a-116e91b6122f}, !- Handle
  {7dea0a4b-6e99-4fa8-9eaa-d1b6b9ce3dc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5cfeadc1-d378-41fa-a010-2f17b0801648}, !- Handle
  Zone SUn WarehouseUnCond C  - Story Ground Zone HVAC Equipment List, !- Name
  {7dea0a4b-6e99-4fa8-9eaa-d1b6b9ce3dc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0291b124-d24e-43a6-8b9b-8a191f3cdc93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {75070ff7-2b51-48cd-96ae-52ef91e87300}, !- Handle
  SUn WarehouseUnCond A end_b - Story Ground, !- Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Building Story Name
  {69677ae8-4b5a-4f1a-b5c9-dacc5ef231c4}; !- Thermal Zone Name

OS:Surface,
  {db370691-4ad9-4d71-9797-00d93128c5b2}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {685b179c-331d-4dbf-b0ec-734fb41dec6b}, !- Construction Name
  {75070ff7-2b51-48cd-96ae-52ef91e87300}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5db640-c0b8-420c-8f03-436ecbc3fbdd}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75070ff7-2b51-48cd-96ae-52ef91e87300}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dfd4482-ec48-4e66-afdb-00643b646ee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cf289f-9831-4512-a843-ad323f90ec7e}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75070ff7-2b51-48cd-96ae-52ef91e87300}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca6fd8e4-5d7d-4d34-bde0-bce7ae9f61fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cde343f-716e-4f23-ba89-c064da225b88}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75070ff7-2b51-48cd-96ae-52ef91e87300}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e3d30c-8653-4498-bc90-330d44fbcd22}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75070ff7-2b51-48cd-96ae-52ef91e87300}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6434223-2bba-407a-99b6-f661e54936b6}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75070ff7-2b51-48cd-96ae-52ef91e87300}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69677ae8-4b5a-4f1a-b5c9-dacc5ef231c4}, !- Handle
  Zone SUn WarehouseUnCond A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b60d6be-e96a-4708-85b4-c6061187150c}, !- Zone Air Inlet Port List
  {50bf0d61-f7e8-429e-8564-abe0fc80edd2}, !- Zone Air Exhaust Port List
  {bfccd2d4-847c-4125-b3b9-01a81c5e257d}, !- Zone Air Node Name
  {2efa1560-a0db-4b69-8f63-6da924e1056f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04fbc718-377d-4ef7-b1c4-80cd34412fd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ca3dd71-c3b3-45d8-af8a-da2c2f6ae8f5}, !- Handle
  Zone SUn WarehouseUnCond A end_b - Story Ground Zone Air Node, !- Name
  {bfccd2d4-847c-4125-b3b9-01a81c5e257d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfccd2d4-847c-4125-b3b9-01a81c5e257d}, !- Handle
  {69677ae8-4b5a-4f1a-b5c9-dacc5ef231c4}, !- Source Object
  11,                                     !- Outlet Port
  {0ca3dd71-c3b3-45d8-af8a-da2c2f6ae8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b60d6be-e96a-4708-85b4-c6061187150c}, !- Handle
  {69677ae8-4b5a-4f1a-b5c9-dacc5ef231c4}; !- HVAC Component

OS:PortList,
  {50bf0d61-f7e8-429e-8564-abe0fc80edd2}, !- Handle
  {69677ae8-4b5a-4f1a-b5c9-dacc5ef231c4}; !- HVAC Component

OS:PortList,
  {2efa1560-a0db-4b69-8f63-6da924e1056f}, !- Handle
  {69677ae8-4b5a-4f1a-b5c9-dacc5ef231c4}; !- HVAC Component

OS:Sizing:Zone,
  {7f6f0c01-ae3d-45ca-a209-cb1feee654b5}, !- Handle
  {69677ae8-4b5a-4f1a-b5c9-dacc5ef231c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7bd840ac-d5e4-411a-baa4-426a922eb21c}, !- Handle
  Zone SUn WarehouseUnCond A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {69677ae8-4b5a-4f1a-b5c9-dacc5ef231c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b7688c4-87e0-42a8-a421-beb4d9158fa1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ce7db758-8fb7-4d85-a32f-30f63faaed9b}, !- Handle
  SUn WarehouseUnCond B end_b - Story Ground, !- Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Building Story Name
  {b2268987-3666-48b1-9654-3d8029eadbaf}; !- Thermal Zone Name

OS:Surface,
  {ecfb1971-c555-459c-877e-473ce416714c}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {4a55ed6e-08c9-4c82-909b-26aaf4bb35f9}, !- Construction Name
  {ce7db758-8fb7-4d85-a32f-30f63faaed9b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5bf393-0ac7-4afa-8334-9c6acb30695b}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7db758-8fb7-4d85-a32f-30f63faaed9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b53e5e35-284b-4107-8a62-d95b02cca743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 108.904532392402, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe730f0c-9a69-44cf-ac56-12144528aa48}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7db758-8fb7-4d85-a32f-30f63faaed9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3145d12-b767-4450-88df-54d96a13e8ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 108.904532392402, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 108.904532392402, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829bb7ed-ba54-49c3-bdc3-d61c03e444dd}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7db758-8fb7-4d85-a32f-30f63faaed9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 108.904532392402, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 108.904532392402, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca6fd8e4-5d7d-4d34-bde0-bce7ae9f61fa}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7db758-8fb7-4d85-a32f-30f63faaed9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1cf289f-9831-4512-a843-ad323f90ec7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.5527136788005e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.5527136788005e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb76976-fa21-4673-baf7-355d739c78c9}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce7db758-8fb7-4d85-a32f-30f63faaed9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 108.904532392402, 14.6304, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 108.904532392402, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2268987-3666-48b1-9654-3d8029eadbaf}, !- Handle
  Zone SUn WarehouseUnCond B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf0c16bb-b25f-44a4-aeab-093b56d23060}, !- Zone Air Inlet Port List
  {e5a9ed36-aba6-4e0e-bc66-e88f98fad346}, !- Zone Air Exhaust Port List
  {6b51e456-6db7-4517-bb73-2d6be1230780}, !- Zone Air Node Name
  {ee66a880-7255-4708-9e5c-0ef99f86d2f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af556585-918f-4a14-9ef2-a3f0413b4ca2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96e62d82-6c78-4fbe-9067-a6a61c0dd09d}, !- Handle
  Zone SUn WarehouseUnCond B end_b - Story Ground Zone Air Node, !- Name
  {6b51e456-6db7-4517-bb73-2d6be1230780}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b51e456-6db7-4517-bb73-2d6be1230780}, !- Handle
  {b2268987-3666-48b1-9654-3d8029eadbaf}, !- Source Object
  11,                                     !- Outlet Port
  {96e62d82-6c78-4fbe-9067-a6a61c0dd09d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf0c16bb-b25f-44a4-aeab-093b56d23060}, !- Handle
  {b2268987-3666-48b1-9654-3d8029eadbaf}; !- HVAC Component

OS:PortList,
  {e5a9ed36-aba6-4e0e-bc66-e88f98fad346}, !- Handle
  {b2268987-3666-48b1-9654-3d8029eadbaf}; !- HVAC Component

OS:PortList,
  {ee66a880-7255-4708-9e5c-0ef99f86d2f5}, !- Handle
  {b2268987-3666-48b1-9654-3d8029eadbaf}; !- HVAC Component

OS:Sizing:Zone,
  {42c5aab7-ce56-40f5-b598-ad5820613c8e}, !- Handle
  {b2268987-3666-48b1-9654-3d8029eadbaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5c047fc-f19f-467e-a6f2-12002db65336}, !- Handle
  Zone SUn WarehouseUnCond B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b2268987-3666-48b1-9654-3d8029eadbaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21df0d88-efa6-4ba6-9597-2a86fd1dc63e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {46525925-b104-463e-aee9-e23620798516}, !- Handle
  SUn WarehouseUnCond C end_b - Story Ground, !- Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0a8fd6b6-c598-495e-b7eb-069e12f50bc6}, !- Building Story Name
  {446c4304-da10-468d-806c-bf451e4c8c43}; !- Thermal Zone Name

OS:Surface,
  {1234c11a-fe26-445d-b127-46742bcfd43d}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {685b179c-331d-4dbf-b0ec-734fb41dec6b}, !- Construction Name
  {46525925-b104-463e-aee9-e23620798516}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e082d7-3318-4a26-bf3d-d67c08f912b2}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46525925-b104-463e-aee9-e23620798516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c640384-ca18-4ab8-b7d5-fa6ff8bbb366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a286b3-86d4-40bd-b599-3f4faa25677d}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46525925-b104-463e-aee9-e23620798516}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5df9cf3-dfcd-4407-8597-7375c36c9f3e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46525925-b104-463e-aee9-e23620798516}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3145d12-b767-4450-88df-54d96a13e8ee}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46525925-b104-463e-aee9-e23620798516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe730f0c-9a69-44cf-ac56-12144528aa48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549b0f3e-7f69-4d53-9a81-c237cd62a748}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46525925-b104-463e-aee9-e23620798516}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.8421709430404e-14, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 14.6304, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {446c4304-da10-468d-806c-bf451e4c8c43}, !- Handle
  Zone SUn WarehouseUnCond C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da38f2df-a785-4d72-9bb7-6fcc300c1451}, !- Zone Air Inlet Port List
  {e6aa87a2-d446-454d-8ca1-85e1f449287a}, !- Zone Air Exhaust Port List
  {0c718de6-587f-4dbc-b5be-05fa7013aea9}, !- Zone Air Node Name
  {ea32ab73-5c6a-4d72-9754-2296c03ada48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c2958e9-08c2-4082-b926-5591a09fd61b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d5d7a50-854f-4849-a273-af059d354dfe}, !- Handle
  Zone SUn WarehouseUnCond C end_b - Story Ground Zone Air Node, !- Name
  {0c718de6-587f-4dbc-b5be-05fa7013aea9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c718de6-587f-4dbc-b5be-05fa7013aea9}, !- Handle
  {446c4304-da10-468d-806c-bf451e4c8c43}, !- Source Object
  11,                                     !- Outlet Port
  {5d5d7a50-854f-4849-a273-af059d354dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da38f2df-a785-4d72-9bb7-6fcc300c1451}, !- Handle
  {446c4304-da10-468d-806c-bf451e4c8c43}; !- HVAC Component

OS:PortList,
  {e6aa87a2-d446-454d-8ca1-85e1f449287a}, !- Handle
  {446c4304-da10-468d-806c-bf451e4c8c43}; !- HVAC Component

OS:PortList,
  {ea32ab73-5c6a-4d72-9754-2296c03ada48}, !- Handle
  {446c4304-da10-468d-806c-bf451e4c8c43}; !- HVAC Component

OS:Sizing:Zone,
  {5f02e60b-d782-49cb-9da9-050d1e64e4f5}, !- Handle
  {446c4304-da10-468d-806c-bf451e4c8c43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a60ab0a-e7c2-4856-a682-fb2f0a07c6e6}, !- Handle
  Zone SUn WarehouseUnCond C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {446c4304-da10-468d-806c-bf451e4c8c43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dc8b03a-c13e-4f9a-a185-aa69ce2d5471}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {6dd36dd5-e539-4979-9668-04823444a965}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {558e610e-b138-461c-a234-1f045ac894c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54660000000003, 1.64968719101124, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.025400000000035, 1.64968719101124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {087497ae-c1f5-4bf2-9618-f4a20e4222ad}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {f917c348-ea20-4614-9c00-ede0a855425d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 3.5527136788005e-14, 1.64968719101124, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 3.5527136788005e-14, 1.64968719101124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37b0f159-f109-4786-b3e8-0c1d370e69dd}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {b8167849-e81a-4b76-9a40-2542ea88fd3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 108.879132392402, 1.64023366403466, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 108.879132392402, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.025400000000019, 1.64023366403466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab139198-da6f-4ba9-b681-16e2e957a2a7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {cad73b1f-f153-445c-8c5a-5f6396d5e12d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54659999999997, 1.64968719101124, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.025399999999971, 1.64968719101124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d83ee928-e2a2-4be0-b8d9-474d92a966be}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {f22511e9-600b-45d4-8ae4-088490dc1c15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999997, 1.64968719101124, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57199999999997, 1.64968719101124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5cc7626-7503-4701-80de-b502abcd0576}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {5a831bcc-7f61-4529-af11-745a0712a7f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 3.5527136788005e-14, 1.64023366403466, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  108.879132392402, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  108.879132392402, 3.5527136788005e-14, 1.64023366403466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {468bce72-9012-48a1-ad93-c00e8fabcab2}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {1f1598a3-42fc-43da-bc68-c279ca560820}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  108.879132392402, 4.57199999999997, 1.64023366403466, !- X,Y,Z Vertex 1 {m}
  108.879132392402, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999997, 1.64023366403466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f12aa97e-8bb6-456e-bf7b-c6affb95acf8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {70e3d30c-8653-4498-bc90-330d44fbcd22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 3.5527136788005e-14, 1.64968719101124, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 3.5527136788005e-14, 1.64968719101124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2de6f96a-9264-435e-82e3-162e759415b2}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {9cde343f-716e-4f23-ba89-c064da225b88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000355, 1.64968719101124, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000003, 1.64968719101124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d678a62-9798-4ef6-8236-251679caa2e0}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {829bb7ed-ba54-49c3-bdc3-d61c03e444dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000284, 1.64023366403466, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 108.879132392402, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 108.879132392402, 1.64023366403466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13302c4f-f9ff-4875-b97a-b1adc3d05c70}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {09a286b3-86d4-40bd-b599-3f4faa25677d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999997, 1.64968719101124, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57199999999997, 1.64968719101124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84a6a764-9a34-4b6c-b298-af609c0d5057}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Construction Name
  {d5df9cf3-dfcd-4407-8597-7375c36c9f3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999716, 1.64968719101124, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999997, 1.64968719101124; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {eb01e747-8a27-4de1-8985-4c196d13fdc5}, !- Handle
  SUn WarehouseUnCond People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b03499d8-65b8-4d47-8328-ea7850eea8ac}, !- Handle
  SUn WarehouseUnCond People,             !- Name
  {eb01e747-8a27-4de1-8985-4c196d13fdc5}, !- People Definition Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83821953-c7a8-4a52-b179-b1b7edac6b24}, !- Work Efficiency Schedule Name
  {f1f8e937-8f0e-4ee9-ab19-17bf687050b2}, !- Clothing Insulation Schedule Name
  {b14d87dc-ff53-4982-80fa-42aa5fdce228}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f1f8e937-8f0e-4ee9-ab19-17bf687050b2}, !- Handle
  Clothing Schedule,                      !- Name
  {253113ea-1d02-4f61-b13d-043709996550}, !- Schedule Type Limits Name
  {5c5c6f26-e117-4c23-9c3e-46480ee813b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c5c6f26-e117-4c23-9c3e-46480ee813b1}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {253113ea-1d02-4f61-b13d-043709996550}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66fd693e-1358-4dc2-8673-a8ae62d6182c}, !- Handle
  Schedule Rule 1,                        !- Name
  {f1f8e937-8f0e-4ee9-ab19-17bf687050b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4edce8e-f4b0-4b4c-9469-3fdb7e632ba4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4edce8e-f4b0-4b4c-9469-3fdb7e632ba4}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {253113ea-1d02-4f61-b13d-043709996550}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {253113ea-1d02-4f61-b13d-043709996550}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {b14d87dc-ff53-4982-80fa-42aa5fdce228}, !- Handle
  Air Velocity Schedule,                  !- Name
  {51f183ff-cd56-47cf-8021-823bb70cd5aa}, !- Schedule Type Limits Name
  {cc55fdfe-c019-47c2-a8c2-a9bc05826843}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc55fdfe-c019-47c2-a8c2-a9bc05826843}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {51f183ff-cd56-47cf-8021-823bb70cd5aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {51f183ff-cd56-47cf-8021-823bb70cd5aa}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {83821953-c7a8-4a52-b179-b1b7edac6b24}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  {29efc3c2-a4a8-4af7-bbae-1e663e44c89c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29efc3c2-a4a8-4af7-bbae-1e663e44c89c}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {50a24643-3d0a-4a4d-886d-d38500eb1a91}, !- Handle
  SUn WarehouseUnCond Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {a868f57b-b39c-4da7-b388-63d296adf94e}, !- Handle
  {50a24643-3d0a-4a4d-886d-d38500eb1a91}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.42220000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.42220000000000002,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e95efea2-1f17-45df-960d-0955be32a950}, !- Handle
  SUn WarehouseUnCond Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d741ad5e-87ff-4ee9-bb45-ea0354f86df6}, !- Handle
  SUn WarehouseUnCond Elec Equip,         !- Name
  {e95efea2-1f17-45df-960d-0955be32a950}, !- Electric Equipment Definition Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {36d74c50-6b27-4062-8297-aad1730333e9}, !- Handle
  SUn WarehouseUnCond Ventilation,        !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {535b1822-ea2f-4371-b90d-528abe557f3e}, !- Handle
  SUn WarehouseUnCond Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {278436e2-bf8e-4e0b-bda7-648bba2cd8cf}, !- Number of People Schedule Name
  {0af9e74a-d971-49a1-bf87-c504769ba55b}, !- People Activity Level Schedule Name
  {85654717-399b-421f-8a93-3622617c8672}, !- Lighting Schedule Name
  {f7fdeabf-f648-4873-b88c-9bd5f2b91a85}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5cb6bea8-a441-4e17-b1ee-8098cb268071}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {278436e2-bf8e-4e0b-bda7-648bba2cd8cf}, !- Handle
  D_SUn_All_Occup_Yr,                     !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  {24b41115-0934-4f92-8fee-d883c8497e69}, !- Default Day Schedule Name
  {22189e47-f511-4e8b-9c48-ae969f34a2de}, !- Summer Design Day Schedule Name
  {90580fa9-a63d-4d43-8b84-8368510728bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24b41115-0934-4f92-8fee-d883c8497e69}, !- Handle
  D_SUn_All_Occup_Yr Default,             !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.5,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.7,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.8,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  45,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  14,                                     !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  14,                                     !- Hour 15
  45,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {22189e47-f511-4e8b-9c48-ae969f34a2de}, !- Handle
  D_SUn_All_Occup_Yr Summer Design Day,   !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90580fa9-a63d-4d43-8b84-8368510728bb}, !- Handle
  D_SUn_All_Occup_Yr Winter Design Day,   !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0af9e74a-d971-49a1-bf87-c504769ba55b}, !- Handle
  DEER Activity 220W/person,              !- Name
  {33bb53ce-6080-4b18-b95f-f13737769fbc}, !- Schedule Type Limits Name
  {5da42ca7-3367-4af6-9eda-b8f3ca0c1161}, !- Default Day Schedule Name
  {eac19c1c-065b-43c2-92a7-f55ce2109d17}, !- Summer Design Day Schedule Name
  {e4027804-0869-4389-a0a8-492f7c2fc630}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5da42ca7-3367-4af6-9eda-b8f3ca0c1161}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {33bb53ce-6080-4b18-b95f-f13737769fbc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  220,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  220;                                    !- Value Until Time 2

OS:Schedule:Day,
  {e4027804-0869-4389-a0a8-492f7c2fc630}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {33bb53ce-6080-4b18-b95f-f13737769fbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {eac19c1c-065b-43c2-92a7-f55ce2109d17}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {33bb53ce-6080-4b18-b95f-f13737769fbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {33bb53ce-6080-4b18-b95f-f13737769fbc}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {85654717-399b-421f-8a93-3622617c8672}, !- Handle
  D17_SUn_WHU_LF_Yr,                      !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  {71895726-5cd3-4b66-aee9-c6aae32789ba}, !- Default Day Schedule Name
  {b5f7d34f-cfe0-4f11-9364-e9577f69e6ce}, !- Summer Design Day Schedule Name
  {f559767b-7a7f-4688-b5a9-0e58fd23fd5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71895726-5cd3-4b66-aee9-c6aae32789ba}, !- Handle
  D17_SUn_WHU_LF_Yr Default,              !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145,                                  !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.145;                                  !- Value Until Time 3

OS:Schedule:Day,
  {b5f7d34f-cfe0-4f11-9364-e9577f69e6ce}, !- Handle
  D17_SUn_WHU_LF_Yr Summer Design Day,    !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37cf0846-5bdd-4621-a740-3b9295c0c3df}, !- Handle
  Schedule Rule 3,                        !- Name
  {85654717-399b-421f-8a93-3622617c8672}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b638508-7783-4c61-9fb9-d9159c2813b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b638508-7783-4c61-9fb9-d9159c2813b0}, !- Handle
  D17_SUn_WHU_LF_Yr Wknd|Hol Day,         !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.145;                                  !- Value Until Time 2

OS:Schedule:Day,
  {f559767b-7a7f-4688-b5a9-0e58fd23fd5c}, !- Handle
  D17_SUn_WHU_LF_Yr Winter Design Day,    !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7fdeabf-f648-4873-b88c-9bd5f2b91a85}, !- Handle
  D_SUn_All_Misc_Yr,                      !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  {c374bef4-6366-42ed-a562-dcddeda2d478}, !- Default Day Schedule Name
  {4c3104cb-8f8e-4c83-9af4-8e61302a9aa3}, !- Summer Design Day Schedule Name
  {187f01b7-d624-4681-900d-b9a9276e3da2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c374bef4-6366-42ed-a562-dcddeda2d478}, !- Handle
  D_SUn_All_Misc_Yr Default,              !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.51875,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6375,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.75625,                                !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.875,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.88125,                                !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8875,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.89375,                                !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.90625,                                !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9125,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.91875,                                !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.925,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.91875,                                !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9125,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.90625,                                !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.8875,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.875,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.8625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.85,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.8375,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.825,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.7,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.65,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.575,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.55,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.525,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.44375,                                !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4375,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.43125,                                !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.425,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.41875,                                !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4125,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.40625,                                !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.4;                                    !- Value Until Time 47

OS:Schedule:Rule,
  {3e0d6b12-b71d-4865-b5ef-69174d396209}, !- Handle
  Schedule Rule 4,                        !- Name
  {f7fdeabf-f648-4873-b88c-9bd5f2b91a85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6bc27c8-e404-4ccd-8aa3-8bdddb296e24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6bc27c8-e404-4ccd-8aa3-8bdddb296e24}, !- Handle
  D_SUn_All_Misc_Yr Default|Wkdy Day,     !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.51875,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6375,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.75625,                                !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.875,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.88125,                                !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8875,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.89375,                                !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.90625,                                !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9125,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.91875,                                !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.925,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.91875,                                !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9125,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.90625,                                !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.8875,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.875,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.8625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.85,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.8375,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.825,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.7,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.65,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.575,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.55,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.525,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.44375,                                !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4375,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.43125,                                !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.425,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.41875,                                !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4125,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.40625,                                !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.4;                                    !- Value Until Time 47

OS:Schedule:Day,
  {4c3104cb-8f8e-4c83-9af4-8e61302a9aa3}, !- Handle
  D_SUn_All_Misc_Yr Summer Design Day,    !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {187f01b7-d624-4681-900d-b9a9276e3da2}, !- Handle
  D_SUn_All_Misc_Yr Winter Design Day,    !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5cb6bea8-a441-4e17-b1ee-8098cb268071}, !- Handle
  D_SUn_All_C_Inf_Yr,                     !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  {174e1bac-63c1-4f1a-bb42-e5f7a6b0ea8c}, !- Default Day Schedule Name
  {e79ccc3d-9df4-42e6-b2a5-51a7f5c632b8}, !- Summer Design Day Schedule Name
  {8b86be05-6b16-4c6b-88bd-48600a4f546d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {174e1bac-63c1-4f1a-bb42-e5f7a6b0ea8c}, !- Handle
  D_SUn_All_C_Inf_Yr Default,             !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81437383-9816-4d9e-b39f-0e2d8c3b09b3}, !- Handle
  Schedule Rule 5,                        !- Name
  {5cb6bea8-a441-4e17-b1ee-8098cb268071}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcc863fa-cc9d-45b0-973f-cb69696524ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcc863fa-cc9d-45b0-973f-cb69696524ba}, !- Handle
  D_SUn_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e79ccc3d-9df4-42e6-b2a5-51a7f5c632b8}, !- Handle
  D_SUn_All_C_Inf_Yr Summer Design Day,   !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8fe77ebb-f881-42b8-9950-71eb0d03b97f}, !- Handle
  Schedule Rule 6,                        !- Name
  {5cb6bea8-a441-4e17-b1ee-8098cb268071}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aba35864-863a-4636-a826-568af2d08861}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aba35864-863a-4636-a826-568af2d08861}, !- Handle
  D_SUn_All_C_Inf_Yr Wknd Day,            !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b86be05-6b16-4c6b-88bd-48600a4f546d}, !- Handle
  D_SUn_All_C_Inf_Yr Winter Design Day,   !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {685b179c-331d-4dbf-b0ec-734fb41dec6b}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4a55ed6e-08c9-4c82-909b-26aaf4bb35f9}, !- Handle
  Foundation F 126 Perim 1089 Area 49791, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  497.911522098062,                       !- Area {m2}
  108.904532392402;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2478b0cf-dd23-4a2c-9dd7-6613363d6b42}, !- Handle
  Foundation F 126 Perim 0 Area 118602,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11860.1971756077,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {c951f9a8-46a7-4441-b86b-a9ab4baacf0b}, !- Handle
  ComStock DEER Pre-1975 - SUn - CEC T24-CEC10, !- Name
  {233d74fe-08fa-40b5-a3b9-ac9355b9481d}, !- Default Exterior Surface Constructions Name
  {c4c5332a-1a46-42cd-8808-aeadfe126476}, !- Default Interior Surface Constructions Name
  {440d4e15-a239-4017-848e-e35b21b20a9e}, !- Default Ground Contact Surface Constructions Name
  {bbae24a0-6792-48d3-9d56-7e2375a52dc4}, !- Default Exterior SubSurface Constructions Name
  {3da4433d-389b-448f-ba10-076647dcceb6}, !- Default Interior SubSurface Constructions Name
  {3425fd21-2914-404c-9d74-c8feac6feebe}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {233d74fe-08fa-40b5-a3b9-ac9355b9481d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c980062a-12bc-4f25-b9d9-9877c38b189a}, !- Floor Construction Name
  {024cc547-5704-4cc9-9066-f5f8b1fa47f7}, !- Wall Construction Name
  {df87c811-1076-4017-be22-825f4c27398f}; !- Roof Ceiling Construction Name

OS:Construction,
  {c980062a-12bc-4f25-b9d9-9877c38b189a}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {074a3e75-8516-4cdf-8afd-ee162258e063}, !- Layer 1
  {8d63db15-31ed-4b5c-a452-95335cf13535}; !- Layer 2

OS:Material:NoMass,
  {074a3e75-8516-4cdf-8afd-ee162258e063}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8d63db15-31ed-4b5c-a452-95335cf13535}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4cb60d4e-4a93-487d-9637-f9c9920757b1}, !- Handle
  {c980062a-12bc-4f25-b9d9-9877c38b189a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {df87c811-1076-4017-be22-825f4c27398f}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {2741bab6-917b-4665-81af-6231f38c05ba}, !- Layer 1
  {99040d5c-084d-452d-872e-8066bc28cbb0}, !- Layer 2
  {34ed98a6-d250-409f-8ebc-89b0e3e45171}; !- Layer 3

OS:Material,
  {2741bab6-917b-4665-81af-6231f38c05ba}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {99040d5c-084d-452d-872e-8066bc28cbb0}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {34ed98a6-d250-409f-8ebc-89b0e3e45171}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8a99956e-0dd1-42c4-8e30-2f88ed29a4eb}, !- Handle
  {df87c811-1076-4017-be22-825f4c27398f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c4c5332a-1a46-42cd-8808-aeadfe126476}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c980062a-12bc-4f25-b9d9-9877c38b189a}, !- Floor Construction Name
  {fe7fdae4-e3f5-4465-b419-cf2437feea9e}, !- Wall Construction Name
  {c980062a-12bc-4f25-b9d9-9877c38b189a}; !- Roof Ceiling Construction Name

OS:Construction,
  {fe7fdae4-e3f5-4465-b419-cf2437feea9e}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f2299478-9ee4-4d2e-90f6-cc7fa1a48d2f}, !- Layer 1
  {f2299478-9ee4-4d2e-90f6-cc7fa1a48d2f}; !- Layer 2

OS:Material,
  {f2299478-9ee4-4d2e-90f6-cc7fa1a48d2f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {441b41b8-84fd-4b6f-95bd-a9a6d766c7bd}, !- Handle
  {fe7fdae4-e3f5-4465-b419-cf2437feea9e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {440d4e15-a239-4017-848e-e35b21b20a9e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2844991e-8bb5-47c8-8328-63902aa085a4}, !- Floor Construction Name
  {a2146403-ce03-4d28-8d81-a502231b3ab7}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2844991e-8bb5-47c8-8328-63902aa085a4}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {8d63db15-31ed-4b5c-a452-95335cf13535}, !- Layer 1
  {90ecee0c-2bab-4629-8dfd-7437a225e6d8}; !- Layer 2

OS:Material:NoMass,
  {5a98f9cb-5892-4715-a152-499b95c57ab5}, !- Handle
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {90ecee0c-2bab-4629-8dfd-7437a225e6d8}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b8175093-e7b8-4f11-949e-86ec76ec985c}, !- Handle
  {2844991e-8bb5-47c8-8328-63902aa085a4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {a2146403-ce03-4d28-8d81-a502231b3ab7}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {bd7e21d7-a9b6-40a5-8f51-dec7fdb05628}; !- Layer 1

OS:Material,
  {bd7e21d7-a9b6-40a5-8f51-dec7fdb05628}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {399c522a-b2d0-436c-9873-f4da4637fe90}, !- Handle
  {a2146403-ce03-4d28-8d81-a502231b3ab7}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {bbae24a0-6792-48d3-9d56-7e2375a52dc4}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {735b8a67-a2eb-4907-9cb3-4852bd0424be}, !- Fixed Window Construction Name
  {e6ea0351-1bdc-4c79-b8bf-c7c11dbcc319}, !- Operable Window Construction Name
  {3e5d7309-4389-4e8e-b08d-1f95fc1bdf5f}, !- Door Construction Name
  {86aac6ea-75d9-4200-9d02-e926b1254438}, !- Glass Door Construction Name
  {d8b9fe54-df64-4636-9da9-93f1bbe2fcf2}, !- Overhead Door Construction Name
  {1a4446c3-09dc-4fa6-87d3-8b365567652d}, !- Skylight Construction Name
  {598de3aa-3ec7-473e-83ae-c610d309ff95}, !- Tubular Daylight Dome Construction Name
  {598de3aa-3ec7-473e-83ae-c610d309ff95}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {735b8a67-a2eb-4907-9cb3-4852bd0424be}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {044065fa-81ee-425c-a342-240f5113f329}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {044065fa-81ee-425c-a342-240f5113f329}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {87b007ec-a3e9-416d-89e0-d93cd363b7f5}, !- Handle
  {735b8a67-a2eb-4907-9cb3-4852bd0424be}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {e6ea0351-1bdc-4c79-b8bf-c7c11dbcc319}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {5d52f124-d109-4a99-9f09-4d473e550508}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d52f124-d109-4a99-9f09-4d473e550508}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {41020123-eee4-4339-8386-f1e3d53d70ad}, !- Handle
  {e6ea0351-1bdc-4c79-b8bf-c7c11dbcc319}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {3e5d7309-4389-4e8e-b08d-1f95fc1bdf5f}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {5a98f9cb-5892-4715-a152-499b95c57ab5}; !- Layer 1

OS:StandardsInformation:Construction,
  {2053baa3-e897-4475-b76d-82a00f244c34}, !- Handle
  {3e5d7309-4389-4e8e-b08d-1f95fc1bdf5f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {86aac6ea-75d9-4200-9d02-e926b1254438}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {66128550-90fb-4e5a-9533-abf318b26874}; !- Layer 1

OS:WindowMaterial:Glazing,
  {66128550-90fb-4e5a-9533-abf318b26874}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {fe875efe-e5c9-4ecb-8fec-6cc80d6190c5}, !- Handle
  {86aac6ea-75d9-4200-9d02-e926b1254438}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d8b9fe54-df64-4636-9da9-93f1bbe2fcf2}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {f3d523fd-d6f1-4e3b-9c93-f5add9b7336d}, !- Layer 1
  {5a98f9cb-5892-4715-a152-499b95c57ab5}; !- Layer 2

OS:Material,
  {f3d523fd-d6f1-4e3b-9c93-f5add9b7336d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c32d7aed-0611-4c2c-90ba-d9c04924be91}, !- Handle
  {d8b9fe54-df64-4636-9da9-93f1bbe2fcf2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1a4446c3-09dc-4fa6-87d3-8b365567652d}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {9fc212fe-081a-411a-b9c3-27bda1be93ab}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9fc212fe-081a-411a-b9c3-27bda1be93ab}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {82d0659e-2d10-4583-b10d-3c9aed41c21d}, !- Handle
  {1a4446c3-09dc-4fa6-87d3-8b365567652d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {598de3aa-3ec7-473e-83ae-c610d309ff95}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {6e18e207-e0a4-4132-9815-b485c42d12ac}; !- Layer 1

OS:WindowMaterial:Glazing,
  {6e18e207-e0a4-4132-9815-b485c42d12ac}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ff833f80-50d1-4a31-ba6b-416c5c0a4a01}, !- Handle
  {598de3aa-3ec7-473e-83ae-c610d309ff95}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {3da4433d-389b-448f-ba10-076647dcceb6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {598de3aa-3ec7-473e-83ae-c610d309ff95}, !- Fixed Window Construction Name
  {598de3aa-3ec7-473e-83ae-c610d309ff95}, !- Operable Window Construction Name
  {11fd3824-1512-49f4-87a3-6f5b216e58a4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {11fd3824-1512-49f4-87a3-6f5b216e58a4}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {837eea92-026d-4e2b-a260-ff4ac6fe1f0b}; !- Layer 1

OS:Material,
  {837eea92-026d-4e2b-a260-ff4ac6fe1f0b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {846ae0b7-cf1b-462f-bd38-b2d3773a4794}, !- Handle
  {11fd3824-1512-49f4-87a3-6f5b216e58a4}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3425fd21-2914-404c-9d74-c8feac6feebe}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {837eea92-026d-4e2b-a260-ff4ac6fe1f0b}; !- Layer 1

OS:StandardsInformation:Construction,
  {80c3dda2-0cc7-4eb6-9bbe-479efdf41364}, !- Handle
  {3425fd21-2914-404c-9d74-c8feac6feebe}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {024cc547-5704-4cc9-9066-f5f8b1fa47f7}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-8.03, !- Name
  ,                                       !- Surface Rendering Name
  {85d23f76-8bb8-42f6-a640-c3f6127f4f6a}, !- Layer 1
  {d5839ba4-491b-4bb6-9d09-2902e5a0a9b0}, !- Layer 2
  {5a98f9cb-5892-4715-a152-499b95c57ab5}, !- Layer 3
  {d5839ba4-491b-4bb6-9d09-2902e5a0a9b0}; !- Layer 4

OS:Material,
  {85d23f76-8bb8-42f6-a640-c3f6127f4f6a}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d5839ba4-491b-4bb6-9d09-2902e5a0a9b0}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7c7b76e9-790d-4b1e-92d8-dbc3564da2fe}, !- Handle
  {024cc547-5704-4cc9-9066-f5f8b1fa47f7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Handle
  Always On Discrete,                     !- Name
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {cc6ec627-053b-4f09-9657-b57a97151b96}, !- Handle
  19,                                     !- January Ground Temperature {C}
  12.8,                                   !- February Ground Temperature {C}
  12.5,                                   !- March Ground Temperature {C}
  12.4,                                   !- April Ground Temperature {C}
  13.1,                                   !- May Ground Temperature {C}
  14.2,                                   !- June Ground Temperature {C}
  14.5,                                   !- July Ground Temperature {C}
  18.8,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  24.2,                                   !- October Ground Temperature {C}
  25,                                     !- November Ground Temperature {C}
  24;                                     !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {46f78d95-8703-4a5a-8e80-7545c47b1e24}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {e50438a3-eb24-4cd0-8906-94c333a2be46}, !- Handle
  Parking Areas and Drives,               !- Name
  {46f78d95-8703-4a5a-8e80-7545c47b1e24}, !- Exterior Lights Definition Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60749.9999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {537f7718-e684-4a38-95e6-e1de5040fd1e}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {936e81db-687a-4ca9-b958-1d5dbbad9001}, !- Handle
  Building Facades,                       !- Name
  {537f7718-e684-4a38-95e6-e1de5040fd1e}, !- Exterior Lights Definition Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  74361.2802471824,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a04e232f-27bb-4a82-8bfe-5db89bc4e4c5}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {60f13283-22b1-487d-a1e6-14cf54bb2908}, !- Handle
  Main Entries,                           !- Name
  {a04e232f-27bb-4a82-8bfe-5db89bc4e4c5}, !- Exterior Lights Definition Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3747d00d-ae89-4a5a-9da5-5b0e249b7aa3}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {17537de9-3126-43ce-b939-db3f95d8c98f}, !- Handle
  Other Doors,                            !- Name
  {3747d00d-ae89-4a5a-9da5-5b0e249b7aa3}, !- Exterior Lights Definition Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1fbc21d5-8200-4673-9dde-c5b642ccdfbc}, !- Handle
  D_SUn_All_DHW_DHW_Yr,                   !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  {feefd31f-20b9-4d6b-8c48-9718e9527908}, !- Default Day Schedule Name
  {15beec92-8e12-4768-8751-66a95379c558}, !- Summer Design Day Schedule Name
  {c2d033ac-bda4-4a97-b125-0b41d1b19636}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {feefd31f-20b9-4d6b-8c48-9718e9527908}, !- Handle
  D_SUn_All_DHW_DHW_Yr Default,           !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.5,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.7,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.8,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  45,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  14,                                     !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  14,                                     !- Hour 15
  45,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {15beec92-8e12-4768-8751-66a95379c558}, !- Handle
  D_SUn_All_DHW_DHW_Yr Summer Design Day, !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3bb9664f-6316-41aa-b5d5-b5e9dec15a38}, !- Handle
  Schedule Rule 8,                        !- Name
  {1fbc21d5-8200-4673-9dde-c5b642ccdfbc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f8d3820-475a-4f4f-bc91-fbb46ced48ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f8d3820-475a-4f4f-bc91-fbb46ced48ba}, !- Handle
  D_SUn_All_DHW_DHW_Yr Wknd Day,          !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c2d033ac-bda4-4a97-b125-0b41d1b19636}, !- Handle
  D_SUn_All_DHW_DHW_Yr Winter Design Day, !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:WaterUse:Connections,
  {cac5f6d6-b777-44b1-87e6-e053a9f7c32e}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 WUC 0.26gpm at 135F, !- Name
  {b94a3cf5-13ab-4ebb-9370-2a3e6d866239}, !- Inlet Node Name
  {f7a4fe1f-8c96-453b-8b39-0930e2869034}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f9016ab-aa96-4f15-bf58-edf8541a82c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7991352b-a16b-45b2-9d1b-9dba58696923}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Service Water Use Def 0.26gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.64100748287445e-05,                   !- Peak Flow Rate {m3/s}
  {fcde3811-e7db-4e69-8914-228b9f89b06b}, !- Target Temperature Schedule Name
  {660d90f8-8cfe-4e3d-8c58-7a1352ed08d3}, !- Sensible Fraction Schedule Name
  {39add6af-5f55-4c05-9818-644af84445b2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {660d90f8-8cfe-4e3d-8c58-7a1352ed08d3}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  {1b535bc0-2f56-4bc2-99ab-4caf56eb04d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b535bc0-2f56-4bc2-99ab-4caf56eb04d6}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {39add6af-5f55-4c05-9818-644af84445b2}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  {7aadf74c-3646-4cb6-b744-3ad4684f19da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7aadf74c-3646-4cb6-b744-3ad4684f19da}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcde3811-e7db-4e69-8914-228b9f89b06b}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  {90127321-72fd-40f1-bd95-9a0fa5b1b469}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90127321-72fd-40f1-bd95-9a0fa5b1b469}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {9f9016ab-aa96-4f15-bf58-edf8541a82c1}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Service Water Use 0.26gpm at 135F, !- Name
  {7991352b-a16b-45b2-9d1b-9dba58696923}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1fbc21d5-8200-4673-9dde-c5b642ccdfbc}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a4adbe52-1755-4210-8331-74751c5a99f0}, !- Handle
  SUn Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5c3b32cc-6b67-4e0e-8b5e-80dbfd3833ed}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.64100748287445e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00196920897944934,                    !- Plant Loop Volume {m3}
  {0c7db616-c62e-4ec4-a50e-82e78fc7d757}, !- Plant Side Inlet Node Name
  {8ac5077b-b05c-4530-98a3-d602d6e0eabf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {43a88e86-002b-431b-9595-5e5e1d3a89d0}, !- Demand Side Inlet Node Name
  {ce9ed672-f724-4fe1-884f-4ab606afb50d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4b0b3116-fb57-41fc-a07c-0ef5c344b55d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {68e776e6-edf8-4975-a8b8-2d2e8514545a}, !- Demand Mixer Name
  {a3b07ec6-e100-47fd-ae6d-96417ae6419c}, !- Demand Splitter Name
  {acd21137-3cbc-41e7-a16c-c021e254d46c}, !- Supply Mixer Name
  {a859ba1f-dd05-40c3-80b5-5b2ea5ff5ce7}; !- Supply Splitter Name

OS:Node,
  {c3b704cb-6ae3-49af-b8ef-dfb66424f2e7}, !- Handle
  SUn Shared Service Water Loop Supply Inlet Node, !- Name
  {0c7db616-c62e-4ec4-a50e-82e78fc7d757}, !- Inlet Port
  {f88b56da-4289-400c-9417-a1e3c86c1341}; !- Outlet Port

OS:Node,
  {5c3b32cc-6b67-4e0e-8b5e-80dbfd3833ed}, !- Handle
  SUn Shared Service Water Loop Supply Outlet Node, !- Name
  {a527715f-7a36-40f2-8e4a-d229c2795604}, !- Inlet Port
  {8ac5077b-b05c-4530-98a3-d602d6e0eabf}; !- Outlet Port

OS:Node,
  {c1d7165d-2d98-4bf4-b630-231ea6197b4c}, !- Handle
  40gal Electricity Water Heater - 13kBtu/hr Supply Inlet Water Node, !- Name
  {224838cb-cb74-490c-9184-f7effabcfd02}, !- Inlet Port
  {21b9a8bc-3bc8-429c-a3b7-c0502ee6c9de}; !- Outlet Port

OS:Connector:Mixer,
  {acd21137-3cbc-41e7-a16c-c021e254d46c}, !- Handle
  Connector Mixer 1,                      !- Name
  {a3a28398-d947-4cd6-9662-5b7b38ee9f72}, !- Outlet Branch Name
  {dae83ba6-c14a-4d34-becc-72d53aa0390f}, !- Inlet Branch Name 1
  {8b2d77ed-4160-4585-826a-1bba292ce7b1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a859ba1f-dd05-40c3-80b5-5b2ea5ff5ce7}, !- Handle
  Connector Splitter 1,                   !- Name
  {4a16cbfc-daca-40bd-9f33-32e3cf5f6618}, !- Inlet Branch Name
  {224838cb-cb74-490c-9184-f7effabcfd02}, !- Outlet Branch Name 1
  {21a28496-a29e-48c3-836e-29e6ed3d7893}; !- Outlet Branch Name 2

OS:Connection,
  {0c7db616-c62e-4ec4-a50e-82e78fc7d757}, !- Handle
  {a4adbe52-1755-4210-8331-74751c5a99f0}, !- Source Object
  14,                                     !- Outlet Port
  {c3b704cb-6ae3-49af-b8ef-dfb66424f2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224838cb-cb74-490c-9184-f7effabcfd02}, !- Handle
  {a859ba1f-dd05-40c3-80b5-5b2ea5ff5ce7}, !- Source Object
  3,                                      !- Outlet Port
  {c1d7165d-2d98-4bf4-b630-231ea6197b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac5077b-b05c-4530-98a3-d602d6e0eabf}, !- Handle
  {5c3b32cc-6b67-4e0e-8b5e-80dbfd3833ed}, !- Source Object
  3,                                      !- Outlet Port
  {a4adbe52-1755-4210-8331-74751c5a99f0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {43dc0808-5735-47ab-805d-a0ca55444d9a}, !- Handle
  SUn Shared Service Water Loop Demand Inlet Node, !- Name
  {43a88e86-002b-431b-9595-5e5e1d3a89d0}, !- Inlet Port
  {8580796e-fb51-4a33-bc33-21380ac1647f}; !- Outlet Port

OS:Node,
  {810c4ec0-010e-4805-80dd-97c81bb340c3}, !- Handle
  SUn Shared Service Water Loop Demand Outlet Node, !- Name
  {71c4b2dd-95ae-4a11-8d1e-a51a12dea73b}, !- Inlet Port
  {ce9ed672-f724-4fe1-884f-4ab606afb50d}; !- Outlet Port

OS:Node,
  {00e3f8ce-92a3-4812-aee6-c95fb5cb2529}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {9f86e386-ab3a-4a88-a2c8-84f1a03197cc}, !- Inlet Port
  {8b0735ff-3ea0-4db6-a218-5becda3e85fe}; !- Outlet Port

OS:Connector:Mixer,
  {68e776e6-edf8-4975-a8b8-2d2e8514545a}, !- Handle
  Connector Mixer 2,                      !- Name
  {5ba4db8c-d848-47ee-a439-9f608c37b23c}, !- Outlet Branch Name
  {580c4c47-3615-46ac-9635-c5c615396332}, !- Inlet Branch Name 1
  {323c0c2b-f85b-480c-a02b-3fec67c6c50f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a3b07ec6-e100-47fd-ae6d-96417ae6419c}, !- Handle
  Connector Splitter 2,                   !- Name
  {ea8a534e-2a73-441b-990a-9ec7be529714}, !- Inlet Branch Name
  {9f86e386-ab3a-4a88-a2c8-84f1a03197cc}, !- Outlet Branch Name 1
  {98292999-2705-4a38-964a-6b4840b4e1d5}; !- Outlet Branch Name 2

OS:Connection,
  {43a88e86-002b-431b-9595-5e5e1d3a89d0}, !- Handle
  {a4adbe52-1755-4210-8331-74751c5a99f0}, !- Source Object
  17,                                     !- Outlet Port
  {43dc0808-5735-47ab-805d-a0ca55444d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f86e386-ab3a-4a88-a2c8-84f1a03197cc}, !- Handle
  {a3b07ec6-e100-47fd-ae6d-96417ae6419c}, !- Source Object
  3,                                      !- Outlet Port
  {00e3f8ce-92a3-4812-aee6-c95fb5cb2529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9ed672-f724-4fe1-884f-4ab606afb50d}, !- Handle
  {810c4ec0-010e-4805-80dd-97c81bb340c3}, !- Source Object
  3,                                      !- Outlet Port
  {a4adbe52-1755-4210-8331-74751c5a99f0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {89d6a9f1-27f9-4a98-95a6-0f965ab9f98e}, !- Handle
  {a4adbe52-1755-4210-8331-74751c5a99f0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4b0b3116-fb57-41fc-a07c-0ef5c344b55d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {dca2ed70-d57a-4497-96b0-45e010d3c74a}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {dce78688-6cc6-4852-b248-7eae76958946}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {dca2ed70-d57a-4497-96b0-45e010d3c74a}, !- Schedule Type Limits Name
  {5160f162-afb7-4010-a8a9-6a178f7dedfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5160f162-afb7-4010-a8a9-6a178f7dedfb}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {dca2ed70-d57a-4497-96b0-45e010d3c74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {736ebe3d-808f-489f-9d80-a9ffec41c13f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {dce78688-6cc6-4852-b248-7eae76958946}, !- Schedule Name
  {5c3b32cc-6b67-4e0e-8b5e-80dbfd3833ed}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4f5c8570-59db-48db-bd0e-7fde08d22104}, !- Handle
  SUn Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {f88b56da-4289-400c-9417-a1e3c86c1341}, !- Inlet Node Name
  {ee356457-da58-4251-8acc-bcef1f17b637}, !- Outlet Node Name
  1.64100748287445e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.4322031759431e-08,                    !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8661a6e5-a34f-4079-895f-b9ed80f04ae8}, !- Handle
  SUn Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {ee356457-da58-4251-8acc-bcef1f17b637}, !- Inlet Port
  {4a16cbfc-daca-40bd-9f33-32e3cf5f6618}; !- Outlet Port

OS:Connection,
  {f88b56da-4289-400c-9417-a1e3c86c1341}, !- Handle
  {c3b704cb-6ae3-49af-b8ef-dfb66424f2e7}, !- Source Object
  3,                                      !- Outlet Port
  {4f5c8570-59db-48db-bd0e-7fde08d22104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee356457-da58-4251-8acc-bcef1f17b637}, !- Handle
  {4f5c8570-59db-48db-bd0e-7fde08d22104}, !- Source Object
  3,                                      !- Outlet Port
  {8661a6e5-a34f-4079-895f-b9ed80f04ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a16cbfc-daca-40bd-9f33-32e3cf5f6618}, !- Handle
  {8661a6e5-a34f-4079-895f-b9ed80f04ae8}, !- Source Object
  3,                                      !- Outlet Port
  {a859ba1f-dd05-40c3-80b5-5b2ea5ff5ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {75526943-66f5-416f-8d89-5cdcaae85824}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {411ab13d-d137-4874-90d3-30de910c6ed0}, !- Handle
  40gal Electricity Water Heater - 13kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {dce78688-6cc6-4852-b248-7eae76958946}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3841.95407040953,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7c4fdcf8-d4a8-4878-9f0b-55bf6e514e7c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {21b9a8bc-3bc8-429c-a3b7-c0502ee6c9de}, !- Use Side Inlet Node Name
  {732f1b06-dd26-4e97-b700-554a8fc0a583}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c2e4a9d4-1f08-4c1d-9ccf-f02f6c03f163}, !- Handle
  {411ab13d-d137-4874-90d3-30de910c6ed0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {7c4fdcf8-d4a8-4878-9f0b-55bf6e514e7c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {75526943-66f5-416f-8d89-5cdcaae85824}, !- Schedule Type Limits Name
  {2ed00724-81e2-4383-bd0a-c796e3564c00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ed00724-81e2-4383-bd0a-c796e3564c00}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {75526943-66f5-416f-8d89-5cdcaae85824}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {702580ae-c2b0-4039-bd3c-37b5a48eb1e8}, !- Handle
  40gal Electricity Water Heater - 13kBtu/hr Supply Outlet Water Node, !- Name
  {732f1b06-dd26-4e97-b700-554a8fc0a583}, !- Inlet Port
  {dae83ba6-c14a-4d34-becc-72d53aa0390f}; !- Outlet Port

OS:Connection,
  {21b9a8bc-3bc8-429c-a3b7-c0502ee6c9de}, !- Handle
  {c1d7165d-2d98-4bf4-b630-231ea6197b4c}, !- Source Object
  3,                                      !- Outlet Port
  {411ab13d-d137-4874-90d3-30de910c6ed0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {732f1b06-dd26-4e97-b700-554a8fc0a583}, !- Handle
  {411ab13d-d137-4874-90d3-30de910c6ed0}, !- Source Object
  32,                                     !- Outlet Port
  {702580ae-c2b0-4039-bd3c-37b5a48eb1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae83ba6-c14a-4d34-becc-72d53aa0390f}, !- Handle
  {702580ae-c2b0-4039-bd3c-37b5a48eb1e8}, !- Source Object
  3,                                      !- Outlet Port
  {acd21137-3cbc-41e7-a16c-c021e254d46c}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {9bdddc57-bef0-41bd-b0f5-cb15e53d7487}, !- Handle
  {411ab13d-d137-4874-90d3-30de910c6ed0}; !- Object Name

OS:Schedule:Ruleset,
  {076922b7-04fa-49b9-8273-fb4ed3f9f652}, !- Handle
  SUn Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  {b32375be-e91f-454d-b87d-3df5dde27a04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b32375be-e91f-454d-b87d-3df5dde27a04}, !- Handle
  SUn Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {8427d1a6-25de-4c9a-bf0c-7acefa2d30ec}, !- Handle
  SUn Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  {ccb3b842-0837-44f7-bc70-e75791b3bf4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccb3b842-0837-44f7-bc70-e75791b3bf4e}, !- Handle
  SUn Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {3ce7fc06-de88-436e-9b5d-d714024b6b93}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4ccfd00a-e524-4dd4-9ee4-7d63b169d1f2}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {3ce7fc06-de88-436e-9b5d-d714024b6b93}; !- Layer 1

OS:Pipe:Indoor,
  {8e303cf8-a699-4759-b117-95e962fbe626}, !- Handle
  SUn Shared Service Water Loop Pipe 20.0ft, !- Name
  {4ccfd00a-e524-4dd4-9ee4-7d63b169d1f2}, !- Construction
  {8580796e-fb51-4a33-bc33-21380ac1647f}, !- Fluid Inlet Node
  {4b759b67-bb41-4ad1-91a3-05ce6732fa19}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {076922b7-04fa-49b9-8273-fb4ed3f9f652}, !- Ambient Temperature Schedule
  {8427d1a6-25de-4c9a-bf0c-7acefa2d30ec}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {1c4249cb-0c4b-4f0d-87c9-d8fbb9a4ca0f}, !- Handle
  SUn Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {4b759b67-bb41-4ad1-91a3-05ce6732fa19}, !- Inlet Port
  {ea8a534e-2a73-441b-990a-9ec7be529714}; !- Outlet Port

OS:Connection,
  {8580796e-fb51-4a33-bc33-21380ac1647f}, !- Handle
  {43dc0808-5735-47ab-805d-a0ca55444d9a}, !- Source Object
  3,                                      !- Outlet Port
  {8e303cf8-a699-4759-b117-95e962fbe626}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b759b67-bb41-4ad1-91a3-05ce6732fa19}, !- Handle
  {8e303cf8-a699-4759-b117-95e962fbe626}, !- Source Object
  4,                                      !- Outlet Port
  {1c4249cb-0c4b-4f0d-87c9-d8fbb9a4ca0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea8a534e-2a73-441b-990a-9ec7be529714}, !- Handle
  {1c4249cb-0c4b-4f0d-87c9-d8fbb9a4ca0f}, !- Source Object
  3,                                      !- Outlet Port
  {a3b07ec6-e100-47fd-ae6d-96417ae6419c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d9c1ff8b-b118-4497-9b8c-6ee6b493a6ea}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3f18edff-08d8-4b32-90bd-e12269ff780f}, !- Inlet Node Name
  {e349164f-b5ca-48d9-887b-f886b114307b}; !- Outlet Node Name

OS:Node,
  {b4d1719a-4823-475a-89b6-0fa45f059346}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {21a28496-a29e-48c3-836e-29e6ed3d7893}, !- Inlet Port
  {3f18edff-08d8-4b32-90bd-e12269ff780f}; !- Outlet Port

OS:Connection,
  {21a28496-a29e-48c3-836e-29e6ed3d7893}, !- Handle
  {a859ba1f-dd05-40c3-80b5-5b2ea5ff5ce7}, !- Source Object
  4,                                      !- Outlet Port
  {b4d1719a-4823-475a-89b6-0fa45f059346}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfbea2e0-838f-42fa-8753-5c7af6088ee0}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e349164f-b5ca-48d9-887b-f886b114307b}, !- Inlet Port
  {8b2d77ed-4160-4585-826a-1bba292ce7b1}; !- Outlet Port

OS:Connection,
  {3f18edff-08d8-4b32-90bd-e12269ff780f}, !- Handle
  {b4d1719a-4823-475a-89b6-0fa45f059346}, !- Source Object
  3,                                      !- Outlet Port
  {d9c1ff8b-b118-4497-9b8c-6ee6b493a6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e349164f-b5ca-48d9-887b-f886b114307b}, !- Handle
  {d9c1ff8b-b118-4497-9b8c-6ee6b493a6ea}, !- Source Object
  3,                                      !- Outlet Port
  {bfbea2e0-838f-42fa-8753-5c7af6088ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2d77ed-4160-4585-826a-1bba292ce7b1}, !- Handle
  {bfbea2e0-838f-42fa-8753-5c7af6088ee0}, !- Source Object
  3,                                      !- Outlet Port
  {acd21137-3cbc-41e7-a16c-c021e254d46c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12230721-36f4-46e9-b979-ad99f6caa18c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8b0735ff-3ea0-4db6-a218-5becda3e85fe}, !- Inlet Node Name
  {f630d4b5-b558-4681-8cb5-ac03c74d8429}; !- Outlet Node Name

OS:Node,
  {8276e5ed-c786-4e27-bd43-0f423e7f33b6}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {f630d4b5-b558-4681-8cb5-ac03c74d8429}, !- Inlet Port
  {580c4c47-3615-46ac-9635-c5c615396332}; !- Outlet Port

OS:Connection,
  {8b0735ff-3ea0-4db6-a218-5becda3e85fe}, !- Handle
  {00e3f8ce-92a3-4812-aee6-c95fb5cb2529}, !- Source Object
  3,                                      !- Outlet Port
  {12230721-36f4-46e9-b979-ad99f6caa18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f630d4b5-b558-4681-8cb5-ac03c74d8429}, !- Handle
  {12230721-36f4-46e9-b979-ad99f6caa18c}, !- Source Object
  3,                                      !- Outlet Port
  {8276e5ed-c786-4e27-bd43-0f423e7f33b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580c4c47-3615-46ac-9635-c5c615396332}, !- Handle
  {8276e5ed-c786-4e27-bd43-0f423e7f33b6}, !- Source Object
  3,                                      !- Outlet Port
  {68e776e6-edf8-4975-a8b8-2d2e8514545a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3d55af05-b687-4476-9662-b7ce56222c92}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ce3962b0-cd8f-448d-bc57-ac70541d6f8d}, !- Inlet Node Name
  {a527715f-7a36-40f2-8e4a-d229c2795604}; !- Outlet Node Name

OS:Node,
  {0f418aa0-d537-4210-ac64-908a2ec64f98}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a3a28398-d947-4cd6-9662-5b7b38ee9f72}, !- Inlet Port
  {ce3962b0-cd8f-448d-bc57-ac70541d6f8d}; !- Outlet Port

OS:Connection,
  {a3a28398-d947-4cd6-9662-5b7b38ee9f72}, !- Handle
  {acd21137-3cbc-41e7-a16c-c021e254d46c}, !- Source Object
  2,                                      !- Outlet Port
  {0f418aa0-d537-4210-ac64-908a2ec64f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3962b0-cd8f-448d-bc57-ac70541d6f8d}, !- Handle
  {0f418aa0-d537-4210-ac64-908a2ec64f98}, !- Source Object
  3,                                      !- Outlet Port
  {3d55af05-b687-4476-9662-b7ce56222c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a527715f-7a36-40f2-8e4a-d229c2795604}, !- Handle
  {3d55af05-b687-4476-9662-b7ce56222c92}, !- Source Object
  3,                                      !- Outlet Port
  {5c3b32cc-6b67-4e0e-8b5e-80dbfd3833ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dfac5026-98d8-4bc3-95e4-ab4d69eef4d7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {349c719d-4a03-47a6-a700-692fa2fbc3dd}, !- Inlet Node Name
  {71c4b2dd-95ae-4a11-8d1e-a51a12dea73b}; !- Outlet Node Name

OS:Node,
  {e0ad58e9-ea12-4847-bbb0-51b052402612}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {5ba4db8c-d848-47ee-a439-9f608c37b23c}, !- Inlet Port
  {349c719d-4a03-47a6-a700-692fa2fbc3dd}; !- Outlet Port

OS:Connection,
  {5ba4db8c-d848-47ee-a439-9f608c37b23c}, !- Handle
  {68e776e6-edf8-4975-a8b8-2d2e8514545a}, !- Source Object
  2,                                      !- Outlet Port
  {e0ad58e9-ea12-4847-bbb0-51b052402612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349c719d-4a03-47a6-a700-692fa2fbc3dd}, !- Handle
  {e0ad58e9-ea12-4847-bbb0-51b052402612}, !- Source Object
  3,                                      !- Outlet Port
  {dfac5026-98d8-4bc3-95e4-ab4d69eef4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c4b2dd-95ae-4a11-8d1e-a51a12dea73b}, !- Handle
  {dfac5026-98d8-4bc3-95e4-ab4d69eef4d7}, !- Source Object
  3,                                      !- Outlet Port
  {810c4ec0-010e-4805-80dd-97c81bb340c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c542363-e1e2-4e75-8545-b4454895e7d6}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 WUC 0.26gpm at 135F Inlet Water Node, !- Name
  {98292999-2705-4a38-964a-6b4840b4e1d5}, !- Inlet Port
  {b94a3cf5-13ab-4ebb-9370-2a3e6d866239}; !- Outlet Port

OS:Connection,
  {98292999-2705-4a38-964a-6b4840b4e1d5}, !- Handle
  {a3b07ec6-e100-47fd-ae6d-96417ae6419c}, !- Source Object
  4,                                      !- Outlet Port
  {7c542363-e1e2-4e75-8545-b4454895e7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e31664a6-8c6e-431d-a4f7-fb437dd7153b}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 WUC 0.26gpm at 135F Outlet Water Node, !- Name
  {f7a4fe1f-8c96-453b-8b39-0930e2869034}, !- Inlet Port
  {323c0c2b-f85b-480c-a02b-3fec67c6c50f}; !- Outlet Port

OS:Connection,
  {b94a3cf5-13ab-4ebb-9370-2a3e6d866239}, !- Handle
  {7c542363-e1e2-4e75-8545-b4454895e7d6}, !- Source Object
  3,                                      !- Outlet Port
  {cac5f6d6-b777-44b1-87e6-e053a9f7c32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a4fe1f-8c96-453b-8b39-0930e2869034}, !- Handle
  {cac5f6d6-b777-44b1-87e6-e053a9f7c32e}, !- Source Object
  3,                                      !- Outlet Port
  {e31664a6-8c6e-431d-a4f7-fb437dd7153b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323c0c2b-f85b-480c-a02b-3fec67c6c50f}, !- Handle
  {e31664a6-8c6e-431d-a4f7-fb437dd7153b}, !- Source Object
  3,                                      !- Outlet Port
  {68e776e6-edf8-4975-a8b8-2d2e8514545a}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8e9c903d-b899-4fd0-9994-673889a15eee}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Thermostat, !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Heating Setpoint Temperature Schedule Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Handle
  D_SUn_All_HTemp_Yr,                     !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  {0700c564-b7f5-4879-92f6-6da79c214698}, !- Default Day Schedule Name
  {3ee51d5b-4327-4991-8c5d-6b27d5b3895d}, !- Summer Design Day Schedule Name
  {f1f1454a-a4bf-4c20-b3af-d187336628cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0700c564-b7f5-4879-92f6-6da79c214698}, !- Handle
  D_SUn_All_HTemp_Yr Default,             !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111;                       !- Value Until Time 2

OS:Schedule:Rule,
  {92c1b609-979d-4617-927a-c084114dfce2}, !- Handle
  Schedule Rule 10,                       !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d0f6212-838d-4f97-a58e-1094f1a2c8c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d0f6212-838d-4f97-a58e-1094f1a2c8c2}, !- Handle
  D_SUn_All_HTemp_Yr Wknd Day,            !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {020301b6-d1dc-48dd-8d69-19867cbd2177}, !- Handle
  D_SUn_All_CTemp_Yr,                     !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  {39896eba-aab4-4faa-a8c3-12564be2fa2d}, !- Default Day Schedule Name
  {0bd5afbf-0709-4a38-8896-4a988da76c7e}, !- Summer Design Day Schedule Name
  {c638e0ed-1417-494d-9985-526f89e8f0e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39896eba-aab4-4faa-a8c3-12564be2fa2d}, !- Handle
  D_SUn_All_CTemp_Yr Default,             !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  50;                                     !- Value Until Time 2

OS:Schedule:Day,
  {0bd5afbf-0709-4a38-8896-4a988da76c7e}, !- Handle
  D_SUn_All_CTemp_Yr Summer Design Day,   !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d70e2315-4701-4e3e-904d-10bfd3b1d6d0}, !- Handle
  Schedule Rule 12,                       !- Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cec0281-d8b5-4fec-b5d4-50a831725a39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cec0281-d8b5-4fec-b5d4-50a831725a39}, !- Handle
  D_SUn_All_CTemp_Yr Wknd Day,            !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  50;                                     !- Value Until Time 2

OS:Schedule:Day,
  {c638e0ed-1417-494d-9985-526f89e8f0e2}, !- Handle
  D_SUn_All_CTemp_Yr Winter Design Day,   !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {87f20c6c-fcf1-4b4a-a44d-b77c01724f81}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Heating Setpoint Temperature Schedule Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04fbc718-377d-4ef7-b1c4-80cd34412fd4}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Heating Setpoint Temperature Schedule Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7979459e-2a99-4799-b7f7-24e82386c5da}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Heating Setpoint Temperature Schedule Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62f28d54-75ab-4965-96ed-3fd202d519c6}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Heating Setpoint Temperature Schedule Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af556585-918f-4a14-9ef2-a3f0413b4ca2}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Heating Setpoint Temperature Schedule Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7809721c-8a8c-462a-ad8b-839d6198a601}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Thermostat 6, !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Heating Setpoint Temperature Schedule Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4c12498-4aad-4e4e-ba94-1f7235f39ef1}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Thermostat 7, !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Heating Setpoint Temperature Schedule Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c2958e9-08c2-4082-b926-5591a09fd61b}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 Thermostat 8, !- Name
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Heating Setpoint Temperature Schedule Name
  {020301b6-d1dc-48dd-8d69-19867cbd2177}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e4f8fed7-ab13-4bb1-ba5d-1269ee5945f7}, !- Handle
  Zone SUn WarehouseUnCond A  - Story Ground Electric Baseboard, !- Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Availability Schedule
  38223.269476251,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f796fd88-9956-4777-86d1-44612533aa23}, !- Handle
  Zone SUn WarehouseUnCond A end_a - Story Ground Electric Baseboard, !- Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Availability Schedule
  3013.92204813312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2b7688c4-87e0-42a8-a421-beb4d9158fa1}, !- Handle
  Zone SUn WarehouseUnCond A end_b - Story Ground Electric Baseboard, !- Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Availability Schedule
  3012.445574852,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {318d0266-8cc4-4a75-8169-7fae285efb02}, !- Handle
  Zone SUn WarehouseUnCond B  - Story Ground Electric Baseboard, !- Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Availability Schedule
  186396.758879248,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ccbb8049-3576-43c6-8d6a-7e3539dae718}, !- Handle
  Zone SUn WarehouseUnCond B end_a - Story Ground Electric Baseboard, !- Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Availability Schedule
  38256.4377568664,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {21df0d88-efa6-4ba6-9597-2a86fd1dc63e}, !- Handle
  Zone SUn WarehouseUnCond B end_b - Story Ground Electric Baseboard, !- Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Availability Schedule
  38223.269476251,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0291b124-d24e-43a6-8b9b-8a191f3cdc93}, !- Handle
  Zone SUn WarehouseUnCond C  - Story Ground Electric Baseboard, !- Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Availability Schedule
  38256.4377568664,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ab0cdc37-013f-4600-a4bb-1be9fcd933da}, !- Handle
  Zone SUn WarehouseUnCond C end_a - Story Ground Electric Baseboard, !- Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Availability Schedule
  3015.39816140349,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7dc8b03a-c13e-4f9a-a185-aa69ce2d5471}, !- Handle
  Zone SUn WarehouseUnCond C end_b - Story Ground Electric Baseboard, !- Name
  {419b01b6-2041-45a4-a64a-b374c875272b}, !- Availability Schedule
  3013.92204813312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {7ed2e26c-13f3-408a-a5e2-688c9684354a}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Schedule Type Limits Name
  {438a21f5-6195-4a95-bdee-0bad36c27b6c}, !- Default Day Schedule Name
  {98ca084c-edaa-45f5-a4cc-1e1e5a6740f0}, !- Summer Design Day Schedule Name
  {07b69f33-c14c-43bb-86c8-43a1284645f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {438a21f5-6195-4a95-bdee-0bad36c27b6c}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cab74d4a-3588-4614-85a7-fa3337c395c8}, !- Handle
  {7ed2e26c-13f3-408a-a5e2-688c9684354a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  329.99999999999966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:10:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:10:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {07b69f33-c14c-43bb-86c8-43a1284645f1}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98ca084c-edaa-45f5-a4cc-1e1e5a6740f0}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {fd415464-f723-408b-a417-16ad9a6db068}, !- Handle
  Building Default Schedule Set,          !- Name
  {7ed2e26c-13f3-408a-a5e2-688c9684354a}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {b1cafb94-fce8-46d3-90d0-cf5e34e05dfb}, !- Handle
  {85654717-399b-421f-8a93-3622617c8672}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14499999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {ee7040d9-f615-4bc0-ab4c-9ef6c67adadf}, !- Handle
  {6b638508-7783-4c61-9fb9-d9159c2813b0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9b8ea0f6-4e3b-4bd3-ae89-11a418722301}, !- Handle
  {71895726-5cd3-4b66-aee9-c6aae32789ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1bf4a694-11a6-459a-8dee-d3b13969adcd}, !- Handle
  {f7fdeabf-f648-4873-b88c-9bd5f2b91a85}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {6332d70f-e323-4ce0-a33d-187ca7326c92}, !- Handle
  {a6bc27c8-e404-4ccd-8aa3-8bdddb296e24}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.8 | mid - 2.5 ~ 0.875 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.925 | mid + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.875 | hoo_end - 2.5 ~ 0.85 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.45 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.425 | hoo_end + 4.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {57a54698-bd82-4669-815c-59e2428b3eec}, !- Handle
  {c374bef4-6366-42ed-a562-dcddeda2d478}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.8 | mid - 2.5 ~ 0.875 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.925 | mid + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.875 | hoo_end - 2.5 ~ 0.85 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.45 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.425 | hoo_end + 4.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7100d474-bef8-41b9-a763-373a055bc440}, !- Handle
  {278436e2-bf8e-4e0b-bda7-648bba2cd8cf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {afb0ac3d-63ca-49ba-84a7-3a4b540e14da}, !- Handle
  {24b41115-0934-4f92-8fee-d883c8497e69}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0effe8d3-3d74-4136-b089-964251da57a1}, !- Handle
  {0af9e74a-d971-49a1-bf87-c504769ba55b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {64a6a8f4-747a-45fd-b01f-06bd8c754746}, !- Handle
  {5da42ca7-3367-4af6-9eda-b8f3ca0c1161}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d3e37a6-2fc5-4d45-bdbd-0ccdf267033d}, !- Handle
  {005958a6-8c22-4185-9140-eb59944fb509}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.800000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.800000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {02bc4207-c361-49b3-bbe1-cea9a7da3e09}, !- Handle
  {7d0f6212-838d-4f97-a58e-1094f1a2c8c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {68035f42-5b75-478e-88d3-9b7e0855f118}, !- Handle
  {0700c564-b7f5-4879-92f6-6da79c214698}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6d5658ba-b243-43ce-b519-d43131f3dd55}, !- Handle
  {020301b6-d1dc-48dd-8d69-19867cbd2177}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {075661c8-c3ff-4613-8ca4-ebcf62a4aa3d}, !- Handle
  {3cec0281-d8b5-4fec-b5d4-50a831725a39}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c8261d17-d8b1-422b-824a-bdd54c64b019}, !- Handle
  {39896eba-aab4-4faa-a8c3-12564be2fa2d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {296dc068-4c96-45ea-9716-a1855c707cb6}, !- Handle
  {1fbc21d5-8200-4673-9dde-c5b642ccdfbc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {d210e78c-bb38-486d-99b4-4ddf8dbba6fc}, !- Handle
  {3f8d3820-475a-4f4f-bc91-fbb46ced48ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3ebdcebb-3481-4c1d-903d-6845fcc98ed8}, !- Handle
  {feefd31f-20b9-4d6b-8c48-9718e9527908}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:OutputControl:ReportingTolerances,
  {101c2f4c-03aa-4523-a671-7bbc58c046ce}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {58eac9b6-a438-4990-b74e-d256dc856c3e}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {06752424-3882-42bd-82c7-0ca41ee7dad0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06752424-3882-42bd-82c7-0ca41ee7dad0}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {5b4a879d-faf2-418a-9669-e0289b24d6f2}, !- Handle
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:Lights:Definition,
  {f8e056e5-e889-4503-8573-4979210bbad4}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.47756883414536,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {89ae7af7-d2fc-4fd0-bf51-1ac382d7bd2b}, !- Handle
  {f8e056e5-e889-4503-8573-4979210bbad4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4bf57eb3-e1a3-4221-9a5a-4769d6b8edae}, !- Handle
  SUn WarehouseUnCond - ComStock DEER Pre-1975 General Lighting, !- Name
  {f8e056e5-e889-4503-8573-4979210bbad4}, !- Lights Definition Name
  {1930f41e-ca82-463b-ad22-54fe6be2463a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Schedule Type Limits Name
  {6d7d18a5-ebc1-449d-ad92-ce8803eb4920}, !- Default Day Schedule Name
  {112d4805-4a13-48e4-8d48-650d437b487e}, !- Summer Design Day Schedule Name
  {9798a4c8-8164-4d64-94b6-49b6cff74702}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a30dfeb8-075a-4571-ada4-3ea829f8c961}, !- Handle
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  329.99999999999966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:10:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:10:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d7d18a5-ebc1-449d-ad92-ce8803eb4920}, !- Handle
  Building Hours of Operation NonResidential Default 1, !- Name
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {112d4805-4a13-48e4-8d48-650d437b487e}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day 1, !- Name
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9798a4c8-8164-4d64-94b6-49b6cff74702}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day 1, !- Name
  {ebd36b99-79e4-4dd4-ad27-a0d1621174a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {61245e97-57de-4d46-8258-24389318af05}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  {cebd8432-2928-4591-9cd3-6bae49d96266}, !- Default Day Schedule Name
  {b564d8af-6edb-4fd8-acb2-698ad644a553}, !- Summer Design Day Schedule Name
  {bc456416-73bb-4227-809a-0a9cef11e0f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cebd8432-2928-4591-9cd3-6bae49d96266}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f6c6cc6-2662-4438-932d-988c1001f765}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b564d8af-6edb-4fd8-acb2-698ad644a553}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3842af78-e021-4a83-888f-8dd45e678f00}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc456416-73bb-4227-809a-0a9cef11e0f3}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {4de5f726-3ff9-4f15-96d0-87affc8e390a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b7271f2c-9235-4bbd-84f7-f444c7b64c78}, !- Handle
  SUn WarehouseUnCond C end_b - Story Ground HVAC On Infiltration, !- Name
  {46525925-b104-463e-aee9-e23620798516}, !- Space or SpaceType Name
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2363acdb-2319-4291-a01b-33c0e8e9ab96}, !- Handle
  SUn WarehouseUnCond C end_b - Story Ground HVAC Off Infiltration, !- Name
  {46525925-b104-463e-aee9-e23620798516}, !- Space or SpaceType Name
  {61245e97-57de-4d46-8258-24389318af05}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8e2be50-8ba8-4e1d-8d61-0467de48084f}, !- Handle
  SUn WarehouseUnCond B end_b - Story Ground HVAC On Infiltration, !- Name
  {ce7db758-8fb7-4d85-a32f-30f63faaed9b}, !- Space or SpaceType Name
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea0128d1-fac8-4b9b-af7d-2b0c627bab3c}, !- Handle
  SUn WarehouseUnCond B end_b - Story Ground HVAC Off Infiltration, !- Name
  {ce7db758-8fb7-4d85-a32f-30f63faaed9b}, !- Space or SpaceType Name
  {61245e97-57de-4d46-8258-24389318af05}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adedaea2-f455-45fe-9930-a540d751e42d}, !- Handle
  SUn WarehouseUnCond A end_b - Story Ground HVAC On Infiltration, !- Name
  {75070ff7-2b51-48cd-96ae-52ef91e87300}, !- Space or SpaceType Name
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {310c6c51-a882-4fd9-981c-d66cc3680f82}, !- Handle
  SUn WarehouseUnCond A end_b - Story Ground HVAC Off Infiltration, !- Name
  {75070ff7-2b51-48cd-96ae-52ef91e87300}, !- Space or SpaceType Name
  {61245e97-57de-4d46-8258-24389318af05}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70e957ea-8865-44a4-9a77-4f9a90b291e9}, !- Handle
  SUn WarehouseUnCond C  - Story Ground HVAC On Infiltration, !- Name
  {01b2fd0a-0edd-4055-af01-bba584d456fa}, !- Space or SpaceType Name
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cdd07004-b547-4252-b885-7e17876b75dd}, !- Handle
  SUn WarehouseUnCond C  - Story Ground HVAC Off Infiltration, !- Name
  {01b2fd0a-0edd-4055-af01-bba584d456fa}, !- Space or SpaceType Name
  {61245e97-57de-4d46-8258-24389318af05}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e28ca343-fdca-4072-b1e7-663bfcdd76f7}, !- Handle
  SUn WarehouseUnCond B  - Story Ground HVAC On Infiltration, !- Name
  {f9ce9ab1-554c-461f-80ae-824274626cd8}, !- Space or SpaceType Name
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {051b1234-87d2-47bb-9d5b-cba7f1b93e7f}, !- Handle
  SUn WarehouseUnCond B  - Story Ground HVAC Off Infiltration, !- Name
  {f9ce9ab1-554c-461f-80ae-824274626cd8}, !- Space or SpaceType Name
  {61245e97-57de-4d46-8258-24389318af05}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {608290a2-a1de-4e7c-b05a-217cf8a34ad4}, !- Handle
  SUn WarehouseUnCond C end_a - Story Ground HVAC On Infiltration, !- Name
  {72a93246-91a4-4c2a-90ee-9fa75a95f597}, !- Space or SpaceType Name
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4810795d-4e0f-42da-84c0-67f25d2632ba}, !- Handle
  SUn WarehouseUnCond C end_a - Story Ground HVAC Off Infiltration, !- Name
  {72a93246-91a4-4c2a-90ee-9fa75a95f597}, !- Space or SpaceType Name
  {61245e97-57de-4d46-8258-24389318af05}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3688770-9bf1-41d6-a552-a34779243044}, !- Handle
  SUn WarehouseUnCond A  - Story Ground HVAC On Infiltration, !- Name
  {9fd59f7f-89e1-482c-ae28-d6c65de608a6}, !- Space or SpaceType Name
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07c31cb4-be32-499a-9435-0e432c64782a}, !- Handle
  SUn WarehouseUnCond A  - Story Ground HVAC Off Infiltration, !- Name
  {9fd59f7f-89e1-482c-ae28-d6c65de608a6}, !- Space or SpaceType Name
  {61245e97-57de-4d46-8258-24389318af05}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbbf99c4-57da-41f4-944d-632031563624}, !- Handle
  SUn WarehouseUnCond B end_a - Story Ground HVAC On Infiltration, !- Name
  {c6442911-aeb1-40e9-b457-28ef544f8df2}, !- Space or SpaceType Name
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c1ffe90-723c-498e-aa30-17b33b93c9e6}, !- Handle
  SUn WarehouseUnCond B end_a - Story Ground HVAC Off Infiltration, !- Name
  {c6442911-aeb1-40e9-b457-28ef544f8df2}, !- Space or SpaceType Name
  {61245e97-57de-4d46-8258-24389318af05}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b57a116-f8ae-44cd-a0f2-19f41e346c9e}, !- Handle
  SUn WarehouseUnCond A end_a - Story Ground HVAC On Infiltration, !- Name
  {821993a5-f313-4fb5-b909-09c67452383d}, !- Space or SpaceType Name
  {6eadd22b-efe0-4821-be88-15aaf356e22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {627cd843-b0a0-4d51-9317-b589d556081b}, !- Handle
  SUn WarehouseUnCond A end_a - Story Ground HVAC Off Infiltration, !- Name
  {821993a5-f313-4fb5-b909-09c67452383d}, !- Space or SpaceType Name
  {61245e97-57de-4d46-8258-24389318af05}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {08ca4c04-5e33-44d7-b08e-ee162b93dfa6}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {3ee51d5b-4327-4991-8c5d-6b27d5b3895d}, !- Handle
  Schedule Day 2,                         !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {f1f1454a-a4bf-4c20-b3af-d187336628cf}, !- Handle
  Schedule Day 3,                         !- Name
  {0f15519f-7d20-4198-938b-502d60b911ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9c2cf71d-3927-46a8-b62b-4141d809974d}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {25e858a6-bf85-4a77-a361-08ac585bde8d}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {9c2cf71d-3927-46a8-b62b-4141d809974d}; !- Layer 1

