
OS:Version,
  {a417a28e-72e8-4597-90e2-b56205c70e63}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {542652bb-bb2a-427e-a661-cfadaf38ae24}; !- Handle

OS:Site,
  {49fd0fd4-8567-48ca-a28b-d814c4c07d1f}, !- Handle
  Mobile Bates Field_AL_USA,              !- Name
  30.69,                                  !- Latitude {deg}
  -88.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  67,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d59b375b-6274-455e-b89b-c27209564990}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {2e6c9109-93c8-44be-b955-ef7e150790fb}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {1f1c2b01-ce59-4e02-9706-bddd08b220c7}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4797657e-acf8-4973-8145-25b664f0a43a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {732e5ae3-36df-453a-bd13-4a23c494c60c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2ccaeef0-7402-4452-aa2e-6aa8275734a6}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {a65b6947-6230-4184-8a4c-0086a6ea1294}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {f918d95a-e6cd-42b1-8ab0-0440c1886502}, !- Handle
  Mobile Bates Field,                     !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722230,                                 !- WMO Number
  30.69,                                  !- Latitude {deg}
  -88.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  67,                                     !- Elevation {m}
  /weather/G0100970.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {aaae19c2-4c41-4ede-b8b5-db141881af62}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.145,                                 !- Annual Average Outdoor Air Temperature {C}
  19.61;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {21fc8f8f-e1fd-4def-a2ec-7bf37506ab94}, !- Handle
  Mobile Bates Field Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.264;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2f42dd63-f120-4944-beb1-a1994a0df717}, !- Handle
  Mobile Bates Field Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.264;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f19923ce-c245-4e7f-ab7c-79674f0f027c}, !- Handle
  Mobile Bates Field Ann Htg 99.6% Condns DB 1, !- Name
  -2.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c371d36b-982e-4da8-aa68-7d14aaacde22}, !- Handle
  Mobile Bates Field August .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.409,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {78041068-9809-4e61-92e9-fb94faeb5fbb}, !- Handle
  Mobile Bates Field October .4% Condns DB=>MCWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {44edfe4c-95d5-4a7b-81fe-105f46796429}, !- Handle
  Mobile Bates Field September .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.441;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {271a6030-6944-442c-ae8e-77ddcc20b44f}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {6da22ad6-305c-450c-8e21-436db48c44a5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {bbe8c218-2250-49fb-ad9a-b344933de162}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {4c33aa32-da7a-4258-a8a9-3e63742c0347}, !- Handle
  ComStock DOE Ref Pre-1980|SmallOffice,  !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {fa69bcb3-9d47-4949-954f-462f6ff00809}, !- Default Construction Set Name
  {6dd48ada-35f5-4d9d-a2e4-3986fb3d15b8}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {559f7d48-c48d-4c56-9530-778358fef463}, !- Handle
  {4c33aa32-da7a-4258-a8a9-3e63742c0347}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  33,                                     !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  20.899999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  15.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA East South Central,            !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  small_office,                           !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  SRSOc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  East South Central,                     !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  East South Central,                     !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  South,                                  !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  2A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Humid,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  74,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Central Gulf Coast Area,            !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0100970,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DOE Ref 1980-2004,             !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref Pre-1980,              !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2013,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref Pre-1980,              !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  SRSOc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_vent,                    !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PVAV with gas heat with electric reheat, !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  0,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  70,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  6,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  71,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen3_t5_cfl,                            !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  office_ltg_bpr_no_strict_schedule_towards_off, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.25,                                   !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.15,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0100970,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G01002701,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0100970000200,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  office_plugload_bpr_no_strict_schedule, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.25,                                   !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.3,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  90,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  East South Central,                     !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  10001_25000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  AL&#44 Mobile County,                   !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR09,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  AL&#44 02701,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  270,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  AL,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G010,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Alabama,                                !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_AL_Mobile.Bates.Field.722230_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Mobile_Regional_Ap,                     !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  6.0,                                    !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  9.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  6.25,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  7.5,                                    !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  26_50pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2015,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2003,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2006,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2017,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  1999,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  pre_1978,                               !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1949,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004;             !- Feature Value 130

OS:SpaceType,
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0d200b17-f22a-47dc-b867-9ba842e32196}, !- Default Schedule Set Name
  {24a1cce0-75d1-4e6b-96b9-1638c5ac9c18}, !- Group Rendering Name
  {a04a1007-4606-4aa9-803d-dd96d4aebc87}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {24a1cce0-75d1-4e6b-96b9-1638c5ac9c18}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Building Story Name
  {4ae128b8-6a48-4d58-9c91-5b7e28539992}; !- Thermal Zone Name

OS:Surface,
  {cad22095-3cc1-4d92-a839-c791c1986dab}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {e445ebf7-ee48-4aac-940c-1f61c903c135}, !- Construction Name
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165c3d3b-28ce-4503-ba9b-484380cbd8e6}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.77635683940025e-14, 3.048,    !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58fb78d-a14f-4a1f-94a5-8b8997244b7b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd1da646-130e-4066-ba0d-8e647a21478f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 1.77635683940025e-14, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dba1e27-42cf-48d2-9fd6-34b0a99e2af6}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eeaef4b-e3fe-410d-bddf-84996405d2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b25edc-c7ba-4140-aee3-e326c4023553}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07922bcd-5e15-4c8f-a7bf-cf3676fbbdf0}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ae128b8-6a48-4d58-9c91-5b7e28539992}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9425db2d-de52-4c97-b3a0-0a20460341a8}, !- Zone Air Inlet Port List
  {3684832e-e785-4040-b8f5-1f49399d5a46}, !- Zone Air Exhaust Port List
  {0642b430-e312-4587-a1ea-c673a00063e3}, !- Zone Air Node Name
  {6e409320-27c3-4bc3-a4bf-5bdc9bbc6562}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33c8b696-f1c9-469a-bcc5-bc1c8b26f83b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c75dee3f-b858-4456-a9f2-d1163f1d788c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {0642b430-e312-4587-a1ea-c673a00063e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0642b430-e312-4587-a1ea-c673a00063e3}, !- Handle
  {4ae128b8-6a48-4d58-9c91-5b7e28539992}, !- Source Object
  11,                                     !- Outlet Port
  {c75dee3f-b858-4456-a9f2-d1163f1d788c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9425db2d-de52-4c97-b3a0-0a20460341a8}, !- Handle
  {4ae128b8-6a48-4d58-9c91-5b7e28539992}, !- HVAC Component
  {b6d1dadc-6b45-4fcb-a428-ba3c9b246640}; !- Port 1

OS:PortList,
  {3684832e-e785-4040-b8f5-1f49399d5a46}, !- Handle
  {4ae128b8-6a48-4d58-9c91-5b7e28539992}; !- HVAC Component

OS:PortList,
  {6e409320-27c3-4bc3-a4bf-5bdc9bbc6562}, !- Handle
  {4ae128b8-6a48-4d58-9c91-5b7e28539992}, !- HVAC Component
  {a5388cf2-c8ef-487c-aa5c-88e8fad27d35}; !- Port 1

OS:Sizing:Zone,
  {4c57b579-ec78-41a7-8af4-5e10384ea178}, !- Handle
  {4ae128b8-6a48-4d58-9c91-5b7e28539992}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {99f343f4-3266-4059-a634-adcbe94abfd5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {4ae128b8-6a48-4d58-9c91-5b7e28539992}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2818417d-2c3e-4873-8edf-3a1ad3bf4f75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Building Story Name
  {52083327-eed5-4a7b-a08e-bd2d21dc1d8b}; !- Thermal Zone Name

OS:Surface,
  {7141495e-0440-4a00-b1d9-28e02e702527}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {84bd935a-d335-4366-9cbe-590156a4e355}, !- Construction Name
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42840dde-c30e-456a-a8c7-0ee0d6740e92}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a46ddf31-87be-49e5-b216-5a983114f78d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08b7617-913c-464f-bbb7-ab4e9985fb19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486f2b71-c076-4c43-bbe3-f0984c9864be}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d03e0a-02fc-4cc0-8a61-bef2bb3e7314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd1da646-130e-4066-ba0d-8e647a21478f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e58fb78d-a14f-4a1f-94a5-8b8997244b7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052fb5f8-26c3-4454-884e-7cb133daa5c3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52083327-eed5-4a7b-a08e-bd2d21dc1d8b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04c8e4fc-496f-4b26-818b-c14c18bab1b5}, !- Zone Air Inlet Port List
  {1760810e-565d-4b71-bb96-c249e1cc031a}, !- Zone Air Exhaust Port List
  {27fac5f1-e5d6-4ddb-944d-d347e69afc51}, !- Zone Air Node Name
  {120d3466-7b6d-49fc-a7eb-7918be805329}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {def81a44-f605-4058-be9f-89a20e0cec24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {787d055c-f762-40c7-abe2-f4db99ce93e6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {27fac5f1-e5d6-4ddb-944d-d347e69afc51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27fac5f1-e5d6-4ddb-944d-d347e69afc51}, !- Handle
  {52083327-eed5-4a7b-a08e-bd2d21dc1d8b}, !- Source Object
  11,                                     !- Outlet Port
  {787d055c-f762-40c7-abe2-f4db99ce93e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04c8e4fc-496f-4b26-818b-c14c18bab1b5}, !- Handle
  {52083327-eed5-4a7b-a08e-bd2d21dc1d8b}, !- HVAC Component
  {5dd58d16-a4b8-4a27-ac58-2db1b3f4c735}; !- Port 1

OS:PortList,
  {1760810e-565d-4b71-bb96-c249e1cc031a}, !- Handle
  {52083327-eed5-4a7b-a08e-bd2d21dc1d8b}; !- HVAC Component

OS:PortList,
  {120d3466-7b6d-49fc-a7eb-7918be805329}, !- Handle
  {52083327-eed5-4a7b-a08e-bd2d21dc1d8b}, !- HVAC Component
  {32237830-dafc-4ef1-a0b4-7f306fa0d8fa}; !- Port 1

OS:Sizing:Zone,
  {40e68da5-8e51-4f66-8548-3d1e05c64ae5}, !- Handle
  {52083327-eed5-4a7b-a08e-bd2d21dc1d8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7b426f66-ff0d-4ba2-8dc9-99fe4ca813b0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {52083327-eed5-4a7b-a08e-bd2d21dc1d8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e53ee53a-c634-438a-8899-9fd3f6581076}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Building Story Name
  {efafe82a-d192-4826-838b-11a89a83d88c}; !- Thermal Zone Name

OS:Surface,
  {b5f827a1-2029-40f0-bc58-e068f72b56cf}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {e445ebf7-ee48-4aac-940c-1f61c903c135}, !- Construction Name
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc9bb275-d13a-444d-b780-1b3bcf008ed0}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ff87ea-eae2-4d42-ac25-ad47d8cd1679}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f69bc7-123c-46fd-8a6d-30bb96335e32}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb970d4-cd0e-459d-a5a5-dc92f1c71f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08b7617-913c-464f-bbb7-ab4e9985fb19}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a46ddf31-87be-49e5-b216-5a983114f78d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2959a5e8-7457-4a29-991a-9b1e9669e061}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {efafe82a-d192-4826-838b-11a89a83d88c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d808deb5-2ce9-4e06-92a2-28135542363f}, !- Zone Air Inlet Port List
  {346a0296-53d5-48fc-8c4e-8bd3624516ef}, !- Zone Air Exhaust Port List
  {78241348-4df4-4eb4-be18-e9e03e239eaf}, !- Zone Air Node Name
  {25044ea3-9d06-4b27-981d-8eae8192eac8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6cdea86-b6e7-4d5d-911f-b17db84ba2d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {248856e1-6873-4dbf-bf9e-b479c6211a0f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {78241348-4df4-4eb4-be18-e9e03e239eaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78241348-4df4-4eb4-be18-e9e03e239eaf}, !- Handle
  {efafe82a-d192-4826-838b-11a89a83d88c}, !- Source Object
  11,                                     !- Outlet Port
  {248856e1-6873-4dbf-bf9e-b479c6211a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d808deb5-2ce9-4e06-92a2-28135542363f}, !- Handle
  {efafe82a-d192-4826-838b-11a89a83d88c}, !- HVAC Component
  {ceb1d471-5a1b-4f19-bd5b-73ae96663427}; !- Port 1

OS:PortList,
  {346a0296-53d5-48fc-8c4e-8bd3624516ef}, !- Handle
  {efafe82a-d192-4826-838b-11a89a83d88c}; !- HVAC Component

OS:PortList,
  {25044ea3-9d06-4b27-981d-8eae8192eac8}, !- Handle
  {efafe82a-d192-4826-838b-11a89a83d88c}, !- HVAC Component
  {009dd4be-4c9f-44bb-bfe2-057e809d173e}; !- Port 1

OS:Sizing:Zone,
  {b58c920f-9a6d-47b9-8a27-2872b1abfc8a}, !- Handle
  {efafe82a-d192-4826-838b-11a89a83d88c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a9396be-b82f-4e7e-93c6-c239084dd3a2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {efafe82a-d192-4826-838b-11a89a83d88c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {180e67b5-a70c-4756-aa48-0aa9b7dccaa7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Building Story Name
  {3372d1f2-87ae-4308-806b-845a4f995fcb}; !- Thermal Zone Name

OS:Surface,
  {f52ffbfb-e4bb-4822-9195-ae52e8c64be5}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {84bd935a-d335-4366-9cbe-590156a4e355}, !- Construction Name
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 19.3674292872174, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 19.3674292872174, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eeaef4b-e3fe-410d-bddf-84996405d2f4}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dba1e27-42cf-48d2-9fd6-34b0a99e2af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.1316282072803e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.572, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f940cd4e-aab9-4ef5-91ae-39af3e521cc2}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edffde1a-02d1-49d9-8ea8-0671bda34dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 19.3674292872174, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.572, 19.3674292872174, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, -3.5527136788005e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3ada1a-05fe-4349-b78d-0be48df00970}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b792f537-55bc-478a-80dc-97eb458d6f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 19.3674292872174, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 19.3674292872174, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4fd3a2-1016-4c17-b969-4bb2d23687eb}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 19.3674292872174, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56cc2536-b940-4613-8fcf-1f1555f9592c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 19.3674292872174, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3372d1f2-87ae-4308-806b-845a4f995fcb}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f1efa0b-68f3-45c2-ad57-c125733aef23}, !- Zone Air Inlet Port List
  {08e87134-f6b8-4a74-ad7e-0d531900fb99}, !- Zone Air Exhaust Port List
  {8204de4d-3a91-47d7-806b-7eb76b56ac0b}, !- Zone Air Node Name
  {9231b743-2d1e-445f-bbbc-c54f710051f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d853c7a-8687-4a0d-a9ae-eefd22bac14f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2f50811-6b77-4921-adfb-b09f266bfcf0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {8204de4d-3a91-47d7-806b-7eb76b56ac0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8204de4d-3a91-47d7-806b-7eb76b56ac0b}, !- Handle
  {3372d1f2-87ae-4308-806b-845a4f995fcb}, !- Source Object
  11,                                     !- Outlet Port
  {d2f50811-6b77-4921-adfb-b09f266bfcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f1efa0b-68f3-45c2-ad57-c125733aef23}, !- Handle
  {3372d1f2-87ae-4308-806b-845a4f995fcb}, !- HVAC Component
  {136faae6-183e-49b0-9a9a-9f6021567a70}; !- Port 1

OS:PortList,
  {08e87134-f6b8-4a74-ad7e-0d531900fb99}, !- Handle
  {3372d1f2-87ae-4308-806b-845a4f995fcb}; !- HVAC Component

OS:PortList,
  {9231b743-2d1e-445f-bbbc-c54f710051f7}, !- Handle
  {3372d1f2-87ae-4308-806b-845a4f995fcb}, !- HVAC Component
  {3b63050d-3590-4de4-af16-16e5b69029d3}; !- Port 1

OS:Sizing:Zone,
  {c4085e3a-491e-44a3-869c-51e3b2a26b49}, !- Handle
  {3372d1f2-87ae-4308-806b-845a4f995fcb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e786ff17-9b27-45f2-ad81-022ff349bf5b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {3372d1f2-87ae-4308-806b-845a4f995fcb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ef3cfbb-1601-4838-baf6-383f3b673a07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6a7b4b4e-d4bd-4722-a68b-d0404f14256c}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Building Story Name
  {2278f6e0-9c0b-48b2-b904-3ff8130bb434}; !- Thermal Zone Name

OS:Surface,
  {efbddcdf-1fbe-4534-a140-a9f1ed1e53ee}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {c486f47e-12db-4927-a426-7d1ce0fad15e}, !- Construction Name
  {6a7b4b4e-d4bd-4722-a68b-d0404f14256c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 19.3674292872174, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d03e0a-02fc-4cc0-8a61-bef2bb3e7314}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b4b4e-d4bd-4722-a68b-d0404f14256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {486f2b71-c076-4c43-bbe3-f0984c9864be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2e356d-9c5b-4bb7-93b7-a5f350b5ff91}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b4b4e-d4bd-4722-a68b-d0404f14256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {553d4f2f-1f00-4a99-8283-29ac18495d49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6e94a9-7810-433f-bf04-d92b12a0367e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b4b4e-d4bd-4722-a68b-d0404f14256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a71b6d4-dde0-4d5c-bbe1-2464b4615548}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 19.3674292872174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edffde1a-02d1-49d9-8ea8-0671bda34dc3}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b4b4e-d4bd-4722-a68b-d0404f14256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f940cd4e-aab9-4ef5-91ae-39af3e521cc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 19.3674292872174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17170d50-048b-4a8a-9043-a9918463f91b}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  {6a7b4b4e-d4bd-4722-a68b-d0404f14256c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 19.3674292872174, 3.048, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2278f6e0-9c0b-48b2-b904-3ff8130bb434}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd2535c4-8cad-4078-94fa-64565212b736}, !- Zone Air Inlet Port List
  {f6bab17d-1cf5-4263-a325-048b4c12d8bb}, !- Zone Air Exhaust Port List
  {ad5f6115-52b9-403a-9fd0-2cff6bff311a}, !- Zone Air Node Name
  {4e71bcd2-cd7c-4e94-8d40-1e47fda90bff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df157abc-4d94-4ba6-98f0-38bcd57a8194}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad4261b3-1ae1-4742-b6c4-034cc3890611}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {ad5f6115-52b9-403a-9fd0-2cff6bff311a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad5f6115-52b9-403a-9fd0-2cff6bff311a}, !- Handle
  {2278f6e0-9c0b-48b2-b904-3ff8130bb434}, !- Source Object
  11,                                     !- Outlet Port
  {ad4261b3-1ae1-4742-b6c4-034cc3890611}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd2535c4-8cad-4078-94fa-64565212b736}, !- Handle
  {2278f6e0-9c0b-48b2-b904-3ff8130bb434}, !- HVAC Component
  {8eec31bd-8f20-4448-8ea3-c67c9c5cdaf0}; !- Port 1

OS:PortList,
  {f6bab17d-1cf5-4263-a325-048b4c12d8bb}, !- Handle
  {2278f6e0-9c0b-48b2-b904-3ff8130bb434}; !- HVAC Component

OS:PortList,
  {4e71bcd2-cd7c-4e94-8d40-1e47fda90bff}, !- Handle
  {2278f6e0-9c0b-48b2-b904-3ff8130bb434}, !- HVAC Component
  {d9175210-fb4d-45c3-a19f-089dfef39cf4}; !- Port 1

OS:Sizing:Zone,
  {966381e0-5b2e-4a8d-bd3a-7a6c732201a3}, !- Handle
  {2278f6e0-9c0b-48b2-b904-3ff8130bb434}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8699c692-4264-4a3c-8feb-1ca30cec039a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {2278f6e0-9c0b-48b2-b904-3ff8130bb434}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35b8d6ad-c02f-4ac9-a1e8-d406b203af05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Building Story Name
  {a53f3f6d-0d1d-4d90-9eb7-cac0e98eb736}; !- Thermal Zone Name

OS:Surface,
  {17fcdb1d-9bff-4ce2-ab67-e60460564a18}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {84bd935a-d335-4366-9cbe-590156a4e355}, !- Construction Name
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 19.3674292872174, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb970d4-cd0e-459d-a5a5-dc92f1c71f67}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4f69bc7-123c-46fd-8a6d-30bb96335e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41cef2e3-0447-499b-898d-71997729bf27}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 19.3674292872174, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {244a632b-777e-47b8-ac49-332721f84bf2}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf3b7ed-15c8-4e1f-8a33-2bcecf9b6f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 19.3674292872174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553d4f2f-1f00-4a99-8283-29ac18495d49}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d2e356d-9c5b-4bb7-93b7-a5f350b5ff91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 19.3674292872174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a943232-6d28-4649-a24d-dffaa8d1facf}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 19.3674292872174, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a53f3f6d-0d1d-4d90-9eb7-cac0e98eb736}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0daa6492-00f7-458c-9d65-ca6376e64002}, !- Zone Air Inlet Port List
  {7c84dd55-033a-4541-bbcc-d32ec086daf1}, !- Zone Air Exhaust Port List
  {90d29b1c-3678-4be0-b66d-1e8dece1cd8f}, !- Zone Air Node Name
  {19da2ad1-b986-4c7d-8ad4-9795535d39cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {043933f4-b1d7-4d9f-bc98-4df23da6c658}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6eeb7041-4fae-4fd9-af99-cfdba0fd96b5}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {90d29b1c-3678-4be0-b66d-1e8dece1cd8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90d29b1c-3678-4be0-b66d-1e8dece1cd8f}, !- Handle
  {a53f3f6d-0d1d-4d90-9eb7-cac0e98eb736}, !- Source Object
  11,                                     !- Outlet Port
  {6eeb7041-4fae-4fd9-af99-cfdba0fd96b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0daa6492-00f7-458c-9d65-ca6376e64002}, !- Handle
  {a53f3f6d-0d1d-4d90-9eb7-cac0e98eb736}, !- HVAC Component
  {fa068d08-a23f-4581-a9fc-d29c099bd0a2}; !- Port 1

OS:PortList,
  {7c84dd55-033a-4541-bbcc-d32ec086daf1}, !- Handle
  {a53f3f6d-0d1d-4d90-9eb7-cac0e98eb736}; !- HVAC Component

OS:PortList,
  {19da2ad1-b986-4c7d-8ad4-9795535d39cd}, !- Handle
  {a53f3f6d-0d1d-4d90-9eb7-cac0e98eb736}, !- HVAC Component
  {96aa14a5-1c9a-4b7e-98fc-e2095cb4ed03}; !- Port 1

OS:Sizing:Zone,
  {bca7f7fe-327b-499f-a103-d64f7267137f}, !- Handle
  {a53f3f6d-0d1d-4d90-9eb7-cac0e98eb736}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {38a53e30-708d-4f5e-a306-b427a72c96d5}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {a53f3f6d-0d1d-4d90-9eb7-cac0e98eb736}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d35608f1-94ed-4534-bb9e-58f0523f1115}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Building Story Name
  {59c3d7ce-80fa-4dc1-a7c4-dca92b16feb9}; !- Thermal Zone Name

OS:Surface,
  {fdcace2a-7a08-4b28-9172-27ae829ff258}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {e445ebf7-ee48-4aac-940c-1f61c903c135}, !- Construction Name
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 4.57199999999998, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b792f537-55bc-478a-80dc-97eb458d6f3f}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf3ada1a-05fe-4349-b78d-0be48df00970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f598e05c-723d-4727-9f6f-3f9599d1337c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b8c0b1c-70d2-4edf-a084-d28154172193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.57199999999998, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999998, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {376c0543-b636-4f16-9d14-295e546cdd83}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.57199999999998, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.572, 4.57199999999998, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3338cba8-d8e4-45ca-84e8-88037b1edc1b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8ca5f5-7b79-483b-9790-77eab2e1deab}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999998, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59c3d7ce-80fa-4dc1-a7c4-dca92b16feb9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4e65a9d-9b4e-429f-abbc-d96ab216a310}, !- Zone Air Inlet Port List
  {336f4793-a22d-41c4-ace7-c8962cbb904d}, !- Zone Air Exhaust Port List
  {abb6828e-d7e7-45a5-b728-baf1aff7f103}, !- Zone Air Node Name
  {8afed4cf-aeb0-4cc6-825a-3b4ca6b99be1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51db2625-b7ba-424c-ba5d-28bc9362591b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5aaa3970-3e53-483d-a78c-9a54aeae5635}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {abb6828e-d7e7-45a5-b728-baf1aff7f103}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abb6828e-d7e7-45a5-b728-baf1aff7f103}, !- Handle
  {59c3d7ce-80fa-4dc1-a7c4-dca92b16feb9}, !- Source Object
  11,                                     !- Outlet Port
  {5aaa3970-3e53-483d-a78c-9a54aeae5635}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4e65a9d-9b4e-429f-abbc-d96ab216a310}, !- Handle
  {59c3d7ce-80fa-4dc1-a7c4-dca92b16feb9}, !- HVAC Component
  {d31d6287-0060-4aa0-8c1e-829c6358efae}; !- Port 1

OS:PortList,
  {336f4793-a22d-41c4-ace7-c8962cbb904d}, !- Handle
  {59c3d7ce-80fa-4dc1-a7c4-dca92b16feb9}; !- HVAC Component

OS:PortList,
  {8afed4cf-aeb0-4cc6-825a-3b4ca6b99be1}, !- Handle
  {59c3d7ce-80fa-4dc1-a7c4-dca92b16feb9}, !- HVAC Component
  {fed73547-a1fd-496b-b676-68efc20e3231}; !- Port 1

OS:Sizing:Zone,
  {a014ccb7-3100-4ffa-865d-18075ca18780}, !- Handle
  {59c3d7ce-80fa-4dc1-a7c4-dca92b16feb9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c0f1196d-6450-40a6-98db-f09de4222e63}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {59c3d7ce-80fa-4dc1-a7c4-dca92b16feb9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7dca57f-e57a-4bc5-b951-7cefab484072}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Building Story Name
  {e906500e-2fee-40ec-a22d-476485c4630f}; !- Thermal Zone Name

OS:Surface,
  {e1061b48-9ce7-42b1-b074-5416bd85e602}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {84bd935a-d335-4366-9cbe-590156a4e355}, !- Construction Name
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a71b6d4-dde0-4d5c-bbe1-2464b4615548}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad6e94a9-7810-433f-bf04-d92b12a0367e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266a8c95-451e-4463-9eeb-be4dcc712b1d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd18e913-6208-4ad2-9374-56cb1fdf6f2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa42e8bd-f87e-451e-9ca4-bb313c2ed183}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b8c0b1c-70d2-4edf-a084-d28154172193}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f598e05c-723d-4727-9f6f-3f9599d1337c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37cb1410-d178-4ce5-af84-d08fc05e1c6d}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e906500e-2fee-40ec-a22d-476485c4630f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14e8ad9a-d331-4b27-8821-bb832ff81aed}, !- Zone Air Inlet Port List
  {31114106-6734-41fa-b4db-77dd91a31d50}, !- Zone Air Exhaust Port List
  {ef1c75a3-66a6-45a4-9ce6-596f730295b3}, !- Zone Air Node Name
  {16db475a-3a9d-4227-ad21-2f455a30818d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe4bc726-1f56-4a08-b7fc-4c8281e16d07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cc36461-56f1-456e-88e3-a0868b60eb1a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {ef1c75a3-66a6-45a4-9ce6-596f730295b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef1c75a3-66a6-45a4-9ce6-596f730295b3}, !- Handle
  {e906500e-2fee-40ec-a22d-476485c4630f}, !- Source Object
  11,                                     !- Outlet Port
  {4cc36461-56f1-456e-88e3-a0868b60eb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14e8ad9a-d331-4b27-8821-bb832ff81aed}, !- Handle
  {e906500e-2fee-40ec-a22d-476485c4630f}, !- HVAC Component
  {4258c763-5779-46f4-98c1-0eb100a6d797}; !- Port 1

OS:PortList,
  {31114106-6734-41fa-b4db-77dd91a31d50}, !- Handle
  {e906500e-2fee-40ec-a22d-476485c4630f}; !- HVAC Component

OS:PortList,
  {16db475a-3a9d-4227-ad21-2f455a30818d}, !- Handle
  {e906500e-2fee-40ec-a22d-476485c4630f}, !- HVAC Component
  {0fcb7fb5-eba3-46ba-a606-2207550d4ab5}; !- Port 1

OS:Sizing:Zone,
  {51c4ca80-a619-4a9d-9d6d-fc782b452c11}, !- Handle
  {e906500e-2fee-40ec-a22d-476485c4630f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {66461d13-5a87-40f7-85fe-3b903b1043b8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e906500e-2fee-40ec-a22d-476485c4630f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd1718b4-20e9-460a-8fff-93f700e04adb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {079be7e5-4af6-4817-a3f0-41887f7ccec6}, !- Building Story Name
  {2a66d468-2e99-4450-8626-33e8888a8262}; !- Thermal Zone Name

OS:Surface,
  {bd8334af-f3c2-4b30-a32b-c8e57585fb80}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {e445ebf7-ee48-4aac-940c-1f61c903c135}, !- Construction Name
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf3b7ed-15c8-4e1f-8a33-2bcecf9b6f31}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {244a632b-777e-47b8-ac49-332721f84bf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec51eda2-6e8c-400a-bffa-fb626c3a5b3e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d28c670-97bb-4b72-87af-714c3f78072b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd18e913-6208-4ad2-9374-56cb1fdf6f2a}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {266a8c95-451e-4463-9eeb-be4dcc712b1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d92f8eab-3453-4811-8abc-e756d0639a19}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a66d468-2e99-4450-8626-33e8888a8262}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4323ba3-113c-41c5-8f99-f04d929b5233}, !- Zone Air Inlet Port List
  {ac731282-1266-4c5b-b357-d80d8b3f5a8f}, !- Zone Air Exhaust Port List
  {f5f40941-5682-4220-b5b7-e6dd69d663bd}, !- Zone Air Node Name
  {58542209-31fb-46e4-82f5-26e3d92f4570}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4f4113b-9f25-40a7-a3d1-1cf3b7158e9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64f441b5-85b4-45cc-973a-3bf89d3add31}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {f5f40941-5682-4220-b5b7-e6dd69d663bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5f40941-5682-4220-b5b7-e6dd69d663bd}, !- Handle
  {2a66d468-2e99-4450-8626-33e8888a8262}, !- Source Object
  11,                                     !- Outlet Port
  {64f441b5-85b4-45cc-973a-3bf89d3add31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4323ba3-113c-41c5-8f99-f04d929b5233}, !- Handle
  {2a66d468-2e99-4450-8626-33e8888a8262}, !- HVAC Component
  {490f996b-0400-4e77-a89b-eff93030f8a5}; !- Port 1

OS:PortList,
  {ac731282-1266-4c5b-b357-d80d8b3f5a8f}, !- Handle
  {2a66d468-2e99-4450-8626-33e8888a8262}; !- HVAC Component

OS:PortList,
  {58542209-31fb-46e4-82f5-26e3d92f4570}, !- Handle
  {2a66d468-2e99-4450-8626-33e8888a8262}, !- HVAC Component
  {a8ac6a40-f956-4071-b7c9-aebee285edef}; !- Port 1

OS:Sizing:Zone,
  {eb533ecf-b76e-42e3-82ff-867c14c506f7}, !- Handle
  {2a66d468-2e99-4450-8626-33e8888a8262}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {505fd106-2e92-4d4b-b6ab-5191b6c39f5b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2a66d468-2e99-4450-8626-33e8888a8262}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28815ce0-38c5-4884-be05-d5555eb3ba89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Handle
  Story Top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Building Story Name
  {71ad25c1-c50f-4e6c-80c1-8da07456f72d}; !- Thermal Zone Name

OS:Surface,
  {4b70e175-0706-413d-8cea-1b7881bf1a94}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb4db97c-f90f-43e5-875a-540d69e37b8e}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.77635683940025e-14, 3.048,    !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b05b3f8-e401-4324-af39-c15ff5af8d10}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c15087-98ac-49f9-826a-aa1f0a9f92c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 1.77635683940025e-14, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89bea7cb-6226-499b-aa52-58b4b59196e3}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a87d9c8-26a3-45c9-a61d-2602d78a9afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {269d4ec4-aea9-45b2-879a-d14d43f85557}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3450ce1f-8605-4f14-a535-239b09892cd7}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71ad25c1-c50f-4e6c-80c1-8da07456f72d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3db90cab-a382-4f13-872c-af3702bc3494}, !- Zone Air Inlet Port List
  {e22977f6-e1c1-4d05-96ee-2f9ad727dade}, !- Zone Air Exhaust Port List
  {6086203c-4f56-41fc-b8f8-65eac74d8cac}, !- Zone Air Node Name
  {d5cc519e-b2c9-4651-881d-8728e4c62fcb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c33a5f2-c69b-4d94-96cb-d6c3d4bd629a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b209a3ec-c028-4f77-bdfa-6c16f592d10a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Zone Air Node, !- Name
  {6086203c-4f56-41fc-b8f8-65eac74d8cac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6086203c-4f56-41fc-b8f8-65eac74d8cac}, !- Handle
  {71ad25c1-c50f-4e6c-80c1-8da07456f72d}, !- Source Object
  11,                                     !- Outlet Port
  {b209a3ec-c028-4f77-bdfa-6c16f592d10a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3db90cab-a382-4f13-872c-af3702bc3494}, !- Handle
  {71ad25c1-c50f-4e6c-80c1-8da07456f72d}, !- HVAC Component
  {564fb040-ab58-419a-a76b-75d8e146d772}; !- Port 1

OS:PortList,
  {e22977f6-e1c1-4d05-96ee-2f9ad727dade}, !- Handle
  {71ad25c1-c50f-4e6c-80c1-8da07456f72d}; !- HVAC Component

OS:PortList,
  {d5cc519e-b2c9-4651-881d-8728e4c62fcb}, !- Handle
  {71ad25c1-c50f-4e6c-80c1-8da07456f72d}, !- HVAC Component
  {34d9b267-04bd-4909-8e97-8ea3b922962a}; !- Port 1

OS:Sizing:Zone,
  {7acc88ad-78d9-4065-b167-b975b087fc32}, !- Handle
  {71ad25c1-c50f-4e6c-80c1-8da07456f72d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {10247ad9-8f25-4b51-81bf-db604a25e64d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {71ad25c1-c50f-4e6c-80c1-8da07456f72d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b7ebfd0-4b98-4242-b1db-3b51112c4098}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Building Story Name
  {a38ff55d-d8eb-446a-96b6-eba35129f15b}; !- Thermal Zone Name

OS:Surface,
  {98ca5f3d-6d0e-438e-82ba-72054c15ab62}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {743dfcec-6a06-4dc7-868e-ac5e7deb7d02}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f92da3-be9a-4aaf-bf5a-3d77f534946e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a22e14-9c39-482f-9457-9be0fc24b995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2241d3-78ba-4054-9720-2fd14a5a3198}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c4dbb93-cd9f-4080-ac13-ffa8531d1ed8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c15087-98ac-49f9-826a-aa1f0a9f92c0}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b05b3f8-e401-4324-af39-c15ff5af8d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cf1ebe8-aafe-45ff-9989-2a9f7b62f5f4}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a38ff55d-d8eb-446a-96b6-eba35129f15b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e0805b2-f572-4d85-9ace-09fdb8322b6b}, !- Zone Air Inlet Port List
  {0a144c8e-5872-4d50-b599-f4912e786cad}, !- Zone Air Exhaust Port List
  {cbdbfbb8-adc3-4ebd-b7db-075e3bbb1ce4}, !- Zone Air Node Name
  {6b2b0470-3d6b-43b3-9126-8b20fffe702e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d8a1351-971a-422c-8804-1d630dadd433}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2c4502d-d1bc-4c4e-8caf-dfe4f40efadb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Zone Air Node, !- Name
  {cbdbfbb8-adc3-4ebd-b7db-075e3bbb1ce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbdbfbb8-adc3-4ebd-b7db-075e3bbb1ce4}, !- Handle
  {a38ff55d-d8eb-446a-96b6-eba35129f15b}, !- Source Object
  11,                                     !- Outlet Port
  {f2c4502d-d1bc-4c4e-8caf-dfe4f40efadb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e0805b2-f572-4d85-9ace-09fdb8322b6b}, !- Handle
  {a38ff55d-d8eb-446a-96b6-eba35129f15b}, !- HVAC Component
  {3be26fca-8ed5-43d8-90ba-5678639f0a31}; !- Port 1

OS:PortList,
  {0a144c8e-5872-4d50-b599-f4912e786cad}, !- Handle
  {a38ff55d-d8eb-446a-96b6-eba35129f15b}; !- HVAC Component

OS:PortList,
  {6b2b0470-3d6b-43b3-9126-8b20fffe702e}, !- Handle
  {a38ff55d-d8eb-446a-96b6-eba35129f15b}, !- HVAC Component
  {3dd57d92-6f70-441a-9733-0a404f3b445f}; !- Port 1

OS:Sizing:Zone,
  {b46376cb-c90d-4e01-8a60-43aa7b0186ab}, !- Handle
  {a38ff55d-d8eb-446a-96b6-eba35129f15b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78ba8d66-109d-47a8-b4a0-31ee55939778}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {a38ff55d-d8eb-446a-96b6-eba35129f15b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03e789db-68aa-4b0a-8dce-14f32af3da77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Building Story Name
  {5ee8ddbf-f24a-4768-bf02-f418e81ae1cd}; !- Thermal Zone Name

OS:Surface,
  {b60458b7-6794-40db-bae7-1414ea0b91b1}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86f948e-22f9-4de0-8069-f318d4197b71}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15095572-033f-4e39-a06d-910af00a7d45}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab666669-ce5d-456f-9f5d-c7f0dedbfeab}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bc40125-ad89-4827-a258-ff225a562007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a22e14-9c39-482f-9457-9be0fc24b995}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32f92da3-be9a-4aaf-bf5a-3d77f534946e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9314d3-d319-4b1e-a6a0-4e2280759cdc}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ee8ddbf-f24a-4768-bf02-f418e81ae1cd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {650d71a4-382c-4bbd-913b-879ec8679f11}, !- Zone Air Inlet Port List
  {4b67a2d1-85b2-4a8e-9cf5-58d30995cff2}, !- Zone Air Exhaust Port List
  {b240434a-6a74-415b-9e57-5146a8bfd57e}, !- Zone Air Node Name
  {1db7621f-7b0e-4098-a9ed-77417ef3b3ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d2a2320-9b99-4ad8-99ed-e14a874ba910}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {862b17f1-704d-4420-9369-4c82cec3ce9a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Zone Air Node, !- Name
  {b240434a-6a74-415b-9e57-5146a8bfd57e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b240434a-6a74-415b-9e57-5146a8bfd57e}, !- Handle
  {5ee8ddbf-f24a-4768-bf02-f418e81ae1cd}, !- Source Object
  11,                                     !- Outlet Port
  {862b17f1-704d-4420-9369-4c82cec3ce9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {650d71a4-382c-4bbd-913b-879ec8679f11}, !- Handle
  {5ee8ddbf-f24a-4768-bf02-f418e81ae1cd}, !- HVAC Component
  {75f7ec3a-a5bc-4e91-aef4-c7abe90d090e}; !- Port 1

OS:PortList,
  {4b67a2d1-85b2-4a8e-9cf5-58d30995cff2}, !- Handle
  {5ee8ddbf-f24a-4768-bf02-f418e81ae1cd}; !- HVAC Component

OS:PortList,
  {1db7621f-7b0e-4098-a9ed-77417ef3b3ab}, !- Handle
  {5ee8ddbf-f24a-4768-bf02-f418e81ae1cd}, !- HVAC Component
  {24043b3a-00fb-4c0d-9c2f-916dd59c3bfc}; !- Port 1

OS:Sizing:Zone,
  {5b097f25-d0ce-48f5-8c97-9c4cf454b58c}, !- Handle
  {5ee8ddbf-f24a-4768-bf02-f418e81ae1cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2e8d6de3-f15d-4d38-904d-8253e769e2ca}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {5ee8ddbf-f24a-4768-bf02-f418e81ae1cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09142699-0fef-45ec-b8ee-37c154ef716b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Building Story Name
  {248d7e7b-aef6-4b26-a43c-21eb18c21d6a}; !- Thermal Zone Name

OS:Surface,
  {65d4cc23-8ad4-4099-ba5c-b83f80fe90d9}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 19.3674292872174, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 19.3674292872174, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a87d9c8-26a3-45c9-a61d-2602d78a9afa}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89bea7cb-6226-499b-aa52-58b4b59196e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.1316282072803e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.572, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788a3722-30fa-482a-9ce0-e9a59380deb0}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d82412-37b0-4153-8c6b-e0f5fc3c64e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 19.3674292872174, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.572, 19.3674292872174, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, -3.5527136788005e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbda413-5b62-4ee1-9de0-613bbe686080}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b822cd62-cc16-440f-9bb0-d034dffefc41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 19.3674292872174, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 19.3674292872174, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084e01f3-317c-4fef-b3d6-396ee8612754}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 19.3674292872174, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daae59a2-5986-45c9-b5cf-86018b71327b}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 19.3674292872174, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {248d7e7b-aef6-4b26-a43c-21eb18c21d6a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ab507ca-8f7e-47c2-8c12-fec2fdb74af2}, !- Zone Air Inlet Port List
  {232ea752-fb34-4fad-979b-f5cfa20c131f}, !- Zone Air Exhaust Port List
  {a2b4c22f-cff6-4015-87e6-d56b76097af9}, !- Zone Air Node Name
  {291bf512-5627-4544-a3c6-0e38883e6bb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {096a96ae-0ae9-40cc-b05c-b6ff4cd70cb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccf48179-51b3-44ed-99ce-3e8f2429766f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Zone Air Node, !- Name
  {a2b4c22f-cff6-4015-87e6-d56b76097af9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2b4c22f-cff6-4015-87e6-d56b76097af9}, !- Handle
  {248d7e7b-aef6-4b26-a43c-21eb18c21d6a}, !- Source Object
  11,                                     !- Outlet Port
  {ccf48179-51b3-44ed-99ce-3e8f2429766f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ab507ca-8f7e-47c2-8c12-fec2fdb74af2}, !- Handle
  {248d7e7b-aef6-4b26-a43c-21eb18c21d6a}, !- HVAC Component
  {fba2e427-e9ff-47b5-aec3-8433db560151}; !- Port 1

OS:PortList,
  {232ea752-fb34-4fad-979b-f5cfa20c131f}, !- Handle
  {248d7e7b-aef6-4b26-a43c-21eb18c21d6a}; !- HVAC Component

OS:PortList,
  {291bf512-5627-4544-a3c6-0e38883e6bb9}, !- Handle
  {248d7e7b-aef6-4b26-a43c-21eb18c21d6a}, !- HVAC Component
  {c221e290-2dd6-4b10-8d01-7d8a6111e541}; !- Port 1

OS:Sizing:Zone,
  {d0e1cd70-cdee-4605-87c9-1f2371c7f62f}, !- Handle
  {248d7e7b-aef6-4b26-a43c-21eb18c21d6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ab7af1c4-cd90-49e8-9c25-071796b2980a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Zone HVAC Equipment List, !- Name
  {248d7e7b-aef6-4b26-a43c-21eb18c21d6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {756a8202-376d-49a7-8363-f81c04dadc56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Building Story Name
  {039e8233-8a20-449a-a124-08baa9a89fac}; !- Thermal Zone Name

OS:Surface,
  {45ed8224-2b69-4f07-9485-600cbf5a58d9}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 19.3674292872174, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c4dbb93-cd9f-4080-ac13-ffa8531d1ed8}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a2241d3-78ba-4054-9720-2fd14a5a3198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af50c1d3-83e1-4c14-8d12-0e9984e3b633}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca16d36-25a7-478e-aa6f-6a8b501fbf7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a3395c-7389-4b1c-82eb-261f601dda0f}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7c7d82d-1c34-43a7-b9ae-8116f1139c3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 19.3674292872174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d82412-37b0-4153-8c6b-e0f5fc3c64e3}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {788a3722-30fa-482a-9ce0-e9a59380deb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 19.3674292872174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {782074f0-b820-4c8a-bd9f-8ec71db7bf95}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 19.3674292872174, 3.048, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {039e8233-8a20-449a-a124-08baa9a89fac}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60fedddf-852f-4919-a6bd-256fdabba469}, !- Zone Air Inlet Port List
  {6e6e4b89-4db6-43a3-9a96-f307d1d938d0}, !- Zone Air Exhaust Port List
  {f6b7fee6-7998-4fd4-a870-709d33ad0767}, !- Zone Air Node Name
  {ee79c365-b3e4-4610-9790-621526629876}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95575ef5-339a-4672-8931-d941e58d3104}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e63a582-9ae0-4167-ac02-c584683c25f7}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Zone Air Node, !- Name
  {f6b7fee6-7998-4fd4-a870-709d33ad0767}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6b7fee6-7998-4fd4-a870-709d33ad0767}, !- Handle
  {039e8233-8a20-449a-a124-08baa9a89fac}, !- Source Object
  11,                                     !- Outlet Port
  {9e63a582-9ae0-4167-ac02-c584683c25f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60fedddf-852f-4919-a6bd-256fdabba469}, !- Handle
  {039e8233-8a20-449a-a124-08baa9a89fac}, !- HVAC Component
  {2a6a0afb-8b4c-4494-baa6-862e999be76f}; !- Port 1

OS:PortList,
  {6e6e4b89-4db6-43a3-9a96-f307d1d938d0}, !- Handle
  {039e8233-8a20-449a-a124-08baa9a89fac}; !- HVAC Component

OS:PortList,
  {ee79c365-b3e4-4610-9790-621526629876}, !- Handle
  {039e8233-8a20-449a-a124-08baa9a89fac}, !- HVAC Component
  {6fecdde7-6847-43a7-a0e5-3213ec3cdefb}; !- Port 1

OS:Sizing:Zone,
  {12a809a4-a08d-41c1-aee1-ff8a7750f5b5}, !- Handle
  {039e8233-8a20-449a-a124-08baa9a89fac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b88a7043-9394-4c75-a02e-d7b2713d4dde}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Zone HVAC Equipment List, !- Name
  {039e8233-8a20-449a-a124-08baa9a89fac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80af49f5-a8ed-439b-8c76-2f97329730df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Building Story Name
  {b23c7271-bea8-44e8-961f-1d827251459c}; !- Thermal Zone Name

OS:Surface,
  {11fa42d4-cbbe-4e69-87ad-4f64758dea19}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 19.3674292872174, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc40125-ad89-4827-a258-ff225a562007}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab666669-ce5d-456f-9f5d-c7f0dedbfeab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a350dcd1-0457-49c5-98aa-fa1fcb70cc5b}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 19.3674292872174, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9f1f71-dadd-4c3e-807a-b9f501f1f594}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28d9daaa-c570-4e2f-ad33-871f15cef2be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 19.3674292872174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca16d36-25a7-478e-aa6f-6a8b501fbf7d}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af50c1d3-83e1-4c14-8d12-0e9984e3b633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 19.3674292872174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9df4c2b-20b9-4db8-aee8-c69f0b3d4668}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 19.3674292872174, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 19.3674292872174, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b23c7271-bea8-44e8-961f-1d827251459c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e228a48a-9537-4ffa-8a96-83c924c629b8}, !- Zone Air Inlet Port List
  {a0e0e887-1230-4460-af21-f3123030fb77}, !- Zone Air Exhaust Port List
  {4a04f920-a132-411f-b553-6762633f3591}, !- Zone Air Node Name
  {73e4ee66-c8db-4c4f-9444-eebce52f0a32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23d1a9fa-862e-4bbf-b1bb-dfed32abf33a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bbe013a-5a75-4309-a35e-956c44ee7e99}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Zone Air Node, !- Name
  {4a04f920-a132-411f-b553-6762633f3591}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a04f920-a132-411f-b553-6762633f3591}, !- Handle
  {b23c7271-bea8-44e8-961f-1d827251459c}, !- Source Object
  11,                                     !- Outlet Port
  {2bbe013a-5a75-4309-a35e-956c44ee7e99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e228a48a-9537-4ffa-8a96-83c924c629b8}, !- Handle
  {b23c7271-bea8-44e8-961f-1d827251459c}, !- HVAC Component
  {2b44afe8-3b5a-43f1-8c3b-36047bae2400}; !- Port 1

OS:PortList,
  {a0e0e887-1230-4460-af21-f3123030fb77}, !- Handle
  {b23c7271-bea8-44e8-961f-1d827251459c}; !- HVAC Component

OS:PortList,
  {73e4ee66-c8db-4c4f-9444-eebce52f0a32}, !- Handle
  {b23c7271-bea8-44e8-961f-1d827251459c}, !- HVAC Component
  {9a5e71b4-6f91-4df1-a4f7-046d563052c1}; !- Port 1

OS:Sizing:Zone,
  {f9049080-32c1-4562-bb11-9e80b9d498a6}, !- Handle
  {b23c7271-bea8-44e8-961f-1d827251459c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c410d400-a681-4f44-a2fc-b89817607aba}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Zone HVAC Equipment List, !- Name
  {b23c7271-bea8-44e8-961f-1d827251459c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0849a089-63ab-43c0-9bfb-5ea65bec3071}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Building Story Name
  {691ef2b6-ba0d-45e9-8349-813c4a8d65f8}; !- Thermal Zone Name

OS:Surface,
  {b383cf51-dbfb-4602-a39e-347006b5166c}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 4.57199999999998, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b822cd62-cc16-440f-9bb0-d034dffefc41}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cbda413-5b62-4ee1-9de0-613bbe686080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757511ee-367b-480a-b950-b420fa6486b2}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e3d9a37-8345-4932-9e65-ea4bcba9a49b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.57199999999998, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999998, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d67e7e3-28e9-4ef2-8bc7-09d983da2cc7}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.57199999999998, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.572, 4.57199999999998, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de309a0-2079-4a4d-8fa4-322b4e12e483}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cda1289-dac1-439b-bcca-cf1c3caa8406}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999998, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {691ef2b6-ba0d-45e9-8349-813c4a8d65f8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4881175a-9859-4530-8caa-b582d9296abc}, !- Zone Air Inlet Port List
  {84cab529-a0c0-4698-bc8b-7b5b11504deb}, !- Zone Air Exhaust Port List
  {f360c83b-b33d-4b29-a785-c5c76abb882b}, !- Zone Air Node Name
  {47597781-6e85-467c-a9fe-4075d51d7868}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31e43643-f9c9-42f0-ac55-26ee9e9915ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4199ff8-3e5d-4307-908a-932a2cd1314c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Zone Air Node, !- Name
  {f360c83b-b33d-4b29-a785-c5c76abb882b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f360c83b-b33d-4b29-a785-c5c76abb882b}, !- Handle
  {691ef2b6-ba0d-45e9-8349-813c4a8d65f8}, !- Source Object
  11,                                     !- Outlet Port
  {c4199ff8-3e5d-4307-908a-932a2cd1314c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4881175a-9859-4530-8caa-b582d9296abc}, !- Handle
  {691ef2b6-ba0d-45e9-8349-813c4a8d65f8}, !- HVAC Component
  {5b19c990-7fa2-4828-9188-d8649240bf41}; !- Port 1

OS:PortList,
  {84cab529-a0c0-4698-bc8b-7b5b11504deb}, !- Handle
  {691ef2b6-ba0d-45e9-8349-813c4a8d65f8}; !- HVAC Component

OS:PortList,
  {47597781-6e85-467c-a9fe-4075d51d7868}, !- Handle
  {691ef2b6-ba0d-45e9-8349-813c4a8d65f8}, !- HVAC Component
  {566379cc-1b4b-4d52-97e2-03c9f593e484}; !- Port 1

OS:Sizing:Zone,
  {76857d9c-8315-4f9b-aa40-396056e7fbfc}, !- Handle
  {691ef2b6-ba0d-45e9-8349-813c4a8d65f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a9b35380-a9b8-4535-923a-44ddace9112e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {691ef2b6-ba0d-45e9-8349-813c4a8d65f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7d2b9fd-f30c-4773-9073-7ca5020dd9ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Building Story Name
  {a0319c05-ab70-495e-9991-98c080e5e0a2}; !- Thermal Zone Name

OS:Surface,
  {824b78ec-ce13-4d4c-82bd-d1779ee1c38c}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c7d82d-1c34-43a7-b9ae-8116f1139c3d}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a3395c-7389-4b1c-82eb-261f601dda0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576a370a-e8eb-4ce1-af6e-837673a437cb}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd73a80-b344-4a3f-9a30-baaf2f32c967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e45082e8-ea2f-498b-8f8b-13e82fbd384b}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e3d9a37-8345-4932-9e65-ea4bcba9a49b}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {757511ee-367b-480a-b950-b420fa6486b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6172e811-4bea-45c9-b5d1-2c6876a31128}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0319c05-ab70-495e-9991-98c080e5e0a2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b951d9e-034e-4d31-a350-d76b50f5d657}, !- Zone Air Inlet Port List
  {2d09e9fc-5d73-4b48-90e1-4c51801a1c59}, !- Zone Air Exhaust Port List
  {b08414ee-1c4d-4803-abe9-630376ef7866}, !- Zone Air Node Name
  {5fc24157-92e5-4d3a-8629-06a1c2a69488}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9bbf418-e98d-4f2b-93fc-16841ebae20a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9190d0cd-232e-4e5e-907c-3b334c625202}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Zone Air Node, !- Name
  {b08414ee-1c4d-4803-abe9-630376ef7866}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b08414ee-1c4d-4803-abe9-630376ef7866}, !- Handle
  {a0319c05-ab70-495e-9991-98c080e5e0a2}, !- Source Object
  11,                                     !- Outlet Port
  {9190d0cd-232e-4e5e-907c-3b334c625202}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b951d9e-034e-4d31-a350-d76b50f5d657}, !- Handle
  {a0319c05-ab70-495e-9991-98c080e5e0a2}, !- HVAC Component
  {0035de2f-64d2-4177-9ac9-836fd1c9984f}; !- Port 1

OS:PortList,
  {2d09e9fc-5d73-4b48-90e1-4c51801a1c59}, !- Handle
  {a0319c05-ab70-495e-9991-98c080e5e0a2}; !- HVAC Component

OS:PortList,
  {5fc24157-92e5-4d3a-8629-06a1c2a69488}, !- Handle
  {a0319c05-ab70-495e-9991-98c080e5e0a2}, !- HVAC Component
  {99d925f0-274c-469b-9427-72ce51a122cf}; !- Port 1

OS:Sizing:Zone,
  {656f9ef5-aa34-4f99-92a3-dd1670675a37}, !- Handle
  {a0319c05-ab70-495e-9991-98c080e5e0a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d205cc7d-dbdf-48a0-9b72-e0809589c521}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {a0319c05-ab70-495e-9991-98c080e5e0a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8f855aa-4bfe-4d5c-98fb-bdf273191345}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {238af129-3d81-49be-98d0-7b482e9a500e}, !- Building Story Name
  {cd353668-c224-4973-83e2-d055a3efec1b}; !- Thermal Zone Name

OS:Surface,
  {8ce34939-a5d1-472e-9a66-8068dece7e2e}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28d9daaa-c570-4e2f-ad33-871f15cef2be}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca9f1f71-dadd-4c3e-807a-b9f501f1f594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dca71ee-5f9e-40f9-bb69-07266bff3b24}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b17d302c-32e8-491a-b346-b5dd5ff66410}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd73a80-b344-4a3f-9a30-baaf2f32c967}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576a370a-e8eb-4ce1-af6e-837673a437cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f63ff79-bc9e-4586-8af0-a394a9ad6420}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd353668-c224-4973-83e2-d055a3efec1b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffce9c87-d672-4e68-a6ad-177f7516d5d7}, !- Zone Air Inlet Port List
  {24ae8809-e501-4604-9ba6-ef049ca69093}, !- Zone Air Exhaust Port List
  {de55e807-6fc1-42ee-b4d8-7072978c1a2b}, !- Zone Air Node Name
  {0e2f5bbd-33dd-4649-ad12-12d51d0dd7a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf422e31-f284-4eaa-af68-0d74c53164ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91b12bc6-6250-44f6-8cd9-c0c67574e92e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Zone Air Node, !- Name
  {de55e807-6fc1-42ee-b4d8-7072978c1a2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de55e807-6fc1-42ee-b4d8-7072978c1a2b}, !- Handle
  {cd353668-c224-4973-83e2-d055a3efec1b}, !- Source Object
  11,                                     !- Outlet Port
  {91b12bc6-6250-44f6-8cd9-c0c67574e92e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffce9c87-d672-4e68-a6ad-177f7516d5d7}, !- Handle
  {cd353668-c224-4973-83e2-d055a3efec1b}, !- HVAC Component
  {2752072f-63c3-49bc-af94-26b0f0e3c777}; !- Port 1

OS:PortList,
  {24ae8809-e501-4604-9ba6-ef049ca69093}, !- Handle
  {cd353668-c224-4973-83e2-d055a3efec1b}; !- HVAC Component

OS:PortList,
  {0e2f5bbd-33dd-4649-ad12-12d51d0dd7a9}, !- Handle
  {cd353668-c224-4973-83e2-d055a3efec1b}, !- HVAC Component
  {15d5f032-78e9-4248-aa94-911828397ee4}; !- Port 1

OS:Sizing:Zone,
  {b6cedda9-e5b0-4d54-8c9d-b25a73c2096c}, !- Handle
  {cd353668-c224-4973-83e2-d055a3efec1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {623fdfc6-fcb4-4576-8191-e21a89f152ae}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {cd353668-c224-4973-83e2-d055a3efec1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5730e7a-fd1e-4d47-99ec-471f26d7c541}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {e0ecad65-03ef-4c38-8f75-487f3a7f155a}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {165c3d3b-28ce-4503-ba9b-484380cbd8e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, 1.77635683940025e-14, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -4.5466, 1.77635683940025e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000154, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000154, 1.77635683940025e-14, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76497fda-4063-48dd-9ab9-e15b1b5f93d8}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {26b25edc-c7ba-4140-aee3-e326c4023553}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0.0254000000000178, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.5466, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ff63502-02df-4773-99e9-ef59649e9e73}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {42840dde-c30e-456a-a8c7-0ee0d6740e92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.3420292872174, 1.77635683940025e-14, 1.92328600720577, !- X,Y,Z Vertex 1 {m}
  -19.3420292872174, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999941, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999941, 1.77635683940025e-14, 1.92328600720577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd0ec2a2-adb3-4130-b50c-0c9121850203}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {fc9bb275-d13a-444d-b780-1b3bcf008ed0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999998, 1.77635683940025e-14, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -4.54659999999998, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025400000000003, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025400000000003, 1.77635683940025e-14, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22e84097-aced-49ee-a84e-f2d9dc937cf6}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {c4ff87ea-eae2-4d42-ac25-ad47d8cd1679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.5466, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.5466, 0.762,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0.0254000000000172, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0.0254000000000172, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7896d878-9047-4aac-b2da-d1faaf27f35d}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {4c4fd3a2-1016-4c17-b969-4bb2d23687eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0.0253999999999964, 1.92328600720577, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 19.3420292872174, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 19.3420292872174, 1.92328600720577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4ebd66c-6f18-4984-853d-77c5c8ba0b5d}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {41cef2e3-0447-499b-898d-71997729bf27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999998, 19.3420292872174, 1.92328600720577, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 19.3420292872174, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0.0253999999999941, 1.92328600720577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ffc95be-b279-485b-8e61-2d431b0fc169}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {3338cba8-d8e4-45ca-84e8-88037b1edc1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0.0254, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0.0254, 0.762,   !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.54659999999998, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a29766d-b564-443e-b930-5e9322c58f2d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {376c0543-b636-4f16-9d14-295e546cdd83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.025400000000016, 4.57199999999998, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -0.025400000000016, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5466, 4.57199999999998, 0.762,       !- X,Y,Z Vertex 3 {m}
  -4.5466, 4.57199999999998, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89878d3b-a009-484b-b08f-2015e73bf9ba}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {aa42e8bd-f87e-451e-9ca4-bb313c2ed183}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999964, 4.57199999999998, 1.92328600720577, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999964, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -19.3420292872174, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  -19.3420292872174, 4.57199999999998, 1.92328600720577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d01535e-2b35-47a3-81e1-f4113eddfbd3}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {ec51eda2-6e8c-400a-bffa-fb626c3a5b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.54659999999998, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0.0253999999999994, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d13d651-8774-4a9a-a0ad-a18cca664511}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {0d28c670-97bb-4b72-87af-714c3f78072b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000036, 4.57199999999998, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000036, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999998, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999998, 4.57199999999998, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8513e7d-be7b-4008-9fb7-c9de17326864}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {f86f948e-22f9-4de0-8069-f318d4197b71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999998, 1.77635683940025e-14, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -4.54659999999998, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025400000000003, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025400000000003, 1.77635683940025e-14, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa832c3-96c7-442a-b3a9-7160e7175445}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {15095572-033f-4e39-a06d-910af00a7d45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.5466, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.5466, 0.762,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0.0254000000000172, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0.0254000000000172, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ddbcfab-6a76-49d0-9f84-6da957df1e20}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {743dfcec-6a06-4dc7-868e-ac5e7deb7d02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.3420292872174, 1.77635683940025e-14, 1.92328600720577, !- X,Y,Z Vertex 1 {m}
  -19.3420292872174, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999941, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999941, 1.77635683940025e-14, 1.92328600720577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27ab389c-1501-4c2b-a15f-565ef0d17345}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {084e01f3-317c-4fef-b3d6-396ee8612754}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0.0253999999999964, 1.92328600720577, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 19.3420292872174, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 19.3420292872174, 1.92328600720577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9513584e-26fb-4736-8b9e-fa2ee4cb2095}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {eb4db97c-f90f-43e5-875a-540d69e37b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, 1.77635683940025e-14, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -4.5466, 1.77635683940025e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000154, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000154, 1.77635683940025e-14, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46e4e1f6-3844-4a1d-aa6e-3bb6a2fcd305}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {269d4ec4-aea9-45b2-879a-d14d43f85557}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0.0254000000000178, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.5466, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e00ba271-baff-4d9e-8394-9e7e71ed4670}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {a350dcd1-0457-49c5-98aa-fa1fcb70cc5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999998, 19.3420292872174, 1.92328600720577, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 19.3420292872174, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0.0253999999999941, 1.92328600720577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e81bca56-53ee-4f2c-b54a-4139162c6baa}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {2de309a0-2079-4a4d-8fa4-322b4e12e483}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0.0254, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0.0254, 0.762,   !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.54659999999998, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db514768-41a4-4485-aabe-53e1bf321bd1}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {7d67e7e3-28e9-4ef2-8bc7-09d983da2cc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.025400000000016, 4.57199999999998, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -0.025400000000016, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5466, 4.57199999999998, 0.762,       !- X,Y,Z Vertex 3 {m}
  -4.5466, 4.57199999999998, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69355308-5092-40b2-87c7-fd56ee6afb29}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {e45082e8-ea2f-498b-8f8b-13e82fbd384b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999964, 4.57199999999998, 1.92328600720577, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999964, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -19.3420292872174, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  -19.3420292872174, 4.57199999999998, 1.92328600720577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc3ee512-31da-4500-916c-d57a86f6b147}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {0dca71ee-5f9e-40f9-bb69-07266bff3b24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.54659999999998, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0.0253999999999994, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55d10e55-e981-4c4d-ab4f-246860750429}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Construction Name
  {b17d302c-32e8-491a-b346-b5dd5ff66410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000036, 4.57199999999998, 1.93325393258427, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000036, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999998, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999998, 4.57199999999998, 1.93325393258427; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {dda95a14-6afe-4b13-8a39-18cedc02685b}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {be95f6fb-f1ab-4a8c-9113-169db4e08196}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {dda95a14-6afe-4b13-8a39-18cedc02685b}, !- People Definition Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1a65b95e-290c-4c9d-8663-f08c926fa5e9}, !- Work Efficiency Schedule Name
  {66818d43-5ba1-462e-990e-bf34192fb51d}, !- Clothing Insulation Schedule Name
  {daba8c86-257e-4f15-a842-fb746efcdac2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {66818d43-5ba1-462e-990e-bf34192fb51d}, !- Handle
  Clothing Schedule,                      !- Name
  {3475e7b9-878b-4771-a081-3c3fab7699de}, !- Schedule Type Limits Name
  {a694495e-a998-4c82-81ca-ba001f796e28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a694495e-a998-4c82-81ca-ba001f796e28}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {3475e7b9-878b-4771-a081-3c3fab7699de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b5efbce-827b-4fa6-9e73-dfd10ccbaf3e}, !- Handle
  Schedule Rule 1,                        !- Name
  {66818d43-5ba1-462e-990e-bf34192fb51d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f8bf869-5a32-4cb8-bf8e-aa874a7d4b53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f8bf869-5a32-4cb8-bf8e-aa874a7d4b53}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {3475e7b9-878b-4771-a081-3c3fab7699de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3475e7b9-878b-4771-a081-3c3fab7699de}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {daba8c86-257e-4f15-a842-fb746efcdac2}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b5dc3c87-125c-4a64-804c-2e041853b898}, !- Schedule Type Limits Name
  {23152456-d2c9-4aad-a55d-fae6be74e096}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23152456-d2c9-4aad-a55d-fae6be74e096}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b5dc3c87-125c-4a64-804c-2e041853b898}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b5dc3c87-125c-4a64-804c-2e041853b898}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1a65b95e-290c-4c9d-8663-f08c926fa5e9}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {f4ccd316-1436-4e5f-809c-c7b3c491dcc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4ccd316-1436-4e5f-809c-c7b3c491dcc5}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {92979b5d-b27d-4c1b-8617-cf3facd8617b}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {da31a4bf-fc97-450c-9332-341435d13822}, !- Handle
  {92979b5d-b27d-4c1b-8617-cf3facd8617b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4e555a4e-c854-42a8-918d-58b479c3526b}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ccf52d7c-b08a-47ee-9763-019a24bd11e6}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {4e555a4e-c854-42a8-918d-58b479c3526b}, !- Electric Equipment Definition Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space or SpaceType Name
  {2d8e8431-46c9-439c-8a35-2595a8ed8fc1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a04a1007-4606-4aa9-803d-dd96d4aebc87}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0d200b17-f22a-47dc-b867-9ba842e32196}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a8e12362-218b-4196-ae33-f9467bd31a69}, !- Number of People Schedule Name
  {17c6d3e9-feb3-4768-95e2-bbfd5cfb3211}, !- People Activity Level Schedule Name
  {270f2352-cafc-41f7-9032-8f8f39259da0}, !- Lighting Schedule Name
  {63fb49a7-a07f-449f-8592-041ee6e8ce4e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {916bad6b-d4f2-4cb8-8b87-aa0c49def831}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a8e12362-218b-4196-ae33-f9467bd31a69}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {c87a6e07-3f95-45f6-b1d3-4f6ee09efd4e}, !- Default Day Schedule Name
  {f8a713e5-8c26-4743-88a3-fd367bc4bac5}, !- Summer Design Day Schedule Name
  {698ae908-c661-4b05-bc22-c705801cf4d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c87a6e07-3f95-45f6-b1d3-4f6ee09efd4e}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0171875,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0140625,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0125,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0109375,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.009375,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0078125,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00625,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0046875,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.003125,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0015625,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.025,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.075,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.125,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.175,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.3875,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.575,                                  !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.7625,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.95,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.8375,                                 !- Value Until Time 27
  11,                                     !- Hour 28
  0,                                      !- Minute 28
  0.725,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6125,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  30,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.6125,                                 !- Value Until Time 31
  12,                                     !- Hour 32
  0,                                      !- Minute 32
  0.725,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  15,                                     !- Minute 33
  0.8375,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.95,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.7875,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.625,                                  !- Value Until Time 37
  14,                                     !- Hour 38
  15,                                     !- Minute 38
  0.4625,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  14,                                     !- Hour 40
  45,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.2,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  0.1,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.09375,                                !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0875,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.08125,                                !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.075,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.06875,                                !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0625,                                 !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.05625,                                !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.05,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0484375,                              !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.046875,                               !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0453125,                              !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.04375,                                !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0421875,                              !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.040625,                               !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0390625,                              !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0375,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0359375,                              !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.034375,                               !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0328125,                              !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.03125,                                !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0296875,                              !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.028125,                               !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0265625,                              !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.025,                                  !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0234375,                              !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.021875,                               !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0203125,                              !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.01875;                                !- Value Until Time 73

OS:Schedule:Rule,
  {6168b3fa-ccaf-4cad-ba24-58575cf9a383}, !- Handle
  Schedule Rule 2,                        !- Name
  {a8e12362-218b-4196-ae33-f9467bd31a69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dcdf386d-7647-4be1-9977-9a7d52a4f177}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcdf386d-7647-4be1-9977-9a7d52a4f177}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0137931034482759,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0275862068965517,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0413793103448276,                     !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0551724137931034,                     !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0689655172413793,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0827586206896552,                     !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.096551724137931,                      !- Value Until Time 8
  8,                                      !- Hour 9
  18,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  7,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  22,                                     !- Minute 11
  0.284905660377358,                      !- Value Until Time 11
  9,                                      !- Hour 12
  37,                                     !- Minute 12
  0.269811320754717,                      !- Value Until Time 12
  9,                                      !- Hour 13
  52,                                     !- Minute 13
  0.254716981132075,                      !- Value Until Time 13
  10,                                     !- Hour 14
  7,                                      !- Minute 14
  0.239622641509434,                      !- Value Until Time 14
  10,                                     !- Hour 15
  22,                                     !- Minute 15
  0.224528301886792,                      !- Value Until Time 15
  10,                                     !- Hour 16
  37,                                     !- Minute 16
  0.209433962264151,                      !- Value Until Time 16
  10,                                     !- Hour 17
  52,                                     !- Minute 17
  0.194339622641509,                      !- Value Until Time 17
  11,                                     !- Hour 18
  7,                                      !- Minute 18
  0.179245283018868,                      !- Value Until Time 18
  11,                                     !- Hour 19
  22,                                     !- Minute 19
  0.164150943396226,                      !- Value Until Time 19
  11,                                     !- Hour 20
  37,                                     !- Minute 20
  0.149056603773585,                      !- Value Until Time 20
  11,                                     !- Hour 21
  52,                                     !- Minute 21
  0.133962264150943,                      !- Value Until Time 21
  12,                                     !- Hour 22
  7,                                      !- Minute 22
  0.118867924528302,                      !- Value Until Time 22
  12,                                     !- Hour 23
  22,                                     !- Minute 23
  0.10377358490566,                       !- Value Until Time 23
  12,                                     !- Hour 24
  26,                                     !- Minute 24
  0.1,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  41,                                     !- Minute 25
  0.0924528301886793,                     !- Value Until Time 25
  12,                                     !- Hour 26
  56,                                     !- Minute 26
  0.0849056603773585,                     !- Value Until Time 26
  13,                                     !- Hour 27
  11,                                     !- Minute 27
  0.0773584905660377,                     !- Value Until Time 27
  13,                                     !- Hour 28
  26,                                     !- Minute 28
  0.069811320754717,                      !- Value Until Time 28
  13,                                     !- Hour 29
  41,                                     !- Minute 29
  0.0622641509433962,                     !- Value Until Time 29
  13,                                     !- Hour 30
  56,                                     !- Minute 30
  0.0547169811320755,                     !- Value Until Time 30
  14,                                     !- Hour 31
  11,                                     !- Minute 31
  0.0471698113207547,                     !- Value Until Time 31
  14,                                     !- Hour 32
  26,                                     !- Minute 32
  0.039622641509434,                      !- Value Until Time 32
  14,                                     !- Hour 33
  41,                                     !- Minute 33
  0.0320754716981132,                     !- Value Until Time 33
  14,                                     !- Hour 34
  56,                                     !- Minute 34
  0.0245283018867925,                     !- Value Until Time 34
  15,                                     !- Hour 35
  11,                                     !- Minute 35
  0.0169811320754717,                     !- Value Until Time 35
  15,                                     !- Hour 36
  26,                                     !- Minute 36
  0.00943396226415094,                    !- Value Until Time 36
  15,                                     !- Hour 37
  41,                                     !- Minute 37
  0.00188679245283019,                    !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Day,
  {f8a713e5-8c26-4743-88a3-fd367bc4bac5}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {698ae908-c661-4b05-bc22-c705801cf4d1}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d964db7-517a-430e-ae0c-de4851b83cd5}, !- Handle
  Schedule Rule 3,                        !- Name
  {a8e12362-218b-4196-ae33-f9467bd31a69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f3941d2-dac1-4e5f-a428-7c8e5d93d638}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f3941d2-dac1-4e5f-a428-7c8e5d93d638}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {17c6d3e9-feb3-4768-95e2-bbfd5cfb3211}, !- Handle
  Small Office Activity,                  !- Name
  {f0d6a52e-6778-450b-8291-77170bc54a1a}, !- Schedule Type Limits Name
  {6afc522b-f8cf-40f3-ad67-827244e41231}, !- Default Day Schedule Name
  {f18b2d54-7263-4abc-a21e-297d453e6082}, !- Summer Design Day Schedule Name
  {50849a7d-1070-4e2e-8abf-60defbcc72f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6afc522b-f8cf-40f3-ad67-827244e41231}, !- Handle
  Small Office Activity Default,          !- Name
  {f0d6a52e-6778-450b-8291-77170bc54a1a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {50849a7d-1070-4e2e-8abf-60defbcc72f5}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {f0d6a52e-6778-450b-8291-77170bc54a1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f18b2d54-7263-4abc-a21e-297d453e6082}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {f0d6a52e-6778-450b-8291-77170bc54a1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f0d6a52e-6778-450b-8291-77170bc54a1a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {270f2352-cafc-41f7-9032-8f8f39259da0}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {60e10bbd-b69a-4998-b3e9-ce82f53470c7}, !- Default Day Schedule Name
  {849cf817-3e4f-4434-93b3-e0baa38dc387}, !- Summer Design Day Schedule Name
  {a8a99444-a69d-4dac-8549-0dbcf46642f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60e10bbd-b69a-4998-b3e9-ce82f53470c7}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.04089865,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0401318,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.03936495,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0385981,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.03783125,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0370644,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.03629755,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0355307,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.03476385,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.033997,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.034675,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.035353,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.036031,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.036709,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04014525,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0435815,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04701775,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.050454,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04765875,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0448635,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04206825,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.039273,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.03962475,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0399765,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04032825,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.04068,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.05195275,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0632255,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.07449825,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.085771,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.11101625,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1362615,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.16150675,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.186752,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2755855,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.364419,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4532525,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.542086,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6190645,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.696043,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7730215,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.84198475,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8339695,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.82595425,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.817939,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.805464,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.792989,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.780514,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.768039,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.73771575,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7073925,                              !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.67706925,                             !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.646746,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5600305,                              !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.473315,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3865995,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.299884,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25875775,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2176315,                              !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.17650525,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.135379,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.12439175,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1134045,                              !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.10241725,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.09143,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.090147,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.088864,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.087581,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.086298,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.08656275,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0868275,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.08709225,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.087357,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.08721725,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0870775,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.08693775,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.086798,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.07858575,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0703735,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.06216125,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.053949,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.05279525,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0516415,                              !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.05048775,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.049334,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.04856715,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0478003,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.04703345,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0462666,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.04549975,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0447329,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.04396605,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0431992,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.04243235,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0416655;                              !- Value Until Time 96

OS:Schedule:Rule,
  {149f6afa-786e-4254-976a-735bafc392e2}, !- Handle
  Schedule Rule 5,                        !- Name
  {270f2352-cafc-41f7-9032-8f8f39259da0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ede8bc1-32f9-41de-a6bc-e4d187159bf5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ede8bc1-32f9-41de-a6bc-e4d187159bf5}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0355195882930011,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.034766757326369,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.034013926359737,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.033261095393105,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0294903285448642,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0257195616966235,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0219487948483827,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.018178028000142,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0183243429294939,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0184706578588458,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0186169727881977,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0187632877175496,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0174365325881622,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0161097774587748,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0147830223293874,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0134562672,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0144903928624835,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.015524518524967,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0165586441874504,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0175927698499339,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0168277578244695,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.016062745799005,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0152977337735406,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0145327217480762,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0147751804544266,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0150176391607771,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0152600978671275,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.015502556573478,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0187523717805883,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0220021869876985,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0252520021948088,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.028501817401919,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0264434233705888,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0243850293392585,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0223266353079282,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0202682412765979,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0293745573168897,                     !- Value Until Time 37
  9,                                      !- Hour 38
  18,                                     !- Minute 38
  0.0316511363269626,                     !- Value Until Time 38
  9,                                      !- Hour 39
  33,                                     !- Minute 39
  0.0829682742324109,                     !- Value Until Time 39
  9,                                      !- Hour 40
  37,                                     !- Minute 40
  0.089708448,                            !- Value Until Time 40
  11,                                     !- Hour 41
  37,                                     !- Minute 41
  0.089708448,                            !- Value Until Time 41
  11,                                     !- Hour 42
  52,                                     !- Minute 42
  0.083153909024138,                      !- Value Until Time 42
  11,                                     !- Hour 43
  56,                                     !- Minute 43
  0.0815152742801726,                     !- Value Until Time 43
  12,                                     !- Hour 44
  11,                                     !- Minute 44
  0.0564987150660186,                     !- Value Until Time 44
  12,                                     !- Hour 45
  15,                                     !- Minute 45
  0.055734726578608,                      !- Value Until Time 45
  12,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0556835665233118,                     !- Value Until Time 46
  12,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0556324064680156,                     !- Value Until Time 47
  13,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0555812464127194,                     !- Value Until Time 48
  13,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0555300863574232,                     !- Value Until Time 49
  13,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0539124064824885,                     !- Value Until Time 50
  13,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0522947266075538,                     !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0506770467326192,                     !- Value Until Time 52
  14,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0490593668576846,                     !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0494151015751784,                     !- Value Until Time 54
  14,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0497708362926724,                     !- Value Until Time 55
  15,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0501265710101662,                     !- Value Until Time 56
  15,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0504823057276601,                     !- Value Until Time 57
  15,                                     !- Hour 58
  30,                                     !- Minute 58
  0.050159778010531,                      !- Value Until Time 58
  15,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0498372502934019,                     !- Value Until Time 59
  16,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0495147225762728,                     !- Value Until Time 60
  16,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0491921948591437,                     !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0491567071915719,                     !- Value Until Time 62
  16,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0491212195240002,                     !- Value Until Time 63
  17,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0490857318564285,                     !- Value Until Time 64
  17,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0490502441888568,                     !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0490555256514834,                     !- Value Until Time 66
  17,                                     !- Hour 67
  45,                                     !- Minute 67
  0.04906080711411,                       !- Value Until Time 67
  18,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0490660885767366,                     !- Value Until Time 68
  18,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0490713700393632,                     !- Value Until Time 69
  18,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0494475794359328,                     !- Value Until Time 70
  18,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0498237888325024,                     !- Value Until Time 71
  19,                                     !- Hour 72
  0,                                      !- Minute 72
  0.050199998229072,                      !- Value Until Time 72
  19,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0505762076256416,                     !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0498233766590096,                     !- Value Until Time 74
  19,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0490705456923776,                     !- Value Until Time 75
  20,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0483177147257456,                     !- Value Until Time 76
  20,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0475648837591135,                     !- Value Until Time 77
  20,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0468120527924815,                     !- Value Until Time 78
  20,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0460592218258495,                     !- Value Until Time 79
  21,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0453063908592174,                     !- Value Until Time 80
  21,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0445535598925854,                     !- Value Until Time 81
  21,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0438007289259534,                     !- Value Until Time 82
  21,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0430478979593214,                     !- Value Until Time 83
  22,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0422950669926893,                     !- Value Until Time 84
  22,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0415422360260573,                     !- Value Until Time 85
  22,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0407894050594253,                     !- Value Until Time 86
  22,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0400365740927932,                     !- Value Until Time 87
  23,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0392837431261612,                     !- Value Until Time 88
  23,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0385309121595292,                     !- Value Until Time 89
  23,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0377780811928971,                     !- Value Until Time 90
  23,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0370252502262651,                     !- Value Until Time 91
  24,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0362724192596331;                     !- Value Until Time 92

OS:Schedule:Day,
  {849cf817-3e4f-4434-93b3-e0baa38dc387}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca5047f1-5371-4e60-9cb5-37305ed509d4}, !- Handle
  Schedule Rule 6,                        !- Name
  {270f2352-cafc-41f7-9032-8f8f39259da0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86755216-0a9c-415a-915b-6f328b1c4ece}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86755216-0a9c-415a-915b-6f328b1c4ece}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0563604035487468,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0494571543090636,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0425539050693803,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0356506558296971,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0385177926749525,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0413849295202079,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0442520663654634,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0471192032107188,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0509221473740402,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0547250915373617,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0585280357006831,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0623309798640046,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0625499144444693,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.062768849024934,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0629877836053987,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0632067181858634,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0632955716764829,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0633844251671023,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0634732786577218,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0635621321483412,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0635668543845086,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0635715766206759,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0635762988568433,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0635810210930107,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0515720028967175,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0395629847004244,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0275539665041313,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0155449483078381,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0156450781080337,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0157452079082292,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0158453377084248,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0159454675086204,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0150276113196415,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0141097551306626,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0131918989416838,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0122740427527049,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0124358318941444,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.012597621035584,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0127594101770235,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.012921199318463,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0120028594803457,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0118985576442437,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0117942558081417,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0116899539720397,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0115856521359377,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0114813502998358,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0113770484637338,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0112727466276318,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0111684447915298,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0110641429554278,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0109598411193258,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0108555392832238,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0107512374471219,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0106469356110199,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0105426337749179,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0104383319388159,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0103340301027139,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0102297282666119,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0101254264305099,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0100211245944079,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00991682275830594,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00981252092220396,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00970821908610198,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00960391725,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0100545010380663,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0105050848261325,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0109556686141988,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0114062524022651,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0131251463671809,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0148440403320967,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0165629342970126,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0182818282619284,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0297178999464463,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0411539716309642,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0525900433154821,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.064026115,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0635542529959444,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0630823909918887,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0626105289878331,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0621386669837775,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0621476059491139,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0621565449144502,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0621654838797867,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.062174422845123,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0625826910677877,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0629909592904524,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0633992275131171,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0638074957357818,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0621887315710615,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0605699674063412,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0589512032416209,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0573324390769007,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.058815242504783,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0602980459326654,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0617808493605477,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0632636527884301;                     !- Value Until Time 96

OS:Schedule:Day,
  {a8a99444-a69d-4dac-8549-0dbcf46642f8}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {63fb49a7-a07f-449f-8592-041ee6e8ce4e}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {9a2be914-37d6-4e11-9b82-a19a57976ca9}, !- Default Day Schedule Name
  {a5fcea41-cc38-48a7-96c1-220beecd4e98}, !- Summer Design Day Schedule Name
  {46fd96dd-fb66-433c-a6f3-a24de1729fb9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a2be914-37d6-4e11-9b82-a19a57976ca9}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.562195,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.56424,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.566285,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.56833,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.570375,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.57242,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.574465,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.57651,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.578555,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5806,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5805,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5804,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5803,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5802,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.575925,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.57165,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.567375,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5631,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.559075,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.55505,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.551025,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.547,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.544575,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.54215,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.539725,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5373,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.537625,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.53795,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.538275,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5386,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.55345,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5683,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.58315,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.598,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6198,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6416,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6634,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6852,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.735575,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.78595,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.836325,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8867,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8855,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8843,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8831,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8819,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8666,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8513,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.836,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8207,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.783075,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.74545,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.707825,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.6702,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.65385,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.6375,                                 !- Value Until Time 56
