  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.62115,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6048,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5951,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5854,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5757,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.566,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.568025,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.57005,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.572075,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5741,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.58375,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5934,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.60305,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.6127,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6241,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.6355,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6469,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6583,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.662075,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.66585,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.669625,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6734,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6597975,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.646195,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6325925,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.61899,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.5991675,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.579345,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.5595225,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.5397,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.541745,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.54379,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.545835,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.54788,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.549925,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.55197,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.554015,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.55606,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.558105,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.56015;                                !- Value Until Time 96

OS:Schedule:Rule,
  {435d4b1e-72f6-4f4c-82ea-da94e6ea5f61}, !- Handle
  Schedule Rule 8,                        !- Name
  {63fb49a7-a07f-449f-8592-041ee6e8ce4e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ca90867-7e68-4786-b3b1-08a184b492b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ca90867-7e68-4786-b3b1-08a184b492b5}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.569256917838364,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.566279763730283,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.563302609622199,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.560325455514118,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.563842983484283,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.567360511454449,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.570878039424614,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.574395567394779,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.553290399573788,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.532185231752797,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.511080063931806,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.489974896110815,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.480067192328183,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.470159488545551,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.46025178476292,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.450344080980288,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.447119680340969,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.443895279701652,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.440670879062334,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.437446478423015,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.437094725625999,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.436742972828983,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.436391220031966,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.436039467234949,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.435394587107086,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.434749706979222,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.434104826851359,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.433459946723495,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.431290804475226,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.429121662226958,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.426952519978689,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.424783377730421,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.419038082045818,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.413292786361215,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.407547490676612,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.401802194992009,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.330888831113479,                      !- Value Until Time 37
  9,                                      !- Hour 38
  18,                                     !- Minute 38
  0.313160490143847,                      !- Value Until Time 38
  9,                                      !- Hour 39
  33,                                     !- Minute 39
  0.193611439531167,                      !- Value Until Time 39
  9,                                      !- Hour 40
  37,                                     !- Minute 40
  0.18864,                                !- Value Until Time 40
  9,                                      !- Hour 41
  52,                                     !- Minute 41
  0.19368179009057,                       !- Value Until Time 41
  10,                                     !- Hour 42
  7,                                      !- Minute 42
  0.19872358018114,                       !- Value Until Time 42
  10,                                     !- Hour 43
  22,                                     !- Minute 43
  0.20376537027171,                       !- Value Until Time 43
  10,                                     !- Hour 44
  37,                                     !- Minute 44
  0.20880716036228,                       !- Value Until Time 44
  10,                                     !- Hour 45
  52,                                     !- Minute 45
  0.216545721896644,                      !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.224284283431007,                      !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.23202284496537,                       !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.239761406499734,                      !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.259647164624401,                      !- Value Until Time 49
  11,                                     !- Hour 50
  56,                                     !- Minute 50
  0.264618604155567,                      !- Value Until Time 50
  12,                                     !- Hour 51
  11,                                     !- Minute 51
  0.31437989984017,                       !- Value Until Time 51
  12,                                     !- Hour 52
  15,                                     !- Minute 52
  0.314567501331913,                      !- Value Until Time 52
  12,                                     !- Hour 53
  30,                                     !- Minute 53
  0.31280873734683,                       !- Value Until Time 53
  12,                                     !- Hour 54
  45,                                     !- Minute 54
  0.311049973361748,                      !- Value Until Time 54
  13,                                     !- Hour 55
  0,                                      !- Minute 55
  0.309291209376665,                      !- Value Until Time 55
  13,                                     !- Hour 56
  15,                                     !- Minute 56
  0.307532445391582,                      !- Value Until Time 56
  13,                                     !- Hour 57
  30,                                     !- Minute 57
  0.314039872136388,                      !- Value Until Time 57
  13,                                     !- Hour 58
  45,                                     !- Minute 58
  0.320547298881193,                      !- Value Until Time 58
  14,                                     !- Hour 59
  0,                                      !- Minute 59
  0.327054725625999,                      !- Value Until Time 59
  14,                                     !- Hour 60
  15,                                     !- Minute 60
  0.333562152370804,                      !- Value Until Time 60
  14,                                     !- Hour 61
  30,                                     !- Minute 61
  0.347573638785296,                      !- Value Until Time 61
  14,                                     !- Hour 62
  45,                                     !- Minute 62
  0.361585125199787,                      !- Value Until Time 62
  15,                                     !- Hour 63
  0,                                      !- Minute 63
  0.375596611614278,                      !- Value Until Time 63
  15,                                     !- Hour 64
  15,                                     !- Minute 64
  0.389608098028769,                      !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.408895876398508,                      !- Value Until Time 65
  15,                                     !- Hour 66
  45,                                     !- Minute 66
  0.428183654768247,                      !- Value Until Time 66
  16,                                     !- Hour 67
  0,                                      !- Minute 67
  0.447471433137986,                      !- Value Until Time 67
  16,                                     !- Hour 68
  15,                                     !- Minute 68
  0.466759211507725,                      !- Value Until Time 68
  16,                                     !- Hour 69
  30,                                     !- Minute 69
  0.487160873734683,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.507562535961641,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.527964198188599,                      !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.548365860415557,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.564311987213639,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.580258114011721,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.596204240809803,                      !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.612150367607885,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.616312775705914,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.620475183803942,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.624637591901971,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.6288,                                 !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.625822845891919,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.622845691783835,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.619868537675754,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.616891383567673,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.613914229459592,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.610937075351509,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.607959921243428,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.604982767135346,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.602005613027263,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.599028458919182,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.596051304811101,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.593074150703017,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.590096996594936,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.587119842486855,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.584142688378774,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.581165534270691,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.57818838016261,                       !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.575211226054528,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.572234071946445;                      !- Value Until Time 99

OS:Schedule:Day,
  {a5fcea41-cc38-48a7-96c1-220beecd4e98}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fae405b7-49c6-4566-a0eb-16497905facb}, !- Handle
  Schedule Rule 9,                        !- Name
  {63fb49a7-a07f-449f-8592-041ee6e8ce4e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ded9e264-a437-4114-a366-28a37811c5ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ded9e264-a437-4114-a366-28a37811c5ed}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.221686240760296,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.229235300950369,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.236784361140443,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.244333421330517,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.260670059398099,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.277006697465681,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.293343335533263,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.309679973600845,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.337753041182682,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.36582610876452,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.393899176346357,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.421972243928194,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.452994163146779,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.484016082365364,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.515038001583949,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.546059920802534,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.569119940601901,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.592179960401267,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.615239980200634,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6383,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.63782818373812,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.637356367476241,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.636884551214361,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.636412734952481,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.592728446805702,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.549044158658923,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.505359870512143,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.461675582365364,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.468912064281943,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.476148546198522,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4833850281151,                        !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.490621510031679,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.47717474656811,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.463727983104541,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.450281219640971,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.436834456177402,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.440608986272439,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.444383516367476,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.448158046462513,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.45193257655755,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.302097738829857,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.301268374307022,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.300439009784187,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.299609645261352,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.298780280738516,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.297950916215681,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.297121551692846,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.296292187170011,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.295462822647175,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.29463345812434,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.293804093601505,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.29297472907867,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.292145364555834,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.291316000032999,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.290486635510164,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.289657270987328,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.288827906464493,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.287998541941658,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.287169177418823,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.286339812895987,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.285510448373152,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.284681083850317,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.283851719327481,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.283022354804646,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.264680497624076,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.246338640443506,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.227996783262935,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.209654926082365,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.205113694561774,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.200572463041183,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.196031231520591,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.19149,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.193436242080253,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.195382484160507,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.19732872624076,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.199274968321014,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.212308892555438,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.225342816789863,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.238376741024287,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.251410665258712,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.248992606916579,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.246574548574446,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.244156490232313,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.241738431890179,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.243153880675818,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.244569329461457,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.245984778247096,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.247400227032735,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.239792189809926,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.232184152587117,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.224576115364308,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.216968078141499,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.21626035374868,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.215552629355861,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.214844904963041,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.214137180570222;                      !- Value Until Time 96

OS:Schedule:Day,
  {46fd96dd-fb66-433c-a6f3-a24de1729fb9}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {916bad6b-d4f2-4cb8-8b87-aa0c49def831}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {edb9aaf6-37d4-4e77-8fee-29c0af2281a0}, !- Default Day Schedule Name
  {526f9d3e-e575-40cf-8544-c3bfca69d35a}, !- Summer Design Day Schedule Name
  {ac77bcc1-7f0e-4a5f-a40a-2076ffbb27dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edb9aaf6-37d4-4e77-8fee-29c0af2281a0}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {526f9d3e-e575-40cf-8544-c3bfca69d35a}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {60774649-ebee-4eef-8821-a2f3f9032515}, !- Handle
  Schedule Rule 10,                       !- Name
  {916bad6b-d4f2-4cb8-8b87-aa0c49def831}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd5bff55-6760-46a5-a4f3-0a550ad4a115}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd5bff55-6760-46a5-a4f3-0a550ad4a115}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac77bcc1-7f0e-4a5f-a40a-2076ffbb27dc}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f827207a-1dc8-4e70-9729-c5bf9568d569}, !- Handle
  Schedule Rule 11,                       !- Name
  {916bad6b-d4f2-4cb8-8b87-aa0c49def831}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5822ea01-477e-45fe-8779-4625870e8b35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5822ea01-477e-45fe-8779-4625870e8b35}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {e445ebf7-ee48-4aac-940c-1f61c903c135}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999998,                       !- Area {m2}
  9.14399999999997;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {84bd935a-d335-4366-9cbe-590156a4e355}, !- Handle
  Foundation F 126 Perim 1937 Area 8855,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.5478867011576,                       !- Area {m2}
  19.3674292872174;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c486f47e-12db-4927-a426-7d1ce0fad15e}, !- Handle
  Foundation F 126 Perim 0 Area 3751,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  375.097317195366,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {fa69bcb3-9d47-4949-954f-462f6ff00809}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-2A, !- Name
  {2aa433f8-63c7-4dbf-9671-fbc2d900a61e}, !- Default Exterior Surface Constructions Name
  {491251bb-a911-48ae-893f-dae86e897def}, !- Default Interior Surface Constructions Name
  {b08ec97e-8224-4e20-a611-50045e41b3fc}, !- Default Ground Contact Surface Constructions Name
  {4afa8d47-a654-4b7e-b488-1dc2c656aef0}, !- Default Exterior SubSurface Constructions Name
  {b1d0e267-f8e3-4933-b2e8-48c18ccbd259}, !- Default Interior SubSurface Constructions Name
  {685ee1f7-1ad5-45f2-9cb3-9ceb7aa7a528}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2aa433f8-63c7-4dbf-9671-fbc2d900a61e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e10bf8db-f065-4efb-ab64-91d8f7558977}, !- Floor Construction Name
  {ecb424aa-126b-44b5-9d0c-f016a957070d}, !- Wall Construction Name
  {77ab7856-cdb7-437d-993d-eb52daeb68d7}; !- Roof Ceiling Construction Name

OS:Construction,
  {e10bf8db-f065-4efb-ab64-91d8f7558977}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {91e12219-30c9-4715-8dd5-8092f34e8ba0}, !- Layer 1
  {6bad97b5-8409-4323-b73f-9be3bc0bad3d}; !- Layer 2

OS:Material:NoMass,
  {278347fd-1034-4b50-9b53-e6f2634ec046}, !- Handle
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.34506034517429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {91e12219-30c9-4715-8dd5-8092f34e8ba0}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6bad97b5-8409-4323-b73f-9be3bc0bad3d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7e9d9cf8-a8c8-4e72-a3e7-82a003f766e6}, !- Handle
  {e10bf8db-f065-4efb-ab64-91d8f7558977}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ecb424aa-126b-44b5-9d0c-f016a957070d}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {903d192f-a3ba-44ef-9965-427e57d03424}, !- Layer 1
  {d6137afd-1f47-437e-be5c-0ccd01070cda}, !- Layer 2
  {278347fd-1034-4b50-9b53-e6f2634ec046}, !- Layer 3
  {6da7212c-afca-4c7f-acd4-4a2bca646f55}; !- Layer 4

OS:Material,
  {903d192f-a3ba-44ef-9965-427e57d03424}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d6137afd-1f47-437e-be5c-0ccd01070cda}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6da7212c-afca-4c7f-acd4-4a2bca646f55}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e8334b84-90a6-4644-83b9-8f187b963506}, !- Handle
  {ecb424aa-126b-44b5-9d0c-f016a957070d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {77ab7856-cdb7-437d-993d-eb52daeb68d7}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {8104d1cd-52f4-4cdd-bca4-90119a62cbea}, !- Layer 1
  {4a3c48bd-fc7f-446c-b724-6b0022632fbc}, !- Layer 2
  {817560c4-d007-40d2-8a73-f6184293efed}; !- Layer 3

OS:Material,
  {8104d1cd-52f4-4cdd-bca4-90119a62cbea}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4a3c48bd-fc7f-446c-b724-6b0022632fbc}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {817560c4-d007-40d2-8a73-f6184293efed}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0b09baac-cf9f-42e1-b9fb-9fc0998f3ede}, !- Handle
  {77ab7856-cdb7-437d-993d-eb52daeb68d7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {491251bb-a911-48ae-893f-dae86e897def}, !- Handle
  Default Surface Constructions 2,        !- Name
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Floor Construction Name
  {2c70287c-1297-4551-92a3-2f3921b03679}, !- Wall Construction Name
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}; !- Roof Ceiling Construction Name

OS:Construction,
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {58ad3df5-2288-4bf8-bf71-b6b688e716d1}, !- Layer 1
  {822ebab4-9b6f-4218-be36-963828b25cd7}; !- Layer 2

OS:Material,
  {58ad3df5-2288-4bf8-bf71-b6b688e716d1}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {822ebab4-9b6f-4218-be36-963828b25cd7}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {00a8b553-105e-4216-b38b-3cc6b4f47ac0}, !- Handle
  {fbf34faa-3709-4984-8914-bbb7ae6ca117}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2c70287c-1297-4551-92a3-2f3921b03679}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {a1bef6cd-a6e9-4021-a639-139baea3c61d}, !- Layer 1
  {a1bef6cd-a6e9-4021-a639-139baea3c61d}; !- Layer 2

OS:Material,
  {a1bef6cd-a6e9-4021-a639-139baea3c61d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {df9f76b3-303b-4b40-bc0b-761f06f8a58d}, !- Handle
  {2c70287c-1297-4551-92a3-2f3921b03679}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {822ebab4-9b6f-4218-be36-963828b25cd7}, !- Layer 1
  {58ad3df5-2288-4bf8-bf71-b6b688e716d1}; !- Layer 2

OS:StandardsInformation:Construction,
  {f7e8dbfe-c109-4496-8282-f944ff5046a5}, !- Handle
  {f52c277d-1357-4c97-86be-ddaf6b8c51eb}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b08ec97e-8224-4e20-a611-50045e41b3fc}, !- Handle
  Default Surface Constructions 3,        !- Name
  {00873e66-2f5e-40c0-a2d5-7d422b6603fd}, !- Floor Construction Name
  {52df8219-1a6b-4b64-b8f5-d23771fe8c25}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {00873e66-2f5e-40c0-a2d5-7d422b6603fd}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {19175d98-88f5-4a3c-8cba-e0f6c5145f92}, !- Layer 1
  {6bad97b5-8409-4323-b73f-9be3bc0bad3d}; !- Layer 2

OS:Material:NoMass,
  {28132b2d-a3a9-4c49-86c9-8526916aec9d}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {19175d98-88f5-4a3c-8cba-e0f6c5145f92}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {afa03550-41c9-44fa-913a-30b779376a1d}, !- Handle
  {00873e66-2f5e-40c0-a2d5-7d422b6603fd}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {52df8219-1a6b-4b64-b8f5-d23771fe8c25}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e73144be-52a8-4891-a7ab-43b6003743ad}; !- Layer 1

OS:Material,
  {e73144be-52a8-4891-a7ab-43b6003743ad}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4df42a64-d36a-4116-b4fe-ec566ab833c5}, !- Handle
  {52df8219-1a6b-4b64-b8f5-d23771fe8c25}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {4afa8d47-a654-4b7e-b488-1dc2c656aef0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9a95e34b-ee54-46dc-8cd0-5a8a3dda434e}, !- Fixed Window Construction Name
  {dd82988b-830a-4110-be1c-a2fd1a1cef98}, !- Operable Window Construction Name
  {11627bc2-7537-4c83-9330-13bb728847f3}, !- Door Construction Name
  {48573b9f-71ea-44eb-b247-87cb7269c708}, !- Glass Door Construction Name
  {48a6f032-000c-4353-8104-5f717fca7b82}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {b0292747-a7d8-4cef-8fb9-631ff21b6cc4}, !- Tubular Daylight Dome Construction Name
  {b0292747-a7d8-4cef-8fb9-631ff21b6cc4}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9a95e34b-ee54-46dc-8cd0-5a8a3dda434e}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {67e52f43-d462-4d13-bf7b-a83d88a4b63c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {67e52f43-d462-4d13-bf7b-a83d88a4b63c}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {69ee7f17-bbda-4119-bdc8-df915d82adab}, !- Handle
  {9a95e34b-ee54-46dc-8cd0-5a8a3dda434e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {dd82988b-830a-4110-be1c-a2fd1a1cef98}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {b9819f9a-662b-4f14-adee-d23485e442d4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b9819f9a-662b-4f14-adee-d23485e442d4}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {99ed05a9-be42-445e-8d99-1b4e4c3c9623}, !- Handle
  {dd82988b-830a-4110-be1c-a2fd1a1cef98}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {11627bc2-7537-4c83-9330-13bb728847f3}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {00e4b442-a974-4ac7-b947-8837ca2dfeee}, !- Layer 1
  {28132b2d-a3a9-4c49-86c9-8526916aec9d}; !- Layer 2

OS:Material,
  {00e4b442-a974-4ac7-b947-8837ca2dfeee}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c46c2c66-56ca-41b2-9bd7-1ddca726441b}, !- Handle
  {11627bc2-7537-4c83-9330-13bb728847f3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {48573b9f-71ea-44eb-b247-87cb7269c708}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {67374890-e017-458d-b76a-631f8e2265e7}; !- Layer 1

OS:WindowMaterial:Glazing,
  {67374890-e017-458d-b76a-631f8e2265e7}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {37d4fe9a-5350-436d-a82b-5b798d25db5d}, !- Handle
  {48573b9f-71ea-44eb-b247-87cb7269c708}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {48a6f032-000c-4353-8104-5f717fca7b82}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {28132b2d-a3a9-4c49-86c9-8526916aec9d}; !- Layer 1

OS:StandardsInformation:Construction,
  {b2aeea9b-0c5e-4492-a1d1-1e8741747464}, !- Handle
  {48a6f032-000c-4353-8104-5f717fca7b82}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {b0292747-a7d8-4cef-8fb9-631ff21b6cc4}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {a44e753b-3568-418b-9f73-f1fd296b1882}; !- Layer 1

OS:WindowMaterial:Glazing,
  {a44e753b-3568-418b-9f73-f1fd296b1882}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {e39eaef3-d11d-43b4-abad-d21da92944c0}, !- Handle
  {b0292747-a7d8-4cef-8fb9-631ff21b6cc4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b1d0e267-f8e3-4933-b2e8-48c18ccbd259}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b0292747-a7d8-4cef-8fb9-631ff21b6cc4}, !- Fixed Window Construction Name
  {b0292747-a7d8-4cef-8fb9-631ff21b6cc4}, !- Operable Window Construction Name
  {3abca11e-25e7-41ae-a928-50174d941bc1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3abca11e-25e7-41ae-a928-50174d941bc1}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b1107800-6633-48e1-a0ba-9a10e577631c}; !- Layer 1

OS:Material,
  {b1107800-6633-48e1-a0ba-9a10e577631c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5061cf7-3321-4020-b6a8-1f99c411d4a2}, !- Handle
  {3abca11e-25e7-41ae-a928-50174d941bc1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {685ee1f7-1ad5-45f2-9cb3-9ceb7aa7a528}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b1107800-6633-48e1-a0ba-9a10e577631c}; !- Layer 1

OS:StandardsInformation:Construction,
  {b07bc348-7101-4f95-abb5-5b57d0802975}, !- Handle
  {685ee1f7-1ad5-45f2-9cb3-9ceb7aa7a528}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Handle
  Always On Discrete,                     !- Name
  {de057972-cd29-468f-a253-81d738e51bfd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {de057972-cd29-468f-a253-81d738e51bfd}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {fb9dced0-d7e6-4dc9-9c22-8223cb4b7ec5}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {95a8f65f-8672-467f-b8fd-2acc22df3211}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {ad538a84-7cfe-404e-98cf-b6ca09aa6bfa}, !- Default Day Schedule Name
  {bc55de35-7911-42ff-9c7f-74ab09a8e771}, !- Summer Design Day Schedule Name
  {131b31c1-9c26-412d-9a05-9f1fed49f828}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad538a84-7cfe-404e-98cf-b6ca09aa6bfa}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00580416666666664,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0435312499999998,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0261187499999999,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0377270833333331,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0116083333333333,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00290208333333332,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {e13f5195-956e-4d1c-ba0d-242933b9a5ae}, !- Handle
  {95a8f65f-8672-467f-b8fd-2acc22df3211}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.499999999999545,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:37:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:37:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {131b31c1-9c26-412d-9a05-9f1fed49f828}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc55de35-7911-42ff-9c7f-74ab09a8e771}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e12411e8-930c-4056-8f87-774e6e73cfa9}, !- Handle
  18 space(s) Occ Sch Saturday Rule,      !- Name
  {95a8f65f-8672-467f-b8fd-2acc22df3211}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {386cb31b-d209-4d7e-a482-7cbbe310ef58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {386cb31b-d209-4d7e-a482-7cbbe310ef58}, !- Handle
  18 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00580416666666664,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0116083333333333,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0116083333333333,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00580416666666664,                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {0cf27c70-be0d-430f-b341-717e304acc81}, !- Handle
  18 space(s) Occ Sch Sunday Rule,        !- Name
  {95a8f65f-8672-467f-b8fd-2acc22df3211}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f9203b7-d4e3-40b5-8fb6-76b1c65ae232}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f9203b7-d4e3-40b5-8fb6-76b1c65ae232}, !- Handle
  18 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {33976768-a8cd-48aa-8175-8d0231e7ad81}, !- Handle
  Elevator Schedule 1,                    !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {7a75de58-60b8-4bfc-b8d3-fda2dd63de99}, !- Default Day Schedule Name
  {8c5ff562-c24b-4f08-ad95-e904f0126777}, !- Summer Design Day Schedule Name
  {91edc6d9-4210-4176-9bf3-dd637d3716fb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6fa63bdb-39ea-44c0-b9de-a3b2f9814339}, !- Handle
  {33976768-a8cd-48aa-8175-8d0231e7ad81}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.499999999999545,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:37:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:37:13 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.043531249999999799;                   !- Feature Value 7

OS:Schedule:Day,
  {7a75de58-60b8-4bfc-b8d3-fda2dd63de99}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00072552083333333,                    !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00145104166666666,                    !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.00217656249999999,                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00290208333333332,                    !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.00362760416666665,                    !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.00435312499999998,                    !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.00507864583333331,                    !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.00580416666666664,                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00580416666666664,                    !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0152359374999999,                     !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0246677083333332,                     !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0340994791666665,                     !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0435312499999998,                     !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0326484374999998,                     !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0217656249999999,                     !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0108828124999999,                     !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00435312499999998,                    !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00870624999999997,                    !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.0130593749999999,                     !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0174124999999999,                     !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.0217656249999999,                     !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0261187499999999,                     !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.0228539062499999,                     !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.0195890624999999,                     !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.0163242187499999,                     !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.0130593749999999,                     !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.00979453124999996,                    !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.00652968749999997,                    !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.00326484374999999,                    !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.00290208333333333,                    !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.00580416666666665,                    !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.00870624999999997,                    !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0116083333333333,                     !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0314392361111109,                     !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0251513888888887,                     !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0188635416666665,                     !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0125756944444444,                     !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00628784722222218,                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00072552083333333,                    !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00145104166666666,                    !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00217656249999999,                    !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00290208333333332,                    !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.00217656249999999,                    !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00145104166666666,                    !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00072552083333333,                    !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Day,
  {8c5ff562-c24b-4f08-ad95-e904f0126777}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91edc6d9-4210-4176-9bf3-dd637d3716fb}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e337a892-435d-4a93-a7b1-e840f9ac7c86}, !- Handle
  18 space(s) Occ Sch Sunday Rule 1,      !- Name
  {33976768-a8cd-48aa-8175-8d0231e7ad81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c380cca-08d4-4eb9-b208-b1504f754220}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c380cca-08d4-4eb9-b208-b1504f754220}, !- Handle
  18 space(s) Occ Sch Sunday 1,           !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {11c48a5f-2ded-466f-9812-99b494bebd9e}, !- Handle
  18 space(s) Occ Sch Saturday Rule 1,    !- Name
  {33976768-a8cd-48aa-8175-8d0231e7ad81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ea2272b-981a-4147-95f4-03ddce4052b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ea2272b-981a-4147-95f4-03ddce4052b0}, !- Handle
  18 space(s) Occ Sch Saturday 1,         !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00145104166666666,                    !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00290208333333332,                    !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.00435312499999998,                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00580416666666664,                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.00435312499999998,                    !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.00290208333333332,                    !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.00145104166666666,                    !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.00290208333333333,                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.00580416666666665,                    !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.00870624999999997,                    !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0116083333333333,                     !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.00803653846153844,                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.00446474358974358,                    !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.000892948717948715,                   !- Value Until Time 16
  9,                                      !- Hour 17
  48,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  10,                                     !- Hour 18
  3,                                      !- Minute 18
  0.00357179487179486,                    !- Value Until Time 18
  10,                                     !- Hour 19
  18,                                     !- Minute 19
  0.00714358974358972,                    !- Value Until Time 19
  10,                                     !- Hour 20
  33,                                     !- Minute 20
  0.0107153846153846,                     !- Value Until Time 20
  10,                                     !- Hour 21
  37,                                     !- Minute 21
  0.0116083333333333,                     !- Value Until Time 21
  10,                                     !- Hour 22
  52,                                     !- Minute 22
  0.00870624999999997,                    !- Value Until Time 22
  11,                                     !- Hour 23
  7,                                      !- Minute 23
  0.00580416666666665,                    !- Value Until Time 23
  11,                                     !- Hour 24
  22,                                     !- Minute 24
  0.00290208333333332,                    !- Value Until Time 24
  11,                                     !- Hour 25
  37,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.00145104166666666,                    !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.00290208333333332,                    !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.00435312499999998,                    !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.00580416666666664,                    !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.00435312499999998,                    !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.00290208333333332,                    !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.00145104166666666,                    !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:Schedule:Ruleset,
  {e177a5fb-bc4f-4869-a43c-6bc24346f602}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40ab2726-ea0a-4274-b8de-dd3f8e7cfbf7}, !- Default Day Schedule Name
  {841512cf-b747-4193-af9f-39ee0eba9235}, !- Summer Design Day Schedule Name
  {6804c1b1-5858-48cb-879a-0451b3ab2eb8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3252c501-d66a-491a-9637-556e9584967f}, !- Handle
  {e177a5fb-bc4f-4869-a43c-6bc24346f602}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.499999999999545,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:37:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:37:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {40ab2726-ea0a-4274-b8de-dd3f8e7cfbf7}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {841512cf-b747-4193-af9f-39ee0eba9235}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6804c1b1-5858-48cb-879a-0451b3ab2eb8}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d83f7d9b-5e87-4eff-bea5-458cd070e777}, !- Handle
  18 space(s) Occ Sch Sunday Rule 2,      !- Name
  {e177a5fb-bc4f-4869-a43c-6bc24346f602}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fb6ef9d-6e02-4728-92d8-220d491907d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fb6ef9d-6e02-4728-92d8-220d491907d6}, !- Handle
  18 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71197127-8075-4f77-b703-a7b68a5867ce}, !- Handle
  18 space(s) Occ Sch Saturday Rule 2,    !- Name
  {e177a5fb-bc4f-4869-a43c-6bc24346f602}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc3e16fc-9a0c-42eb-86c4-dac6ed3bff9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc3e16fc-9a0c-42eb-86c4-dac6ed3bff9e}, !- Handle
  18 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {662005e1-3d8b-4e05-983a-2245473c8ab2}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d807b74-4a16-4da9-930c-b7234af53066}, !- Default Day Schedule Name
  {d7c56c6c-781e-4e80-8467-03637a8c5b5f}, !- Summer Design Day Schedule Name
  {3d495fb8-442a-4655-8ce4-949cd781583a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dc846277-aeb8-4ffe-84a2-3f9ebb6af895}, !- Handle
  {662005e1-3d8b-4e05-983a-2245473c8ab2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.499999999999545,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:37:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:37:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d807b74-4a16-4da9-930c-b7234af53066}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {d7c56c6c-781e-4e80-8467-03637a8c5b5f}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d495fb8-442a-4655-8ce4-949cd781583a}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfd7858c-35f5-4d4e-b1aa-808bb915c177}, !- Handle
  18 space(s) Occ Sch Sunday Rule 3,      !- Name
  {662005e1-3d8b-4e05-983a-2245473c8ab2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a346ddf5-a9e2-4c3b-accc-da19ecc5fc1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a346ddf5-a9e2-4c3b-accc-da19ecc5fc1d}, !- Handle
  18 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e395356a-a07b-4b4d-89fe-12641146f5e2}, !- Handle
  18 space(s) Occ Sch Saturday Rule 3,    !- Name
  {662005e1-3d8b-4e05-983a-2245473c8ab2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {025e0263-8088-435c-b706-aeb07f8b4112}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {025e0263-8088-435c-b706-aeb07f8b4112}, !- Handle
  18 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {d6083339-f3e3-4bec-8416-f5041fcd0003}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f86312a9-d895-4313-bec7-c10eaf568058}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {d6083339-f3e3-4bec-8416-f5041fcd0003}, !- Electric Equipment Definition Name
  {6a7b4b4e-d4bd-4722-a68b-d0404f14256c}, !- Space or SpaceType Name
  {33976768-a8cd-48aa-8175-8d0231e7ad81}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f1f8c951-8e57-4fa2-b8f1-e4e6aabd6d44}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {822fce13-a5af-4c0e-a6ec-42f775462bb3}, !- Handle
  Parking Areas and Drives,               !- Name
  {f1f8c951-8e57-4fa2-b8f1-e4e6aabd6d44}, !- Exterior Lights Definition Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  28349.9999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a514fe9f-6dce-428a-87a1-dc01985b7734}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {81ef8a80-6401-4412-a934-90b09c71607f}, !- Handle
  Building Facades,                       !- Name
  {a514fe9f-6dce-428a-87a1-dc01985b7734}, !- Exterior Lights Definition Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3741.65738677393,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f3150193-027f-4577-b9c0-50b2e3232c24}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {461a160f-64a7-49c4-bf53-cf18725a128b}, !- Handle
  Main Entries,                           !- Name
  {f3150193-027f-4577-b9c0-50b2e3232c24}, !- Exterior Lights Definition Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a7864320-cd7d-4871-aff0-234a89e2bf3b}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c8a6ffd4-18db-499c-9ade-eae8756fc8c2}, !- Handle
  Other Doors,                            !- Name
  {a7864320-cd7d-4871-aff0-234a89e2bf3b}, !- Exterior Lights Definition Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6.99999999999997,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c1eb6d5b-84f4-44dd-ab27-f693c111b932}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {be4c040b-ec2a-4283-9ac6-a0126a40ec1b}, !- Default Day Schedule Name
  {5b7e53cd-1fe1-41ee-bb73-aa57c180374c}, !- Summer Design Day Schedule Name
  {169921ca-745e-422d-bfb2-bd5d5520dc03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be4c040b-ec2a-4283-9ac6-a0126a40ec1b}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {169921ca-745e-422d-bfb2-bd5d5520dc03}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {5b7e53cd-1fe1-41ee-bb73-aa57c180374c}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {97e45849-168a-41db-b2f2-3ad356804495}, !- Handle
  Schedule Rule 12,                       !- Name
  {c1eb6d5b-84f4-44dd-ab27-f693c111b932}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {560f8581-7868-4abe-9cfe-8ee3137a4172}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {560f8581-7868-4abe-9cfe-8ee3137a4172}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0675,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.135,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.34,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6175,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.685,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.7525,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.82,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.865,                                  !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.91,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.955,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.9775,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.955,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.9325,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.91,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.865,                                  !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.82,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.775,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.73,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.64,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.55,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.46,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.37,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.37,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3225,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.275,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2275,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2025,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.225,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.2475,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.27,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.18,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.135,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.09,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0675,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.045,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0225,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0;                                      !- Value Until Time 47

OS:WaterUse:Connections,
  {746fc6ad-ced5-48a0-8e1a-941f7720e57a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F, !- Name
  {77b78954-fd8c-492e-849a-e4cdf052c4a4}, !- Inlet Node Name
  {fb2e2a78-8890-47b0-90bb-0d086c1bbc4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {847c8e8d-5f0e-41b2-b541-61794da0e29a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce9de87b-5c63-4fee-8ac5-071699f9d8ae}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.00334281797147e-05,                   !- Peak Flow Rate {m3/s}
  {c5c031a8-8157-44fe-a2d0-6c4aa2e85dff}, !- Target Temperature Schedule Name
  {22500f84-aafa-4d0f-83c6-c5c745665e02}, !- Sensible Fraction Schedule Name
  {64c584d1-9bf8-4f6f-87ce-fafade746031}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {22500f84-aafa-4d0f-83c6-c5c745665e02}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {9adaf66a-d224-497e-b6f5-2f98aa4bc3fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9adaf66a-d224-497e-b6f5-2f98aa4bc3fb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64c584d1-9bf8-4f6f-87ce-fafade746031}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {9aeda31f-a636-4faf-9875-afc2ee524669}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9aeda31f-a636-4faf-9875-afc2ee524669}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5c031a8-8157-44fe-a2d0-6c4aa2e85dff}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  {597788e6-a6f5-421b-8249-a868ae683416}; !- Default Day Schedule Name

OS:Schedule:Day,
  {597788e6-a6f5-421b-8249-a868ae683416}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {847c8e8d-5f0e-41b2-b541-61794da0e29a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use 0.16gpm at 140F, !- Name
  {ce9de87b-5c63-4fee-8ac5-071699f9d8ae}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c1eb6d5b-84f4-44dd-ab27-f693c111b932}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f31e47ec-b875-4e06-b2dd-16197f442abe}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6311d200-07a3-431c-a315-6e73de19626b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.00334281797147e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00120401138156576,                    !- Plant Loop Volume {m3}
  {8852a6df-702c-4a7d-8a2e-2d42e4ef67ff}, !- Plant Side Inlet Node Name
  {764a48e5-3c3a-43d6-b0fd-d00c94bd9c39}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6f0c43d2-10c1-4c93-b897-c8a09042f19f}, !- Demand Side Inlet Node Name
  {bcdf7964-4df2-42ae-9b4d-2614eb10939d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ea0c32ed-9750-48ff-a199-c1e7497c333d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cc94c303-45c4-4b70-97e6-5477e0137188}, !- Demand Mixer Name
  {121f21b3-3716-4c00-af47-de21f98ecba5}, !- Demand Splitter Name
  {c0783dac-054e-49f8-8fcf-63f2e8ed31f3}, !- Supply Mixer Name
  {a320315a-9379-4683-9d56-2a170a650d3a}; !- Supply Splitter Name

OS:Node,
  {9588f039-db4c-412c-955c-c4fa4e008a1f}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {8852a6df-702c-4a7d-8a2e-2d42e4ef67ff}, !- Inlet Port
  {0fef3d11-a665-4f7d-9444-0cb3c933f05a}; !- Outlet Port

OS:Node,
  {6311d200-07a3-431c-a315-6e73de19626b}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {49bee89c-36bc-40d6-95a7-03c3d48b3b48}, !- Inlet Port
  {764a48e5-3c3a-43d6-b0fd-d00c94bd9c39}; !- Outlet Port

OS:Node,
  {8a34d36f-f76e-4377-b202-ef585c00f6b9}, !- Handle
  40gal NaturalGas Water Heater - 10kBtu/hr Supply Inlet Water Node, !- Name
  {d28bbce5-4068-4cfe-84cc-a6ef56b1651d}, !- Inlet Port
  {68d036ee-a867-49a3-ac75-b9969736c589}; !- Outlet Port

OS:Connector:Mixer,
  {c0783dac-054e-49f8-8fcf-63f2e8ed31f3}, !- Handle
  Connector Mixer 1,                      !- Name
  {08eeaeeb-6659-4fa2-ae01-0fb1534e4100}, !- Outlet Branch Name
  {a77696fa-982c-4945-b8c0-a25fabba96ba}, !- Inlet Branch Name 1
  {871b25d1-7110-410c-9882-31304da0dc7a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a320315a-9379-4683-9d56-2a170a650d3a}, !- Handle
  Connector Splitter 1,                   !- Name
  {318409e5-45c5-4f9f-8d27-be1252c4872d}, !- Inlet Branch Name
  {d28bbce5-4068-4cfe-84cc-a6ef56b1651d}, !- Outlet Branch Name 1
  {c4164058-c9e1-44d1-ae93-54c6da72ee2d}; !- Outlet Branch Name 2

OS:Connection,
  {8852a6df-702c-4a7d-8a2e-2d42e4ef67ff}, !- Handle
  {f31e47ec-b875-4e06-b2dd-16197f442abe}, !- Source Object
  14,                                     !- Outlet Port
  {9588f039-db4c-412c-955c-c4fa4e008a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28bbce5-4068-4cfe-84cc-a6ef56b1651d}, !- Handle
  {a320315a-9379-4683-9d56-2a170a650d3a}, !- Source Object
  3,                                      !- Outlet Port
  {8a34d36f-f76e-4377-b202-ef585c00f6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764a48e5-3c3a-43d6-b0fd-d00c94bd9c39}, !- Handle
  {6311d200-07a3-431c-a315-6e73de19626b}, !- Source Object
  3,                                      !- Outlet Port
  {f31e47ec-b875-4e06-b2dd-16197f442abe}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f5140da3-f5fc-4b83-ae96-074fb1ace016}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {6f0c43d2-10c1-4c93-b897-c8a09042f19f}, !- Inlet Port
  {2b5da43b-599d-483d-9cdf-67067c085b97}; !- Outlet Port

OS:Node,
  {70e6536a-2591-4a77-b231-c0d4d1054963}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {abea98b1-5e73-4f62-a335-b83b2ce0d8cb}, !- Inlet Port
  {bcdf7964-4df2-42ae-9b4d-2614eb10939d}; !- Outlet Port

OS:Node,
  {41fe6709-4b62-4ec0-8d6a-d83666322104}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {18604f32-e0c1-4383-adfc-adabdf67c024}, !- Inlet Port
  {fbb5a27e-6c2e-44be-88d2-2cb9c0b436ce}; !- Outlet Port

OS:Connector:Mixer,
  {cc94c303-45c4-4b70-97e6-5477e0137188}, !- Handle
  Connector Mixer 2,                      !- Name
  {f63eb3bd-bad4-47a9-b6fd-b4eebc87d46a}, !- Outlet Branch Name
  {e7f1d2e3-202c-46ed-8702-2be81af8ab8f}, !- Inlet Branch Name 1
  {0752f59f-dccb-45e1-8a9f-5a8504e4e569}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {121f21b3-3716-4c00-af47-de21f98ecba5}, !- Handle
  Connector Splitter 2,                   !- Name
  {bd91cfab-ca91-4ad3-ace2-d60a1aef0718}, !- Inlet Branch Name
  {18604f32-e0c1-4383-adfc-adabdf67c024}, !- Outlet Branch Name 1
  {afc54ce6-2504-4968-9c30-6fdd5580a503}; !- Outlet Branch Name 2

OS:Connection,
  {6f0c43d2-10c1-4c93-b897-c8a09042f19f}, !- Handle
  {f31e47ec-b875-4e06-b2dd-16197f442abe}, !- Source Object
  17,                                     !- Outlet Port
  {f5140da3-f5fc-4b83-ae96-074fb1ace016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18604f32-e0c1-4383-adfc-adabdf67c024}, !- Handle
  {121f21b3-3716-4c00-af47-de21f98ecba5}, !- Source Object
  3,                                      !- Outlet Port
  {41fe6709-4b62-4ec0-8d6a-d83666322104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcdf7964-4df2-42ae-9b4d-2614eb10939d}, !- Handle
  {70e6536a-2591-4a77-b231-c0d4d1054963}, !- Source Object
  3,                                      !- Outlet Port
  {f31e47ec-b875-4e06-b2dd-16197f442abe}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4c5cb672-6f09-42f2-8222-f7031ee1ab9a}, !- Handle
  {f31e47ec-b875-4e06-b2dd-16197f442abe}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ea0c32ed-9750-48ff-a199-c1e7497c333d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6eb92b41-a0a0-434f-bd5e-02a01982f86f}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cde5f43a-48ee-47e5-aedf-35a5776074ca}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6eb92b41-a0a0-434f-bd5e-02a01982f86f}, !- Schedule Type Limits Name
  {cf20a73a-0904-4bba-ab91-b8d8667c433b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf20a73a-0904-4bba-ab91-b8d8667c433b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6eb92b41-a0a0-434f-bd5e-02a01982f86f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8c1a7c0c-a33f-4647-ac9a-557225c35007}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cde5f43a-48ee-47e5-aedf-35a5776074ca}, !- Schedule Name
  {6311d200-07a3-431c-a315-6e73de19626b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9c9d69c9-407f-4645-b8b4-62cb5dc46e00}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {0fef3d11-a665-4f7d-9444-0cb3c933f05a}, !- Inlet Node Name
  {ae166cf7-c053-4f81-8276-b89eb1199cbe}, !- Outlet Node Name
  1.00334281797147e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.466054207692019,                      !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {442493e5-a915-4f51-bfd7-57d25e24b26c}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {ae166cf7-c053-4f81-8276-b89eb1199cbe}, !- Inlet Port
  {318409e5-45c5-4f9f-8d27-be1252c4872d}; !- Outlet Port

OS:Connection,
  {0fef3d11-a665-4f7d-9444-0cb3c933f05a}, !- Handle
  {9588f039-db4c-412c-955c-c4fa4e008a1f}, !- Source Object
  3,                                      !- Outlet Port
  {9c9d69c9-407f-4645-b8b4-62cb5dc46e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae166cf7-c053-4f81-8276-b89eb1199cbe}, !- Handle
  {9c9d69c9-407f-4645-b8b4-62cb5dc46e00}, !- Source Object
  3,                                      !- Outlet Port
  {442493e5-a915-4f51-bfd7-57d25e24b26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318409e5-45c5-4f9f-8d27-be1252c4872d}, !- Handle
  {442493e5-a915-4f51-bfd7-57d25e24b26c}, !- Source Object
  3,                                      !- Outlet Port
  {a320315a-9379-4683-9d56-2a170a650d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c38e0412-1cb4-4add-9069-80adad4da92a}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d5c7880f-db54-4479-80e2-d41035e00ca0}, !- Handle
  40gal NaturalGas Water Heater - 10kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {cde5f43a-48ee-47e5-aedf-35a5776074ca}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2936.30366082293,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fe46171e-55f4-4d92-9a10-a46b64b83610}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {68d036ee-a867-49a3-ac75-b9969736c589}, !- Use Side Inlet Node Name
  {63570bc1-95e5-4a6d-bd00-145903a22016}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {933669d0-7f60-44bd-9a84-1cdca18dae66}, !- Handle
  {d5c7880f-db54-4479-80e2-d41035e00ca0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {fe46171e-55f4-4d92-9a10-a46b64b83610}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {c38e0412-1cb4-4add-9069-80adad4da92a}, !- Schedule Type Limits Name
  {3251fc16-5810-4e0d-9743-c72909605410}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3251fc16-5810-4e0d-9743-c72909605410}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {c38e0412-1cb4-4add-9069-80adad4da92a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {8bb9fe0a-7e8a-4351-87e3-96f932b5936d}, !- Handle
  40gal NaturalGas Water Heater - 10kBtu/hr Supply Outlet Water Node, !- Name
  {63570bc1-95e5-4a6d-bd00-145903a22016}, !- Inlet Port
  {a77696fa-982c-4945-b8c0-a25fabba96ba}; !- Outlet Port

OS:Connection,
  {68d036ee-a867-49a3-ac75-b9969736c589}, !- Handle
  {8a34d36f-f76e-4377-b202-ef585c00f6b9}, !- Source Object
  3,                                      !- Outlet Port
  {d5c7880f-db54-4479-80e2-d41035e00ca0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {63570bc1-95e5-4a6d-bd00-145903a22016}, !- Handle
  {d5c7880f-db54-4479-80e2-d41035e00ca0}, !- Source Object
  32,                                     !- Outlet Port
  {8bb9fe0a-7e8a-4351-87e3-96f932b5936d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77696fa-982c-4945-b8c0-a25fabba96ba}, !- Handle
  {8bb9fe0a-7e8a-4351-87e3-96f932b5936d}, !- Source Object
  3,                                      !- Outlet Port
  {c0783dac-054e-49f8-8fcf-63f2e8ed31f3}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {9db098d6-37dd-426f-840c-2385813d61d6}, !- Handle
  {d5c7880f-db54-4479-80e2-d41035e00ca0}; !- Object Name

OS:Schedule:Ruleset,
  {aa28b569-6042-4e16-9cf2-0c3cf975a89b}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  {b9657a3e-bd3d-4f23-91be-cbb630f380ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9657a3e-bd3d-4f23-91be-cbb630f380ad}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {deed5412-9d7c-4151-a6d2-f0ba7709cede}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  {fcdc53c1-bff7-4590-8d0b-b28efd4cfd5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcdc53c1-bff7-4590-8d0b-b28efd4cfd5c}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {a1e4db7b-b6fd-4094-a727-f7a5700186bd}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1459e802-f35d-4484-a510-de2420350ae7}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {d1fe5042-732d-4cdf-95ec-c14accb2bceb}, !- Layer 1
  {a1e4db7b-b6fd-4094-a727-f7a5700186bd}; !- Layer 2

OS:Material,
  {d1fe5042-732d-4cdf-95ec-c14accb2bceb}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {34f898b0-f0c2-4574-a342-96c1b247c6dd}, !- Handle
  Office Shared Service Water Loop Pipe 207.0828693386966ft, !- Name
  {1459e802-f35d-4484-a510-de2420350ae7}, !- Construction
  {2b5da43b-599d-483d-9cdf-67067c085b97}, !- Fluid Inlet Node
  {0381276a-9dba-425d-a7c2-46a7520fcce6}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {aa28b569-6042-4e16-9cf2-0c3cf975a89b}, !- Ambient Temperature Schedule
  {deed5412-9d7c-4151-a6d2-f0ba7709cede}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  63.1188585744347;                       !- Pipe Length {m}

OS:Node,
  {8de9b9a7-2c0c-430d-8176-6f581f667e11}, !- Handle
  Office Shared Service Water Loop Pipe 207.0828693386966ft Outlet Water Node, !- Name
  {0381276a-9dba-425d-a7c2-46a7520fcce6}, !- Inlet Port
  {bd91cfab-ca91-4ad3-ace2-d60a1aef0718}; !- Outlet Port

OS:Connection,
  {2b5da43b-599d-483d-9cdf-67067c085b97}, !- Handle
  {f5140da3-f5fc-4b83-ae96-074fb1ace016}, !- Source Object
  3,                                      !- Outlet Port
  {34f898b0-f0c2-4574-a342-96c1b247c6dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0381276a-9dba-425d-a7c2-46a7520fcce6}, !- Handle
  {34f898b0-f0c2-4574-a342-96c1b247c6dd}, !- Source Object
  4,                                      !- Outlet Port
  {8de9b9a7-2c0c-430d-8176-6f581f667e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd91cfab-ca91-4ad3-ace2-d60a1aef0718}, !- Handle
  {8de9b9a7-2c0c-430d-8176-6f581f667e11}, !- Source Object
  3,                                      !- Outlet Port
  {121f21b3-3716-4c00-af47-de21f98ecba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {34e89ef0-2b77-438b-95f9-af839a2c6d05}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ac2f58db-b6c9-4a7d-87e8-6649d11304fb}, !- Inlet Node Name
  {220a963d-a216-4e66-835a-b1b3b3af15b5}; !- Outlet Node Name

OS:Node,
  {ab914a1b-745b-4421-b43b-12054881d4e2}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {c4164058-c9e1-44d1-ae93-54c6da72ee2d}, !- Inlet Port
  {ac2f58db-b6c9-4a7d-87e8-6649d11304fb}; !- Outlet Port

OS:Connection,
  {c4164058-c9e1-44d1-ae93-54c6da72ee2d}, !- Handle
  {a320315a-9379-4683-9d56-2a170a650d3a}, !- Source Object
  4,                                      !- Outlet Port
  {ab914a1b-745b-4421-b43b-12054881d4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26b68ece-22c4-40e9-b3f8-59688721c34f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {220a963d-a216-4e66-835a-b1b3b3af15b5}, !- Inlet Port
  {871b25d1-7110-410c-9882-31304da0dc7a}; !- Outlet Port

OS:Connection,
  {ac2f58db-b6c9-4a7d-87e8-6649d11304fb}, !- Handle
  {ab914a1b-745b-4421-b43b-12054881d4e2}, !- Source Object
  3,                                      !- Outlet Port
  {34e89ef0-2b77-438b-95f9-af839a2c6d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220a963d-a216-4e66-835a-b1b3b3af15b5}, !- Handle
  {34e89ef0-2b77-438b-95f9-af839a2c6d05}, !- Source Object
  3,                                      !- Outlet Port
  {26b68ece-22c4-40e9-b3f8-59688721c34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871b25d1-7110-410c-9882-31304da0dc7a}, !- Handle
  {26b68ece-22c4-40e9-b3f8-59688721c34f}, !- Source Object
  3,                                      !- Outlet Port
  {c0783dac-054e-49f8-8fcf-63f2e8ed31f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0dd6bb1a-993d-4114-8147-3cc994bbd92b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {fbb5a27e-6c2e-44be-88d2-2cb9c0b436ce}, !- Inlet Node Name
  {c4fd6133-4580-4d1c-98a9-abbbf1f57d19}; !- Outlet Node Name

OS:Node,
  {bc0cb727-e94c-437c-8655-42d0ad17a205}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c4fd6133-4580-4d1c-98a9-abbbf1f57d19}, !- Inlet Port
  {e7f1d2e3-202c-46ed-8702-2be81af8ab8f}; !- Outlet Port

OS:Connection,
  {fbb5a27e-6c2e-44be-88d2-2cb9c0b436ce}, !- Handle
  {41fe6709-4b62-4ec0-8d6a-d83666322104}, !- Source Object
  3,                                      !- Outlet Port
  {0dd6bb1a-993d-4114-8147-3cc994bbd92b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fd6133-4580-4d1c-98a9-abbbf1f57d19}, !- Handle
  {0dd6bb1a-993d-4114-8147-3cc994bbd92b}, !- Source Object
  3,                                      !- Outlet Port
  {bc0cb727-e94c-437c-8655-42d0ad17a205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f1d2e3-202c-46ed-8702-2be81af8ab8f}, !- Handle
  {bc0cb727-e94c-437c-8655-42d0ad17a205}, !- Source Object
  3,                                      !- Outlet Port
  {cc94c303-45c4-4b70-97e6-5477e0137188}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {448cbc78-e602-4e6c-bc2c-411d9e71f4c2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {31e6701c-5fdb-4cd3-86bf-09054c0979e6}, !- Inlet Node Name
  {49bee89c-36bc-40d6-95a7-03c3d48b3b48}; !- Outlet Node Name

OS:Node,
  {2843d172-435d-425e-ad05-58dc99de1ab2}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {08eeaeeb-6659-4fa2-ae01-0fb1534e4100}, !- Inlet Port
  {31e6701c-5fdb-4cd3-86bf-09054c0979e6}; !- Outlet Port

OS:Connection,
  {08eeaeeb-6659-4fa2-ae01-0fb1534e4100}, !- Handle
  {c0783dac-054e-49f8-8fcf-63f2e8ed31f3}, !- Source Object
  2,                                      !- Outlet Port
  {2843d172-435d-425e-ad05-58dc99de1ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e6701c-5fdb-4cd3-86bf-09054c0979e6}, !- Handle
  {2843d172-435d-425e-ad05-58dc99de1ab2}, !- Source Object
  3,                                      !- Outlet Port
  {448cbc78-e602-4e6c-bc2c-411d9e71f4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49bee89c-36bc-40d6-95a7-03c3d48b3b48}, !- Handle
  {448cbc78-e602-4e6c-bc2c-411d9e71f4c2}, !- Source Object
  3,                                      !- Outlet Port
  {6311d200-07a3-431c-a315-6e73de19626b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eadc3bc6-7550-481a-b6ae-c3ab391de38f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d2eb8161-8a4f-446a-9804-5abaebda4a1a}, !- Inlet Node Name
  {abea98b1-5e73-4f62-a335-b83b2ce0d8cb}; !- Outlet Node Name

OS:Node,
  {eddc5299-6eb5-49e5-a611-4986a2b1d0dc}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f63eb3bd-bad4-47a9-b6fd-b4eebc87d46a}, !- Inlet Port
  {d2eb8161-8a4f-446a-9804-5abaebda4a1a}; !- Outlet Port

OS:Connection,
  {f63eb3bd-bad4-47a9-b6fd-b4eebc87d46a}, !- Handle
  {cc94c303-45c4-4b70-97e6-5477e0137188}, !- Source Object
  2,                                      !- Outlet Port
  {eddc5299-6eb5-49e5-a611-4986a2b1d0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2eb8161-8a4f-446a-9804-5abaebda4a1a}, !- Handle
  {eddc5299-6eb5-49e5-a611-4986a2b1d0dc}, !- Source Object
  3,                                      !- Outlet Port
  {eadc3bc6-7550-481a-b6ae-c3ab391de38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abea98b1-5e73-4f62-a335-b83b2ce0d8cb}, !- Handle
  {eadc3bc6-7550-481a-b6ae-c3ab391de38f}, !- Source Object
  3,                                      !- Outlet Port
  {70e6536a-2591-4a77-b231-c0d4d1054963}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5c9af5a-da65-4a21-b920-fbdc2d05ac8c}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Inlet Water Node, !- Name
  {afc54ce6-2504-4968-9c30-6fdd5580a503}, !- Inlet Port
  {77b78954-fd8c-492e-849a-e4cdf052c4a4}; !- Outlet Port

OS:Connection,
  {afc54ce6-2504-4968-9c30-6fdd5580a503}, !- Handle
  {121f21b3-3716-4c00-af47-de21f98ecba5}, !- Source Object
  4,                                      !- Outlet Port
  {e5c9af5a-da65-4a21-b920-fbdc2d05ac8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dba900d-5e78-4515-b050-345ce086f0f7}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Outlet Water Node, !- Name
  {fb2e2a78-8890-47b0-90bb-0d086c1bbc4d}, !- Inlet Port
  {0752f59f-dccb-45e1-8a9f-5a8504e4e569}; !- Outlet Port

OS:Connection,
  {77b78954-fd8c-492e-849a-e4cdf052c4a4}, !- Handle
  {e5c9af5a-da65-4a21-b920-fbdc2d05ac8c}, !- Source Object
  3,                                      !- Outlet Port
  {746fc6ad-ced5-48a0-8e1a-941f7720e57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2e2a78-8890-47b0-90bb-0d086c1bbc4d}, !- Handle
  {746fc6ad-ced5-48a0-8e1a-941f7720e57a}, !- Source Object
  3,                                      !- Outlet Port
  {9dba900d-5e78-4515-b050-345ce086f0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0752f59f-dccb-45e1-8a9f-5a8504e4e569}, !- Handle
  {9dba900d-5e78-4515-b050-345ce086f0f7}, !- Source Object
  3,                                      !- Outlet Port
  {cc94c303-45c4-4b70-97e6-5477e0137188}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2d853c7a-8687-4a0d-a9ae-eefd22bac14f}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Handle
  Small Office HtgSetp,                   !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  {4b4f8ceb-11ed-46d5-9336-e0ae64f6b3ad}, !- Default Day Schedule Name
  {b69494ef-d1bd-40b7-a437-7e5f29e69b63}, !- Summer Design Day Schedule Name
  {178c8ebc-8e95-417d-a82c-f848efeb2ead}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b4f8ceb-11ed-46d5-9336-e0ae64f6b3ad}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f477a406-ac78-4e7c-9c6f-bb83ade7d48d}, !- Handle
  Schedule Rule 13,                       !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d440372a-962d-4f80-877a-d5f3c336c4c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d440372a-962d-4f80-877a-d5f3c336c4c5}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {76431d97-58b2-49d0-b38d-2be788e2ce1f}, !- Handle
  Schedule Rule 14,                       !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a814f74-e86e-4636-ae4e-d26735a3950a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a814f74-e86e-4636-ae4e-d26735a3950a}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {af3e8017-3056-4211-9b8b-68d3d3525571}, !- Handle
  Small Office ClgSetp,                   !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  {191b226b-2a41-40e3-82dd-ff48e3b38929}, !- Default Day Schedule Name
  {b84d1fad-a868-475e-a384-9b28f6519232}, !- Summer Design Day Schedule Name
  {813d213d-58d9-42f7-9b8d-30dc06de8ff3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {191b226b-2a41-40e3-82dd-ff48e3b38929}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b8bf3386-e08c-4f52-b681-59737775fce9}, !- Handle
  Schedule Rule 15,                       !- Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06839627-da6f-4044-9f8d-27919cec09a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06839627-da6f-4044-9f8d-27919cec09a4}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9b624af8-3572-456d-88de-6097abd0e6eb}, !- Handle
  Schedule Rule 16,                       !- Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb7b4a80-e1be-4c9e-a134-b038a574647d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb7b4a80-e1be-4c9e-a134-b038a574647d}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {096a96ae-0ae9-40cc-b05c-b6ff4cd70cb7}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33c8b696-f1c9-469a-bcc5-bc1c8b26f83b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c33a5f2-c69b-4d94-96cb-d6c3d4bd629a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51db2625-b7ba-424c-ba5d-28bc9362591b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31e43643-f9c9-42f0-ac55-26ee9e9915ae}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df157abc-4d94-4ba6-98f0-38bcd57a8194}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95575ef5-339a-4672-8931-d941e58d3104}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {def81a44-f605-4058-be9f-89a20e0cec24}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d8a1351-971a-422c-8804-1d630dadd433}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe4bc726-1f56-4a08-b7fc-4c8281e16d07}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9bbf418-e98d-4f2b-93fc-16841ebae20a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {043933f4-b1d7-4d9f-bc98-4df23da6c658}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23d1a9fa-862e-4bbf-b1bb-dfed32abf33a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6cdea86-b6e7-4d5d-911f-b17db84ba2d5}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d2a2320-9b99-4ad8-99ed-e14a874ba910}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4f4113b-9f25-40a7-a3d1-1cf3b7158e9a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf422e31-f284-4eaa-af68-0d74c53164ce}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Heating Setpoint Temperature Schedule Name
  {af3e8017-3056-4211-9b8b-68d3d3525571}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {2a01636e-998e-4189-a43a-98c0254becc2}, !- Handle
  9 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {78c6f032-f725-45f8-b817-9cc5d6e2521c}, !- Availability Schedule
  {c9849c6e-1044-4240-bf07-567c0edd26e7}, !- Availability Manager List Name
  4.5928497952047,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a378aa5e-35c6-4061-b328-15f6527b01a0}, !- Supply Side Inlet Node Name
  {8051c53e-e1da-454d-b6d4-e2deb4221b17}, !- Demand Side Outlet Node Name
  {bb0805f8-225e-4d09-a94a-d7559c802347}, !- Demand Side Inlet Node A
  {20ff834a-f7b9-4f16-ac33-26c4878238f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Demand Mixer Name
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2703c30a-18f3-4fde-a8ca-b237a9165b7b}, !- Handle
  9 Zone PVAV Supply Inlet Node,          !- Name
  {a378aa5e-35c6-4061-b328-15f6527b01a0}, !- Inlet Port
  {185ac9a8-c267-4947-bb77-b4348079f023}; !- Outlet Port

OS:Node,
  {8923b629-16bf-408f-9a20-78c5c81ee1e5}, !- Handle
  9 Zone PVAV Supply Outlet Node,         !- Name
  {66f84611-c578-48d9-a4df-d40d2c3cbcd0}, !- Inlet Port
  {20ff834a-f7b9-4f16-ac33-26c4878238f2}; !- Outlet Port

OS:Connection,
  {a378aa5e-35c6-4061-b328-15f6527b01a0}, !- Handle
  {2a01636e-998e-4189-a43a-98c0254becc2}, !- Source Object
  9,                                      !- Outlet Port
  {2703c30a-18f3-4fde-a8ca-b237a9165b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ff834a-f7b9-4f16-ac33-26c4878238f2}, !- Handle
  {8923b629-16bf-408f-9a20-78c5c81ee1e5}, !- Source Object
  3,                                      !- Outlet Port
  {2a01636e-998e-4189-a43a-98c0254becc2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3f8b910e-9940-4949-84eb-51a1debee19c}, !- Handle
  9 Zone PVAV Demand Inlet Node,          !- Name
  {bb0805f8-225e-4d09-a94a-d7559c802347}, !- Inlet Port
  {81db461d-e40f-4e56-afd4-c8a6dc1becbc}; !- Outlet Port

OS:Node,
  {4af69595-1caa-44be-80f9-7df0dd776ed5}, !- Handle
  9 Zone PVAV Demand Outlet Node,         !- Name
  {5a34f1ac-9210-4c25-9014-21babeb9344b}, !- Inlet Port
  {8051c53e-e1da-454d-b6d4-e2deb4221b17}; !- Outlet Port

OS:Node,
  {d35bdc7e-7509-46b9-ad15-1310846d69f1}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ef6af5fd-bc58-4d2f-99bd-3e639c756051}, !- Inlet Port
  {136faae6-183e-49b0-9a9a-9f6021567a70}; !- Outlet Port

OS:Connection,
  {bb0805f8-225e-4d09-a94a-d7559c802347}, !- Handle
  {2a01636e-998e-4189-a43a-98c0254becc2}, !- Source Object
  11,                                     !- Outlet Port
  {3f8b910e-9940-4949-84eb-51a1debee19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8051c53e-e1da-454d-b6d4-e2deb4221b17}, !- Handle
  {4af69595-1caa-44be-80f9-7df0dd776ed5}, !- Source Object
  3,                                      !- Outlet Port
  {2a01636e-998e-4189-a43a-98c0254becc2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {81db461d-e40f-4e56-afd4-c8a6dc1becbc}, !- Inlet Node Name
  {640f9838-0442-4441-8cb5-dde6379a40b6}, !- Outlet Node Name 1
  {f2b9c25b-0a15-43b2-a8fd-cfbb99e79844}, !- Outlet Node Name 2
  {d57637c0-a60a-4444-b4fd-e1120e00954d}, !- Outlet Node Name 3
  {d553d72e-76bb-49ed-bafc-2d2a286ce624}, !- Outlet Node Name 4
  {95dc88f2-c730-4356-9ee9-75f9e60d426d}, !- Outlet Node Name 5
  {eca6c6a5-5b74-430c-b73c-bac6866155ec}, !- Outlet Node Name 6
  {36aa50ad-d1cc-4095-88ef-9023d8be039e}, !- Outlet Node Name 7
  {8802508f-7016-41c5-a3d7-48e53357987c}, !- Outlet Node Name 8
  {4c391df1-9c89-4470-aa57-ea9f03477be8}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5a34f1ac-9210-4c25-9014-21babeb9344b}, !- Outlet Node Name
  {495aff33-603c-4b9f-9966-11e6648faf5f}, !- Inlet Node Name 1
  {983d8d02-e0b8-4d03-a7c2-fc238cab2154}, !- Inlet Node Name 2
  {87cf6d5a-73ff-4bd6-8841-6cedae593891}, !- Inlet Node Name 3
  {7ee3e15b-7db5-4e7a-8dc5-397be7940048}, !- Inlet Node Name 4
  {b5501d78-6e9e-447e-935e-ee0b973bcd43}, !- Inlet Node Name 5
  {e15bf11c-10f7-4609-99ea-297d3c5fad1c}, !- Inlet Node Name 6
  {c2971e9b-2b0a-43d5-86a1-7ca9d33612d6}, !- Inlet Node Name 7
  {e0a50fd3-b87d-436c-bc3c-91490338d322}, !- Inlet Node Name 8
  {cdae043e-c339-4897-a6bd-e5733756a0f8}; !- Inlet Node Name 9

OS:Connection,
  {81db461d-e40f-4e56-afd4-c8a6dc1becbc}, !- Handle
  {3f8b910e-9940-4949-84eb-51a1debee19c}, !- Source Object
  3,                                      !- Outlet Port
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a34f1ac-9210-4c25-9014-21babeb9344b}, !- Handle
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Source Object
  2,                                      !- Outlet Port
  {4af69595-1caa-44be-80f9-7df0dd776ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f73772bf-b064-4ea2-8d73-2044b7bac197}, !- Handle
  {2a01636e-998e-4189-a43a-98c0254becc2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.5928497952047,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  53123.94,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4919.42,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c9849c6e-1044-4240-bf07-567c0edd26e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {9311c59a-ffdb-4fc2-9f22-0aaa9507472b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {e586ffb7-a789-404f-9a61-6eb87d3c4cd9}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  {02f61789-393e-490e-a05e-4e9655780751}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02f61789-393e-490e-a05e-4e9655780751}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {35ccd1c9-9e8a-40da-acb8-d4dfb44d0fcb}, !- Handle
  9 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {e586ffb7-a789-404f-9a61-6eb87d3c4cd9}, !- Schedule Name
  {8923b629-16bf-408f-9a20-78c5c81ee1e5}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {fbc2a0b9-b320-4543-8e54-a34383076236}, !- Handle
  9 Zone PVAV Fan,                        !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  4.5928497952047,                        !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e867769d-bf02-4698-9851-cf34519ab56d}, !- Air Inlet Node Name
  {66f84611-c578-48d9-a4df-d40d2c3cbcd0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {66f84611-c578-48d9-a4df-d40d2c3cbcd0}, !- Handle
  {fbc2a0b9-b320-4543-8e54-a34383076236}, !- Source Object
  17,                                     !- Outlet Port
  {8923b629-16bf-408f-9a20-78c5c81ee1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {e7cd7560-03f8-4211-910c-47a872eb02fd}, !- Handle
  9 Zone PVAV Main Gas Htg Coil,          !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  0,                                      !- Nominal Capacity {W}
  {0097693d-d7c1-4edb-9163-4fb3f2525984}, !- Air Inlet Node Name
  {3ea8c718-7667-4e0d-b15a-3cb4a2c0b6f5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {f7ddb167-c53b-4895-b98f-db96acb58439}, !- Handle
  9 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Name
  {3ea8c718-7667-4e0d-b15a-3cb4a2c0b6f5}, !- Inlet Port
  {e867769d-bf02-4698-9851-cf34519ab56d}; !- Outlet Port

OS:Connection,
  {3ea8c718-7667-4e0d-b15a-3cb4a2c0b6f5}, !- Handle
  {e7cd7560-03f8-4211-910c-47a872eb02fd}, !- Source Object
  6,                                      !- Outlet Port
  {f7ddb167-c53b-4895-b98f-db96acb58439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e867769d-bf02-4698-9851-cf34519ab56d}, !- Handle
  {f7ddb167-c53b-4895-b98f-db96acb58439}, !- Source Object
  3,                                      !- Outlet Port
  {fbc2a0b9-b320-4543-8e54-a34383076236}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {16690ba3-d6d2-465b-8abd-316112ded8ed}, !- Handle
  9 Zone PVAV 2spd DX Clg Coil 308kBtu/hr 8.92EER 346kBtu/hr 8.5EER, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  85549.8730661092,                       !- Rated High Speed Total Cooling Capacity {W}
  0.80073436969352,                       !- Rated High Speed Sensible Heat Ratio
  2.96645180193378,                       !- Rated High Speed COP {W/W}
  4.5928497952047,                        !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {a3e95864-1ab1-4883-a0f3-5057e5fbda7a}, !- Air Inlet Node Name
  {34da0daa-ad4f-4e95-bad0-b7bb662702d9}, !- Air Outlet Node Name
  {aa4999c7-ba9d-438f-abb5-e575611dc406}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b9a396d0-4a03-4b3b-99ae-ac0a000ae567}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {32091cc3-f2e6-4d82-aa2e-5bbb2a5ac3b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {1c4c9d44-5f81-459a-9af3-4519933bacd6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {144f6450-820e-4526-8154-55f570a94085}, !- Part Load Fraction Correlation Curve Name
  28513.7726929342,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.80073436969352,                       !- Rated Low Speed Sensible Heat Ratio
  2.96645180193378,                       !- Rated Low Speed COP {W/W}
  1.53079683674173,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {aa4999c7-ba9d-438f-abb5-e575611dc406}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {32091cc3-f2e6-4d82-aa2e-5bbb2a5ac3b1}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4f55dfe4-aab4-44e2-883c-c8d8d7661c0a}, !- Handle
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {34da0daa-ad4f-4e95-bad0-b7bb662702d9}, !- Inlet Port
  {0097693d-d7c1-4edb-9163-4fb3f2525984}; !- Outlet Port

OS:Connection,
  {34da0daa-ad4f-4e95-bad0-b7bb662702d9}, !- Handle
  {16690ba3-d6d2-465b-8abd-316112ded8ed}, !- Source Object
  11,                                     !- Outlet Port
  {4f55dfe4-aab4-44e2-883c-c8d8d7661c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0097693d-d7c1-4edb-9163-4fb3f2525984}, !- Handle
  {4f55dfe4-aab4-44e2-883c-c8d8d7661c0a}, !- Source Object
  3,                                      !- Outlet Port
  {e7cd7560-03f8-4211-910c-47a872eb02fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fd5e472f-0657-485b-8d29-30652f729b65}, !- Handle
  9 Zone PVAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.412954012799998,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.5928497952047,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2c240639-c01c-40ef-a470-5a2bb66c08b7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd512f0f-6ddb-4a77-b686-0b59cfbcc3d3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dd512f0f-6ddb-4a77-b686-0b59cfbcc3d3}, !- Handle
  9 Zone PVAV Mechanical Ventilation Controller, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12e48aa2-1c24-4e95-9698-6d2a77c480e3}, !- Handle
  9 Zone PVAV OA System,                  !- Name
  {fd5e472f-0657-485b-8d29-30652f729b65}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {22178575-fd3f-4fe1-b557-5b008b967d97}, !- Mixed Air Node Name
  {caed2ad7-8ef0-449a-8ef2-66212790e022}, !- Outdoor Air Stream Node Name
  {c36305e0-8b3a-4676-bc6c-b3485d9fc398}, !- Relief Air Stream Node Name
  {185ac9a8-c267-4947-bb77-b4348079f023}; !- Return Air Stream Node Name

OS:Node,
  {90280bd9-14c7-4377-ac92-c7980272f90e}, !- Handle
  9 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {caed2ad7-8ef0-449a-8ef2-66212790e022}; !- Outlet Port

OS:Connection,
  {caed2ad7-8ef0-449a-8ef2-66212790e022}, !- Handle
  {90280bd9-14c7-4377-ac92-c7980272f90e}, !- Source Object
  3,                                      !- Outlet Port
  {12e48aa2-1c24-4e95-9698-6d2a77c480e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {154185d0-1e1e-4c2d-8a92-33eeaf2c40fa}, !- Handle
  9 Zone PVAV Relief Air Node,            !- Name
  {c36305e0-8b3a-4676-bc6c-b3485d9fc398}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c36305e0-8b3a-4676-bc6c-b3485d9fc398}, !- Handle
  {12e48aa2-1c24-4e95-9698-6d2a77c480e3}, !- Source Object
  7,                                      !- Outlet Port
  {154185d0-1e1e-4c2d-8a92-33eeaf2c40fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baddfb90-897c-46ce-a3b8-8456a80e1b4d}, !- Handle
  9 Zone PVAV Mixed Air Node,             !- Name
  {22178575-fd3f-4fe1-b557-5b008b967d97}, !- Inlet Port
  {a3e95864-1ab1-4883-a0f3-5057e5fbda7a}; !- Outlet Port

OS:Connection,
  {185ac9a8-c267-4947-bb77-b4348079f023}, !- Handle
  {2703c30a-18f3-4fde-a8ca-b237a9165b7b}, !- Source Object
  3,                                      !- Outlet Port
  {12e48aa2-1c24-4e95-9698-6d2a77c480e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {22178575-fd3f-4fe1-b557-5b008b967d97}, !- Handle
  {12e48aa2-1c24-4e95-9698-6d2a77c480e3}, !- Source Object
  5,                                      !- Outlet Port
  {baddfb90-897c-46ce-a3b8-8456a80e1b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e95864-1ab1-4883-a0f3-5057e5fbda7a}, !- Handle
  {baddfb90-897c-46ce-a3b8-8456a80e1b4d}, !- Source Object
  3,                                      !- Outlet Port
  {16690ba3-d6d2-465b-8abd-316112ded8ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9311c59a-ffdb-4fc2-9f22-0aaa9507472b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2599085b-35ea-4607-8a67-e53903b69ced}, !- Control Zone or Zone List Name
  {891aae5c-ccef-4039-bca8-d5a915b735d8}, !- Cooling Control Zone or Zone List Name
  {958877f6-2534-4507-b5c6-0da2f392ddff}, !- Heating Control Zone or Zone List Name
  {f037910b-f614-483b-a096-3aa784f9a0d2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2599085b-35ea-4607-8a67-e53903b69ced}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {891aae5c-ccef-4039-bca8-d5a915b735d8}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {958877f6-2534-4507-b5c6-0da2f392ddff}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f037910b-f614-483b-a096-3aa784f9a0d2}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {4a2df4aa-fade-43ee-9fe1-f895da078363}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6447.53970314501,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ef3cfbb-1601-4838-baf6-383f3b673a07}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {771ea1c9-0367-47e5-82c7-bdc5839ce6d0}, !- Air Inlet Node Name
  0.473922954589164,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.142176886376749,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a2df4aa-fade-43ee-9fe1-f895da078363}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ef6af5fd-bc58-4d2f-99bd-3e639c756051}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {88b692ef-b03a-4759-9fea-973ab320c63b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Return Air Node, !- Name
  {3b63050d-3590-4de4-af16-16e5b69029d3}, !- Inlet Port
  {495aff33-603c-4b9f-9966-11e6648faf5f}; !- Outlet Port

OS:Connection,
  {136faae6-183e-49b0-9a9a-9f6021567a70}, !- Handle
  {d35bdc7e-7509-46b9-ad15-1310846d69f1}, !- Source Object
  3,                                      !- Outlet Port
  {8f1efa0b-68f3-45c2-ad57-c125733aef23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b63050d-3590-4de4-af16-16e5b69029d3}, !- Handle
  {9231b743-2d1e-445f-bbbc-c54f710051f7}, !- Source Object
  2,                                      !- Outlet Port
  {88b692ef-b03a-4759-9fea-973ab320c63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495aff33-603c-4b9f-9966-11e6648faf5f}, !- Handle
  {88b692ef-b03a-4759-9fea-973ab320c63b}, !- Source Object
  3,                                      !- Outlet Port
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {071f801d-826e-4c25-90d6-854cd36fa1ff}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {640f9838-0442-4441-8cb5-dde6379a40b6}, !- Inlet Port
  {771ea1c9-0367-47e5-82c7-bdc5839ce6d0}; !- Outlet Port

OS:Connection,
  {640f9838-0442-4441-8cb5-dde6379a40b6}, !- Handle
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Source Object
  3,                                      !- Outlet Port
  {071f801d-826e-4c25-90d6-854cd36fa1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771ea1c9-0367-47e5-82c7-bdc5839ce6d0}, !- Handle
  {071f801d-826e-4c25-90d6-854cd36fa1ff}, !- Source Object
  3,                                      !- Outlet Port
  {6ef3cfbb-1601-4838-baf6-383f3b673a07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef6af5fd-bc58-4d2f-99bd-3e639c756051}, !- Handle
  {6ef3cfbb-1601-4838-baf6-383f3b673a07}, !- Source Object
  12,                                     !- Outlet Port
  {d35bdc7e-7509-46b9-ad15-1310846d69f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e1bfa429-a6cf-4e39-b6e8-3c271ab55630}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3397.05883006295,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2818417d-2c3e-4873-8edf-3a1ad3bf4f75}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {fb447167-c30b-4b70-adb2-b04b7b5a021c}, !- Air Inlet Node Name
  0.249698990899015,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0749096972697045,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e1bfa429-a6cf-4e39-b6e8-3c271ab55630}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {228b613b-d38b-40f7-87e1-f3a45e3db7a7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0e256237-8c75-4241-b02d-7a6e7b544a14}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {228b613b-d38b-40f7-87e1-f3a45e3db7a7}, !- Inlet Port
  {b6d1dadc-6b45-4fcb-a428-ba3c9b246640}; !- Outlet Port

OS:Node,
  {db4f7bb4-f7b7-4e33-b2cc-15a5fdb8b99a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Return Air Node, !- Name
  {a5388cf2-c8ef-487c-aa5c-88e8fad27d35}, !- Inlet Port
  {983d8d02-e0b8-4d03-a7c2-fc238cab2154}; !- Outlet Port

OS:Connection,
  {b6d1dadc-6b45-4fcb-a428-ba3c9b246640}, !- Handle
  {0e256237-8c75-4241-b02d-7a6e7b544a14}, !- Source Object
  3,                                      !- Outlet Port
  {9425db2d-de52-4c97-b3a0-0a20460341a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5388cf2-c8ef-487c-aa5c-88e8fad27d35}, !- Handle
  {6e409320-27c3-4bc3-a4bf-5bdc9bbc6562}, !- Source Object
  2,                                      !- Outlet Port
  {db4f7bb4-f7b7-4e33-b2cc-15a5fdb8b99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983d8d02-e0b8-4d03-a7c2-fc238cab2154}, !- Handle
  {db4f7bb4-f7b7-4e33-b2cc-15a5fdb8b99a}, !- Source Object
  3,                                      !- Outlet Port
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c91e888b-78c7-4a2e-8bbb-a597686a1a01}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f2b9c25b-0a15-43b2-a8fd-cfbb99e79844}, !- Inlet Port
  {fb447167-c30b-4b70-adb2-b04b7b5a021c}; !- Outlet Port

OS:Connection,
  {f2b9c25b-0a15-43b2-a8fd-cfbb99e79844}, !- Handle
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Source Object
  4,                                      !- Outlet Port
  {c91e888b-78c7-4a2e-8bbb-a597686a1a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb447167-c30b-4b70-adb2-b04b7b5a021c}, !- Handle
  {c91e888b-78c7-4a2e-8bbb-a597686a1a01}, !- Source Object
  3,                                      !- Outlet Port
  {2818417d-2c3e-4873-8edf-3a1ad3bf4f75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {228b613b-d38b-40f7-87e1-f3a45e3db7a7}, !- Handle
  {2818417d-2c3e-4873-8edf-3a1ad3bf4f75}, !- Source Object
  12,                                     !- Outlet Port
  {0e256237-8c75-4241-b02d-7a6e7b544a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3720680e-7456-407c-b91a-213e56aa2853}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3834.52066889399,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f7dca57f-e57a-4bc5-b951-7cefab484072}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {694ae47a-1c66-4e4a-aba9-9b4a89998a93}, !- Air Inlet Node Name
  0.281854389194226,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0845563167582679,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3720680e-7456-407c-b91a-213e56aa2853}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1289dd9-dfeb-445a-9bf9-e755a358880b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0bf3726e-e726-44c9-a6e9-ee30763cef2b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b1289dd9-dfeb-445a-9bf9-e755a358880b}, !- Inlet Port
  {d31d6287-0060-4aa0-8c1e-829c6358efae}; !- Outlet Port

OS:Node,
  {243979d5-259b-4a84-a2e3-7069e57daeeb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Return Air Node, !- Name
  {fed73547-a1fd-496b-b676-68efc20e3231}, !- Inlet Port
  {87cf6d5a-73ff-4bd6-8841-6cedae593891}; !- Outlet Port

OS:Connection,
  {d31d6287-0060-4aa0-8c1e-829c6358efae}, !- Handle
  {0bf3726e-e726-44c9-a6e9-ee30763cef2b}, !- Source Object
  3,                                      !- Outlet Port
  {f4e65a9d-9b4e-429f-abbc-d96ab216a310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed73547-a1fd-496b-b676-68efc20e3231}, !- Handle
  {8afed4cf-aeb0-4cc6-825a-3b4ca6b99be1}, !- Source Object
  2,                                      !- Outlet Port
  {243979d5-259b-4a84-a2e3-7069e57daeeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87cf6d5a-73ff-4bd6-8841-6cedae593891}, !- Handle
  {243979d5-259b-4a84-a2e3-7069e57daeeb}, !- Source Object
  3,                                      !- Outlet Port
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4c7a35b3-550f-4804-8f4f-6fe57dfc1ba1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d57637c0-a60a-4444-b4fd-e1120e00954d}, !- Inlet Port
  {694ae47a-1c66-4e4a-aba9-9b4a89998a93}; !- Outlet Port

OS:Connection,
  {d57637c0-a60a-4444-b4fd-e1120e00954d}, !- Handle
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Source Object
  5,                                      !- Outlet Port
  {4c7a35b3-550f-4804-8f4f-6fe57dfc1ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694ae47a-1c66-4e4a-aba9-9b4a89998a93}, !- Handle
  {4c7a35b3-550f-4804-8f4f-6fe57dfc1ba1}, !- Source Object
  3,                                      !- Outlet Port
  {f7dca57f-e57a-4bc5-b951-7cefab484072}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1289dd9-dfeb-445a-9bf9-e755a358880b}, !- Handle
  {f7dca57f-e57a-4bc5-b951-7cefab484072}, !- Source Object
  12,                                     !- Outlet Port
  {0bf3726e-e726-44c9-a6e9-ee30763cef2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {15da50e4-41b8-496e-9535-fe76dc9960fd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13332.315122916,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {35b8d6ad-c02f-4ac9-a1e8-d406b203af05}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {7b2e0f92-26eb-4690-941c-faaa9f9f2a07}, !- Air Inlet Node Name
  0.979984686481895,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.293995405944569,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15da50e4-41b8-496e-9535-fe76dc9960fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ebe7f53e-a2f6-4e98-afac-aef98595583c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {80c512cd-f6ec-4b10-b4b5-a5acc95a06d6}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ebe7f53e-a2f6-4e98-afac-aef98595583c}, !- Inlet Port
  {8eec31bd-8f20-4448-8ea3-c67c9c5cdaf0}; !- Outlet Port

OS:Node,
  {2991fbb5-8c15-4d48-959d-f925997b37df}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Return Air Node, !- Name
  {d9175210-fb4d-45c3-a19f-089dfef39cf4}, !- Inlet Port
  {7ee3e15b-7db5-4e7a-8dc5-397be7940048}; !- Outlet Port

OS:Connection,
  {8eec31bd-8f20-4448-8ea3-c67c9c5cdaf0}, !- Handle
  {80c512cd-f6ec-4b10-b4b5-a5acc95a06d6}, !- Source Object
  3,                                      !- Outlet Port
  {bd2535c4-8cad-4078-94fa-64565212b736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9175210-fb4d-45c3-a19f-089dfef39cf4}, !- Handle
  {4e71bcd2-cd7c-4e94-8d40-1e47fda90bff}, !- Source Object
  2,                                      !- Outlet Port
  {2991fbb5-8c15-4d48-959d-f925997b37df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee3e15b-7db5-4e7a-8dc5-397be7940048}, !- Handle
  {2991fbb5-8c15-4d48-959d-f925997b37df}, !- Source Object
  3,                                      !- Outlet Port
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {56540fda-0f08-4934-82a5-60e4164fefcc}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d553d72e-76bb-49ed-bafc-2d2a286ce624}, !- Inlet Port
  {7b2e0f92-26eb-4690-941c-faaa9f9f2a07}; !- Outlet Port

OS:Connection,
  {d553d72e-76bb-49ed-bafc-2d2a286ce624}, !- Handle
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Source Object
  6,                                      !- Outlet Port
  {56540fda-0f08-4934-82a5-60e4164fefcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b2e0f92-26eb-4690-941c-faaa9f9f2a07}, !- Handle
  {56540fda-0f08-4934-82a5-60e4164fefcc}, !- Source Object
  3,                                      !- Outlet Port
  {35b8d6ad-c02f-4ac9-a1e8-d406b203af05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebe7f53e-a2f6-4e98-afac-aef98595583c}, !- Handle
  {35b8d6ad-c02f-4ac9-a1e8-d406b203af05}, !- Source Object
  12,                                     !- Outlet Port
  {80c512cd-f6ec-4b10-b4b5-a5acc95a06d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f7b71556-ef18-46c1-90e3-7a99b8e9a018}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11732.4782480146,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e53ee53a-c634-438a-8899-9fd3f6581076}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {81416290-2fda-4456-8109-65e237a5b1c3}, !- Air Inlet Node Name
  0.862389533365725,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.258716860009717,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7b71556-ef18-46c1-90e3-7a99b8e9a018}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9568ebfe-30c1-4b7d-a9a7-8f8a3f9414b4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e60797c2-e1b1-4f7f-b2ab-84fcf12a7e2c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9568ebfe-30c1-4b7d-a9a7-8f8a3f9414b4}, !- Inlet Port
  {5dd58d16-a4b8-4a27-ac58-2db1b3f4c735}; !- Outlet Port

OS:Node,
  {0dc38301-be0f-47f8-b106-4e4306889980}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Return Air Node, !- Name
  {32237830-dafc-4ef1-a0b4-7f306fa0d8fa}, !- Inlet Port
  {b5501d78-6e9e-447e-935e-ee0b973bcd43}; !- Outlet Port

OS:Connection,
  {5dd58d16-a4b8-4a27-ac58-2db1b3f4c735}, !- Handle
  {e60797c2-e1b1-4f7f-b2ab-84fcf12a7e2c}, !- Source Object
  3,                                      !- Outlet Port
  {04c8e4fc-496f-4b26-818b-c14c18bab1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32237830-dafc-4ef1-a0b4-7f306fa0d8fa}, !- Handle
  {120d3466-7b6d-49fc-a7eb-7918be805329}, !- Source Object
  2,                                      !- Outlet Port
  {0dc38301-be0f-47f8-b106-4e4306889980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5501d78-6e9e-447e-935e-ee0b973bcd43}, !- Handle
  {0dc38301-be0f-47f8-b106-4e4306889980}, !- Source Object
  3,                                      !- Outlet Port
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5c3f561c-5e8c-4ace-b92c-96acdf08db72}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {95dc88f2-c730-4356-9ee9-75f9e60d426d}, !- Inlet Port
  {81416290-2fda-4456-8109-65e237a5b1c3}; !- Outlet Port

OS:Connection,
  {95dc88f2-c730-4356-9ee9-75f9e60d426d}, !- Handle
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Source Object
  7,                                      !- Outlet Port
  {5c3f561c-5e8c-4ace-b92c-96acdf08db72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81416290-2fda-4456-8109-65e237a5b1c3}, !- Handle
  {5c3f561c-5e8c-4ace-b92c-96acdf08db72}, !- Source Object
  3,                                      !- Outlet Port
  {e53ee53a-c634-438a-8899-9fd3f6581076}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9568ebfe-30c1-4b7d-a9a7-8f8a3f9414b4}, !- Handle
  {e53ee53a-c634-438a-8899-9fd3f6581076}, !- Source Object
  12,                                     !- Outlet Port
  {e60797c2-e1b1-4f7f-b2ab-84fcf12a7e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4d2f0f98-2ee7-48d4-801c-82d461c5a265}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12948.7406197061,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd1718b4-20e9-460a-8fff-93f700e04adb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {cf61c921-30e2-4b74-bddf-73900dfe59aa}, !- Air Inlet Node Name
  0.951790247946276,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.285537074383883,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4d2f0f98-2ee7-48d4-801c-82d461c5a265}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {55fc39e9-45ae-4ce4-98c5-75b500b79ff9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e02e64b-292f-4039-91e1-097e24b33da5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {55fc39e9-45ae-4ce4-98c5-75b500b79ff9}, !- Inlet Port
  {4258c763-5779-46f4-98c1-0eb100a6d797}; !- Outlet Port

OS:Node,
  {7cfa52e3-d656-49ed-b6e3-1865df7c4ec2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Return Air Node, !- Name
  {0fcb7fb5-eba3-46ba-a606-2207550d4ab5}, !- Inlet Port
  {e15bf11c-10f7-4609-99ea-297d3c5fad1c}; !- Outlet Port

OS:Connection,
  {4258c763-5779-46f4-98c1-0eb100a6d797}, !- Handle
  {9e02e64b-292f-4039-91e1-097e24b33da5}, !- Source Object
  3,                                      !- Outlet Port
  {14e8ad9a-d331-4b27-8821-bb832ff81aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fcb7fb5-eba3-46ba-a606-2207550d4ab5}, !- Handle
  {16db475a-3a9d-4227-ad21-2f455a30818d}, !- Source Object
  2,                                      !- Outlet Port
  {7cfa52e3-d656-49ed-b6e3-1865df7c4ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15bf11c-10f7-4609-99ea-297d3c5fad1c}, !- Handle
  {7cfa52e3-d656-49ed-b6e3-1865df7c4ec2}, !- Source Object
  3,                                      !- Outlet Port
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bb0c2f50-cfa8-4ee2-8b1f-d2e5a3c94c36}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {eca6c6a5-5b74-430c-b73c-bac6866155ec}, !- Inlet Port
  {cf61c921-30e2-4b74-bddf-73900dfe59aa}; !- Outlet Port

OS:Connection,
  {eca6c6a5-5b74-430c-b73c-bac6866155ec}, !- Handle
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Source Object
  8,                                      !- Outlet Port
  {bb0c2f50-cfa8-4ee2-8b1f-d2e5a3c94c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf61c921-30e2-4b74-bddf-73900dfe59aa}, !- Handle
  {bb0c2f50-cfa8-4ee2-8b1f-d2e5a3c94c36}, !- Source Object
  3,                                      !- Outlet Port
  {bd1718b4-20e9-460a-8fff-93f700e04adb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55fc39e9-45ae-4ce4-98c5-75b500b79ff9}, !- Handle
  {bd1718b4-20e9-460a-8fff-93f700e04adb}, !- Source Object
  12,                                     !- Outlet Port
  {9e02e64b-292f-4039-91e1-097e24b33da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {35c79a46-b4eb-41f9-abe4-5ee3d545be21}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12278.6520969118,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d35608f1-94ed-4534-bb9e-58f0523f1115}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {d3d58769-62b0-4724-bd8d-9d1dc304e8b8}, !- Air Inlet Node Name
  0.902535749768613,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.270760724930584,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {35c79a46-b4eb-41f9-abe4-5ee3d545be21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce0d94a5-1ded-4fc6-bd16-0613aed289e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1185cc16-0729-44d9-ad7b-0ba5c7c42cf6}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ce0d94a5-1ded-4fc6-bd16-0613aed289e1}, !- Inlet Port
  {fa068d08-a23f-4581-a9fc-d29c099bd0a2}; !- Outlet Port

OS:Node,
  {b9cc5cc2-4616-47e4-9bfc-b91c95f6a17f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Return Air Node, !- Name
  {96aa14a5-1c9a-4b7e-98fc-e2095cb4ed03}, !- Inlet Port
  {c2971e9b-2b0a-43d5-86a1-7ca9d33612d6}; !- Outlet Port

OS:Connection,
  {fa068d08-a23f-4581-a9fc-d29c099bd0a2}, !- Handle
  {1185cc16-0729-44d9-ad7b-0ba5c7c42cf6}, !- Source Object
  3,                                      !- Outlet Port
  {0daa6492-00f7-458c-9d65-ca6376e64002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96aa14a5-1c9a-4b7e-98fc-e2095cb4ed03}, !- Handle
  {19da2ad1-b986-4c7d-8ad4-9795535d39cd}, !- Source Object
  2,                                      !- Outlet Port
  {b9cc5cc2-4616-47e4-9bfc-b91c95f6a17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2971e9b-2b0a-43d5-86a1-7ca9d33612d6}, !- Handle
  {b9cc5cc2-4616-47e4-9bfc-b91c95f6a17f}, !- Source Object
  3,                                      !- Outlet Port
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {19be5f08-9ff0-4806-8efe-a71627dbc5c7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {36aa50ad-d1cc-4095-88ef-9023d8be039e}, !- Inlet Port
  {d3d58769-62b0-4724-bd8d-9d1dc304e8b8}; !- Outlet Port

OS:Connection,
  {36aa50ad-d1cc-4095-88ef-9023d8be039e}, !- Handle
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Source Object
  9,                                      !- Outlet Port
  {19be5f08-9ff0-4806-8efe-a71627dbc5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d58769-62b0-4724-bd8d-9d1dc304e8b8}, !- Handle
  {19be5f08-9ff0-4806-8efe-a71627dbc5c7}, !- Source Object
  3,                                      !- Outlet Port
  {d35608f1-94ed-4534-bb9e-58f0523f1115}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce0d94a5-1ded-4fc6-bd16-0613aed289e1}, !- Handle
  {d35608f1-94ed-4534-bb9e-58f0523f1115}, !- Source Object
  12,                                     !- Outlet Port
  {1185cc16-0729-44d9-ad7b-0ba5c7c42cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8e51fc0a-d205-4c2f-b587-b9991eb04c13}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3971.24863663918,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {180e67b5-a70c-4756-aa48-0aa9b7dccaa7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {23149224-d126-4914-800a-72ce90f3eb2c}, !- Air Inlet Node Name
  0.291904505274499,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0875713515823496,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8e51fc0a-d205-4c2f-b587-b9991eb04c13}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {52c5c8a3-9d8b-4510-929b-7c2afaa97086}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d1956e4-129f-4b20-8d25-49c86f5cda72}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {52c5c8a3-9d8b-4510-929b-7c2afaa97086}, !- Inlet Port
  {ceb1d471-5a1b-4f19-bd5b-73ae96663427}; !- Outlet Port

OS:Node,
  {180ed54e-9a02-42bd-9545-6598eb684c3d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Return Air Node, !- Name
  {009dd4be-4c9f-44bb-bfe2-057e809d173e}, !- Inlet Port
  {e0a50fd3-b87d-436c-bc3c-91490338d322}; !- Outlet Port

OS:Connection,
  {ceb1d471-5a1b-4f19-bd5b-73ae96663427}, !- Handle
  {6d1956e4-129f-4b20-8d25-49c86f5cda72}, !- Source Object
  3,                                      !- Outlet Port
  {d808deb5-2ce9-4e06-92a2-28135542363f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009dd4be-4c9f-44bb-bfe2-057e809d173e}, !- Handle
  {25044ea3-9d06-4b27-981d-8eae8192eac8}, !- Source Object
  2,                                      !- Outlet Port
  {180ed54e-9a02-42bd-9545-6598eb684c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a50fd3-b87d-436c-bc3c-91490338d322}, !- Handle
  {180ed54e-9a02-42bd-9545-6598eb684c3d}, !- Source Object
  3,                                      !- Outlet Port
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bcd2e273-4eb5-467b-9058-075231b9f280}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8802508f-7016-41c5-a3d7-48e53357987c}, !- Inlet Port
  {23149224-d126-4914-800a-72ce90f3eb2c}; !- Outlet Port

OS:Connection,
  {8802508f-7016-41c5-a3d7-48e53357987c}, !- Handle
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Source Object
  10,                                     !- Outlet Port
  {bcd2e273-4eb5-467b-9058-075231b9f280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23149224-d126-4914-800a-72ce90f3eb2c}, !- Handle
  {bcd2e273-4eb5-467b-9058-075231b9f280}, !- Source Object
  3,                                      !- Outlet Port
  {180e67b5-a70c-4756-aa48-0aa9b7dccaa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52c5c8a3-9d8b-4510-929b-7c2afaa97086}, !- Handle
  {180e67b5-a70c-4756-aa48-0aa9b7dccaa7}, !- Source Object
  12,                                     !- Outlet Port
  {6d1956e4-129f-4b20-8d25-49c86f5cda72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6e037c57-2d3c-4094-a7d0-29eb993b8f1c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4581.47878411752,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28815ce0-38c5-4884-be05-d5555eb3ba89}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {c1ecb8c4-1698-4a09-8273-2cba31f9cc6f}, !- Air Inlet Node Name
  0.336759145616031,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.101027743684809,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6e037c57-2d3c-4094-a7d0-29eb993b8f1c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61327561-5ab9-471d-b413-2c94b10e2878}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7fa8c78c-8f7b-446c-8ebd-2bb9ffd5fba6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {61327561-5ab9-471d-b413-2c94b10e2878}, !- Inlet Port
  {490f996b-0400-4e77-a89b-eff93030f8a5}; !- Outlet Port

OS:Node,
  {c2b18da4-df2c-4a31-85f8-6a54d7e5753d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Return Air Node, !- Name
  {a8ac6a40-f956-4071-b7c9-aebee285edef}, !- Inlet Port
  {cdae043e-c339-4897-a6bd-e5733756a0f8}; !- Outlet Port

OS:Connection,
  {490f996b-0400-4e77-a89b-eff93030f8a5}, !- Handle
  {7fa8c78c-8f7b-446c-8ebd-2bb9ffd5fba6}, !- Source Object
  3,                                      !- Outlet Port
  {a4323ba3-113c-41c5-8f99-f04d929b5233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ac6a40-f956-4071-b7c9-aebee285edef}, !- Handle
  {58542209-31fb-46e4-82f5-26e3d92f4570}, !- Source Object
  2,                                      !- Outlet Port
  {c2b18da4-df2c-4a31-85f8-6a54d7e5753d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdae043e-c339-4897-a6bd-e5733756a0f8}, !- Handle
  {c2b18da4-df2c-4a31-85f8-6a54d7e5753d}, !- Source Object
  3,                                      !- Outlet Port
  {d27bc272-89dd-4544-9807-909e39ed3480}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c5f8e0dd-cda8-45c9-b960-b536a76a3c60}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4c391df1-9c89-4470-aa57-ea9f03477be8}, !- Inlet Port
  {c1ecb8c4-1698-4a09-8273-2cba31f9cc6f}; !- Outlet Port

OS:Connection,
  {4c391df1-9c89-4470-aa57-ea9f03477be8}, !- Handle
  {b4598894-90ae-4c30-b99f-6dc4c01e9b89}, !- Source Object
  11,                                     !- Outlet Port
  {c5f8e0dd-cda8-45c9-b960-b536a76a3c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ecb8c4-1698-4a09-8273-2cba31f9cc6f}, !- Handle
  {c5f8e0dd-cda8-45c9-b960-b536a76a3c60}, !- Source Object
  3,                                      !- Outlet Port
  {28815ce0-38c5-4884-be05-d5555eb3ba89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61327561-5ab9-471d-b413-2c94b10e2878}, !- Handle
  {28815ce0-38c5-4884-be05-d5555eb3ba89}, !- Source Object
  12,                                     !- Outlet Port
  {7fa8c78c-8f7b-446c-8ebd-2bb9ffd5fba6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44bd2e88-5c44-42ee-aaed-502466fd495b}, !- Handle
  9 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {8edc9380-8251-4a63-a74c-e03af5557f03}, !- Availability Schedule
  {2700fb12-cdbb-4cdd-b97d-362bfa871376}, !- Availability Manager List Name
  7.10366933337237,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {540fd1a4-f9b1-43c7-b0a7-5531faf4d431}, !- Supply Side Inlet Node Name
  {7ca14eeb-aab4-4f20-8a2a-576bfcbe335a}, !- Demand Side Outlet Node Name
  {66bba5a2-893b-4cd0-a55f-508d12856685}, !- Demand Side Inlet Node A
  {0042f5fd-a411-4bf0-9656-bbc23091464e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Demand Mixer Name
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {793ab377-e5cf-416a-aba2-54198c045122}, !- Handle
  9 Zone PVAV 1 Supply Inlet Node,        !- Name
  {540fd1a4-f9b1-43c7-b0a7-5531faf4d431}, !- Inlet Port
  {ff38a0bb-54d3-425f-8dc5-8619c6eefb69}; !- Outlet Port

OS:Node,
  {4f4c5411-a2da-4324-85d3-fa910d08c24a}, !- Handle
  9 Zone PVAV 1 Supply Outlet Node,       !- Name
  {3268ed20-e77c-4883-90e8-123d15298d1c}, !- Inlet Port
  {0042f5fd-a411-4bf0-9656-bbc23091464e}; !- Outlet Port

OS:Connection,
  {540fd1a4-f9b1-43c7-b0a7-5531faf4d431}, !- Handle
  {44bd2e88-5c44-42ee-aaed-502466fd495b}, !- Source Object
  9,                                      !- Outlet Port
  {793ab377-e5cf-416a-aba2-54198c045122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0042f5fd-a411-4bf0-9656-bbc23091464e}, !- Handle
  {4f4c5411-a2da-4324-85d3-fa910d08c24a}, !- Source Object
  3,                                      !- Outlet Port
  {44bd2e88-5c44-42ee-aaed-502466fd495b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a42c8179-cd39-48bf-b589-629589f53f81}, !- Handle
  9 Zone PVAV 1 Demand Inlet Node,        !- Name
  {66bba5a2-893b-4cd0-a55f-508d12856685}, !- Inlet Port
  {f4e3f8fb-c3b0-4ecf-ac71-d17c9c97f2c6}; !- Outlet Port

OS:Node,
  {cb6fec7f-5e9c-4a1d-be4e-36bf283e56e5}, !- Handle
  9 Zone PVAV 1 Demand Outlet Node,       !- Name
  {414f5e86-7df2-4fee-a81c-5057fced5217}, !- Inlet Port
  {7ca14eeb-aab4-4f20-8a2a-576bfcbe335a}; !- Outlet Port

OS:Node,
  {5677e19b-fbbe-4ddb-8a57-39174d00ccb9}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {84827f81-ebdc-4aec-af8b-59cbeb2f5a37}, !- Inlet Port
  {fba2e427-e9ff-47b5-aec3-8433db560151}; !- Outlet Port

OS:Connection,
  {66bba5a2-893b-4cd0-a55f-508d12856685}, !- Handle
  {44bd2e88-5c44-42ee-aaed-502466fd495b}, !- Source Object
  11,                                     !- Outlet Port
  {a42c8179-cd39-48bf-b589-629589f53f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca14eeb-aab4-4f20-8a2a-576bfcbe335a}, !- Handle
  {cb6fec7f-5e9c-4a1d-be4e-36bf283e56e5}, !- Source Object
  3,                                      !- Outlet Port
  {44bd2e88-5c44-42ee-aaed-502466fd495b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f4e3f8fb-c3b0-4ecf-ac71-d17c9c97f2c6}, !- Inlet Node Name
  {9ce47efe-bb8e-4b40-ad72-bfb7c1ae3616}, !- Outlet Node Name 1
  {fa9ee06c-a881-4b37-9a70-b22c58eb49d7}, !- Outlet Node Name 2
  {c3466c3d-7b2d-4e0f-95d7-977cd74ae9cc}, !- Outlet Node Name 3
  {3a8a4d17-958c-46ce-88fb-0e4a6e9d4b44}, !- Outlet Node Name 4
  {ac10a9f2-8617-4312-adab-a7a9f36fedff}, !- Outlet Node Name 5
  {8f7fa9b2-9760-4d67-9bc1-2d9ccaa65752}, !- Outlet Node Name 6
  {a2cf82ea-fbb6-4a66-9e34-3d684c0d197b}, !- Outlet Node Name 7
  {73ca6f5f-f63c-41ba-a540-b0a6e18f2c69}, !- Outlet Node Name 8
  {6762b380-747c-4344-a074-4a1b8d2bffc2}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {414f5e86-7df2-4fee-a81c-5057fced5217}, !- Outlet Node Name
  {3c31c3a0-d525-4cb1-9120-4aada5176f2e}, !- Inlet Node Name 1
  {8a3fa705-3ed8-4f51-9c96-84ad362c5df6}, !- Inlet Node Name 2
  {78438b82-76e3-47e2-8ba4-090c80416a01}, !- Inlet Node Name 3
  {7aa4d96e-3f0b-4edb-9ca9-370ff6f7f431}, !- Inlet Node Name 4
  {880d02a2-e942-4537-a0f8-f2457b5bd8a1}, !- Inlet Node Name 5
  {ba1033f9-beb9-475f-ac71-b0f7286e7216}, !- Inlet Node Name 6
  {60d66e3e-8781-4e0f-9584-38290a03cf1f}, !- Inlet Node Name 7
  {a202fa26-2608-469f-87d0-55e93c3b28a2}, !- Inlet Node Name 8
  {0216fc90-1f2f-462f-8d3d-152a45fc9c44}; !- Inlet Node Name 9

OS:Connection,
  {f4e3f8fb-c3b0-4ecf-ac71-d17c9c97f2c6}, !- Handle
  {a42c8179-cd39-48bf-b589-629589f53f81}, !- Source Object
  3,                                      !- Outlet Port
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414f5e86-7df2-4fee-a81c-5057fced5217}, !- Handle
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Source Object
  2,                                      !- Outlet Port
  {cb6fec7f-5e9c-4a1d-be4e-36bf283e56e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {637d530d-7520-4a0c-8a1b-27c600db3882}, !- Handle
  {44bd2e88-5c44-42ee-aaed-502466fd495b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  7.10366933337237,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  78428.69,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2080.62,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2700fb12-cdbb-4cdd-b97d-362bfa871376}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {6a82eb86-0c66-405f-89ed-05e7826998c1}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {21553733-949d-4e30-98c8-194cec940adc}, !- Handle
  9 Zone PVAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {e586ffb7-a789-404f-9a61-6eb87d3c4cd9}, !- Schedule Name
  {4f4c5411-a2da-4324-85d3-fa910d08c24a}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {0b0a8b86-de14-405b-8539-f20c11dcb8c5}, !- Handle
  9 Zone PVAV 1 Fan,                      !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  7.10366933337237,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d809fb4b-e194-447e-9226-230b61eef1d8}, !- Air Inlet Node Name
  {3268ed20-e77c-4883-90e8-123d15298d1c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {3268ed20-e77c-4883-90e8-123d15298d1c}, !- Handle
  {0b0a8b86-de14-405b-8539-f20c11dcb8c5}, !- Source Object
  17,                                     !- Outlet Port
  {4f4c5411-a2da-4324-85d3-fa910d08c24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {fe373607-1eb4-423e-b60e-9e1d0c22049b}, !- Handle
  9 Zone PVAV 1 Main Gas Htg Coil,        !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  0,                                      !- Nominal Capacity {W}
  {4ceb4ff9-5a2a-4e30-821c-ca3c68cbb766}, !- Air Inlet Node Name
  {a8164700-07fe-4bac-9512-6a90412397e4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {fe7b1b14-44b2-4177-9988-8463de900094}, !- Handle
  9 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Name
  {a8164700-07fe-4bac-9512-6a90412397e4}, !- Inlet Port
  {d809fb4b-e194-447e-9226-230b61eef1d8}; !- Outlet Port

OS:Connection,
  {a8164700-07fe-4bac-9512-6a90412397e4}, !- Handle
  {fe373607-1eb4-423e-b60e-9e1d0c22049b}, !- Source Object
  6,                                      !- Outlet Port
  {fe7b1b14-44b2-4177-9988-8463de900094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d809fb4b-e194-447e-9226-230b61eef1d8}, !- Handle
  {fe7b1b14-44b2-4177-9988-8463de900094}, !- Source Object
  3,                                      !- Outlet Port
  {0b0a8b86-de14-405b-8539-f20c11dcb8c5}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {29d350aa-6297-4a67-99cc-f0f645e7fee3}, !- Handle
  9 Zone PVAV 1 2spd DX Clg Coil 398kBtu/hr 8.92EER 433kBtu/hr 8.5EER, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  124274.94281444,                        !- Rated High Speed Total Cooling Capacity {W}
  0.800881323328848,                      !- Rated High Speed Sensible Heat Ratio
  2.96645180193378,                       !- Rated High Speed COP {W/W}
  7.10366933337237,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {6e4efccc-cae5-4125-9e2b-e0ab5c4a1b64}, !- Air Inlet Node Name
  {2832bfd9-edf4-4310-9538-c73c60e27dc0}, !- Air Outlet Node Name
  {aa4999c7-ba9d-438f-abb5-e575611dc406}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b9a396d0-4a03-4b3b-99ae-ac0a000ae567}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {32091cc3-f2e6-4d82-aa2e-5bbb2a5ac3b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {1c4c9d44-5f81-459a-9af3-4519933bacd6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {144f6450-820e-4526-8154-55f570a94085}, !- Part Load Fraction Correlation Curve Name
  41420.8384400528,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.800881323328848,                      !- Rated Low Speed Sensible Heat Ratio
  2.96645180193378,                       !- Rated Low Speed COP {W/W}
  2.36765298881301,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {aa4999c7-ba9d-438f-abb5-e575611dc406}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {32091cc3-f2e6-4d82-aa2e-5bbb2a5ac3b1}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {09fb3f71-bd62-4d61-86fa-610ec997f1fe}, !- Handle
  9 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {2832bfd9-edf4-4310-9538-c73c60e27dc0}, !- Inlet Port
  {4ceb4ff9-5a2a-4e30-821c-ca3c68cbb766}; !- Outlet Port

OS:Connection,
  {2832bfd9-edf4-4310-9538-c73c60e27dc0}, !- Handle
  {29d350aa-6297-4a67-99cc-f0f645e7fee3}, !- Source Object
  11,                                     !- Outlet Port
  {09fb3f71-bd62-4d61-86fa-610ec997f1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ceb4ff9-5a2a-4e30-821c-ca3c68cbb766}, !- Handle
  {09fb3f71-bd62-4d61-86fa-610ec997f1fe}, !- Source Object
  3,                                      !- Outlet Port
  {fe373607-1eb4-423e-b60e-9e1d0c22049b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {04f8c233-7abd-406f-b685-b0ab1aaa6821}, !- Handle
  9 Zone PVAV 1 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.412954012799998,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  7.10366933337237,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3c5a26db-5f06-482e-8c32-9b64862fbeb5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {211b9f67-5c2c-4095-a530-26672130ae9b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {211b9f67-5c2c-4095-a530-26672130ae9b}, !- Handle
  9 Zone PVAV 1 Mechanical Ventilation Controller, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {76cbd517-3c8e-4cab-8112-c36a46af2ea9}, !- Handle
  9 Zone PVAV 1 OA System,                !- Name
  {04f8c233-7abd-406f-b685-b0ab1aaa6821}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f18cccab-acc6-4ad7-b5ee-24188e7d13d1}, !- Mixed Air Node Name
  {fb4577a9-3ffb-4423-8164-2cee8cec2794}, !- Outdoor Air Stream Node Name
  {f447256e-e260-47cc-90a5-53b30e6d1eb5}, !- Relief Air Stream Node Name
  {ff38a0bb-54d3-425f-8dc5-8619c6eefb69}; !- Return Air Stream Node Name

OS:Node,
  {5dde03e0-0115-4995-a9c3-0f7f6e496a2d}, !- Handle
  9 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {fb4577a9-3ffb-4423-8164-2cee8cec2794}; !- Outlet Port

OS:Connection,
  {fb4577a9-3ffb-4423-8164-2cee8cec2794}, !- Handle
  {5dde03e0-0115-4995-a9c3-0f7f6e496a2d}, !- Source Object
  3,                                      !- Outlet Port
  {76cbd517-3c8e-4cab-8112-c36a46af2ea9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {56d8185c-8cbd-4eed-8d2a-d1d6fb96c4d5}, !- Handle
  9 Zone PVAV 1 Relief Air Node,          !- Name
  {f447256e-e260-47cc-90a5-53b30e6d1eb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f447256e-e260-47cc-90a5-53b30e6d1eb5}, !- Handle
  {76cbd517-3c8e-4cab-8112-c36a46af2ea9}, !- Source Object
  7,                                      !- Outlet Port
  {56d8185c-8cbd-4eed-8d2a-d1d6fb96c4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68e0d0af-2d07-45d7-afc6-e0535843d062}, !- Handle
  9 Zone PVAV 1 Mixed Air Node,           !- Name
  {f18cccab-acc6-4ad7-b5ee-24188e7d13d1}, !- Inlet Port
  {6e4efccc-cae5-4125-9e2b-e0ab5c4a1b64}; !- Outlet Port

OS:Connection,
  {ff38a0bb-54d3-425f-8dc5-8619c6eefb69}, !- Handle
  {793ab377-e5cf-416a-aba2-54198c045122}, !- Source Object
  3,                                      !- Outlet Port
  {76cbd517-3c8e-4cab-8112-c36a46af2ea9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f18cccab-acc6-4ad7-b5ee-24188e7d13d1}, !- Handle
  {76cbd517-3c8e-4cab-8112-c36a46af2ea9}, !- Source Object
  5,                                      !- Outlet Port
  {68e0d0af-2d07-45d7-afc6-e0535843d062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4efccc-cae5-4125-9e2b-e0ab5c4a1b64}, !- Handle
  {68e0d0af-2d07-45d7-afc6-e0535843d062}, !- Source Object
  3,                                      !- Outlet Port
  {29d350aa-6297-4a67-99cc-f0f645e7fee3}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6a82eb86-0c66-405f-89ed-05e7826998c1}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a59204a6-3d7b-4487-8f32-b62a76380cff}, !- Control Zone or Zone List Name
  {ec7b4031-e859-4b18-81af-3b6718f5d8f3}, !- Cooling Control Zone or Zone List Name
  {6adc6713-4280-4b0b-877a-423d45d3b64a}, !- Heating Control Zone or Zone List Name
  {19a4a869-9d2c-423e-aa2f-aa503bbdbc0f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a59204a6-3d7b-4487-8f32-b62a76380cff}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {ec7b4031-e859-4b18-81af-3b6718f5d8f3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6adc6713-4280-4b0b-877a-423d45d3b64a}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {19a4a869-9d2c-423e-aa2f-aa503bbdbc0f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {5545a6e0-31c0-4f72-8f78-bbd5578e39e1}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10068.438225792,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {756a8202-376d-49a7-8363-f81c04dadc56}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {720e6e2f-5884-4964-bcb8-a3fa2022140b}, !- Air Inlet Node Name
  0.740075162272875,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.222022548681862,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5545a6e0-31c0-4f72-8f78-bbd5578e39e1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84827f81-ebdc-4aec-af8b-59cbeb2f5a37}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {668e5807-4bf4-4e69-a43b-789815025917}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Return Air Node, !- Name
  {c221e290-2dd6-4b10-8d01-7d8a6111e541}, !- Inlet Port
  {3c31c3a0-d525-4cb1-9120-4aada5176f2e}; !- Outlet Port

OS:Connection,
  {fba2e427-e9ff-47b5-aec3-8433db560151}, !- Handle
  {5677e19b-fbbe-4ddb-8a57-39174d00ccb9}, !- Source Object
  3,                                      !- Outlet Port
  {7ab507ca-8f7e-47c2-8c12-fec2fdb74af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c221e290-2dd6-4b10-8d01-7d8a6111e541}, !- Handle
  {291bf512-5627-4544-a3c6-0e38883e6bb9}, !- Source Object
  2,                                      !- Outlet Port
  {668e5807-4bf4-4e69-a43b-789815025917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c31c3a0-d525-4cb1-9120-4aada5176f2e}, !- Handle
  {668e5807-4bf4-4e69-a43b-789815025917}, !- Source Object
  3,                                      !- Outlet Port
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56085538-d091-4a81-be6c-88bb86d74767}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {9ce47efe-bb8e-4b40-ad72-bfb7c1ae3616}, !- Inlet Port
  {720e6e2f-5884-4964-bcb8-a3fa2022140b}; !- Outlet Port

OS:Connection,
  {9ce47efe-bb8e-4b40-ad72-bfb7c1ae3616}, !- Handle
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Source Object
  3,                                      !- Outlet Port
  {56085538-d091-4a81-be6c-88bb86d74767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {720e6e2f-5884-4964-bcb8-a3fa2022140b}, !- Handle
  {56085538-d091-4a81-be6c-88bb86d74767}, !- Source Object
  3,                                      !- Outlet Port
  {756a8202-376d-49a7-8363-f81c04dadc56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84827f81-ebdc-4aec-af8b-59cbeb2f5a37}, !- Handle
  {756a8202-376d-49a7-8363-f81c04dadc56}, !- Source Object
  12,                                     !- Outlet Port
  {5677e19b-fbbe-4ddb-8a57-39174d00ccb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cba3e205-a14c-4bcc-9445-5cd530205f47}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4740.38373421893,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b7ebfd0-4b98-4242-b1db-3b51112c4098}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {274ad01f-6c7b-46bf-b7d5-d5d437e31181}, !- Air Inlet Node Name
  0.348439368913325,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.104531810673997,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cba3e205-a14c-4bcc-9445-5cd530205f47}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7b29098-366c-4ae4-b8f0-dadadcf83fa1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf1aa5a9-d3c2-4964-9d33-3b891de349fd}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {f7b29098-366c-4ae4-b8f0-dadadcf83fa1}, !- Inlet Port
  {564fb040-ab58-419a-a76b-75d8e146d772}; !- Outlet Port

OS:Node,
  {608da8b9-5939-4d81-9da7-5992c11ceedd}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Return Air Node, !- Name
  {34d9b267-04bd-4909-8e97-8ea3b922962a}, !- Inlet Port
  {8a3fa705-3ed8-4f51-9c96-84ad362c5df6}; !- Outlet Port

OS:Connection,
  {564fb040-ab58-419a-a76b-75d8e146d772}, !- Handle
  {bf1aa5a9-d3c2-4964-9d33-3b891de349fd}, !- Source Object
  3,                                      !- Outlet Port
  {3db90cab-a382-4f13-872c-af3702bc3494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d9b267-04bd-4909-8e97-8ea3b922962a}, !- Handle
  {d5cc519e-b2c9-4651-881d-8728e4c62fcb}, !- Source Object
  2,                                      !- Outlet Port
  {608da8b9-5939-4d81-9da7-5992c11ceedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3fa705-3ed8-4f51-9c96-84ad362c5df6}, !- Handle
  {608da8b9-5939-4d81-9da7-5992c11ceedd}, !- Source Object
  3,                                      !- Outlet Port
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6b2e5460-c803-4380-8f43-9df312e04a3d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {fa9ee06c-a881-4b37-9a70-b22c58eb49d7}, !- Inlet Port
  {274ad01f-6c7b-46bf-b7d5-d5d437e31181}; !- Outlet Port

OS:Connection,
  {fa9ee06c-a881-4b37-9a70-b22c58eb49d7}, !- Handle
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Source Object
  4,                                      !- Outlet Port
  {6b2e5460-c803-4380-8f43-9df312e04a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274ad01f-6c7b-46bf-b7d5-d5d437e31181}, !- Handle
  {6b2e5460-c803-4380-8f43-9df312e04a3d}, !- Source Object
  3,                                      !- Outlet Port
  {9b7ebfd0-4b98-4242-b1db-3b51112c4098}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7b29098-366c-4ae4-b8f0-dadadcf83fa1}, !- Handle
  {9b7ebfd0-4b98-4242-b1db-3b51112c4098}, !- Source Object
  12,                                     !- Outlet Port
  {bf1aa5a9-d3c2-4964-9d33-3b891de349fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0771362e-60c7-4418-ac5d-5e3ab70614ce}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5499.69045756964,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c7d2b9fd-f30c-4773-9073-7ca5020dd9ee}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {5b504f9d-ec0a-491a-912d-c8a846a74104}, !- Air Inlet Node Name
  0.404251803165456,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.121275540949637,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0771362e-60c7-4418-ac5d-5e3ab70614ce}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6cdadbf0-f8b1-4a71-82f4-4c857ddbd09b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c730228-0d2a-492c-9a04-007a7693b4b7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {6cdadbf0-f8b1-4a71-82f4-4c857ddbd09b}, !- Inlet Port
  {5b19c990-7fa2-4828-9188-d8649240bf41}; !- Outlet Port

OS:Node,
  {0724a490-afb9-4a97-8807-bf7420749b10}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Return Air Node, !- Name
  {566379cc-1b4b-4d52-97e2-03c9f593e484}, !- Inlet Port
  {78438b82-76e3-47e2-8ba4-090c80416a01}; !- Outlet Port

OS:Connection,
  {5b19c990-7fa2-4828-9188-d8649240bf41}, !- Handle
  {2c730228-0d2a-492c-9a04-007a7693b4b7}, !- Source Object
  3,                                      !- Outlet Port
  {4881175a-9859-4530-8caa-b582d9296abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566379cc-1b4b-4d52-97e2-03c9f593e484}, !- Handle
  {47597781-6e85-467c-a9fe-4075d51d7868}, !- Source Object
  2,                                      !- Outlet Port
  {0724a490-afb9-4a97-8807-bf7420749b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78438b82-76e3-47e2-8ba4-090c80416a01}, !- Handle
  {0724a490-afb9-4a97-8807-bf7420749b10}, !- Source Object
  3,                                      !- Outlet Port
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {da0bb382-c7f0-42ec-94bc-bb0fc4a50347}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {c3466c3d-7b2d-4e0f-95d7-977cd74ae9cc}, !- Inlet Port
  {5b504f9d-ec0a-491a-912d-c8a846a74104}; !- Outlet Port

OS:Connection,
  {c3466c3d-7b2d-4e0f-95d7-977cd74ae9cc}, !- Handle
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Source Object
  5,                                      !- Outlet Port
  {da0bb382-c7f0-42ec-94bc-bb0fc4a50347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b504f9d-ec0a-491a-912d-c8a846a74104}, !- Handle
  {da0bb382-c7f0-42ec-94bc-bb0fc4a50347}, !- Source Object
  3,                                      !- Outlet Port
  {c7d2b9fd-f30c-4773-9073-7ca5020dd9ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cdadbf0-f8b1-4a71-82f4-4c857ddbd09b}, !- Handle
  {c7d2b9fd-f30c-4773-9073-7ca5020dd9ee}, !- Source Object
  12,                                     !- Outlet Port
  {2c730228-0d2a-492c-9a04-007a7693b4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e652aeb6-1802-4045-ace7-39edbcf7fb33}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  26810.208243501,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {80af49f5-a8ed-439b-8c76-2f97329730df}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {a3750ad7-c8e4-44aa-af96-1765c00851e6}, !- Air Inlet Node Name
  1.9706700057563,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.59120100172689,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e652aeb6-1802-4045-ace7-39edbcf7fb33}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18c6ec14-c904-4f95-8673-8a7b169a98bd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b7d384b3-6521-408e-92c5-c7c6bbcbe71e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {18c6ec14-c904-4f95-8673-8a7b169a98bd}, !- Inlet Port
  {2a6a0afb-8b4c-4494-baa6-862e999be76f}; !- Outlet Port

OS:Node,
  {f6798abb-671b-44d0-bd2d-d1a19177b3a6}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Return Air Node, !- Name
  {6fecdde7-6847-43a7-a0e5-3213ec3cdefb}, !- Inlet Port
  {7aa4d96e-3f0b-4edb-9ca9-370ff6f7f431}; !- Outlet Port

OS:Connection,
  {2a6a0afb-8b4c-4494-baa6-862e999be76f}, !- Handle
  {b7d384b3-6521-408e-92c5-c7c6bbcbe71e}, !- Source Object
  3,                                      !- Outlet Port
  {60fedddf-852f-4919-a6bd-256fdabba469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fecdde7-6847-43a7-a0e5-3213ec3cdefb}, !- Handle
  {ee79c365-b3e4-4610-9790-621526629876}, !- Source Object
  2,                                      !- Outlet Port
  {f6798abb-671b-44d0-bd2d-d1a19177b3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa4d96e-3f0b-4edb-9ca9-370ff6f7f431}, !- Handle
  {f6798abb-671b-44d0-bd2d-d1a19177b3a6}, !- Source Object
  3,                                      !- Outlet Port
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f0c0d41-ffb3-45aa-bc3c-d233a47c1288}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {3a8a4d17-958c-46ce-88fb-0e4a6e9d4b44}, !- Inlet Port
  {a3750ad7-c8e4-44aa-af96-1765c00851e6}; !- Outlet Port

OS:Connection,
  {3a8a4d17-958c-46ce-88fb-0e4a6e9d4b44}, !- Handle
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Source Object
  6,                                      !- Outlet Port
  {7f0c0d41-ffb3-45aa-bc3c-d233a47c1288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3750ad7-c8e4-44aa-af96-1765c00851e6}, !- Handle
  {7f0c0d41-ffb3-45aa-bc3c-d233a47c1288}, !- Source Object
  3,                                      !- Outlet Port
  {80af49f5-a8ed-439b-8c76-2f97329730df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18c6ec14-c904-4f95-8673-8a7b169a98bd}, !- Handle
  {80af49f5-a8ed-439b-8c76-2f97329730df}, !- Source Object
  12,                                     !- Outlet Port
  {b7d384b3-6521-408e-92c5-c7c6bbcbe71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {08fa12d6-8d43-475f-a296-18359b076651}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  17343.6782251341,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03e789db-68aa-4b0a-8dce-14f32af3da77}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {40fb6d68-f1f8-4ce4-9818-151196648368}, !- Air Inlet Node Name
  1.27483778407598,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.382451335222795,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08fa12d6-8d43-475f-a296-18359b076651}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c69269e-55b0-4ba2-8e1b-adad829917d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d9ee589b-495d-4323-bf9a-e0bf3f114f3f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {4c69269e-55b0-4ba2-8e1b-adad829917d7}, !- Inlet Port
  {3be26fca-8ed5-43d8-90ba-5678639f0a31}; !- Outlet Port

OS:Node,
  {44ab8728-ea81-47f4-9738-88788fbc00e6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Return Air Node, !- Name
  {3dd57d92-6f70-441a-9733-0a404f3b445f}, !- Inlet Port
  {880d02a2-e942-4537-a0f8-f2457b5bd8a1}; !- Outlet Port

OS:Connection,
  {3be26fca-8ed5-43d8-90ba-5678639f0a31}, !- Handle
  {d9ee589b-495d-4323-bf9a-e0bf3f114f3f}, !- Source Object
  3,                                      !- Outlet Port
  {8e0805b2-f572-4d85-9ace-09fdb8322b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd57d92-6f70-441a-9733-0a404f3b445f}, !- Handle
  {6b2b0470-3d6b-43b3-9126-8b20fffe702e}, !- Source Object
  2,                                      !- Outlet Port
  {44ab8728-ea81-47f4-9738-88788fbc00e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880d02a2-e942-4537-a0f8-f2457b5bd8a1}, !- Handle
  {44ab8728-ea81-47f4-9738-88788fbc00e6}, !- Source Object
  3,                                      !- Outlet Port
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {88582eda-4598-46e3-8518-45f8854f35f6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {ac10a9f2-8617-4312-adab-a7a9f36fedff}, !- Inlet Port
  {40fb6d68-f1f8-4ce4-9818-151196648368}; !- Outlet Port

OS:Connection,
  {ac10a9f2-8617-4312-adab-a7a9f36fedff}, !- Handle
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Source Object
  7,                                      !- Outlet Port
  {88582eda-4598-46e3-8518-45f8854f35f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fb6d68-f1f8-4ce4-9818-151196648368}, !- Handle
  {88582eda-4598-46e3-8518-45f8854f35f6}, !- Source Object
  3,                                      !- Outlet Port
  {03e789db-68aa-4b0a-8dce-14f32af3da77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c69269e-55b0-4ba2-8e1b-adad829917d7}, !- Handle
  {03e789db-68aa-4b0a-8dce-14f32af3da77}, !- Source Object
  12,                                     !- Outlet Port
  {d9ee589b-495d-4323-bf9a-e0bf3f114f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f11be283-b91c-4d5a-a2ef-14423a93622d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  19957.0796851887,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a8f855aa-4bfe-4d5c-98fb-bdf273191345}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {269cf278-bbc0-4684-a077-04c79fca040f}, !- Air Inlet Node Name
  1.46693445947491,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.440080337842472,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f11be283-b91c-4d5a-a2ef-14423a93622d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89e2987c-957a-4b85-bd37-d5efa5a564fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16e0e654-cc0f-4436-a6b0-3544f43ff1cd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {89e2987c-957a-4b85-bd37-d5efa5a564fb}, !- Inlet Port
  {0035de2f-64d2-4177-9ac9-836fd1c9984f}; !- Outlet Port

OS:Node,
  {b9b581d1-0a2b-4674-9208-0704dc0aa5e6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Return Air Node, !- Name
  {99d925f0-274c-469b-9427-72ce51a122cf}, !- Inlet Port
  {ba1033f9-beb9-475f-ac71-b0f7286e7216}; !- Outlet Port

OS:Connection,
  {0035de2f-64d2-4177-9ac9-836fd1c9984f}, !- Handle
  {16e0e654-cc0f-4436-a6b0-3544f43ff1cd}, !- Source Object
  3,                                      !- Outlet Port
  {9b951d9e-034e-4d31-a350-d76b50f5d657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d925f0-274c-469b-9427-72ce51a122cf}, !- Handle
  {5fc24157-92e5-4d3a-8629-06a1c2a69488}, !- Source Object
  2,                                      !- Outlet Port
  {b9b581d1-0a2b-4674-9208-0704dc0aa5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1033f9-beb9-475f-ac71-b0f7286e7216}, !- Handle
  {b9b581d1-0a2b-4674-9208-0704dc0aa5e6}, !- Source Object
  3,                                      !- Outlet Port
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fad00f5e-4c1c-4a48-add8-421f74389b7f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {8f7fa9b2-9760-4d67-9bc1-2d9ccaa65752}, !- Inlet Port
  {269cf278-bbc0-4684-a077-04c79fca040f}; !- Outlet Port

OS:Connection,
  {8f7fa9b2-9760-4d67-9bc1-2d9ccaa65752}, !- Handle
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Source Object
  8,                                      !- Outlet Port
  {fad00f5e-4c1c-4a48-add8-421f74389b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269cf278-bbc0-4684-a077-04c79fca040f}, !- Handle
  {fad00f5e-4c1c-4a48-add8-421f74389b7f}, !- Source Object
  3,                                      !- Outlet Port
  {a8f855aa-4bfe-4d5c-98fb-bdf273191345}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89e2987c-957a-4b85-bd37-d5efa5a564fb}, !- Handle
  {a8f855aa-4bfe-4d5c-98fb-bdf273191345}, !- Source Object
  12,                                     !- Outlet Port
  {16e0e654-cc0f-4436-a6b0-3544f43ff1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {180e1849-1386-4dec-bad5-163dd3ac5295}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  18177.1271372762,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0849a089-63ab-43c0-9bfb-5ea65bec3071}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {c099249c-3489-4d34-9eab-40088f6a11c1}, !- Air Inlet Node Name
  1.3361000002278,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40083000006834,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {180e1849-1386-4dec-bad5-163dd3ac5295}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {05fa9184-2839-47dc-9072-e0cfc5bba09f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {967a3a86-10fb-4892-8c3d-352b4903c3b6}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {05fa9184-2839-47dc-9072-e0cfc5bba09f}, !- Inlet Port
  {2b44afe8-3b5a-43f1-8c3b-36047bae2400}; !- Outlet Port

OS:Node,
  {6367237d-6ce2-4048-9128-52b045e6466d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Return Air Node, !- Name
  {9a5e71b4-6f91-4df1-a4f7-046d563052c1}, !- Inlet Port
  {60d66e3e-8781-4e0f-9584-38290a03cf1f}; !- Outlet Port

OS:Connection,
  {2b44afe8-3b5a-43f1-8c3b-36047bae2400}, !- Handle
  {967a3a86-10fb-4892-8c3d-352b4903c3b6}, !- Source Object
  3,                                      !- Outlet Port
  {e228a48a-9537-4ffa-8a96-83c924c629b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5e71b4-6f91-4df1-a4f7-046d563052c1}, !- Handle
  {73e4ee66-c8db-4c4f-9444-eebce52f0a32}, !- Source Object
  2,                                      !- Outlet Port
  {6367237d-6ce2-4048-9128-52b045e6466d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d66e3e-8781-4e0f-9584-38290a03cf1f}, !- Handle
  {6367237d-6ce2-4048-9128-52b045e6466d}, !- Source Object
  3,                                      !- Outlet Port
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9891090c-2331-46d4-a604-876e46637265}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {a2cf82ea-fbb6-4a66-9e34-3d684c0d197b}, !- Inlet Port
  {c099249c-3489-4d34-9eab-40088f6a11c1}; !- Outlet Port

OS:Connection,
  {a2cf82ea-fbb6-4a66-9e34-3d684c0d197b}, !- Handle
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Source Object
  9,                                      !- Outlet Port
  {9891090c-2331-46d4-a604-876e46637265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c099249c-3489-4d34-9eab-40088f6a11c1}, !- Handle
  {9891090c-2331-46d4-a604-876e46637265}, !- Source Object
  3,                                      !- Outlet Port
  {0849a089-63ab-43c0-9bfb-5ea65bec3071}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05fa9184-2839-47dc-9072-e0cfc5bba09f}, !- Handle
  {0849a089-63ab-43c0-9bfb-5ea65bec3071}, !- Source Object
  12,                                     !- Outlet Port
  {967a3a86-10fb-4892-8c3d-352b4903c3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5c880e61-eb37-4c24-bf8a-0465c22425b1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5501.05639912427,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {09142699-0fef-45ec-b8ee-37c154ef716b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {25b4738c-ba7a-4580-b282-2ef968c547ad}, !- Air Inlet Node Name
  0.404352205968257,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.121305661790477,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c880e61-eb37-4c24-bf8a-0465c22425b1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b8ea23d-b780-445c-ae76-8a6be262a811}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5c1a32f-833c-4c81-a5df-7a8cc870fc68}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {1b8ea23d-b780-445c-ae76-8a6be262a811}, !- Inlet Port
  {75f7ec3a-a5bc-4e91-aef4-c7abe90d090e}; !- Outlet Port

OS:Node,
  {f18b0f19-238d-459b-9b6b-8e8418f06974}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Return Air Node, !- Name
  {24043b3a-00fb-4c0d-9c2f-916dd59c3bfc}, !- Inlet Port
  {a202fa26-2608-469f-87d0-55e93c3b28a2}; !- Outlet Port

OS:Connection,
  {75f7ec3a-a5bc-4e91-aef4-c7abe90d090e}, !- Handle
  {c5c1a32f-833c-4c81-a5df-7a8cc870fc68}, !- Source Object
  3,                                      !- Outlet Port
  {650d71a4-382c-4bbd-913b-879ec8679f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24043b3a-00fb-4c0d-9c2f-916dd59c3bfc}, !- Handle
  {1db7621f-7b0e-4098-a9ed-77417ef3b3ab}, !- Source Object
  2,                                      !- Outlet Port
  {f18b0f19-238d-459b-9b6b-8e8418f06974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a202fa26-2608-469f-87d0-55e93c3b28a2}, !- Handle
  {f18b0f19-238d-459b-9b6b-8e8418f06974}, !- Source Object
  3,                                      !- Outlet Port
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {62c3a405-d458-4c6c-9abf-06cfa27cee9f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {73ca6f5f-f63c-41ba-a540-b0a6e18f2c69}, !- Inlet Port
  {25b4738c-ba7a-4580-b282-2ef968c547ad}; !- Outlet Port

OS:Connection,
  {73ca6f5f-f63c-41ba-a540-b0a6e18f2c69}, !- Handle
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Source Object
  10,                                     !- Outlet Port
  {62c3a405-d458-4c6c-9abf-06cfa27cee9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b4738c-ba7a-4580-b282-2ef968c547ad}, !- Handle
  {62c3a405-d458-4c6c-9abf-06cfa27cee9f}, !- Source Object
  3,                                      !- Outlet Port
  {09142699-0fef-45ec-b8ee-37c154ef716b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b8ea23d-b780-445c-ae76-8a6be262a811}, !- Handle
  {09142699-0fef-45ec-b8ee-37c154ef716b}, !- Source Object
  12,                                     !- Outlet Port
  {c5c1a32f-833c-4c81-a5df-7a8cc870fc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e46c4dff-f1ee-4104-8a6d-9d76f4c40890}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Electric Reheat Coil, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6393.94431570127,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e5730e7a-fd1e-4d47-99ec-471f26d7c541}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top VAV Terminal, !- Name
  {3a5a2e45-1f20-44dd-b619-0778ce5821f9}, !- Availability Schedule Name
  {904f8f45-814c-4179-a831-0129b67e37f1}, !- Air Inlet Node Name
  0.469983454324079,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.140995036297224,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e46c4dff-f1ee-4104-8a6d-9d76f4c40890}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {743fa6c6-8b6a-478d-a9c6-4786250c3a95}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8cc0ed0-d015-45a2-80b6-86bb3800ead1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {743fa6c6-8b6a-478d-a9c6-4786250c3a95}, !- Inlet Port
  {2752072f-63c3-49bc-af94-26b0f0e3c777}; !- Outlet Port

OS:Node,
  {fb363c20-6a04-47e9-aabe-ddd69a8eafc0}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Return Air Node, !- Name
  {15d5f032-78e9-4248-aa94-911828397ee4}, !- Inlet Port
  {0216fc90-1f2f-462f-8d3d-152a45fc9c44}; !- Outlet Port

OS:Connection,
  {2752072f-63c3-49bc-af94-26b0f0e3c777}, !- Handle
  {e8cc0ed0-d015-45a2-80b6-86bb3800ead1}, !- Source Object
  3,                                      !- Outlet Port
  {ffce9c87-d672-4e68-a6ad-177f7516d5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d5f032-78e9-4248-aa94-911828397ee4}, !- Handle
  {0e2f5bbd-33dd-4649-ad12-12d51d0dd7a9}, !- Source Object
  2,                                      !- Outlet Port
  {fb363c20-6a04-47e9-aabe-ddd69a8eafc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0216fc90-1f2f-462f-8d3d-152a45fc9c44}, !- Handle
  {fb363c20-6a04-47e9-aabe-ddd69a8eafc0}, !- Source Object
  3,                                      !- Outlet Port
  {5229ad17-7937-4ae4-b9f9-b39b66751563}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {69a3961f-b323-4741-b0d3-be21ca628f1f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {6762b380-747c-4344-a074-4a1b8d2bffc2}, !- Inlet Port
  {904f8f45-814c-4179-a831-0129b67e37f1}; !- Outlet Port

OS:Connection,
  {6762b380-747c-4344-a074-4a1b8d2bffc2}, !- Handle
  {ad530739-36ef-4d6d-9605-27db3c741942}, !- Source Object
  11,                                     !- Outlet Port
  {69a3961f-b323-4741-b0d3-be21ca628f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904f8f45-814c-4179-a831-0129b67e37f1}, !- Handle
  {69a3961f-b323-4741-b0d3-be21ca628f1f}, !- Source Object
  3,                                      !- Outlet Port
  {e5730e7a-fd1e-4d47-99ec-471f26d7c541}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {743fa6c6-8b6a-478d-a9c6-4786250c3a95}, !- Handle
  {e5730e7a-fd1e-4d47-99ec-471f26d7c541}, !- Source Object
  12,                                     !- Outlet Port
  {e8cc0ed0-d015-45a2-80b6-86bb3800ead1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4885dd7d-7d17-4689-b014-ebec1d07647b}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {de057972-cd29-468f-a253-81d738e51bfd}, !- Schedule Type Limits Name
  {6bddce01-4a46-4042-8dbb-8f303ad15fc2}, !- Default Day Schedule Name
  {3889666c-a447-42ce-8daa-f2609251cc3b}, !- Summer Design Day Schedule Name
  {767bfc3a-fe28-421e-9e6f-53d0a712b886}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bddce01-4a46-4042-8dbb-8f303ad15fc2}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {de057972-cd29-468f-a253-81d738e51bfd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {80c2d528-7016-43a7-ace7-16f16c9efae1}, !- Handle
  {4885dd7d-7d17-4689-b014-ebec1d07647b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.499999999999545,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:37:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:37:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {767bfc3a-fe28-421e-9e6f-53d0a712b886}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {de057972-cd29-468f-a253-81d738e51bfd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3889666c-a447-42ce-8daa-f2609251cc3b}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {de057972-cd29-468f-a253-81d738e51bfd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5552d9e0-3d26-4945-84a9-b0b41f7dd76a}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {4885dd7d-7d17-4689-b014-ebec1d07647b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {144bc5ea-636a-40ee-9e10-12a833a3e57d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {144bc5ea-636a-40ee-9e10-12a833a3e57d}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {de057972-cd29-468f-a253-81d738e51bfd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44d5f324-0c3c-4882-93cf-92769e13bb9d}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {4885dd7d-7d17-4689-b014-ebec1d07647b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c982426-ec6b-4d2f-93e2-6ce478e37636}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c982426-ec6b-4d2f-93e2-6ce478e37636}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {de057972-cd29-468f-a253-81d738e51bfd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {6dd48ada-35f5-4d9d-a2e4-3986fb3d15b8}, !- Handle
  Building Default Schedule Set,          !- Name
  {4885dd7d-7d17-4689-b014-ebec1d07647b}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {0b5b8f17-6dc1-4c8b-8eb5-227fc825d5a3}, !- Handle
  {4c380cca-08d4-4eb9-b208-b1504f754220}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5add5b5d-befa-4757-bcfc-f6f7f8541a2a}, !- Handle
  {9ea2272b-981a-4147-95f4-03ddce4052b0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00580416666666664 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0116083333333333 | hoo_start + 2.5 ~ 0.0 | mid - 1.0 ~ 0.0 | mid ~ 0.0116083333333333 | mid + 1.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00580416666666664 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {463f9e3b-a302-4c63-afd5-7e5ed64a0682}, !- Handle
  {7a75de58-60b8-4bfc-b8d3-fda2dd63de99}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.00580416666666664 | hoo_start - 1.5 ~ 0.00580416666666664 | hoo_start - 0.5 ~ 0.0435312499999998 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 1.0 ~ 0.0261187499999999 | mid + 1.0 ~ 0.0 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0377270833333331 | hoo_end - 0.5 ~ 0.0116083333333333 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00290208333333332 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4dd1a9e3-2737-4293-aa20-18f236e16d20}, !- Handle
  {270f2352-cafc-41f7-9032-8f8f39259da0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {b9126878-e6a0-4814-83c3-ed5a65e3dbe3}, !- Handle
  {86755216-0a9c-415a-915b-6f328b1c4ece}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c9f3caf6-89d0-44f8-bb8d-56b0b1488c1f}, !- Handle
  {4ede8bc1-32f9-41de-a6bc-e4d187159bf5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3026a57f-41f5-4b84-af59-b3940a7804c6}, !- Handle
  {60e10bbd-b69a-4998-b3e9-ce82f53470c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a9e94270-e053-47a0-9296-a6e2015537b5}, !- Handle
  {63fb49a7-a07f-449f-8592-041ee6e8ce4e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {57856a1e-b726-4c0f-a93d-684b27aa9af5}, !- Handle
  {ded9e264-a437-4114-a366-28a37811c5ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a8d805b3-603b-4824-82b6-f3f42d0c4571}, !- Handle
  {4ca90867-7e68-4786-b3b1-08a184b492b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6519d3ac-5a7d-464b-842e-0eb29573082a}, !- Handle
  {9a2be914-37d6-4e11-9b82-a19a57976ca9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d5742be1-c08b-46e8-9a01-f8f3cfd04f57}, !- Handle
  {a8e12362-218b-4196-ae33-f9467bd31a69}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {5f442d2d-5718-4f5d-a907-648b1797c7f2}, !- Handle
  {3f3941d2-dac1-4e5f-a428-7c8e5d93d638}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {76b038b4-8ca8-4c4a-99e3-f6505c68a0e2}, !- Handle
  {dcdf386d-7647-4be1-9977-9a7d52a4f177}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 2.0 ~ 0.1 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7197bc9b-e891-4ab0-b014-c96aabfd10ca}, !- Handle
  {c87a6e07-3f95-45f6-b1d3-4f6ee09efd4e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1600c38f-7351-4635-8c6c-a2f95df1ef51}, !- Handle
  {17c6d3e9-feb3-4768-95e2-bbfd5cfb3211}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {53674897-594c-4593-bff3-699f82f3da46}, !- Handle
  {6afc522b-f8cf-40f3-ad67-827244e41231}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b8f10238-1ddf-4e0d-a1c0-a571034ff43b}, !- Handle
  {d1ab9c4f-a0c0-4347-bf21-6148db1df203}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d1052414-5a2d-429f-b89b-e2d59ebd16ad}, !- Handle
  {1a814f74-e86e-4636-ae4e-d26735a3950a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {086e8f29-4b99-486e-9b13-2e73a2c14b94}, !- Handle
  {d440372a-962d-4f80-877a-d5f3c336c4c5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c4ff4687-c21d-4dfa-987e-f376df00b57f}, !- Handle
  {4b4f8ceb-11ed-46d5-9336-e0ae64f6b3ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5f1c1610-17ad-4b88-aa71-281ec4838267}, !- Handle
  {af3e8017-3056-4211-9b8b-68d3d3525571}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {4a1f0ccf-c0ac-4751-bcf6-f0ee8c107559}, !- Handle
  {bb7b4a80-e1be-4c9e-a134-b038a574647d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bc05b9f7-b272-4c21-8167-611ac5592448}, !- Handle
  {06839627-da6f-4044-9f8d-27919cec09a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0847cd64-ae3b-42ac-82c8-52393cd3f724}, !- Handle
  {191b226b-2a41-40e3-82dd-ff48e3b38929}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {079b70f8-7a43-48ca-8da8-80355206f36b}, !- Handle
  {e586ffb7-a789-404f-9a61-6eb87d3c4cd9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {6cb59fa1-fae2-4b48-929b-24190ed3134b}, !- Handle
  {02f61789-393e-490e-a05e-4e9655780751}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2ccaf7dc-214f-4f06-9c73-94edc92d9ae9}, !- Handle
  {c1eb6d5b-84f4-44dd-ab27-f693c111b932}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {5b80a53c-d114-4720-af7d-d3caceb6dc9d}, !- Handle
  {560f8581-7868-4abe-9cfe-8ee3137a4172}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.64 | hoo_start + 2.5 ~ 0.64 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 1.0 | mid + 0.5 ~ 0.91 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.73 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.37 | hoo_end + 1.5 ~ 0.18 | hoo_end + 2.5 ~ 0.27 | hoo_end + 3.5 ~ 0.09 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c1c8a8d6-5089-4dfc-b019-fa40c0f5e8ca}, !- Handle
  {be4c040b-ec2a-4283-9ac6-a0126a40ec1b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {2f877cf5-bd55-415f-be1d-c7f65f6c6aa3}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1,     !- Name
  {c1eb6d5b-84f4-44dd-ab27-f693c111b932}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ba64038-a1f1-48ba-a651-71048010687c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {3ba64038-a1f1-48ba-a651-71048010687c}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1_day_sch, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {786f5d7a-e309-47cc-8338-26969dcee43a}, !- Handle
  {3ba64038-a1f1-48ba-a651-71048010687c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e258cf4e-8e9d-4bb1-8ba9-b40d144c0ae9}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {17c6d3e9-feb3-4768-95e2-bbfd5cfb3211}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d6a1daf-6fbd-4dc9-82a6-840d2655b334}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {5d6a1daf-6fbd-4dc9-82a6-840d2655b334}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {f0d6a52e-6778-450b-8291-77170bc54a1a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e7b9806b-c5e3-40ca-b247-01f819ee21f3}, !- Handle
  {5d6a1daf-6fbd-4dc9-82a6-840d2655b334}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a61e263c-5779-4794-9737-d922d83fc3c3}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {17c6d3e9-feb3-4768-95e2-bbfd5cfb3211}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42f4ef29-87c7-4305-919e-4a9cedd0d254}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {42f4ef29-87c7-4305-919e-4a9cedd0d254}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {f0d6a52e-6778-450b-8291-77170bc54a1a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e70d2e27-24c9-4f36-bc34-e07707bb8a0e}, !- Handle
  {42f4ef29-87c7-4305-919e-4a9cedd0d254}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {12901a3b-fd4b-42d7-ab7a-ad0a95417bff}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {e586ffb7-a789-404f-9a61-6eb87d3c4cd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8502c000-2fb2-41d7-a6c6-b09ae7e1962e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {8502c000-2fb2-41d7-a6c6-b09ae7e1962e}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {4b866b26-1f17-4f7c-a974-ccf9a18e713e}, !- Handle
  {8502c000-2fb2-41d7-a6c6-b09ae7e1962e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2522d760-53ad-4482-b973-ca3d6409f189}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {e586ffb7-a789-404f-9a61-6eb87d3c4cd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
