  {21b32ed1-4a0b-46b8-9447-35fcfebf17e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {21b32ed1-4a0b-46b8-9447-35fcfebf17e9}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {5ef35d6c-d6cf-4e6d-bcd9-a17c39761796}, !- Handle
  {21b32ed1-4a0b-46b8-9447-35fcfebf17e9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {78c6f032-f725-45f8-b817-9cc5d6e2521c}, !- Handle
  9 Zone PVAV Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d4d5118-1151-479c-8cf8-955e72e37dd9}, !- Default Day Schedule Name
  {3ba80d8c-0cc4-4a2c-b1ce-0029beb42d30}, !- Summer Design Day Schedule Name
  {50e317bc-b699-4b2c-8d02-ec50354efef0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d4d5118-1151-479c-8cf8-955e72e37dd9}, !- Handle
  9 Zone PVAV Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1e43bad4-bd13-4395-84a2-4f2d36f773a3}, !- Handle
  {78c6f032-f725-45f8-b817-9cc5d6e2521c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.74999999999978,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:37:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:37:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {50e317bc-b699-4b2c-8d02-ec50354efef0}, !- Handle
  9 Zone PVAV Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ba80d8c-0cc4-4a2c-b1ce-0029beb42d30}, !- Handle
  9 Zone PVAV Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e72f6fbe-4780-450e-bcde-0a6286017fd8}, !- Handle
  9 Zone PVAV Occ Sch Saturday Rule,      !- Name
  {78c6f032-f725-45f8-b817-9cc5d6e2521c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d941798-f89e-47d1-83c3-f4577d83782a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d941798-f89e-47d1-83c3-f4577d83782a}, !- Handle
  9 Zone PVAV Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  22,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {785437ee-4c0e-4e1b-9acc-9aefe2a80258}, !- Handle
  9 Zone PVAV Occ Sch Sunday Rule,        !- Name
  {78c6f032-f725-45f8-b817-9cc5d6e2521c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97712a16-79e5-4cb7-b21d-2729205468c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97712a16-79e5-4cb7-b21d-2729205468c4}, !- Handle
  9 Zone PVAV Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8edc9380-8251-4a63-a74c-e03af5557f03}, !- Handle
  9 Zone PVAV 1 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {f02348f1-53cd-4cb5-be4d-b4686fb4f4e6}, !- Default Day Schedule Name
  {d53a7927-81f1-4a78-b36c-931fc39ddea9}, !- Summer Design Day Schedule Name
  {a499c672-e946-4ffd-8b59-3e6ee59f44de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f02348f1-53cd-4cb5-be4d-b4686fb4f4e6}, !- Handle
  9 Zone PVAV 1 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {141d6db6-0152-4063-bf63-84f8f64afb18}, !- Handle
  {8edc9380-8251-4a63-a74c-e03af5557f03}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.74999999999978,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:37:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:37:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a499c672-e946-4ffd-8b59-3e6ee59f44de}, !- Handle
  9 Zone PVAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d53a7927-81f1-4a78-b36c-931fc39ddea9}, !- Handle
  9 Zone PVAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a6abbda-7f48-49b8-8dfb-2cf74690ee04}, !- Handle
  9 Zone PVAV 1 Occ Sch Saturday Rule,    !- Name
  {8edc9380-8251-4a63-a74c-e03af5557f03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98099d07-1b9c-4129-8ac3-62f96b374f84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98099d07-1b9c-4129-8ac3-62f96b374f84}, !- Handle
  9 Zone PVAV 1 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  22,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af988df6-dbf0-4eba-9518-4782f042ecd7}, !- Handle
  9 Zone PVAV 1 Occ Sch Sunday Rule,      !- Name
  {8edc9380-8251-4a63-a74c-e03af5557f03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02b27928-8cd3-4c6b-92ec-81d7622d5b28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02b27928-8cd3-4c6b-92ec-81d7622d5b28}, !- Handle
  9 Zone PVAV 1 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {aa4999c7-ba9d-438f-abb5-e575611dc406}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b9a396d0-4a03-4b3b-99ae-ac0a000ae567}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {32091cc3-f2e6-4d82-aa2e-5bbb2a5ac3b1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1c4c9d44-5f81-459a-9af3-4519933bacd6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {144f6450-820e-4526-8154-55f570a94085}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {f52ead1d-032d-46c5-80ec-993f6f66351d}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a577f5c6-1862-4e02-9aee-43cf6caa6feb}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {f52ead1d-032d-46c5-80ec-993f6f66351d}; !- Layer 1

OS:InternalMass:Definition,
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Handle
  Internal Mass Definition 2,             !- Name
  {a577f5c6-1862-4e02-9aee-43cf6caa6feb}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {988e3bbd-8a26-4090-aa32-d2c7d769a502}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48def045-9b1b-43c9-b624-419ac4ffc4fe}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03275f50-e3eb-43c5-8eb7-602908a97e54}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {196a3a23-2360-48a9-b7b4-4083a54c920d}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc6beeac-5070-4a3b-9101-2e34190f247f}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db57df2c-b2b8-4fa1-b3be-16b51ada20d2}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {808a6d92-cdf8-4118-ad8e-a3cde6f0ff69}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {237ae1d8-548d-45bc-9673-a943f7253cc8}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b2fde7d-93c5-4414-88d2-1972ea773821}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2ca7064-6310-4afd-a6f4-7602eb17fd3f}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {6a7b4b4e-d4bd-4722-a68b-d0404f14256c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b008eea8-c0d5-4f5f-847a-890168b37563}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {02a0d420-29e7-410f-ae92-831c5cf569f6}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {960b119e-a815-4c8c-89a7-75c149b2136c}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8b9d6c6-5366-400c-995e-c89603fd3ce6}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f72f639-6454-4a73-9f19-8823f7213ec3}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b6b00694-03c9-4a49-b2f4-073efb63e39c}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af39adc9-05b4-4345-892e-7faaed103e18}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ddef8164-a59f-4c10-9d58-12b74c7f61df}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top Mass, !- Name
  {893dbabc-ea15-4bf9-a936-b91841e0bbe2}, !- Internal Mass Definition Name
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {e7b5608c-1f3f-457c-90bd-2731e8d513ba}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {87db981f-8657-45bf-87cb-db24c82caca7}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {2bbf3af9-b359-43d0-b673-c9c1e04aa00e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bbf3af9-b359-43d0-b673-c9c1e04aa00e}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {90c2efeb-5cc3-4326-8bb2-d665a58e2df9}, !- Handle
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {8736bf94-9af3-4e20-b1d3-38e7315244cd}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.63617194149664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dbeed4a9-1175-4621-8e41-942a36801942}, !- Handle
  {8736bf94-9af3-4e20-b1d3-38e7315244cd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T5,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3fb8415f-d99b-4dea-ae16-a2530b5fc306}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8736bf94-9af3-4e20-b1d3-38e7315244cd}, !- Lights Definition Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space or SpaceType Name
  {33bee121-6608-4a68-b7d8-bcce8d615bdd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {19df2c3d-d53b-47da-968d-fcf251f65727}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.779565551961859,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {46ca35ff-1ee6-4e5f-95ab-97ddf6fc2f8b}, !- Handle
  {19df2c3d-d53b-47da-968d-fcf251f65727}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Compact Fluorescent Pin,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {1963df32-ee3e-491a-8836-c90f03bae868}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {19df2c3d-d53b-47da-968d-fcf251f65727}, !- Lights Definition Name
  {d5402a74-c168-485c-bf2b-13f0510b6dcc}, !- Space or SpaceType Name
  {33bee121-6608-4a68-b7d8-bcce8d615bdd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {33bee121-6608-4a68-b7d8-bcce8d615bdd}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {8ac0b75a-9043-4701-bc00-2178b896e4ca}, !- Default Day Schedule Name
  {17a28aee-f466-4498-b166-981383c252f9}, !- Summer Design Day Schedule Name
  {85db844e-b441-4c77-abb8-77a1e2303c97}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {623e795f-f3fe-4502-a091-548b770ac8a6}, !- Handle
  {33bee121-6608-4a68-b7d8-bcce8d615bdd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {8ac0b75a-9043-4701-bc00-2178b896e4ca}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.217891894239359,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.217292794879431,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.216693695519502,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.216094596159573,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.215495496799644,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.214896397439715,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.214297298079786,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.213698198719858,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.213099099359929,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2125,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.213029685552627,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.213559371105253,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.21408905665788,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.214618742210507,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.217303302653299,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.219987863096092,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.222672423538884,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.225356983981677,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.223173202947783,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.22098942191389,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.218805640879997,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.216621859846103,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.216896663523296,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.217171467200488,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.217446270877681,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.217721074554873,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.226527878114419,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.235334681673964,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.24414148523351,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.252948288793056,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.272671067845339,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.292393846897622,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.312116625949905,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.331839405002187,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.401240321726758,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.470641238451329,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5400421551759,                        !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.609443071900471,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.669582303925353,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.729721535950235,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.789860767975118,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.843738108959158,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.837476217918317,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.831214326877475,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.824952435836633,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.815206377917728,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.805460319998824,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.795714262079919,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.785968204161014,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.762278252193926,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.738588300226837,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.714898348259749,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.691208396292661,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.623462160984702,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.555715925676744,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.487969690368785,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.420223455060827,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.388093690372462,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.355963925684097,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.323834160995732,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.291704396307366,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.283120638802798,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.274536881298231,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.265953123793662,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.257369366289095,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.256367026224168,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.255364686159242,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.254362346094316,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25336000602939,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.253566841206466,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.253773676383543,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.253980511560619,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.254187346737696,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.25407816745159,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.253968988165485,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.253859808879379,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.253750629593274,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.247334832868261,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.240919036143249,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.234503239418237,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.228087442693225,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.227186078819563,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.226284714945901,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.225383351072239,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.224481987198576,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.223882887838648,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.223283788478719,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.22268468911879,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.222085589758861,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.221486490398932,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.220887391039004,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.220288291679075,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.219689192319146,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.219090092959217,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.218490993599288;                      !- Value Until Time 96

OS:AdditionalProperties,
  {b4268da8-165a-4fac-bb18-b6ad5d7284aa}, !- Handle
  {8ac0b75a-9043-4701-bc00-2178b896e4ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {17a28aee-f466-4498-b166-981383c252f9}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85db844e-b441-4c77-abb8-77a1e2303c97}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35a737ee-c1e8-4896-a16d-d74e7aea06dd}, !- Handle
  Schedule Rule 17,                       !- Name
  {33bee121-6608-4a68-b7d8-bcce8d615bdd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86755216-0a9c-415a-915b-6f328b1c4ece}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bebe37c9-b162-46fa-800b-74425f39bc94}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.06096290575,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0582043755,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05544584525,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.052687315,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0538330195,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.054978724,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0561244285,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.057270133,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.058789785,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.060309437,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.061829089,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.063348741,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.063436227,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.063523713,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.063611199,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.063698685,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06373419075,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0637696965,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.06380520225,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.063840708,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.063842595,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.063844482,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.063846369,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.063848256,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0590494665,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.054250677,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0494518875,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.044653098,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04469310975,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0447331215,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04477313325,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.044813145,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04444637075,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0440795965,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04371282225,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.043346048,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04341069875,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0434753495,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04354000025,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.043604651,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.043237683484375,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.04319600459375,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.043154325703125,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0431126468125,                        !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.043070967921875,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.04302928903125,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.042987610140625,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.04294593125,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.042904252359375,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.04286257346875,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.042820894578125,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0427792156875,                        !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.042737536796875,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.04269585790625,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.042654179015625,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.042612500125,                         !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.042570821234375,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.04252914234375,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.042487463453125,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0424457845625,                        !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.042404105671875,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.04236242678125,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.042320747890625,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.042279069,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.04245912175,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0426391745,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.04281922725,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.04299928,                             !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.043686148,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.044373016,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.045059884,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.045746752,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.05031659275,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0548864335,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.05945627425,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.064026115,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0638375595,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.063649004,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0634604485,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.063271893,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.063275465,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.063279037,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.063282609,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.063286181,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0634493245,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.063612468,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0637756115,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.063938755,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.06329189875,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0626450425,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.06199818625,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.06135133,                             !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0619438565,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.062536383,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0631289095,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.063721436;                            !- Value Until Time 96

OS:AdditionalProperties,
  {59b0b19e-bbdb-43cc-bd0d-3d8ec99ca58d}, !- Handle
  {bebe37c9-b162-46fa-800b-74425f39bc94}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {809e87d1-e7c8-4cb6-a4fb-5e81e266d3d9}, !- Handle
  Schedule Rule 18,                       !- Name
  {33bee121-6608-4a68-b7d8-bcce8d615bdd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ede8bc1-32f9-41de-a6bc-e4d187159bf5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05128b3c-30fb-424c-b7de-8dd4c9528193}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.055131576,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.054651209,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.054170842,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.053690475,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.051284421,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.048878367,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.046472313,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044066259,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.04415961975,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0442529805,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04434634125,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.044439702,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.043593125,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.042746548,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.041899971,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.041053394,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04171324975,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0423731055,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04303296125,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.043692817,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0432046775,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.042716538,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0422283985,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.041740259,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04189496725,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0420496755,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04220438375,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.042359092,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04443273675,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0465063815,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04858002625,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.050653671,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04934024925,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0480268275,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04671340575,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.045399984,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0512105496,                           !- Value Until Time 37
  9,                                      !- Hour 38
  18,                                     !- Minute 38
  0.052663191,                            !- Value Until Time 38
  9,                                      !- Hour 39
  33,                                     !- Minute 39
  0.0854076724,                           !- Value Until Time 39
  9,                                      !- Hour 40
  37,                                     !- Minute 40
  0.089708448,                            !- Value Until Time 40
  11,                                     !- Hour 41
  37,                                     !- Minute 41
  0.089708448,                            !- Value Until Time 41
  11,                                     !- Hour 42
  52,                                     !- Minute 42
  0.0855261224,                           !- Value Until Time 42
  11,                                     !- Hour 43
  56,                                     !- Minute 43
  0.084480541,                            !- Value Until Time 43
  12,                                     !- Hour 44
  11,                                     !- Minute 44
  0.0685179544,                           !- Value Until Time 44
  12,                                     !- Hour 45
  15,                                     !- Minute 45
  0.068030468,                            !- Value Until Time 45
  12,                                     !- Hour 46
  30,                                     !- Minute 46
  0.06799782375,                          !- Value Until Time 46
  12,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0679651795,                           !- Value Until Time 47
  13,                                     !- Hour 48
  0,                                      !- Minute 48
  0.06793253525,                          !- Value Until Time 48
  13,                                     !- Hour 49
  15,                                     !- Minute 49
  0.067899891,                            !- Value Until Time 49
  13,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0668676805,                           !- Value Until Time 50
  13,                                     !- Hour 51
  45,                                     !- Minute 51
  0.06583547,                             !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0648032595,                           !- Value Until Time 52
  14,                                     !- Hour 53
  15,                                     !- Minute 53
  0.063771049,                            !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0639980365,                           !- Value Until Time 54
  14,                                     !- Hour 55
  45,                                     !- Minute 55
  0.064225024,                            !- Value Until Time 55
  15,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0644520115,                           !- Value Until Time 56
  15,                                     !- Hour 57
  15,                                     !- Minute 57
  0.064678999,                            !- Value Until Time 57
  15,                                     !- Hour 58
  30,                                     !- Minute 58
  0.06447320025,                          !- Value Until Time 58
  15,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0642674015,                           !- Value Until Time 59
  16,                                     !- Hour 60
  0,                                      !- Minute 60
  0.06406160275,                          !- Value Until Time 60
  16,                                     !- Hour 61
  15,                                     !- Minute 61
  0.063855804,                            !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.06383316,                             !- Value Until Time 62
  16,                                     !- Hour 63
  45,                                     !- Minute 63
  0.063810516,                            !- Value Until Time 63
  17,                                     !- Hour 64
  0,                                      !- Minute 64
  0.063787872,                            !- Value Until Time 64
  17,                                     !- Hour 65
  15,                                     !- Minute 65
  0.063765228,                            !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.063768598,                            !- Value Until Time 66
  17,                                     !- Hour 67
  45,                                     !- Minute 67
  0.063771968,                            !- Value Until Time 67
  18,                                     !- Hour 68
  0,                                      !- Minute 68
  0.063775338,                            !- Value Until Time 68
  18,                                     !- Hour 69
  15,                                     !- Minute 69
  0.063778708,                            !- Value Until Time 69
  18,                                     !- Hour 70
  30,                                     !- Minute 70
  0.06401876,                             !- Value Until Time 70
  18,                                     !- Hour 71
  45,                                     !- Minute 71
  0.064258812,                            !- Value Until Time 71
  19,                                     !- Hour 72
  0,                                      !- Minute 72
  0.064498864,                            !- Value Until Time 72
  19,                                     !- Hour 73
  15,                                     !- Minute 73
  0.064738916,                            !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.064258549,                            !- Value Until Time 74
  19,                                     !- Hour 75
  45,                                     !- Minute 75
  0.063778182,                            !- Value Until Time 75
  20,                                     !- Hour 76
  0,                                      !- Minute 76
  0.063297815,                            !- Value Until Time 76
  20,                                     !- Hour 77
  15,                                     !- Minute 77
  0.062817448,                            !- Value Until Time 77
  20,                                     !- Hour 78
  30,                                     !- Minute 78
  0.062337081,                            !- Value Until Time 78
  20,                                     !- Hour 79
  45,                                     !- Minute 79
  0.061856714,                            !- Value Until Time 79
  21,                                     !- Hour 80
  0,                                      !- Minute 80
  0.061376347,                            !- Value Until Time 80
  21,                                     !- Hour 81
  15,                                     !- Minute 81
  0.06089598,                             !- Value Until Time 81
  21,                                     !- Hour 82
  30,                                     !- Minute 82
  0.060415613,                            !- Value Until Time 82
  21,                                     !- Hour 83
  45,                                     !- Minute 83
  0.059935246,                            !- Value Until Time 83
  22,                                     !- Hour 84
  0,                                      !- Minute 84
  0.059454879,                            !- Value Until Time 84
  22,                                     !- Hour 85
  15,                                     !- Minute 85
  0.058974512,                            !- Value Until Time 85
  22,                                     !- Hour 86
  30,                                     !- Minute 86
  0.058494145,                            !- Value Until Time 86
  22,                                     !- Hour 87
  45,                                     !- Minute 87
  0.058013778,                            !- Value Until Time 87
  23,                                     !- Hour 88
  0,                                      !- Minute 88
  0.057533411,                            !- Value Until Time 88
  23,                                     !- Hour 89
  15,                                     !- Minute 89
  0.057053044,                            !- Value Until Time 89
  23,                                     !- Hour 90
  30,                                     !- Minute 90
  0.056572677,                            !- Value Until Time 90
  23,                                     !- Hour 91
  45,                                     !- Minute 91
  0.05609231,                             !- Value Until Time 91
  24,                                     !- Hour 92
  0,                                      !- Minute 92
  0.055611943;                            !- Value Until Time 92

OS:AdditionalProperties,
  {8ae0de21-e562-40b5-a0e2-2c3afa516cff}, !- Handle
  {05128b3c-30fb-424c-b7de-8dd4c9528193}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {2d8e8431-46c9-439c-8a35-2595a8ed8fc1}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {85522e88-59cd-4b17-9e83-45dbd09f677e}, !- Default Day Schedule Name
  {77dad5c8-87fc-4ddc-b2bb-2c1dd9858c3f}, !- Summer Design Day Schedule Name
  {8c1871c0-e9f5-41f6-b6aa-ed8f7846571b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a424b3d2-10f9-450c-9cb6-cdb4f0860aca}, !- Handle
  {2d8e8431-46c9-439c-8a35-2595a8ed8fc1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {85522e88-59cd-4b17-9e83-45dbd09f677e}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.269058507083572,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.272950825701202,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.276843144318832,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.280735462936463,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.284627781554093,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.288520100171723,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.292412418789353,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.296304737406983,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.300197056024614,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.304089374642244,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.303899041213509,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.303708707784774,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.303518374356039,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.303328040927304,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.295191286848884,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.287054532770464,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.278917778692043,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.270781024613623,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.263120104107041,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.255459183600458,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.247798263093875,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.240137342587293,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.235521756940469,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.230906171293646,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.226290585646823,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.221675,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.222293583643389,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.222912167286777,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.223530750930166,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.224149334573555,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.252413848740698,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.280678362907842,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.308942877074986,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.337207391242129,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.378700078706354,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.420192766170578,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.461685453634803,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.503178141099027,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.59905860582427,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.694939070549514,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.790819535274757,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8867,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.88441599885518,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.882131997710361,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.879847996565541,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.877563995420721,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.84844298082427,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.819321966227819,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.790200951631368,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.761079937034917,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.689466984473383,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.617854031911849,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.546241079350315,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.474628126788781,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.443508611190613,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.412389095592444,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.381269579994276,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.350150064396108,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.331687721808815,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.313225379221523,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.29476303663423,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.276300694046938,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.280154945978821,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.284009197910704,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.287863449842587,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.291717701774471,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.310084877647396,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.328452053520321,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.346819229393245,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.365186405266171,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.386884416141958,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.408582427017745,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.430280437893532,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.451978448769319,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.459163535704064,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.466348622638809,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.473533709573555,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4807187965083,                        !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.454828691864625,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.42893858722095,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.403048482577275,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.377158377933601,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.33942953402261,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.30170069011162,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.26397184620063,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.226243002289639,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.23013532090727,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2340276395249,                        !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.23791995814253,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.24181227676016,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.24570459537779,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.249596913995421,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.253489232613051,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.257381551230681,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.261273869848311,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.265166188465942;                      !- Value Until Time 96

OS:AdditionalProperties,
  {ae4e7503-3b88-4fe2-9261-4d8779339387}, !- Handle
  {85522e88-59cd-4b17-9e83-45dbd09f677e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {77dad5c8-87fc-4ddc-b2bb-2c1dd9858c3f}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c1871c0-e9f5-41f6-b6aa-ed8f7846571b}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {967741ce-dd87-471d-bb68-53f8d99e9293}, !- Handle
  Schedule Rule 19,                       !- Name
  {2d8e8431-46c9-439c-8a35-2595a8ed8fc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ded9e264-a437-4114-a366-28a37811c5ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1da40591-22b8-4c59-bad7-01b322d55ef9}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4617,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4649,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4681,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4713,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.478225,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.48515,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.492075,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.499,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5109,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5228,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5347,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5466,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.55975,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5729,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.58605,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5992,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.608975,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.61875,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.628525,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6383,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.6381,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6379,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6377,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6375,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6189825,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.600465,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5819475,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.56343,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5664975,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.569565,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5726325,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5757,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5643,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5586,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5529,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5545,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5561,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5577,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5593,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4957859375,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.495434375,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4950828125,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.49473125,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4943796875,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.494028125,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4936765625,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.493325,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4929734375,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.492621875,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4922703125,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.49191875,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4915671875,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.491215625,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4908640625,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4905125,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4901609375,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.489809375,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4894578125,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.48910625,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4887546875,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.488403125,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4880515625,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4877,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.479925,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.47215,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.464375,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4566,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.454675,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.45275,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.450825,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.4489,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.449725,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.45055,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.451375,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.4522,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.457725,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.46325,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.468775,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4743,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.473275,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.47225,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.471225,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4702,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4708,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4714,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.472,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.4726,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.469375,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.46615,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.462925,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4597,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4594,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4591,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4588,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4585;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {92f17c50-7717-4c37-93a3-be6720eee6a2}, !- Handle
  {1da40591-22b8-4c59-bad7-01b322d55ef9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {536d55b1-805f-4ab1-a538-c956fa447a35}, !- Handle
  Schedule Rule 20,                       !- Name
  {2d8e8431-46c9-439c-8a35-2595a8ed8fc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ca90867-7e68-4786-b3b1-08a184b492b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aece0194-9aa2-4339-98a9-9e4dee3f51e9}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.603408695652174,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.602139130434783,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.600869565217391,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5996,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6011,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.6026,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6041,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.6056,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5966,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5876,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5786,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5696,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.565375,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.56115,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.556925,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5527,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.551325,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.54995,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.548575,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5472,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.54705,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5469,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.54675,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5466,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.546325,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.54605,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.545775,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5455,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.544575,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.54365,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.542725,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5418,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.53935,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5369,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.53445,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.532,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.50176,                                !- Value Until Time 37
  9,                                      !- Hour 38
  18,                                     !- Minute 38
  0.4942,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  33,                                     !- Minute 39
  0.44322,                                !- Value Until Time 39
  9,                                      !- Hour 40
  37,                                     !- Minute 40
  0.4411,                                 !- Value Until Time 40
  9,                                      !- Hour 41
  52,                                     !- Minute 41
  0.44325,                                !- Value Until Time 41
  10,                                     !- Hour 42
  7,                                      !- Minute 42
  0.4454,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  22,                                     !- Minute 43
  0.44755,                                !- Value Until Time 43
  10,                                     !- Hour 44
  37,                                     !- Minute 44
  0.4497,                                 !- Value Until Time 44
  10,                                     !- Hour 45
  52,                                     !- Minute 45
  0.453,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.4563,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.4596,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.4629,                                 !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.47138,                                !- Value Until Time 49
  11,                                     !- Hour 50
  56,                                     !- Minute 50
  0.4735,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  11,                                     !- Minute 51
  0.49472,                                !- Value Until Time 51
  12,                                     !- Hour 52
  15,                                     !- Minute 52
  0.4948,                                 !- Value Until Time 52
  12,                                     !- Hour 53
  30,                                     !- Minute 53
  0.49405,                                !- Value Until Time 53
  12,                                     !- Hour 54
  45,                                     !- Minute 54
  0.4933,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  0,                                      !- Minute 55
  0.49255,                                !- Value Until Time 55
  13,                                     !- Hour 56
  15,                                     !- Minute 56
  0.4918,                                 !- Value Until Time 56
  13,                                     !- Hour 57
  30,                                     !- Minute 57
  0.494575,                               !- Value Until Time 57
  13,                                     !- Hour 58
  45,                                     !- Minute 58
  0.49735,                                !- Value Until Time 58
  14,                                     !- Hour 59
  0,                                      !- Minute 59
  0.500125,                               !- Value Until Time 59
  14,                                     !- Hour 60
  15,                                     !- Minute 60
  0.5029,                                 !- Value Until Time 60
  14,                                     !- Hour 61
  30,                                     !- Minute 61
  0.508875,                               !- Value Until Time 61
  14,                                     !- Hour 62
  45,                                     !- Minute 62
  0.51485,                                !- Value Until Time 62
  15,                                     !- Hour 63
  0,                                      !- Minute 63
  0.520825,                               !- Value Until Time 63
  15,                                     !- Hour 64
  15,                                     !- Minute 64
  0.5268,                                 !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.535025,                               !- Value Until Time 65
  15,                                     !- Hour 66
  45,                                     !- Minute 66
  0.54325,                                !- Value Until Time 66
  16,                                     !- Hour 67
  0,                                      !- Minute 67
  0.551475,                               !- Value Until Time 67
  16,                                     !- Hour 68
  15,                                     !- Minute 68
  0.5597,                                 !- Value Until Time 68
  16,                                     !- Hour 69
  30,                                     !- Minute 69
  0.5684,                                 !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.5771,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.5858,                                 !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.5945,                                 !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.6013,                                 !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.6081,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.6149,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.6217,                                 !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.623475,                               !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.62525,                                !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.627025,                               !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.6288,                                 !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.627530434782609,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.626260869565217,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.624991304347826,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.623721739130435,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.622452173913044,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.621182608695652,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.619913043478261,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.61864347826087,                       !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.617373913043478,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.616104347826087,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.614834782608696,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.613565217391304,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.612295652173913,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.611026086956522,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.609756521739131,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.608486956521739,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.607217391304348,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.605947826086957,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.604678260869565;                      !- Value Until Time 99

OS:AdditionalProperties,
  {149e7284-20d4-4020-b7a0-26374daeecde}, !- Handle
  {aece0194-9aa2-4339-98a9-9e4dee3f51e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {2c240639-c01c-40ef-a470-5a2bb66c08b7}, !- Handle
  9 Zone PVAV_night_ventcycle_schedule,   !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3c5a26db-5f06-482e-8c32-9b64862fbeb5}, !- Handle
  9 Zone PVAV 1_night_ventcycle_schedule, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {f454b01c-3d83-4d5f-81b7-22f6b88d54c4}, !- Default Day Schedule Name
  {705b6cbf-30e8-4765-aa90-9c45cda2f764}, !- Summer Design Day Schedule Name
  {23b13807-dc2e-4fca-bcba-17c7adc522a1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cb36f303-c676-46fa-b0d4-dddfde7c34d5}, !- Handle
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.74999999999978,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:37:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:37:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f454b01c-3d83-4d5f-81b7-22f6b88d54c4}, !- Handle
  9 Zone PVAV 1 Occ Sch Default 1,        !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {705b6cbf-30e8-4765-aa90-9c45cda2f764}, !- Handle
  9 Zone PVAV 1 Occ Sch Summer Design Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23b13807-dc2e-4fca-bcba-17c7adc522a1}, !- Handle
  9 Zone PVAV 1 Occ Sch Winter Design Day 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa101650-cb4a-4bf6-b681-5d351a537605}, !- Handle
  9 Zone PVAV 1 Occ Sch Sunday Rule 1,    !- Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e87df68-3620-4848-9a31-715582cbfb37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e87df68-3620-4848-9a31-715582cbfb37}, !- Handle
  9 Zone PVAV 1 Occ Sch Sunday 1,         !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8549e77a-d937-4585-827a-01ef3a265103}, !- Handle
  9 Zone PVAV 1 Occ Sch Saturday Rule 1,  !- Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eab514fa-02c7-4e52-b986-4926556aaea8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eab514fa-02c7-4e52-b986-4926556aaea8}, !- Handle
  9 Zone PVAV 1 Occ Sch Saturday 1,       !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  22,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  {e8d44788-a405-48f6-a9bc-cb3a5df2fdf9}, !- Default Day Schedule Name
  {c49978da-2bf7-4efc-8b94-397b969f4627}, !- Summer Design Day Schedule Name
  {e10ff9b6-c5d0-4868-8dbf-0903eb0b37c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8d44788-a405-48f6-a9bc-cb3a5df2fdf9}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {46ae2708-e234-4671-ac25-ce39e0b2ad0a}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c49978da-2bf7-4efc-8b94-397b969f4627}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c39b05f-4f3a-48b7-a123-46fce8741ca2}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e10ff9b6-c5d0-4868-8dbf-0903eb0b37c9}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f59d8a0f-8c0f-467e-8d33-c1fbdea9566e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe3d4139-dbb7-4633-a22b-b7adea51c8c0}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3654996e-a821-4ffc-8c41-878bdd7d7815}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {3654996e-a821-4ffc-8c41-878bdd7d7815}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1224f619-77ee-41d9-b880-45bc5ad4b015}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  22,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c50089e7-f63b-4df8-8745-3640e5d6769a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39c008e7-6eda-4158-9526-fafe1ff9d6ab}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {39c008e7-6eda-4158-9526-fafe1ff9d6ab}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {6a61d225-0fbd-4ddd-841a-51118ee4bea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  22,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {fe6f3582-594d-4d69-a0cf-47e5880e5051}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top HVAC On Infiltration, !- Name
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2df3e237-2dc7-4f55-a661-f6b550cbb5d5}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top HVAC Off Infiltration, !- Name
  {79cccae2-4684-4a2f-8443-7ddd8ba1f578}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ced5e8f-e947-4b4c-9be5-5f113ea3ee90}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top HVAC On Infiltration, !- Name
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3c68aba-3be8-4e8e-8c74-a88bae9eb946}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top HVAC Off Infiltration, !- Name
  {274fe290-2bcb-4cfc-970d-ddc600ee2bc3}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {696e469b-caa2-4b27-9790-0aa65e6eaff6}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top HVAC On Infiltration, !- Name
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ace9731-46c5-47e2-8b74-2a733a9e9b78}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top HVAC Off Infiltration, !- Name
  {3850887e-1d9d-4bd0-89ef-38ed1acd3931}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04d43156-3461-4091-b727-cd16767b1b5a}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC On Infiltration, !- Name
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44561793-68b5-4e27-8606-47e1adcb5e31}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  {94e49985-df65-4d98-b644-346c379cd0d4}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a2f2966-7e33-42bb-9fcb-0df8cfd19433}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC On Infiltration, !- Name
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e06e3020-6d99-40ff-9d72-cd1c223cfc39}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  {60a0c505-e5fe-48a4-8cc8-6605166141ea}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {74f630ba-57f2-4d98-aa00-d1d89992320c}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top HVAC On Infiltration, !- Name
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e486412-4ae4-4c95-aad2-edef00d930ce}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top HVAC Off Infiltration, !- Name
  {88c3df63-b5cd-4bdd-b271-33314c6a1309}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f3cc918-be8c-469b-9f06-27669a6b78ec}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top HVAC On Infiltration, !- Name
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b55dd6f7-79ac-47bd-b331-19aafbbe9149}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top HVAC Off Infiltration, !- Name
  {26ee7baa-a1c9-4984-bd2e-c6fe6f067a4e}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfdc67ab-8c2a-40d7-b570-e2acbc30eb8c}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC On Infiltration, !- Name
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0346356a-90d9-48dc-83f9-77f28d3486ce}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  {3f754129-5186-40cd-9aa5-aba7e4f75dad}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fc70442-74e9-4629-af68-7acabdf0d2e7}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top HVAC On Infiltration, !- Name
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b159a17-5f13-4520-b57b-837097e6bff2}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top HVAC Off Infiltration, !- Name
  {f839d347-3585-460a-8578-eaf22735fe2d}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a894d08-a9fb-4e74-b7e6-d4af137225fc}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ee8e9d7-115b-48fb-80ba-5c5b2e0394dc}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {9608fabf-e5d4-432e-ba5c-83b76f15f59a}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {560ddd50-1136-4d26-a594-cfa4d8ea719f}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC On Infiltration, !- Name
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a1ba710-055a-43aa-b386-b5642f0db215}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC Off Infiltration, !- Name
  {1e9f52a7-4923-431b-ad26-23d00e6b58ef}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {830142ca-55c5-4497-84d0-b14aa94d587c}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC On Infiltration, !- Name
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ec6dda5-da46-4477-a9a3-9e6361031837}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC Off Infiltration, !- Name
  {a6becf56-0a34-4b19-9f74-838b19f66458}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cac9d6f5-0d7d-44b9-b36b-1fee70b6b378}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cae38a9-fbcb-49b3-a753-1177adf7f736}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {f2c18f73-6b00-4f48-9581-0658ffd5a3ff}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7590d97-4106-4006-bc24-1e82da563433}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b52f20a0-be14-4992-ad7d-beb7e405233e}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {ccfe2f91-f083-46cd-b056-a70da0f675b3}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f8f1a0f-1c4a-42b8-9885-163e8763f036}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top HVAC On Infiltration, !- Name
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18b7576a-0d6b-4b32-b867-75de890bda37}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top HVAC Off Infiltration, !- Name
  {a78e70b8-cf6a-4b2d-89b1-c5d5c7c53b7d}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1913069f-3bf5-4a6b-a3ef-aeb16cdf9c31}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top HVAC On Infiltration, !- Name
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b92af08-9044-4ca4-8199-25e8689cdfd4}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top HVAC Off Infiltration, !- Name
  {d2ab3866-8737-4a19-a2de-3cc3cd4ae981}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efce5c14-6e21-4865-b45d-b3406742fbeb}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top HVAC On Infiltration, !- Name
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Space or SpaceType Name
  {4a17ba04-80ce-4bc7-a4d6-1aadef575e00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91720b2b-0bc7-46eb-a82b-611f58c3c5fa}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top HVAC Off Infiltration, !- Name
  {db90fcb6-fee5-4dc4-aecf-adfb1ba84ebb}, !- Space or SpaceType Name
  {9960ad53-68c1-48a0-9125-1f301de2cfb2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {5966309c-e3d8-40a6-8383-1cee7e201b86}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {b84d1fad-a868-475e-a384-9b28f6519232}, !- Handle
  Schedule Day 2,                         !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {813d213d-58d9-42f7-9b8d-30dc06de8ff3}, !- Handle
  Schedule Day 3,                         !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {84e5d91d-faf7-42fb-9a63-7c3c50128bc7}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {b69494ef-d1bd-40b7-a437-7e5f29e69b63}, !- Handle
  Schedule Day 5,                         !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {178c8ebc-8e95-417d-a82c-f848efeb2ead}, !- Handle
  Schedule Day 6,                         !- Name
  {1e3ba84a-645f-4bce-aa44-60d3a130b02c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8399b699-1695-4853-8951-7d5d631d4a18}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {1ff154fe-6aeb-4b8f-9b1e-d9e141478d74}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {8399b699-1695-4853-8951-7d5d631d4a18}; !- Layer 1

