
OS:Version,
  {b3087b97-9bcc-48d2-8d21-c22e95ec738b}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:WeatherFile,
  {35d09b83-cc24-4268-afc5-ebbfebc41b8d}, !- Handle
  Manassas Rgnl Davis,                    !- City
  VA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724036,                                 !- WMO Number
  38.72,                                  !- Latitude {deg}
  -77.5,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  59,                                     !- Elevation {m}
  file:////weather/USA_VA_Manassas.Rgnl.Davis.724036_2012.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {e875d569-6573-483b-a01e-62b49e5e3ac7}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {91ee87b2-82d6-4eeb-9c4f-5c59bf3f422f}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {e8d0233c-565a-4756-9197-904a29c8d05f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {8160a7d5-a688-4aba-a4e8-d90277212d72}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {a2172b26-092f-4e70-a529-aaa11f305085}, !- Handle
  Manassas Rgnl Davis_VA_USA,             !- Name
  38.72,                                  !- Latitude {deg}
  -77.5,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  59,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {813d2433-60ce-49d0-a37f-6a75958b220e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.25,                                  !- Annual Average Outdoor Air Temperature {C}
  23.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {bb9a5710-976b-4784-8b0d-e0c3dcd1f9ef}, !- Handle
  Manassas Rgnl Davis Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.131;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ac6e7524-86a6-4044-a957-7962f67394b3}, !- Handle
  Manassas Rgnl Davis Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.131;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {34cbcdda-1054-4919-929a-70f048fdad67}, !- Handle
  Manassas Rgnl Davis Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.131;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {20430ec5-4c3b-46b6-a17f-bce65419bfcd}, !- Handle
  Manassas Rgnl Davis Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.131;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e85f7cad-c182-4c91-8d25-9aa6673967d5}, !- Handle
  Manassas Rgnl Davis Ann Htg 99% Condns DB 1, !- Name
  -8.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -8.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  1.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {10ffd5c8-dc09-4e21-b99f-d925f7f76629}, !- Handle
  Manassas Rgnl Davis Ann Htg 99.6% Condns DB 1, !- Name
  -11.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -11.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  1.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2cb93e02-886c-439e-b973-3382cd1516a8}, !- Handle
  Manassas Rgnl Davis Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  1.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.5,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  10.6,                                   !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {51e048fe-ec95-48e6-b272-c872bf1f932a}, !- Handle
  Manassas Rgnl Davis April .4% Condns DB=>MCWB 1, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.29;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6a3d9c84-9d42-41cf-8b75-8ce117a2b6b6}, !- Handle
  Manassas Rgnl Davis April .4% Condns WB=>MCDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.29;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b3cf5f94-ca39-4f89-b473-e11269f3069e}, !- Handle
  Manassas Rgnl Davis August .4% Condns DB=>MCWB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.442,                                  !- ASHRAE Taub {dimensionless}
  2.192;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0d13edff-4acb-4cef-a14b-c0242cd6a44e}, !- Handle
  Manassas Rgnl Davis August .4% Condns WB=>MCDB 1, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.442,                                  !- ASHRAE Taub {dimensionless}
  2.192;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4cad85e4-0e3a-4e1a-8de6-62f561ad3529}, !- Handle
  Manassas Rgnl Davis December .4% Condns DB=>MCWB 1, !- Name
  21,                                     !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.614;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c1b9b23c-007d-49b1-9d24-9f0c779b4eaf}, !- Handle
  Manassas Rgnl Davis December .4% Condns WB=>MCDB 1, !- Name
  19.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.614;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bd0908c2-c68e-465c-aae6-2426118b4b64}, !- Handle
  Manassas Rgnl Davis February .4% Condns DB=>MCWB 1, !- Name
  20.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Taub {dimensionless}
  2.456;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7df61e81-0332-4a2c-9c98-10e1f9731a2b}, !- Handle
  Manassas Rgnl Davis February .4% Condns WB=>MCDB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Taub {dimensionless}
  2.456;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4ef4a84a-fd79-477a-abc8-37bde7a39734}, !- Handle
  Manassas Rgnl Davis January .4% Condns DB=>MCWB 1, !- Name
  20.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Taub {dimensionless}
  2.518;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {435a0e1d-4080-4e2b-926f-f1eb13d585a5}, !- Handle
  Manassas Rgnl Davis January .4% Condns WB=>MCDB 1, !- Name
  18.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Taub {dimensionless}
  2.518;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5506c02f-8d3b-42ac-956d-40e9cfe4ed86}, !- Handle
  Manassas Rgnl Davis July .4% Condns DB=>MCWB 1, !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.131;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c63fd153-1a77-4af9-8b75-82cd9f8aca1b}, !- Handle
  Manassas Rgnl Davis July .4% Condns WB=>MCDB 1, !- Name
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.131;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2ac5bab3-5f24-4ca9-b1d4-a7ed0fb52516}, !- Handle
  Manassas Rgnl Davis June .4% Condns DB=>MCWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Taub {dimensionless}
  2.07;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c73457e3-3c41-42f0-a680-4f84f5cf7239}, !- Handle
  Manassas Rgnl Davis June .4% Condns WB=>MCDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Taub {dimensionless}
  2.07;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4703405a-b7b1-4bf6-9ca1-5446f6bce11a}, !- Handle
  Manassas Rgnl Davis March .4% Condns DB=>MCWB 1, !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.436;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cbc4f419-7135-48f5-948e-1b604e4c3f8a}, !- Handle
  Manassas Rgnl Davis March .4% Condns WB=>MCDB 1, !- Name
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.436;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0d56204b-7dac-4975-863d-832e3a45bf66}, !- Handle
  Manassas Rgnl Davis May .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Taub {dimensionless}
  2.204;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5df103d1-7f79-432e-84a0-7ec3a39a78fb}, !- Handle
  Manassas Rgnl Davis May .4% Condns WB=>MCDB 1, !- Name
  29.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Taub {dimensionless}
  2.204;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {da677172-988e-4f03-8c3f-dc95a3c72634}, !- Handle
  Manassas Rgnl Davis November .4% Condns DB=>MCWB 1, !- Name
  23.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  16.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Taub {dimensionless}
  2.554;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c8cce8ab-34a4-4914-8eef-8363f25fc24d}, !- Handle
  Manassas Rgnl Davis November .4% Condns WB=>MCDB 1, !- Name
  21,                                     !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Taub {dimensionless}
  2.554;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2cc8f5a7-3578-4b76-831a-7b70687b2b7f}, !- Handle
  Manassas Rgnl Davis October .4% Condns DB=>MCWB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.473;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {07ad54c0-2242-4ede-a0f7-c83fd1b8825f}, !- Handle
  Manassas Rgnl Davis October .4% Condns WB=>MCDB 1, !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.473;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e9f6b388-8ba4-4ae0-8192-11ce1f1ef4a4}, !- Handle
  Manassas Rgnl Davis September .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.386,                                  !- ASHRAE Taub {dimensionless}
  2.383;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e7a67a5d-23cb-4e0c-bb08-76e5bd804af1}, !- Handle
  Manassas Rgnl Davis September .4% Condns WB=>MCDB 1, !- Name
  29.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100618,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.386,                                  !- ASHRAE Taub {dimensionless}
  2.383;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {0dd86afc-1c03-4dd7-922d-cc3dec8c99cd}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:SpaceType,
  {64569b3e-115c-4843-87dd-9d17c65ca9c0}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ba733440-2d1f-491f-8ec3-786e8995af4c}, !- Default Schedule Set Name
  {a5b86365-d291-4110-9c21-2084edd2afdb}, !- Group Rendering Name
  {91c9516e-e1fe-4564-b3f5-83c3534e071c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {a5b86365-d291-4110-9c21-2084edd2afdb}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {df911b3d-557b-41a0-bcb7-1a8282f57d4b}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {41f74886-2ec7-4912-8ab8-0340b157f94a}, !- Default Schedule Set Name
  {2fb39880-0c8b-4893-abf1-843f306bd697}, !- Group Rendering Name
  {1bd5f561-5762-4462-9f61-d8e6323803aa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {2fb39880-0c8b-4893-abf1-843f306bd697}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {7be86860-65de-4c75-808a-dca585d2518b}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a4909624-2dfc-43b2-85c8-7e0ce3fe80ad}, !- Default Schedule Set Name
  {7035e625-9d1f-4a46-a1e7-b91c7c686293}, !- Group Rendering Name
  {9415722a-51d1-4220-af63-eebba9c81397}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {7035e625-9d1f-4a46-a1e7-b91c7c686293}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {a0ee0ba4-c8ce-4133-8015-7e5eb5f40541}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {815cf678-b4c2-438c-9d68-e4c55f495246}, !- Default Schedule Set Name
  {896f287f-a601-4cfb-ab29-fb22ad2b0ce3}, !- Group Rendering Name
  {cdc7caa5-948b-42d1-a2c4-39b50ee68d7d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {896f287f-a601-4cfb-ab29-fb22ad2b0ce3}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {463a35fe-baaf-421b-8f3f-64278cbdd207}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a64be70c-cba9-410c-8f82-9a1210d35e2b}, !- Default Schedule Set Name
  {5542abeb-6ed7-4b7a-9604-f26bda2feb84}, !- Group Rendering Name
  {c198946c-0897-4ea5-89d7-0eed26e56b79}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {5542abeb-6ed7-4b7a-9604-f26bda2feb84}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {29eef9c5-7ef0-4200-9ed9-4c43c18fe511}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {bba7a215-1dc5-40e3-9d48-7c1aae4c4ce4}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5a9de7eb-4af4-44ed-963e-681b4e67002b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:SpaceType,
  {2d721a2a-5c60-4e90-b9f5-de058eb5186e}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {482cfbf8-c58f-4f6b-8eaa-761c8282253f}, !- Default Schedule Set Name
  {bf740df9-5242-490f-8378-76d89f78cda8}, !- Group Rendering Name
  {b5c9f535-f168-44f2-8303-685d0b48307b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {bf740df9-5242-490f-8378-76d89f78cda8}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {018c883f-86cd-4f66-ae37-a7833bc34142}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {39b8383d-12f1-4afc-8b59-6496ad102620}, !- Default Schedule Set Name
  {cd567bea-8032-4517-9d5c-595b7c00ce5b}, !- Group Rendering Name
  {05d402fa-934e-4919-80ac-5ed3cd330556}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {cd567bea-8032-4517-9d5c-595b7c00ce5b}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {dd3ecc4a-d059-4197-81bd-ac9ad71d5119}, !- Default Schedule Set Name
  {b5a3ce87-0e9c-4fb2-9424-1174a8dbfcfe}, !- Group Rendering Name
  {50650cb7-c8dc-4350-ad7e-bff8524356ab}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {b5a3ce87-0e9c-4fb2-9424-1174a8dbfcfe}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {26111e31-08cf-4d16-94a3-047b68b9ea5c}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {91afef90-31e3-4b28-8254-5471c6461e0c}, !- Default Schedule Set Name
  {fb551987-fa94-4296-8eb2-b89844e5c83d}, !- Group Rendering Name
  {1daa772c-a94e-4af8-aca0-9c3d5fa5d833}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {fb551987-fa94-4296-8eb2-b89844e5c83d}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {dea06b77-c401-4ef0-91b0-425ac013acb0}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {251e181c-77e9-491e-acd2-4f482c5cea77}, !- Default Schedule Set Name
  {4da15bcf-7016-447c-a947-3b323526de68}, !- Group Rendering Name
  {6dea0eef-9e13-4354-bd39-49e7046ede82}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {4da15bcf-7016-447c-a947-3b323526de68}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {2ebacc20-5281-4f77-ba1f-0365c2f0a0ce}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {876be7b7-4b70-4c1d-a223-ae8af23f0e33}, !- Default Schedule Set Name
  {b75abbf5-a250-4ffd-971e-f708768d3137}, !- Group Rendering Name
  {f4b6d604-fe0d-4075-996b-0d47c1b095a2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {b75abbf5-a250-4ffd-971e-f708768d3137}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {842ea9a7-9cd3-4dcc-b4be-78c43b3aa58e}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {9d21a707-b006-4a58-96e9-878088181452}, !- Default Schedule Set Name
  {395fa373-5216-4a7c-9aa8-0a89246fc7b3}, !- Group Rendering Name
  {92f5776a-7e7e-4d9c-a165-c80f6ad60f6e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {395fa373-5216-4a7c-9aa8-0a89246fc7b3}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d694e91b-6700-488c-8660-70fd9e1915ce}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {def62a79-4df3-4211-9d68-9e5e8323cd70}, !- Default Schedule Set Name
  {c1c2bbb1-48b3-41fc-8805-091db0e577e6}, !- Group Rendering Name
  {75ae2308-d33c-48ab-be76-bbcf9f173800}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {c1c2bbb1-48b3-41fc-8805-091db0e577e6}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {34aa6356-c0ab-4436-8400-afdc3f5f5415}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {095fd6a3-2e88-49b9-b7cc-88bacd66e636}, !- Default Schedule Set Name
  {8d9278d1-73e5-48ec-80d7-129a3252e90e}, !- Group Rendering Name
  {100f64d3-0cc4-44a4-833a-e1c63dcbc36c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {8d9278d1-73e5-48ec-80d7-129a3252e90e}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {6ea3c445-5640-41ca-9468-d885380454af}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {63fad83d-e601-4f66-921e-e85e0b557f61}, !- Default Schedule Set Name
  {82351059-8191-4f79-b21c-41dd77b652a8}, !- Group Rendering Name
  {2946f9e5-ca32-4720-8763-8e28f8c70932}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {82351059-8191-4f79-b21c-41dd77b652a8}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {10b8fbcd-0623-42eb-8cb4-7462683f1827}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {30071bf4-b055-4a61-9dfb-dd4f7c2e584a}, !- Default Schedule Set Name
  {c9520f6c-e473-4c82-a0e2-b2c748fa0795}, !- Group Rendering Name
  {5ad46757-0cf0-481e-b8bc-d68454e9f249}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {c9520f6c-e473-4c82-a0e2-b2c748fa0795}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {56680413-fdd8-4f6e-ade9-9b81c7641157}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7d9531d3-14e2-416d-86e2-68670ded0b63}, !- Default Schedule Set Name
  {1eda77fe-081f-4889-91e4-76a18e729cc6}, !- Group Rendering Name
  {e21e44db-d432-4302-952f-2ec027d9b49a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {1eda77fe-081f-4889-91e4-76a18e729cc6}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {48d51137-3722-4053-b4ea-3e54b90f801e}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1fd4fcdb-a81b-4b78-9e1e-778332f8fab0}, !- Default Schedule Set Name
  {8151a99c-e1fe-4a13-89b0-2115e7cadf5e}, !- Group Rendering Name
  {e2720691-96f4-4586-90bc-9db195f38934}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {8151a99c-e1fe-4a13-89b0-2115e7cadf5e}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {003d9bcf-03a8-46f8-9fc5-92141e23ee81}, !- Default Schedule Set Name
  {56f617cb-c33e-491c-a05e-183cf2f117ab}, !- Group Rendering Name
  {208e36c4-a3d3-4138-987e-11de88899cf0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {56f617cb-c33e-491c-a05e-183cf2f117ab}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {c4f23aa3-e3f8-4a35-9582-33879c76d262}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {caf07b38-eead-4013-b4d6-37238502d725}, !- Default Schedule Set Name
  {623f6b37-eb4c-4a28-99cb-f8cc19eab987}, !- Group Rendering Name
  {e6463f19-4285-4e9f-ba96-45f649a6753d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {623f6b37-eb4c-4a28-99cb-f8cc19eab987}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {32ac6724-e381-427e-b563-b3c3ef2d4713}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {3b661cd0-3d69-4c98-b397-4205194f0624}, !- Default Schedule Set Name
  {29f1d1a3-e087-4df5-989a-1ab32b3a3d62}, !- Group Rendering Name
  {0955077e-8647-443d-b929-d605f58980f3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {29f1d1a3-e087-4df5-989a-1ab32b3a3d62}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {9fdfee08-4310-45cd-8bb1-145d3ff83ea4}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {e4cca641-cfa3-416d-9377-60050ae8bd48}, !- Default Schedule Set Name
  {7123f53b-130b-4cbb-b3d3-afb6541a2318}, !- Group Rendering Name
  {e0bda76c-80fc-4d11-b0e2-a8afc48ea50d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {7123f53b-130b-4cbb-b3d3-afb6541a2318}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {de45225e-3262-45af-a729-abd8d2f0ca35}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5bcdb550-2bde-4a3f-a344-17f6e256a04d}, !- Default Schedule Set Name
  {b12618e7-9290-4ca1-ab2b-fac4f6a13281}, !- Group Rendering Name
  {a90c1a71-3252-4b81-a13a-cb0a2f7204ed}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {b12618e7-9290-4ca1-ab2b-fac4f6a13281}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {22e741f6-350b-4c02-9c44-b68acaf8efbe}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ff3e9496-836e-4392-bfad-fd1f8c66c883}, !- Default Schedule Set Name
  {80292eba-4514-4792-ae32-9ad525f1469c}, !- Group Rendering Name
  {6b762a2d-2388-40e1-b43e-bfa57ce0087b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {80292eba-4514-4792-ae32-9ad525f1469c}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {c450be53-605f-4989-ad5a-4af7f10c7b5a}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5208964c-11e8-4222-bf89-9c6e1a6036d7}, !- Default Schedule Set Name
  {59d6e310-029c-4028-b072-41ebe89db42e}, !- Group Rendering Name
  {558879cb-1a8e-4a57-ada0-9fd53367e9da}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {59d6e310-029c-4028-b072-41ebe89db42e}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {580606e5-1dcd-403e-bd5b-9d5c84733cfa}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5d0d5891-dcc1-426a-872e-e4a27cbf7f2d}, !- Default Schedule Set Name
  {38367473-ac26-4b54-8ed2-171b4755b3ea}, !- Group Rendering Name
  {b005b11e-f578-4f5b-81f4-eed4b4e6d0aa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {38367473-ac26-4b54-8ed2-171b4755b3ea}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {5ec094c0-c770-427f-bace-ea2598d27e84}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {b553ad83-11cb-46ad-afe5-ec37180ec671}, !- Default Schedule Set Name
  {86b51af3-6be7-492b-8af7-2f3df3da4240}, !- Group Rendering Name
  {f2ebe4db-863f-4bf5-8edf-25325e020502}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {86b51af3-6be7-492b-8af7-2f3df3da4240}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f256c2b9-59e5-45a5-a734-1b7d804213c9}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f34d2b37-4dc2-4a3a-9525-32a84e5dd7a1}, !- Default Schedule Set Name
  {5d46b361-5818-4415-834a-15b275d35eca}, !- Group Rendering Name
  {3ff783de-db78-422c-ba10-af663cb39143}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {5d46b361-5818-4415-834a-15b275d35eca}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {db227d81-2907-4c1c-8b6b-51dd7e723cea}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f083c46c-c26a-4874-8370-d7c4d25d0aef}, !- Default Schedule Set Name
  {d4389519-94a8-447f-bd44-eedb1685a76d}, !- Group Rendering Name
  {fa793379-87ff-44e5-88f1-0cb955479cf8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {d4389519-94a8-447f-bd44-eedb1685a76d}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:Building,
  {f1c17607-6024-40f4-9ec4-e87a62411559}, !- Handle
  ComStock DOE Ref 1980-2004|Outpatient,  !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {777a2429-562e-44af-ac1f-2f11ba868571}, !- Default Construction Set Name
  {6c98dbdf-9e96-478b-b8bd-5eb73808b0de}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:BuildingStory,
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {20b08b73-dcfa-47a5-8655-a35dc31ed881}, !- Handle
  Outpatient BioHazard A  - Story Ground, !- Name
  {df911b3d-557b-41a0-bcb7-1a8282f57d4b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {6f2bd3ee-2a6e-458a-bf26-356ea70a576e}; !- Thermal Zone Name

OS:Surface,
  {35018c5d-7e73-4954-9a71-800c8ce045a8}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {20b08b73-dcfa-47a5-8655-a35dc31ed881}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.0806438320355447, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0806438320355447, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b0aa7b-a064-4fb8-b312-7e269afbc01a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {20b08b73-dcfa-47a5-8655-a35dc31ed881}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d5fead-f300-446f-886a-c7ffc895c48a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20b08b73-dcfa-47a5-8655-a35dc31ed881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3793865b-45bb-4f4f-9b1c-3d771e600440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320355447, 4.572, 3.048,       !- X,Y,Z Vertex 1 {m}
  0.0806438320355447, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {132111cc-d1b8-4ac0-9dbb-c4d4e276b7c5}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20b08b73-dcfa-47a5-8655-a35dc31ed881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a482af1-afa1-4c39-8b5a-9ac4c7441c39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320355447, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320355447, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320355447, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0806438320355447, 4.572, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4667cd17-12d8-4391-8962-d456f576a299}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {20b08b73-dcfa-47a5-8655-a35dc31ed881}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320355447, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320355447, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b9ffc7-8a80-4151-b4ec-c5656479db79}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20b08b73-dcfa-47a5-8655-a35dc31ed881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43daaa19-2e54-4dd0-86a5-4cfad99a3f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320355447, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320355447, 4.572, 3.048,       !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f2bd3ee-2a6e-458a-bf26-356ea70a576e}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65f7946e-4348-4833-81c3-1be8803aa562}, !- Zone Air Inlet Port List
  {3beb4011-263b-4450-a819-9cfcddbad19b}, !- Zone Air Exhaust Port List
  {2a9c1107-0620-4274-b690-1af023603731}, !- Zone Air Node Name
  {81c405e4-4dca-4bfe-b63b-a5687dffd8e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fb688d3-a39c-4c60-89c8-da9207fa31a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {822fbb23-aa06-4970-8305-14f96743ebb4}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Zone Air Node, !- Name
  {2a9c1107-0620-4274-b690-1af023603731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a9c1107-0620-4274-b690-1af023603731}, !- Handle
  {785fc640-7fdd-4fa4-9442-01583d998f4d}, !- Name
  {6f2bd3ee-2a6e-458a-bf26-356ea70a576e}, !- Source Object
  11,                                     !- Outlet Port
  {822fbb23-aa06-4970-8305-14f96743ebb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65f7946e-4348-4833-81c3-1be8803aa562}, !- Handle
  {a4058fde-4ba9-4269-99d2-a292c6d49c75}, !- Name
  {6f2bd3ee-2a6e-458a-bf26-356ea70a576e}, !- HVAC Component
  {55d57a98-0fb3-4d69-bba5-f6bb4914e991}; !- Port 1

OS:PortList,
  {3beb4011-263b-4450-a819-9cfcddbad19b}, !- Handle
  {a321e336-4787-4ba4-bf18-f235fb974bcc}, !- Name
  {6f2bd3ee-2a6e-458a-bf26-356ea70a576e}, !- HVAC Component
  {b8f98bc4-0e61-435f-af1a-7b3489bd1cc2}; !- Port 1

OS:PortList,
  {81c405e4-4dca-4bfe-b63b-a5687dffd8e3}, !- Handle
  {8e83719c-6de0-44a5-a397-622a832adffa}, !- Name
  {6f2bd3ee-2a6e-458a-bf26-356ea70a576e}, !- HVAC Component
  {4c2bd154-4649-4ac1-a254-3d0e052938e0}; !- Port 1

OS:Sizing:Zone,
  {7eae9473-6139-4091-a7ab-d364809d96fc}, !- Handle
  {6f2bd3ee-2a6e-458a-bf26-356ea70a576e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {410a271a-d965-499a-9f58-2eb96f35eaf7}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Zone HVAC Equipment List, !- Name
  {6f2bd3ee-2a6e-458a-bf26-356ea70a576e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c30bb83-f93d-4610-b436-237d5356164a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {6eaf9677-63ec-43cd-92b5-f7eb1c9ef36e}, !- Handle
  Outpatient BioHazard B  - Story Ground, !- Name
  {df911b3d-557b-41a0-bcb7-1a8282f57d4b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {1ea00c5b-cab9-4f72-bb9d-15ffe7f1467f}; !- Thermal Zone Name

OS:Surface,
  {0523deb9-eaec-4811-a68f-1db0e8e2cc55}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {6eaf9677-63ec-43cd-92b5-f7eb1c9ef36e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320355447, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320355447, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae36029-ace3-4891-bb41-5778f01361be}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {6eaf9677-63ec-43cd-92b5-f7eb1c9ef36e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a31e114-e947-4b01-b4f0-6134623e7261}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eaf9677-63ec-43cd-92b5-f7eb1c9ef36e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {311cd2f5-bf4e-45a9-ad52-451cfaa06378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320355447, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320355447, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644f1ad6-2ef6-475f-8f0c-6b6025489d62}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eaf9677-63ec-43cd-92b5-f7eb1c9ef36e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c412e7a-cc10-4f71-967a-eac5956d38ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320355447, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320355447, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320355447, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320355447, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3793865b-45bb-4f4f-9b1c-3d771e600440}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eaf9677-63ec-43cd-92b5-f7eb1c9ef36e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4d5fead-f300-446f-886a-c7ffc895c48a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320355447, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320355447, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b02ab3b-23c8-46d7-9b93-9a64ba0f6810}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6eaf9677-63ec-43cd-92b5-f7eb1c9ef36e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {456f3fd1-d72e-48f4-b2c9-083c42df0f05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320355447, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320355447, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ea00c5b-cab9-4f72-bb9d-15ffe7f1467f}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4c09604-294e-4ca9-a588-6beb56e44976}, !- Zone Air Inlet Port List
  {c65106f5-4bd6-4e7d-940c-47fe3e6d33a6}, !- Zone Air Exhaust Port List
  {e450c41c-7ed5-45bf-84e0-432061d4055d}, !- Zone Air Node Name
  {82de83b2-7cd9-499b-9eb2-cf4e8cbf2b16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bebaaae6-c22f-469c-8bb8-59b0ffdc383c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bafe1ee-e4e1-461f-9d1c-f842fb1a206b}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Zone Air Node, !- Name
  {e450c41c-7ed5-45bf-84e0-432061d4055d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e450c41c-7ed5-45bf-84e0-432061d4055d}, !- Handle
  {2a9be592-b624-49b1-83be-01a8a3234974}, !- Name
  {1ea00c5b-cab9-4f72-bb9d-15ffe7f1467f}, !- Source Object
  11,                                     !- Outlet Port
  {2bafe1ee-e4e1-461f-9d1c-f842fb1a206b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4c09604-294e-4ca9-a588-6beb56e44976}, !- Handle
  {014e0adf-84b9-4bcc-adbb-54f4da23d615}, !- Name
  {1ea00c5b-cab9-4f72-bb9d-15ffe7f1467f}, !- HVAC Component
  {08583192-dca0-4aef-835f-fc4bd9ad207b}; !- Port 1

OS:PortList,
  {c65106f5-4bd6-4e7d-940c-47fe3e6d33a6}, !- Handle
  {4a45adb0-9e68-470d-ae10-dc995d0b2f14}, !- Name
  {1ea00c5b-cab9-4f72-bb9d-15ffe7f1467f}, !- HVAC Component
  {5f62ea27-7dfa-4dbc-919d-d8a2f377cb75}; !- Port 1

OS:PortList,
  {82de83b2-7cd9-499b-9eb2-cf4e8cbf2b16}, !- Handle
  {eae850d4-4cfc-4888-b3cd-63f0bcd6ef88}, !- Name
  {1ea00c5b-cab9-4f72-bb9d-15ffe7f1467f}, !- HVAC Component
  {59f08513-92bb-4def-b50d-a24641defad7}; !- Port 1

OS:Sizing:Zone,
  {deb235c4-8cf2-4b16-ac03-623c3a2675c6}, !- Handle
  {1ea00c5b-cab9-4f72-bb9d-15ffe7f1467f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb5016d1-62b6-47ce-b972-a811d4e52df9}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Zone HVAC Equipment List, !- Name
  {1ea00c5b-cab9-4f72-bb9d-15ffe7f1467f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {100ec82e-38bc-4039-87a0-3e645bbcde25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a7c60fc2-3488-425a-9a50-d200e02fe66c}, !- Handle
  Outpatient BioHazard C  - Story Ground, !- Name
  {df911b3d-557b-41a0-bcb7-1a8282f57d4b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {b876d9ca-83b6-4204-9139-cf1d2dd4cf2c}; !- Thermal Zone Name

OS:Surface,
  {f39c0a37-6220-4733-84c0-ffcbbf52ba8d}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {a7c60fc2-3488-425a-9a50-d200e02fe66c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.0806438320355447, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0806438320355447, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39812fa-31d7-40cb-ae9d-a36ad7744c6a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {a7c60fc2-3488-425a-9a50-d200e02fe66c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90a5cec-a00f-4248-bd9b-9bd87faceea9}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {a7c60fc2-3488-425a-9a50-d200e02fe66c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320355447, 4.572, 3.048,       !- X,Y,Z Vertex 1 {m}
  0.0806438320355447, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6ef41b-cb75-4416-8223-a50a50bf49ce}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7c60fc2-3488-425a-9a50-d200e02fe66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df2afae5-5d87-4072-9672-504f8090bd34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320355447, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320355447, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320355447, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0806438320355447, 4.572, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {311cd2f5-bf4e-45a9-ad52-451cfaa06378}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7c60fc2-3488-425a-9a50-d200e02fe66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a31e114-e947-4b01-b4f0-6134623e7261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320355447, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320355447, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0981360-3de3-465c-9227-79a5c4a141d1}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7c60fc2-3488-425a-9a50-d200e02fe66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {babfe367-cd32-4972-9aae-11de0511dc05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320355447, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320355447, 4.572, 3.048,       !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b876d9ca-83b6-4204-9139-cf1d2dd4cf2c}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5eb24c9-04b6-4e2c-a10c-a291cb9621d0}, !- Zone Air Inlet Port List
  {2de2a7c7-5182-4610-8111-a7eb44f919b4}, !- Zone Air Exhaust Port List
  {214361d5-0ba7-4333-907b-09d581f330c3}, !- Zone Air Node Name
  {f492439b-0981-4c8c-91b5-22935ca6bfae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be21d600-233e-4f3c-896a-8cb14569ed7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25801a77-65ff-4d34-9da1-063fdf796536}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Zone Air Node, !- Name
  {214361d5-0ba7-4333-907b-09d581f330c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {214361d5-0ba7-4333-907b-09d581f330c3}, !- Handle
  {511736ab-543e-4153-83a3-55ca8515a12b}, !- Name
  {b876d9ca-83b6-4204-9139-cf1d2dd4cf2c}, !- Source Object
  11,                                     !- Outlet Port
  {25801a77-65ff-4d34-9da1-063fdf796536}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5eb24c9-04b6-4e2c-a10c-a291cb9621d0}, !- Handle
  {e53dc822-2f2e-448a-a2b3-c025286f7a3d}, !- Name
  {b876d9ca-83b6-4204-9139-cf1d2dd4cf2c}, !- HVAC Component
  {8659ddad-d0a4-4f81-aea6-66a91d62365c}; !- Port 1

OS:PortList,
  {2de2a7c7-5182-4610-8111-a7eb44f919b4}, !- Handle
  {b2cc1d1e-fb05-4595-8477-9a73f0c1c3d7}, !- Name
  {b876d9ca-83b6-4204-9139-cf1d2dd4cf2c}, !- HVAC Component
  {4cd49574-ac57-4fd4-82cb-6b0f925e827d}; !- Port 1

OS:PortList,
  {f492439b-0981-4c8c-91b5-22935ca6bfae}, !- Handle
  {20cbd361-1939-40cf-a54d-895ee0246068}, !- Name
  {b876d9ca-83b6-4204-9139-cf1d2dd4cf2c}, !- HVAC Component
  {a508e600-c68f-4072-9932-99b836e09f24}; !- Port 1

OS:Sizing:Zone,
  {59883e70-b3db-404b-bc7e-b7139fb8ab04}, !- Handle
  {b876d9ca-83b6-4204-9139-cf1d2dd4cf2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2d4e2a6-3e4b-4eb9-9242-f3c6e2cd27b0}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Zone HVAC Equipment List, !- Name
  {b876d9ca-83b6-4204-9139-cf1d2dd4cf2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a6c525b-fc51-4ede-8987-b1821109a70d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f99963ee-f051-4946-9d85-775a6234c7eb}, !- Handle
  Outpatient MedGas A  - Story Ground,    !- Name
  {6ea3c445-5640-41ca-9468-d885380454af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1175833216393,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {4eabc708-d702-487a-b0d7-e810f8f86d2e}; !- Thermal Zone Name

OS:Surface,
  {f14c0beb-e83b-41b5-8f61-596da534b62c}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {f99963ee-f051-4946-9d85-775a6234c7eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a482af1-afa1-4c39-8b5a-9ac4c7441c39}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99963ee-f051-4946-9d85-775a6234c7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {132111cc-d1b8-4ac0-9dbb-c4d4e276b7c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2529d9-c97a-411c-a754-c7af4b0633bb}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99963ee-f051-4946-9d85-775a6234c7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4d6d92e-1a07-4f5b-b492-cd7c7caaf6ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 4.572, 3.048,       !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e9a6fa-d33f-45a4-8430-f5c2b9c2426e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99963ee-f051-4946-9d85-775a6234c7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3bd75cf-aa6b-43af-80c6-4ce97be1e643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 4.572, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb09e71-2fae-4ad0-bd39-f508e573582c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {f99963ee-f051-4946-9d85-775a6234c7eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ad6d78-515f-487f-a3ef-caf0c05041ed}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f99963ee-f051-4946-9d85-775a6234c7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1741519a-bf8a-4844-b285-bbacdb21e9b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 4.572, 3.048,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4eabc708-d702-487a-b0d7-e810f8f86d2e}, !- Handle
  Zone Outpatient MedGas A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6da59127-4ddb-47b3-a4e0-c12b76affbe1}, !- Zone Air Inlet Port List
  {b5152557-ef46-4202-adcd-df3bf23398db}, !- Zone Air Exhaust Port List
  {ba35f427-e776-48e9-b864-c1743128c3c7}, !- Zone Air Node Name
  {b2490143-b47b-4251-a8dc-f55a179cd796}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd9b865f-25a6-4223-960e-16f7687b3d17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0108668b-cb98-4332-aba7-b7a90c73dee0}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Zone Air Node, !- Name
  {ba35f427-e776-48e9-b864-c1743128c3c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba35f427-e776-48e9-b864-c1743128c3c7}, !- Handle
  {ac68a3e5-01e8-43b6-9a90-c16d35361e2a}, !- Name
  {4eabc708-d702-487a-b0d7-e810f8f86d2e}, !- Source Object
  11,                                     !- Outlet Port
  {0108668b-cb98-4332-aba7-b7a90c73dee0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6da59127-4ddb-47b3-a4e0-c12b76affbe1}, !- Handle
  {7aec81dd-5086-4a72-875b-f1451af2704d}, !- Name
  {4eabc708-d702-487a-b0d7-e810f8f86d2e}, !- HVAC Component
  {7a3163e0-ca14-49f1-9111-c249c3572c50}; !- Port 1

OS:PortList,
  {b5152557-ef46-4202-adcd-df3bf23398db}, !- Handle
  {2bf88afd-49a3-4a16-ac8c-20aae7e20428}, !- Name
  {4eabc708-d702-487a-b0d7-e810f8f86d2e}, !- HVAC Component
  {793730cb-6658-410b-92b4-2cd554efb02c}; !- Port 1

OS:PortList,
  {b2490143-b47b-4251-a8dc-f55a179cd796}, !- Handle
  {2ae48cc8-f43f-4c9b-b416-d276f469380c}, !- Name
  {4eabc708-d702-487a-b0d7-e810f8f86d2e}, !- HVAC Component
  {0b1187ea-71d9-46ea-a7c2-e1c25c85d7cc}; !- Port 1

OS:Sizing:Zone,
  {a3ae2c5a-3321-4bc5-9e23-89ff2a40b297}, !- Handle
  {4eabc708-d702-487a-b0d7-e810f8f86d2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4393b322-8aba-47f8-a5b1-8227a263dcf4}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Zone HVAC Equipment List, !- Name
  {4eabc708-d702-487a-b0d7-e810f8f86d2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38846e92-3138-41ce-b293-67968c6da2c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c373311f-3116-4634-82d2-69e1a0a3a7fc}, !- Handle
  Outpatient MedGas B  - Story Ground,    !- Name
  {6ea3c445-5640-41ca-9468-d885380454af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1175833216393,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {78789e36-05e8-4ef9-b225-3d0dfb9cc986}; !- Thermal Zone Name

OS:Surface,
  {3dacf741-a5a1-48ab-95a1-cd267c36f876}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {c373311f-3116-4634-82d2-69e1a0a3a7fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c412e7a-cc10-4f71-967a-eac5956d38ff}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c373311f-3116-4634-82d2-69e1a0a3a7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644f1ad6-2ef6-475f-8f0c-6b6025489d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ed25a2-fa12-474e-9e7e-fff4b0b29eb2}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c373311f-3116-4634-82d2-69e1a0a3a7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d7cdd24-cc3b-486d-abcb-42d4447ac433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd05cc76-2526-45bf-89ff-d7d3577060dd}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c373311f-3116-4634-82d2-69e1a0a3a7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b95fffc3-f01d-4fc9-8059-c990d3c7a2dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4d6d92e-1a07-4f5b-b492-cd7c7caaf6ac}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c373311f-3116-4634-82d2-69e1a0a3a7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf2529d9-c97a-411c-a754-c7af4b0633bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637c4815-985f-474f-9ff6-5e27dd931948}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c373311f-3116-4634-82d2-69e1a0a3a7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e25ea43-529e-4c28-91df-6ef689a902a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78789e36-05e8-4ef9-b225-3d0dfb9cc986}, !- Handle
  Zone Outpatient MedGas B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cda5a4da-8193-4906-8f9e-7515ea20aea1}, !- Zone Air Inlet Port List
  {3f37a536-3eda-4a87-9427-47aeda85fe19}, !- Zone Air Exhaust Port List
  {cd23fac0-d916-423f-b337-0e37857db289}, !- Zone Air Node Name
  {6df0e768-4b02-4e9d-bf06-5ae6f608706a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4690bca3-c214-410f-bbee-c3cd1944e60f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e878268a-c4f8-41ce-ad1a-3ccfabdcc285}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Zone Air Node, !- Name
  {cd23fac0-d916-423f-b337-0e37857db289}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd23fac0-d916-423f-b337-0e37857db289}, !- Handle
  {bedbddb3-b181-4089-b06f-ecfc158048be}, !- Name
  {78789e36-05e8-4ef9-b225-3d0dfb9cc986}, !- Source Object
  11,                                     !- Outlet Port
  {e878268a-c4f8-41ce-ad1a-3ccfabdcc285}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cda5a4da-8193-4906-8f9e-7515ea20aea1}, !- Handle
  {b997fcf9-daec-4c61-9106-6e10d2272402}, !- Name
  {78789e36-05e8-4ef9-b225-3d0dfb9cc986}, !- HVAC Component
  {eb6fb7f9-9a1c-41f2-9e6c-320665579c72}; !- Port 1

OS:PortList,
  {3f37a536-3eda-4a87-9427-47aeda85fe19}, !- Handle
  {0d74aae0-20f0-45de-9778-b4099238156a}, !- Name
  {78789e36-05e8-4ef9-b225-3d0dfb9cc986}, !- HVAC Component
  {904d9709-221a-4c63-b250-519da6460d40}; !- Port 1

OS:PortList,
  {6df0e768-4b02-4e9d-bf06-5ae6f608706a}, !- Handle
  {98eeaad1-23ee-4f50-a883-544b9df4526d}, !- Name
  {78789e36-05e8-4ef9-b225-3d0dfb9cc986}, !- HVAC Component
  {9457e33a-3d0b-4597-8aa5-d77db2b72f39}; !- Port 1

OS:Sizing:Zone,
  {902ce45b-f662-4c36-a97f-64e6b7649c9f}, !- Handle
  {78789e36-05e8-4ef9-b225-3d0dfb9cc986}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db6f75a3-7b2d-43cc-ad46-144b517e2d19}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Zone HVAC Equipment List, !- Name
  {78789e36-05e8-4ef9-b225-3d0dfb9cc986}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {549617d8-fb86-4489-9ac8-af0e0fc4001c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {cc94fcb0-efa4-409d-a125-95b59d2e3a1f}, !- Handle
  Outpatient MedGas C  - Story Ground,    !- Name
  {6ea3c445-5640-41ca-9468-d885380454af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1175833216393,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {d2193db7-0d39-40fd-b6fb-bb23fe573249}; !- Thermal Zone Name

OS:Surface,
  {47936739-de83-4c87-961f-9ac328bc495f}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {cc94fcb0-efa4-409d-a125-95b59d2e3a1f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2afae5-5d87-4072-9672-504f8090bd34}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc94fcb0-efa4-409d-a125-95b59d2e3a1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a6ef41b-cb75-4416-8223-a50a50bf49ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32955ef6-c4d8-4938-807b-ee9e2413aabd}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {cc94fcb0-efa4-409d-a125-95b59d2e3a1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 4.572, 3.048,       !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b9d71b-2035-4893-9b44-1ec628c4d3e0}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc94fcb0-efa4-409d-a125-95b59d2e3a1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a986d913-3a98-46d2-816c-0d459147c6b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 4.572, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7cdd24-cc3b-486d-abcb-42d4447ac433}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc94fcb0-efa4-409d-a125-95b59d2e3a1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ed25a2-fa12-474e-9e7e-fff4b0b29eb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e1124c-e9c9-4352-8d76-3c31f92ee67d}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc94fcb0-efa4-409d-a125-95b59d2e3a1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {275f71b9-811d-4063-8d6a-fbe3ffd9ff43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 4.572, 3.048,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2193db7-0d39-40fd-b6fb-bb23fe573249}, !- Handle
  Zone Outpatient MedGas C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98f45398-0bf4-4042-903b-f297f710e01c}, !- Zone Air Inlet Port List
  {cbdbdc7e-4d52-4869-b7aa-26cb71017516}, !- Zone Air Exhaust Port List
  {4da88dd6-1941-4ca3-8000-3fd632fb9e78}, !- Zone Air Node Name
  {272ab334-1d66-40fb-a7f0-83ce4ac79074}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63179bd3-dbbb-4745-a78e-71290a93d5c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07b1e30-3a1e-4876-9428-f269f96f3acc}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Zone Air Node, !- Name
  {4da88dd6-1941-4ca3-8000-3fd632fb9e78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4da88dd6-1941-4ca3-8000-3fd632fb9e78}, !- Handle
  {7b7143d6-1f60-46c8-9e7e-13026a45f78f}, !- Name
  {d2193db7-0d39-40fd-b6fb-bb23fe573249}, !- Source Object
  11,                                     !- Outlet Port
  {c07b1e30-3a1e-4876-9428-f269f96f3acc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98f45398-0bf4-4042-903b-f297f710e01c}, !- Handle
  {40b76c48-8598-46da-8ee3-81aa78106de5}, !- Name
  {d2193db7-0d39-40fd-b6fb-bb23fe573249}, !- HVAC Component
  {0ad58960-a031-468f-93de-2cd38d41d292}; !- Port 1

OS:PortList,
  {cbdbdc7e-4d52-4869-b7aa-26cb71017516}, !- Handle
  {3593dc7d-ddf8-4e72-aa37-342989fd4be1}, !- Name
  {d2193db7-0d39-40fd-b6fb-bb23fe573249}, !- HVAC Component
  {84804f71-fd1e-42e5-a6c3-a921a125caf0}; !- Port 1

OS:PortList,
  {272ab334-1d66-40fb-a7f0-83ce4ac79074}, !- Handle
  {bed916d3-255c-432d-9c2e-a7a5b8c5f08a}, !- Name
  {d2193db7-0d39-40fd-b6fb-bb23fe573249}, !- HVAC Component
  {23cd92e9-82cc-41cc-a5d5-527616fb2283}; !- Port 1

OS:Sizing:Zone,
  {0c7e125c-4d6a-41c5-9c01-eef0dfe2e35c}, !- Handle
  {d2193db7-0d39-40fd-b6fb-bb23fe573249}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {765663dd-d196-4e8d-b921-d6326f079c20}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Zone HVAC Equipment List, !- Name
  {d2193db7-0d39-40fd-b6fb-bb23fe573249}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {872c6980-79e8-475a-9aac-b817543b3e17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {37b156dd-14be-4e06-9589-f3e249cbac5c}, !- Handle
  Outpatient DressingRoom A  - Story Ground, !- Name
  {29eef9c5-7ef0-4200-9ed9-4c43c18fe511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.0369394896038,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {135108e6-37a9-4171-8892-9f61c4421a6e}; !- Thermal Zone Name

OS:Surface,
  {11e8f109-b20f-479d-a445-87a4c480881f}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {37b156dd-14be-4e06-9589-f3e249cbac5c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.120965748053351, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.120965748053351, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3bd75cf-aa6b-43af-80c6-4ce97be1e643}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37b156dd-14be-4e06-9589-f3e249cbac5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e9a6fa-d33f-45a4-8430-f5c2b9c2426e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d46e5aae-c8f8-4632-bb1a-b817ee5f3d47}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37b156dd-14be-4e06-9589-f3e249cbac5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49eb0eb7-b4a8-4eb2-8029-abbe82b496ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.120965748053351, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.120965748053351, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76c79692-1c26-4975-8008-0a3d4da2deaa}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37b156dd-14be-4e06-9589-f3e249cbac5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b08f21b-079a-4e15-b190-8bd016c62201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.120965748053351, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.120965748053351, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.120965748053351, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.120965748053351, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91d2c14-a1d0-4b20-a37e-6b7a3c544b96}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {37b156dd-14be-4e06-9589-f3e249cbac5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.120965748053351, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.120965748053351, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d9d5da-268b-4916-b398-c7a48588520a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37b156dd-14be-4e06-9589-f3e249cbac5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8658cf2b-8a6e-4e3d-a696-3ef6fc755a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.120965748053351, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.120965748053351, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {135108e6-37a9-4171-8892-9f61c4421a6e}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e80f261-634b-4dfe-bc7f-9267fa3f9431}, !- Zone Air Inlet Port List
  {c35ba1a2-3c00-4135-b1fb-be44c63c172e}, !- Zone Air Exhaust Port List
  {8ab41319-736b-45d9-b099-52b76247870a}, !- Zone Air Node Name
  {64eb67d6-7ce1-4362-904e-48be3482c9f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcd6627e-4768-4cb0-91e2-90323cdb939e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4b3f88a-7fb8-42c8-b4ed-9e55e01d6b87}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Zone Air Node, !- Name
  {8ab41319-736b-45d9-b099-52b76247870a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ab41319-736b-45d9-b099-52b76247870a}, !- Handle
  {d2fc634d-f90e-496e-adf1-92ce9c9b4bc0}, !- Name
  {135108e6-37a9-4171-8892-9f61c4421a6e}, !- Source Object
  11,                                     !- Outlet Port
  {f4b3f88a-7fb8-42c8-b4ed-9e55e01d6b87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e80f261-634b-4dfe-bc7f-9267fa3f9431}, !- Handle
  {1ad6059b-890f-4626-b6cd-8b143dea5be0}, !- Name
  {135108e6-37a9-4171-8892-9f61c4421a6e}; !- HVAC Component

OS:PortList,
  {c35ba1a2-3c00-4135-b1fb-be44c63c172e}, !- Handle
  {5d091ae9-42ff-4288-9020-00e041c57c22}, !- Name
  {135108e6-37a9-4171-8892-9f61c4421a6e}; !- HVAC Component

OS:PortList,
  {64eb67d6-7ce1-4362-904e-48be3482c9f8}, !- Handle
  {c64e0f6a-b354-42fc-b600-e77a03f70923}, !- Name
  {135108e6-37a9-4171-8892-9f61c4421a6e}; !- HVAC Component

OS:Sizing:Zone,
  {f9b5740c-81f0-451c-ad7d-c8d7c4c50872}, !- Handle
  {135108e6-37a9-4171-8892-9f61c4421a6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b127925d-cd51-41e5-9739-0caaeeb2c3ce}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {135108e6-37a9-4171-8892-9f61c4421a6e}; !- Thermal Zone

OS:Space,
  {341dcc9c-0234-4b5e-9de0-0dc53dbd6c69}, !- Handle
  Outpatient DressingRoom B  - Story Ground, !- Name
  {29eef9c5-7ef0-4200-9ed9-4c43c18fe511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.0369394896038,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {9111ce20-7ca9-4bf7-825b-7b418dfe8551}; !- Thermal Zone Name

OS:Surface,
  {efa91ab4-60f7-4dfe-a2ca-d1a91a420dba}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {341dcc9c-0234-4b5e-9de0-0dc53dbd6c69}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.120965748053351, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.120965748053351, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95fffc3-f01d-4fc9-8059-c990d3c7a2dd}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {341dcc9c-0234-4b5e-9de0-0dc53dbd6c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd05cc76-2526-45bf-89ff-d7d3577060dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e589a29-330a-438e-aca6-c3d9dc377271}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {341dcc9c-0234-4b5e-9de0-0dc53dbd6c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2891854-e8b0-4a8b-9c93-1232b5146546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.120965748053351, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.120965748053351, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aaa8bb5-b407-4c5a-8534-c640dab008d7}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {341dcc9c-0234-4b5e-9de0-0dc53dbd6c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a7f60f-bef4-488c-9793-3594bc781b54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.120965748053351, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.120965748053351, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.120965748053351, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.120965748053351, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49eb0eb7-b4a8-4eb2-8029-abbe82b496ae}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {341dcc9c-0234-4b5e-9de0-0dc53dbd6c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d46e5aae-c8f8-4632-bb1a-b817ee5f3d47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.120965748053351, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.120965748053351, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa91604-6eb7-4019-8035-0d8c64c3179b}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {341dcc9c-0234-4b5e-9de0-0dc53dbd6c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bface1ca-e8a1-4a16-adf0-59640df84dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.120965748053351, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.120965748053351, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9111ce20-7ca9-4bf7-825b-7b418dfe8551}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6faabe54-45dd-44fc-8a72-079e477c8738}, !- Zone Air Inlet Port List
  {7673a637-6c2a-41a6-a0a0-c741127022df}, !- Zone Air Exhaust Port List
  {29f7b9ff-64aa-4892-bf4c-7fd3cc1a42ab}, !- Zone Air Node Name
  {9a820be3-f23d-41c3-9b52-ec31d83f9c77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0a2d991-0ade-40f9-a21a-7e8343541884}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e54a2c33-61b1-42fc-baa0-b50f737bd456}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Zone Air Node, !- Name
  {29f7b9ff-64aa-4892-bf4c-7fd3cc1a42ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29f7b9ff-64aa-4892-bf4c-7fd3cc1a42ab}, !- Handle
  {d654370d-333a-4f5c-94b6-c05bae977b79}, !- Name
  {9111ce20-7ca9-4bf7-825b-7b418dfe8551}, !- Source Object
  11,                                     !- Outlet Port
  {e54a2c33-61b1-42fc-baa0-b50f737bd456}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6faabe54-45dd-44fc-8a72-079e477c8738}, !- Handle
  {301276e3-3aab-4ebf-9cfc-ab6798c7127a}, !- Name
  {9111ce20-7ca9-4bf7-825b-7b418dfe8551}; !- HVAC Component

OS:PortList,
  {7673a637-6c2a-41a6-a0a0-c741127022df}, !- Handle
  {fb53f711-64d9-4387-928a-6e91f755da44}, !- Name
  {9111ce20-7ca9-4bf7-825b-7b418dfe8551}; !- HVAC Component

OS:PortList,
  {9a820be3-f23d-41c3-9b52-ec31d83f9c77}, !- Handle
  {365f8c45-842d-4212-9d72-a6f8b126569d}, !- Name
  {9111ce20-7ca9-4bf7-825b-7b418dfe8551}; !- HVAC Component

OS:Sizing:Zone,
  {9895838c-7293-4dba-ad15-7f6848cbe025}, !- Handle
  {9111ce20-7ca9-4bf7-825b-7b418dfe8551}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8e3d217-25a4-485f-9b79-b16287f59dd9}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {9111ce20-7ca9-4bf7-825b-7b418dfe8551}; !- Thermal Zone

OS:Space,
  {2d5a8c68-a8aa-4757-bb43-b6de7fb6d858}, !- Handle
  Outpatient DressingRoom C  - Story Ground, !- Name
  {29eef9c5-7ef0-4200-9ed9-4c43c18fe511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.0369394896038,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {e2a3add0-e0c8-449d-976b-31f7622cd17d}; !- Thermal Zone Name

OS:Surface,
  {43c91a35-754f-4b47-9b41-225a51efe6d3}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {2d5a8c68-a8aa-4757-bb43-b6de7fb6d858}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.120965748053351, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.120965748053351, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a986d913-3a98-46d2-816c-0d459147c6b1}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d5a8c68-a8aa-4757-bb43-b6de7fb6d858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b9d71b-2035-4893-9b44-1ec628c4d3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6add24b-dcf3-45f3-be56-4f989cb94aa9}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {2d5a8c68-a8aa-4757-bb43-b6de7fb6d858}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.120965748053351, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.120965748053351, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c44a3a-cfb3-424b-9f37-45b15292e951}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d5a8c68-a8aa-4757-bb43-b6de7fb6d858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1723a94e-8f5a-4782-80e2-9af7e169cdda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.120965748053351, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.120965748053351, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.120965748053351, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.120965748053351, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2891854-e8b0-4a8b-9c93-1232b5146546}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d5a8c68-a8aa-4757-bb43-b6de7fb6d858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e589a29-330a-438e-aca6-c3d9dc377271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.120965748053351, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.120965748053351, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {616f0cdd-f417-45b3-aed0-f14dee94e3e7}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d5a8c68-a8aa-4757-bb43-b6de7fb6d858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b0bdade-ecb0-4e73-8c06-8f8e5738ec04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.120965748053351, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.120965748053351, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2a3add0-e0c8-449d-976b-31f7622cd17d}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a9a9502-cea9-4fb7-8d9e-4621d86f36e5}, !- Zone Air Inlet Port List
  {eaa79ca2-715c-4373-a60c-e33af6e1b33d}, !- Zone Air Exhaust Port List
  {5e79b591-6646-454c-8a16-6374957c2754}, !- Zone Air Node Name
  {167aec2e-5619-40a2-85e8-3aa649b8f86f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81386765-047f-4bed-902d-d99f3225e756}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccfb0684-3646-4b3b-8054-aef69824b700}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Zone Air Node, !- Name
  {5e79b591-6646-454c-8a16-6374957c2754}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e79b591-6646-454c-8a16-6374957c2754}, !- Handle
  {6185e8a3-b28c-445b-b9bc-e71fe7181d19}, !- Name
  {e2a3add0-e0c8-449d-976b-31f7622cd17d}, !- Source Object
  11,                                     !- Outlet Port
  {ccfb0684-3646-4b3b-8054-aef69824b700}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a9a9502-cea9-4fb7-8d9e-4621d86f36e5}, !- Handle
  {87b7f8bc-97f8-482f-b943-9d3bd0c83972}, !- Name
  {e2a3add0-e0c8-449d-976b-31f7622cd17d}; !- HVAC Component

OS:PortList,
  {eaa79ca2-715c-4373-a60c-e33af6e1b33d}, !- Handle
  {b39551ab-4bae-4b64-8b95-d14071608822}, !- Name
  {e2a3add0-e0c8-449d-976b-31f7622cd17d}; !- HVAC Component

OS:PortList,
  {167aec2e-5619-40a2-85e8-3aa649b8f86f}, !- Handle
  {9da19842-bec2-4194-831e-86a5547b4dc4}, !- Name
  {e2a3add0-e0c8-449d-976b-31f7622cd17d}; !- HVAC Component

OS:Sizing:Zone,
  {32cebf92-8ddb-4adf-a482-d3ba1603b97a}, !- Handle
  {e2a3add0-e0c8-449d-976b-31f7622cd17d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25995e76-3002-4279-afa2-0d6caffba1c1}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {e2a3add0-e0c8-449d-976b-31f7622cd17d}; !- Thermal Zone

OS:Space,
  {a0b6e4b8-f943-47c2-8337-a321a72dab6f}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story Ground, !- Name
  {018c883f-86cd-4f66-ae37-a7833bc34142}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.9159737415504,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {86ba14ee-170d-4f3e-95b1-cdc9f2c09150}; !- Thermal Zone Name

OS:Surface,
  {65143c16-1240-467e-97c1-74a72091a81d}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {a0b6e4b8-f943-47c2-8337-a321a72dab6f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.12672602177013, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.12672602177013, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b08f21b-079a-4e15-b190-8bd016c62201}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6e4b8-f943-47c2-8337-a321a72dab6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76c79692-1c26-4975-8008-0a3d4da2deaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e620bba0-e18c-4e39-9c63-aea5f2bd0d69}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6e4b8-f943-47c2-8337-a321a72dab6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {296e99ae-3af4-4bed-8d86-dfc5fc225149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12672602177013, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  0.12672602177013, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9424182-a105-4407-bdc4-a097e6d9579b}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6e4b8-f943-47c2-8337-a321a72dab6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {148d7dc7-8910-4568-8f7c-20073419c34e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12672602177013, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.12672602177013, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.12672602177013, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.12672602177013, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c87edf-4cfd-4f64-a887-dafe6f129357}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {a0b6e4b8-f943-47c2-8337-a321a72dab6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.12672602177013, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.12672602177013, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7139ad47-71bb-4627-b3c4-f94e462be4b4}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0b6e4b8-f943-47c2-8337-a321a72dab6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3f239f-1784-402c-9fc7-415466e2d5a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12672602177013, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.12672602177013, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86ba14ee-170d-4f3e-95b1-cdc9f2c09150}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {201bc680-318a-40e7-9282-57e686a02e4f}, !- Zone Air Inlet Port List
  {8054e090-10af-47c6-8482-41562e6b7fbc}, !- Zone Air Exhaust Port List
  {fa34b126-fc29-487b-af89-38df58da49f6}, !- Zone Air Node Name
  {2e6560e4-3a66-4d70-b8f0-14fc974d0ea8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37625980-5b5c-4b40-bd40-3566ef14f80c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e6c0a3b-82b9-4f7c-ad7f-842f3426134f}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Zone Air Node, !- Name
  {fa34b126-fc29-487b-af89-38df58da49f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa34b126-fc29-487b-af89-38df58da49f6}, !- Handle
  {6c2f705f-f943-4233-8769-ddf1677609f6}, !- Name
  {86ba14ee-170d-4f3e-95b1-cdc9f2c09150}, !- Source Object
  11,                                     !- Outlet Port
  {3e6c0a3b-82b9-4f7c-ad7f-842f3426134f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {201bc680-318a-40e7-9282-57e686a02e4f}, !- Handle
  {d31c09f5-1482-4daa-8685-da0016bec9b2}, !- Name
  {86ba14ee-170d-4f3e-95b1-cdc9f2c09150}, !- HVAC Component
  {f3111afe-8bbd-4263-bad1-bc495ccfecc9}; !- Port 1

OS:PortList,
  {8054e090-10af-47c6-8482-41562e6b7fbc}, !- Handle
  {458b58de-d1b4-4b43-a425-16fba1b72410}, !- Name
  {86ba14ee-170d-4f3e-95b1-cdc9f2c09150}, !- HVAC Component
  {8d337aaa-eb14-4f0a-a92d-66199ae8cf95}; !- Port 1

OS:PortList,
  {2e6560e4-3a66-4d70-b8f0-14fc974d0ea8}, !- Handle
  {23117129-e4fd-4f6a-877e-d3055ae9dbfa}, !- Name
  {86ba14ee-170d-4f3e-95b1-cdc9f2c09150}, !- HVAC Component
  {ac5216fb-2a2d-429c-8d5e-eae65e5e7765}; !- Port 1

OS:Sizing:Zone,
  {8a658c89-e3c0-4d66-9377-0e945d6f9885}, !- Handle
  {86ba14ee-170d-4f3e-95b1-cdc9f2c09150}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52d6c28e-c5f5-49ef-9973-bcf55b1f5ea4}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {86ba14ee-170d-4f3e-95b1-cdc9f2c09150}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b172deb-909f-46a5-b9ce-6837c88def5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ba1af38a-34ef-44da-a6e6-ef033274bdcb}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story Ground, !- Name
  {018c883f-86cd-4f66-ae37-a7833bc34142}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.9159737415504,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {f3781015-018d-43bd-a147-172176e7bc7b}; !- Thermal Zone Name

OS:Surface,
  {9933a77f-86d0-47d7-8c84-95d399968a2f}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {ba1af38a-34ef-44da-a6e6-ef033274bdcb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.12672602177013, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  0.12672602177013, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a7f60f-bef4-488c-9793-3594bc781b54}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1af38a-34ef-44da-a6e6-ef033274bdcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aaa8bb5-b407-4c5a-8534-c640dab008d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03172b52-ca93-446f-b719-9d921c97aa73}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1af38a-34ef-44da-a6e6-ef033274bdcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8baea81-a16a-43cb-8b7d-27a4bf1949da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12672602177013, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.12672602177013, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7726b526-40ca-4689-98d4-a9cb6abc3990}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1af38a-34ef-44da-a6e6-ef033274bdcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca1c1499-da62-40d5-a4e3-e6f4db9baca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12672602177013, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.12672602177013, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.12672602177013, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  0.12672602177013, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {296e99ae-3af4-4bed-8d86-dfc5fc225149}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1af38a-34ef-44da-a6e6-ef033274bdcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e620bba0-e18c-4e39-9c63-aea5f2bd0d69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.12672602177013, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.12672602177013, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb54a3e-35f2-4541-baca-4a48d7a83477}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba1af38a-34ef-44da-a6e6-ef033274bdcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48574c38-7143-4001-945f-15c1f9f20c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12672602177013, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.12672602177013, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3781015-018d-43bd-a147-172176e7bc7b}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fc89162-2cd0-4a0a-9c31-d2fcc82485b7}, !- Zone Air Inlet Port List
  {d23de5d8-6efb-4426-a189-d7557a2854c0}, !- Zone Air Exhaust Port List
  {79f84321-c830-45d3-b6e5-02645a1232f5}, !- Zone Air Node Name
  {f0773385-01a2-4df4-b391-3d4b8365a7aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa1df63d-4eb8-44b0-8c3f-8222463f379c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a0ad380-f56d-4237-a114-72a056e43681}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Zone Air Node, !- Name
  {79f84321-c830-45d3-b6e5-02645a1232f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79f84321-c830-45d3-b6e5-02645a1232f5}, !- Handle
  {3dda0d90-4d21-431e-9dbe-8588e43dd9bb}, !- Name
  {f3781015-018d-43bd-a147-172176e7bc7b}, !- Source Object
  11,                                     !- Outlet Port
  {5a0ad380-f56d-4237-a114-72a056e43681}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fc89162-2cd0-4a0a-9c31-d2fcc82485b7}, !- Handle
  {e1615774-c8a8-402a-b328-654cd3b28660}, !- Name
  {f3781015-018d-43bd-a147-172176e7bc7b}, !- HVAC Component
  {df8e8531-a65d-492d-9f24-ed3978d5e6f7}; !- Port 1

OS:PortList,
  {d23de5d8-6efb-4426-a189-d7557a2854c0}, !- Handle
  {c83e5b09-e2d9-4ec7-ad30-dd7625b8afce}, !- Name
  {f3781015-018d-43bd-a147-172176e7bc7b}, !- HVAC Component
  {a0a7bb2a-cf77-4fc7-92e8-4314903ae036}; !- Port 1

OS:PortList,
  {f0773385-01a2-4df4-b391-3d4b8365a7aa}, !- Handle
  {4a9b1006-050c-49b2-8235-e6534b1b9906}, !- Name
  {f3781015-018d-43bd-a147-172176e7bc7b}, !- HVAC Component
  {78d9de95-3c00-4335-8e5d-b2ea22e18cf8}; !- Port 1

OS:Sizing:Zone,
  {0abc5675-ae4c-4c78-a31b-064bd028c90c}, !- Handle
  {f3781015-018d-43bd-a147-172176e7bc7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43e86224-8520-4391-85aa-e8ee5a380020}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {f3781015-018d-43bd-a147-172176e7bc7b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6004b742-fbe7-4602-ad81-7355e107fc8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0092a4ef-dc76-4a96-baed-24c185c4abd6}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story Ground, !- Name
  {018c883f-86cd-4f66-ae37-a7833bc34142}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.9159737415504,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {4f2b18d4-1426-4211-aebd-7099eb66f801}; !- Thermal Zone Name

OS:Surface,
  {2639ec0d-bcc8-4718-ae3a-19daee646da8}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {0092a4ef-dc76-4a96-baed-24c185c4abd6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.12672602177013, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.12672602177013, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1723a94e-8f5a-4782-80e2-9af7e169cdda}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0092a4ef-dc76-4a96-baed-24c185c4abd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c44a3a-cfb3-424b-9f37-45b15292e951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d612d94-06f3-4842-827f-dd07b4f1a696}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {0092a4ef-dc76-4a96-baed-24c185c4abd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12672602177013, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  0.12672602177013, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04956395-f684-4d37-bebe-ee164e5e5bbf}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0092a4ef-dc76-4a96-baed-24c185c4abd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f609a8d-8341-48da-9c82-f24d916aa62e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12672602177013, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.12672602177013, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.12672602177013, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.12672602177013, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8baea81-a16a-43cb-8b7d-27a4bf1949da}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0092a4ef-dc76-4a96-baed-24c185c4abd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03172b52-ca93-446f-b719-9d921c97aa73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.12672602177013, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.12672602177013, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da48cd05-fc35-40bb-8e16-efdde8e04148}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0092a4ef-dc76-4a96-baed-24c185c4abd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {800dc7c2-854c-476b-af2e-2277309c7738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12672602177013, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.12672602177013, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f2b18d4-1426-4211-aebd-7099eb66f801}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c8e4de4-abf9-4eb8-a691-b99f3f84fa7e}, !- Zone Air Inlet Port List
  {b0628cb7-4759-4e91-82f7-59bef76ced23}, !- Zone Air Exhaust Port List
  {2dd3a9f6-2731-408a-9306-6d4dacf3069a}, !- Zone Air Node Name
  {b610999c-ebec-4cd6-91d2-965fe046677c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de07d848-3299-4aab-8c7c-f79df8a5a732}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2576301e-2c41-407e-882e-3b449758871b}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Zone Air Node, !- Name
  {2dd3a9f6-2731-408a-9306-6d4dacf3069a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dd3a9f6-2731-408a-9306-6d4dacf3069a}, !- Handle
  {d7ee914c-ba32-4618-92ff-56032852fb15}, !- Name
  {4f2b18d4-1426-4211-aebd-7099eb66f801}, !- Source Object
  11,                                     !- Outlet Port
  {2576301e-2c41-407e-882e-3b449758871b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c8e4de4-abf9-4eb8-a691-b99f3f84fa7e}, !- Handle
  {7ded7026-431a-47f2-b67b-df3c6711649c}, !- Name
  {4f2b18d4-1426-4211-aebd-7099eb66f801}, !- HVAC Component
  {01edfbee-9ca3-41e9-b61d-288bb515b94f}; !- Port 1

OS:PortList,
  {b0628cb7-4759-4e91-82f7-59bef76ced23}, !- Handle
  {43cac3d5-9d71-4369-826e-13578eba2c49}, !- Name
  {4f2b18d4-1426-4211-aebd-7099eb66f801}, !- HVAC Component
  {0927aa98-4d74-40b9-a7a8-6e6dab2463a5}; !- Port 1

OS:PortList,
  {b610999c-ebec-4cd6-91d2-965fe046677c}, !- Handle
  {6dd3059b-c8fb-42ed-a2e3-266543806afc}, !- Name
  {4f2b18d4-1426-4211-aebd-7099eb66f801}, !- HVAC Component
  {e680c5e7-a69c-4b4f-b064-2b7b1cb173ae}; !- Port 1

OS:Sizing:Zone,
  {a76b7e29-f3b3-4b7f-8f9c-a5bd201467b9}, !- Handle
  {4f2b18d4-1426-4211-aebd-7099eb66f801}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {041e9b0b-d027-4271-934b-6ffee7eef64e}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {4f2b18d4-1426-4211-aebd-7099eb66f801}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10b4d43b-2052-4d07-8691-40a140e78883}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {042a7b6c-cada-488a-b4c7-3281b0daff03}, !- Handle
  Outpatient Anesthesia A  - Story Ground, !- Name
  {64569b3e-115c-4843-87dd-9d17c65ca9c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.7892477197803,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {68f3045f-0889-43cb-aff2-580fa90370c1}; !- Thermal Zone Name

OS:Surface,
  {dd1d5913-430b-4101-ac70-1c2aa28c6a48}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {042a7b6c-cada-488a-b4c7-3281b0daff03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.149767116637484, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.149767116637484, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {148d7dc7-8910-4568-8f7c-20073419c34e}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {042a7b6c-cada-488a-b4c7-3281b0daff03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9424182-a105-4407-bdc4-a097e6d9579b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4651f5d2-2d03-4a84-b5b6-b7a38feb1d66}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {042a7b6c-cada-488a-b4c7-3281b0daff03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b95ff76-8e0f-4587-acff-c9f21797385a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.149767116637484, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.149767116637484, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267aa678-6f36-41c1-8db1-a0f899d7061f}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {042a7b6c-cada-488a-b4c7-3281b0daff03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fc3593a-4c16-4a50-b0f5-6df4e24da54b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.149767116637484, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.149767116637484, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.149767116637484, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.149767116637484, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {585e1aa5-1aa0-47e5-aa65-c4a2650d22ca}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {042a7b6c-cada-488a-b4c7-3281b0daff03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.149767116637484, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.149767116637484, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af0133b0-079c-4dea-83da-b93310239237}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {042a7b6c-cada-488a-b4c7-3281b0daff03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ae25884-17af-4787-9950-0a8316f2f918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.149767116637484, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.149767116637484, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68f3045f-0889-43cb-aff2-580fa90370c1}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec315dc3-0786-4c7f-9a0b-b61731810067}, !- Zone Air Inlet Port List
  {4aa1a41e-3ab6-4aee-9b80-7b76737cbeb3}, !- Zone Air Exhaust Port List
  {716f41e7-cb71-4fbd-9815-8c46ab29f7f2}, !- Zone Air Node Name
  {643ee4a1-c609-4108-9618-cabfc01869c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9bee0410-7133-4d03-b448-6e63ece2b668}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3772622-e733-40f3-8c88-c2aa5bc17be2}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Zone Air Node, !- Name
  {716f41e7-cb71-4fbd-9815-8c46ab29f7f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {716f41e7-cb71-4fbd-9815-8c46ab29f7f2}, !- Handle
  {942c0f29-1835-4542-be0b-31c4d9ac6973}, !- Name
  {68f3045f-0889-43cb-aff2-580fa90370c1}, !- Source Object
  11,                                     !- Outlet Port
  {d3772622-e733-40f3-8c88-c2aa5bc17be2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec315dc3-0786-4c7f-9a0b-b61731810067}, !- Handle
  {ec95d2c3-0c15-4da4-8458-0587a5aec981}, !- Name
  {68f3045f-0889-43cb-aff2-580fa90370c1}, !- HVAC Component
  {dced424d-62cf-4d63-a45a-8e37297e9075}; !- Port 1

OS:PortList,
  {4aa1a41e-3ab6-4aee-9b80-7b76737cbeb3}, !- Handle
  {17d60389-f355-472f-b583-0d1e69a94bdb}, !- Name
  {68f3045f-0889-43cb-aff2-580fa90370c1}, !- HVAC Component
  {9d7ca772-2d3b-46e3-b972-a532a5265c29}, !- Port 1
  {14c21a87-4209-44b2-a6b1-f3d6b15d9e75}; !- Port 2

OS:PortList,
  {643ee4a1-c609-4108-9618-cabfc01869c5}, !- Handle
  {fdf1d1b8-fa31-4be1-b6b4-b199a6003563}, !- Name
  {68f3045f-0889-43cb-aff2-580fa90370c1}, !- HVAC Component
  {51e70584-7096-47f5-8967-d751caf9c4a4}; !- Port 1

OS:Sizing:Zone,
  {130c8c95-ca99-4ba0-8240-0aac36711b64}, !- Handle
  {68f3045f-0889-43cb-aff2-580fa90370c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22d9d69a-c4f9-43af-aa3d-d19ca22e953f}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Zone HVAC Equipment List, !- Name
  {68f3045f-0889-43cb-aff2-580fa90370c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca29a370-5e1b-49e2-b90a-299e1ab35878}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {3b030a78-a424-41ab-85db-38cabcb50ca5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {4efe62be-89e1-4199-9f4a-a58ff8d2e774}, !- Handle
  Outpatient Anesthesia B  - Story Ground, !- Name
  {64569b3e-115c-4843-87dd-9d17c65ca9c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.7892477197803,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {f02d7fe6-9415-4360-ae9d-c3c0bdfe4e43}; !- Thermal Zone Name

OS:Surface,
  {b730f5d4-b87f-473e-b202-ba7dcf58e637}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {4efe62be-89e1-4199-9f4a-a58ff8d2e774}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.149767116637484, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.149767116637484, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1c1499-da62-40d5-a4e3-e6f4db9baca0}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4efe62be-89e1-4199-9f4a-a58ff8d2e774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7726b526-40ca-4689-98d4-a9cb6abc3990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {458a8cce-10e7-4da4-8e12-246155b8eb16}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4efe62be-89e1-4199-9f4a-a58ff8d2e774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac06018-7038-44d2-9d79-5c4f67300194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.149767116637484, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.149767116637484, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4037416b-d281-447f-aff0-202d1a8d767b}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4efe62be-89e1-4199-9f4a-a58ff8d2e774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f3c5963-a5b7-40c0-bb9d-904ae8973b34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.149767116637484, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.149767116637484, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.149767116637484, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.149767116637484, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b95ff76-8e0f-4587-acff-c9f21797385a}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4efe62be-89e1-4199-9f4a-a58ff8d2e774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4651f5d2-2d03-4a84-b5b6-b7a38feb1d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.149767116637484, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.149767116637484, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae9809ee-9298-4cba-ae19-9b80fe3764a7}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4efe62be-89e1-4199-9f4a-a58ff8d2e774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82741e3e-df86-4bc5-83b9-c748a3722ec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.149767116637484, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.149767116637484, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f02d7fe6-9415-4360-ae9d-c3c0bdfe4e43}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a665b436-8aab-419d-aa65-af1d1d171361}, !- Zone Air Inlet Port List
  {c677cad1-2e16-4298-8bde-fa0976d36b8e}, !- Zone Air Exhaust Port List
  {a1bbaf24-08f8-4143-a749-abe0d104b365}, !- Zone Air Node Name
  {cab3ddc7-c6c1-4774-a733-9f5f35874bd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fec51f6-ddaa-4aed-b0bd-98ee151212c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6aba492-99dd-4e41-8560-00f5a90e3b41}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Zone Air Node, !- Name
  {a1bbaf24-08f8-4143-a749-abe0d104b365}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1bbaf24-08f8-4143-a749-abe0d104b365}, !- Handle
  {bacfa031-2ff2-4f6a-8c11-35bd979a019a}, !- Name
  {f02d7fe6-9415-4360-ae9d-c3c0bdfe4e43}, !- Source Object
  11,                                     !- Outlet Port
  {f6aba492-99dd-4e41-8560-00f5a90e3b41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a665b436-8aab-419d-aa65-af1d1d171361}, !- Handle
  {a7d64378-4b74-41bc-a191-590896f93249}, !- Name
  {f02d7fe6-9415-4360-ae9d-c3c0bdfe4e43}, !- HVAC Component
  {5497d8f5-6600-48a0-9dc8-4764e8ccb3f5}; !- Port 1

OS:PortList,
  {c677cad1-2e16-4298-8bde-fa0976d36b8e}, !- Handle
  {4d470d42-ed08-4b58-87ed-07249253ed91}, !- Name
  {f02d7fe6-9415-4360-ae9d-c3c0bdfe4e43}, !- HVAC Component
  {393be44a-482c-46cd-b2b0-56edf1e0e550}, !- Port 1
  {1b44c250-8c28-438b-8c60-b8f165704078}; !- Port 2

OS:PortList,
  {cab3ddc7-c6c1-4774-a733-9f5f35874bd7}, !- Handle
  {c9af96b7-9f1c-4a24-b286-1622cd9c6d6d}, !- Name
  {f02d7fe6-9415-4360-ae9d-c3c0bdfe4e43}, !- HVAC Component
  {8fea315b-0989-46e5-b6d2-1c2bcea6d691}; !- Port 1

OS:Sizing:Zone,
  {9efd72f1-a462-4d87-85fb-004bf6a83227}, !- Handle
  {f02d7fe6-9415-4360-ae9d-c3c0bdfe4e43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11bdb996-3b95-4f98-90bb-62cd999bfd27}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Zone HVAC Equipment List, !- Name
  {f02d7fe6-9415-4360-ae9d-c3c0bdfe4e43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {991c0fb4-5488-4663-9c5f-4d636332db8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a6dd7c6c-c190-4954-82e5-0dd12edde01b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {647d4b9e-cafe-47a2-98fb-577872454b94}, !- Handle
  Outpatient Anesthesia C  - Story Ground, !- Name
  {64569b3e-115c-4843-87dd-9d17c65ca9c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.7892477197803,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {261e530f-0e44-41db-bdfe-8bb44b3c8e63}; !- Thermal Zone Name

OS:Surface,
  {8beda727-c3d2-462e-813a-fb7a38c83da8}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {647d4b9e-cafe-47a2-98fb-577872454b94}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.149767116637484, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.149767116637484, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f609a8d-8341-48da-9c82-f24d916aa62e}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {647d4b9e-cafe-47a2-98fb-577872454b94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04956395-f684-4d37-bebe-ee164e5e5bbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea6def5-dfe8-46be-bed8-20ebb6f8a72b}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {647d4b9e-cafe-47a2-98fb-577872454b94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.149767116637484, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.149767116637484, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {526562fd-21be-449b-a8db-46cf40da8590}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {647d4b9e-cafe-47a2-98fb-577872454b94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {686aaddd-9628-414f-8158-0c1edc7aa3c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.149767116637484, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.149767116637484, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.149767116637484, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.149767116637484, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac06018-7038-44d2-9d79-5c4f67300194}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {647d4b9e-cafe-47a2-98fb-577872454b94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {458a8cce-10e7-4da4-8e12-246155b8eb16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.149767116637484, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.149767116637484, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a262980-f33f-4c68-bc9d-55693ff67b9d}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {647d4b9e-cafe-47a2-98fb-577872454b94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34633725-c3de-4adb-93f3-5157a9e6c313}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.149767116637484, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.149767116637484, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {261e530f-0e44-41db-bdfe-8bb44b3c8e63}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6691d96-38e0-4303-8035-5481a379b166}, !- Zone Air Inlet Port List
  {e778c69c-c08b-49f6-ba9d-6643736de940}, !- Zone Air Exhaust Port List
  {b465270c-15ae-47fd-b48b-aebec6075935}, !- Zone Air Node Name
  {7487b492-c5b4-4487-b360-db22c9285f69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5a84580-8137-4edd-b080-77e3355a38c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86a6ab7e-9a73-45a6-993e-bfb7d6f3469c}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Zone Air Node, !- Name
  {b465270c-15ae-47fd-b48b-aebec6075935}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b465270c-15ae-47fd-b48b-aebec6075935}, !- Handle
  {e143e5b2-f9b0-46f7-82ca-5baa5eb02efe}, !- Name
  {261e530f-0e44-41db-bdfe-8bb44b3c8e63}, !- Source Object
  11,                                     !- Outlet Port
  {86a6ab7e-9a73-45a6-993e-bfb7d6f3469c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6691d96-38e0-4303-8035-5481a379b166}, !- Handle
  {357c00ec-745d-458d-b869-48ed232dc9d6}, !- Name
  {261e530f-0e44-41db-bdfe-8bb44b3c8e63}, !- HVAC Component
  {321d0f01-ce0b-4718-a19b-d2d4a536ce3d}; !- Port 1

OS:PortList,
  {e778c69c-c08b-49f6-ba9d-6643736de940}, !- Handle
  {74919fb2-2efe-4a63-907d-7e1c9ce4b796}, !- Name
  {261e530f-0e44-41db-bdfe-8bb44b3c8e63}, !- HVAC Component
  {3c909e55-6bfa-4891-af65-8810ad2be67b}, !- Port 1
  {43619daf-c5b2-4452-8000-3e792c519d4b}; !- Port 2

OS:PortList,
  {7487b492-c5b4-4487-b360-db22c9285f69}, !- Handle
  {be0f9be5-3983-41aa-81fd-08b0c79ce0bc}, !- Name
  {261e530f-0e44-41db-bdfe-8bb44b3c8e63}, !- HVAC Component
  {e90fd17c-1c34-4f07-ab3c-7e3684a2a960}; !- Port 1

OS:Sizing:Zone,
  {665c168c-6cef-4617-9d4d-a379fbd25618}, !- Handle
  {261e530f-0e44-41db-bdfe-8bb44b3c8e63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f32c679c-5705-406e-a492-ca6ff6e7f638}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Zone HVAC Equipment List, !- Name
  {261e530f-0e44-41db-bdfe-8bb44b3c8e63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28cd9cc0-a7af-4e2b-ada7-bd7e32f201f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a4d20e96-c1a7-40bf-b467-566a223a6153}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {27299eea-2d6c-4a3e-b67c-6b4166879fad}, !- Handle
  Outpatient IT_Room A  - Story Ground,   !- Name
  {dea06b77-c401-4ef0-91b0-425ac013acb0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.6394806031428,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {75ae3a55-599d-4ee0-afee-7d9227cadeb6}; !- Thermal Zone Name

OS:Surface,
  {a4c58a91-8105-472b-a54a-b4c8b396e9f7}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {27299eea-2d6c-4a3e-b67c-6b4166879fad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.155527390354239, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.155527390354239, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc3593a-4c16-4a50-b0f5-6df4e24da54b}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27299eea-2d6c-4a3e-b67c-6b4166879fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {267aa678-6f36-41c1-8db1-a0f899d7061f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3717e7fd-421c-49f4-a3b4-40d10f9cbb27}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27299eea-2d6c-4a3e-b67c-6b4166879fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54b17f8f-0387-4a65-88be-cbda7d3395b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.155527390354239, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.155527390354239, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c262327e-0980-476e-b1c7-63d95f0ef859}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27299eea-2d6c-4a3e-b67c-6b4166879fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c7dccc-701f-4217-92b1-f7c348b62845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.155527390354239, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.155527390354239, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.155527390354239, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.155527390354239, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90064502-a652-414e-b078-b6dd57b8a435}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {27299eea-2d6c-4a3e-b67c-6b4166879fad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.155527390354239, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.155527390354239, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f992eb9-0e2f-40ce-a9e7-19f5fc3d565b}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27299eea-2d6c-4a3e-b67c-6b4166879fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b71a68-b257-4fe4-a71e-46cc2099f5a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.155527390354239, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.155527390354239, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {75ae3a55-599d-4ee0-afee-7d9227cadeb6}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c741d7d-8b01-459c-b196-38b9ec603537}, !- Zone Air Inlet Port List
  {1cc01143-d813-4f01-90fb-c852a2d8487c}, !- Zone Air Exhaust Port List
  {28671f1d-c3ab-4bcf-b72f-4773b02ae931}, !- Zone Air Node Name
  {eeab761a-7876-4b01-b5ff-8927f58e454d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5dbde5d-0e3b-4a9b-a877-72112e20c968}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c42aa459-1d31-489b-9783-e4f0b86f129b}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Zone Air Node, !- Name
  {28671f1d-c3ab-4bcf-b72f-4773b02ae931}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28671f1d-c3ab-4bcf-b72f-4773b02ae931}, !- Handle
  {db36b82d-2d4c-4244-bfaf-dee4df0aeb9c}, !- Name
  {75ae3a55-599d-4ee0-afee-7d9227cadeb6}, !- Source Object
  11,                                     !- Outlet Port
  {c42aa459-1d31-489b-9783-e4f0b86f129b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c741d7d-8b01-459c-b196-38b9ec603537}, !- Handle
  {9fa28fb2-7c3f-4331-bc1d-770256ddb6a4}, !- Name
  {75ae3a55-599d-4ee0-afee-7d9227cadeb6}, !- HVAC Component
  {47ad37d9-6131-4e0d-a607-e3d69adeb81d}; !- Port 1

OS:PortList,
  {1cc01143-d813-4f01-90fb-c852a2d8487c}, !- Handle
  {32c653d0-a20d-401c-9165-a4be270292be}, !- Name
  {75ae3a55-599d-4ee0-afee-7d9227cadeb6}, !- HVAC Component
  {920c6d92-b28f-4d2b-bdca-4ce14991cf83}; !- Port 1

OS:PortList,
  {eeab761a-7876-4b01-b5ff-8927f58e454d}, !- Handle
  {b13f7492-74c6-4279-b40d-8c0fe29a512b}, !- Name
  {75ae3a55-599d-4ee0-afee-7d9227cadeb6}, !- HVAC Component
  {65c45234-d01f-4f33-95c5-90b21cc2a182}; !- Port 1

OS:Sizing:Zone,
  {a783d79c-073f-48c3-9fe2-83ce7666ced8}, !- Handle
  {75ae3a55-599d-4ee0-afee-7d9227cadeb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c296703-9b88-4e3d-a80c-9498739f3e81}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Zone HVAC Equipment List, !- Name
  {75ae3a55-599d-4ee0-afee-7d9227cadeb6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8aa30f52-bf89-4a1b-a768-d93cd2dd8521}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {1657703b-4bc9-4aaf-8659-c17f045b1a78}, !- Handle
  Outpatient IT_Room B  - Story Ground,   !- Name
  {dea06b77-c401-4ef0-91b0-425ac013acb0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.6394806031428,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {97409b58-7db5-405d-acbc-64c57d50e95d}; !- Thermal Zone Name

OS:Surface,
  {ba632dda-9ce2-4946-9ad3-40c655deb00a}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {1657703b-4bc9-4aaf-8659-c17f045b1a78}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.155527390354239, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.155527390354239, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f3c5963-a5b7-40c0-bb9d-904ae8973b34}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1657703b-4bc9-4aaf-8659-c17f045b1a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4037416b-d281-447f-aff0-202d1a8d767b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f60d7d5-0a2e-47d2-9a0f-475577d35a0d}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1657703b-4bc9-4aaf-8659-c17f045b1a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e5ec94d-ffe0-44ca-916d-dd698b290725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.155527390354239, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.155527390354239, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ab6cd6-8f50-42bc-b90d-a62bf164d077}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1657703b-4bc9-4aaf-8659-c17f045b1a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af72611a-57a7-4084-b77e-24fdc3fb2cc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.155527390354239, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.155527390354239, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.155527390354239, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.155527390354239, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b17f8f-0387-4a65-88be-cbda7d3395b1}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1657703b-4bc9-4aaf-8659-c17f045b1a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3717e7fd-421c-49f4-a3b4-40d10f9cbb27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.155527390354239, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.155527390354239, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd2a04af-0cb1-45bb-87df-c1b52cd083ad}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1657703b-4bc9-4aaf-8659-c17f045b1a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {058aa5b8-3c9b-4665-ae07-774b54f1a342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.155527390354239, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.155527390354239, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97409b58-7db5-405d-acbc-64c57d50e95d}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39f1ed34-2e5c-4c26-ac73-c64617e16b96}, !- Zone Air Inlet Port List
  {2e366405-d51e-4a82-9927-e32767082d69}, !- Zone Air Exhaust Port List
  {7864cc50-daa1-49c8-a409-e0e2cfcca3bc}, !- Zone Air Node Name
  {af49c554-b174-4edb-8fcc-957e46b1c596}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {787eb325-4d73-4a4a-9fb9-0839ca5fc337}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2873031-be50-4b47-9cf5-5ac9f780fc43}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Zone Air Node, !- Name
  {7864cc50-daa1-49c8-a409-e0e2cfcca3bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7864cc50-daa1-49c8-a409-e0e2cfcca3bc}, !- Handle
  {9757755d-3b42-401a-bddb-329f5b260b4a}, !- Name
  {97409b58-7db5-405d-acbc-64c57d50e95d}, !- Source Object
  11,                                     !- Outlet Port
  {c2873031-be50-4b47-9cf5-5ac9f780fc43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39f1ed34-2e5c-4c26-ac73-c64617e16b96}, !- Handle
  {fcec6d67-6add-4590-831e-f31a8b883c72}, !- Name
  {97409b58-7db5-405d-acbc-64c57d50e95d}, !- HVAC Component
  {35b1db4f-ff4f-4c0f-a3bf-52f2ccc5eb90}; !- Port 1

OS:PortList,
  {2e366405-d51e-4a82-9927-e32767082d69}, !- Handle
  {a99e5501-b399-47a1-9728-4c965c86c934}, !- Name
  {97409b58-7db5-405d-acbc-64c57d50e95d}, !- HVAC Component
  {3f097791-793a-4c28-a241-4bc2a068f932}; !- Port 1

OS:PortList,
  {af49c554-b174-4edb-8fcc-957e46b1c596}, !- Handle
  {6477561e-c1d3-42e7-aae7-0774da66074e}, !- Name
  {97409b58-7db5-405d-acbc-64c57d50e95d}, !- HVAC Component
  {80bc1344-314b-4085-b1a6-1bdf1bdcfd3a}; !- Port 1

OS:Sizing:Zone,
  {388dda5a-c1a0-485c-a610-3d91f551f5d9}, !- Handle
  {97409b58-7db5-405d-acbc-64c57d50e95d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d26ff77-023a-47d1-b58c-f802be90336d}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Zone HVAC Equipment List, !- Name
  {97409b58-7db5-405d-acbc-64c57d50e95d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5c4afeb-b8c5-4c42-8a62-26ad90b9c782}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {53c44e93-a604-426a-87e8-92afa8095e74}, !- Handle
  Outpatient IT_Room C  - Story Ground,   !- Name
  {dea06b77-c401-4ef0-91b0-425ac013acb0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.6394806031428,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {8833f714-f587-442b-b1c0-158872233847}; !- Thermal Zone Name

OS:Surface,
  {f6e5a268-7270-49ea-b2a6-cf6e0071411e}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {53c44e93-a604-426a-87e8-92afa8095e74}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.155527390354239, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.155527390354239, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {686aaddd-9628-414f-8158-0c1edc7aa3c0}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c44e93-a604-426a-87e8-92afa8095e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {526562fd-21be-449b-a8db-46cf40da8590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f5cd52-c45b-4355-8b93-8fcb2afc6a09}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {53c44e93-a604-426a-87e8-92afa8095e74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.155527390354239, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.155527390354239, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a60709-6d17-4338-87ba-f06742be4ddc}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c44e93-a604-426a-87e8-92afa8095e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2f6719d-0393-45a4-9cb3-f9718a5871ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.155527390354239, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.155527390354239, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.155527390354239, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.155527390354239, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5ec94d-ffe0-44ca-916d-dd698b290725}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c44e93-a604-426a-87e8-92afa8095e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f60d7d5-0a2e-47d2-9a0f-475577d35a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.155527390354239, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.155527390354239, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8e85e5-d6b9-41a4-875e-a8c908502976}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53c44e93-a604-426a-87e8-92afa8095e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3405dda8-b38e-4230-af9f-5b91aa35f470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.155527390354239, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.155527390354239, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8833f714-f587-442b-b1c0-158872233847}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e09e7581-ae2d-40cf-9f17-c154392355d7}, !- Zone Air Inlet Port List
  {f78af81d-2647-4339-b088-7d61764754bf}, !- Zone Air Exhaust Port List
  {7f94afea-2f7c-4317-83a8-490fc41ecdfb}, !- Zone Air Node Name
  {258f8083-2b3b-40b4-8e1a-ff386a61f67a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f36f70ba-f8db-4057-8a01-ead357ef1676}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7677820a-fdb8-4c58-b0e2-5d7c643c7bf9}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Zone Air Node, !- Name
  {7f94afea-2f7c-4317-83a8-490fc41ecdfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f94afea-2f7c-4317-83a8-490fc41ecdfb}, !- Handle
  {ec20dd95-2012-4f71-9678-6127739b61c5}, !- Name
  {8833f714-f587-442b-b1c0-158872233847}, !- Source Object
  11,                                     !- Outlet Port
  {7677820a-fdb8-4c58-b0e2-5d7c643c7bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e09e7581-ae2d-40cf-9f17-c154392355d7}, !- Handle
  {70e47e43-b602-4138-b15b-10c0ee0f931d}, !- Name
  {8833f714-f587-442b-b1c0-158872233847}, !- HVAC Component
  {9f288e4b-32a8-4b2c-b20e-35523e1fdacc}; !- Port 1

OS:PortList,
  {f78af81d-2647-4339-b088-7d61764754bf}, !- Handle
  {3dfe7408-8af2-4d91-a051-9004b16927c1}, !- Name
  {8833f714-f587-442b-b1c0-158872233847}, !- HVAC Component
  {13179d05-65c7-4905-a473-19f5258f3764}; !- Port 1

OS:PortList,
  {258f8083-2b3b-40b4-8e1a-ff386a61f67a}, !- Handle
  {eb9f5ab3-bb2c-44fb-99d3-19549229bd70}, !- Name
  {8833f714-f587-442b-b1c0-158872233847}, !- HVAC Component
  {7f2f6f9f-a31d-48bb-af33-955c4b005ce3}; !- Port 1

OS:Sizing:Zone,
  {4538ced6-55dc-4710-95e0-6c92085fd224}, !- Handle
  {8833f714-f587-442b-b1c0-158872233847}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {216335a9-d869-4b04-84e9-ee6e90be39b4}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Zone HVAC Equipment List, !- Name
  {8833f714-f587-442b-b1c0-158872233847}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23d273d7-32c5-41d2-8d95-d32d4c960fd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {49f64f75-3eb1-47d1-ad4f-4fe666f07ffd}, !- Handle
  Outpatient MRI_Control A  - Story Ground, !- Name
  {56680413-fdd8-4f6e-ade9-9b81c7641157}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4839532127886,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {03c44e27-4840-4365-a108-de3ef71810c5}; !- Thermal Zone Name

OS:Surface,
  {89245ab4-beb4-47c7-9f13-c897391695ba}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {49f64f75-3eb1-47d1-ad4f-4fe666f07ffd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.236171222389771, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.236171222389771, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c7dccc-701f-4217-92b1-f7c348b62845}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49f64f75-3eb1-47d1-ad4f-4fe666f07ffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c262327e-0980-476e-b1c7-63d95f0ef859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b758027-da3e-4a3d-9341-212c71b48374}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49f64f75-3eb1-47d1-ad4f-4fe666f07ffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {827d50d9-47ae-4371-a566-fbddc4126e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.236171222389771, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.236171222389771, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a06174-7f55-48c1-a429-bce6d2e5edf2}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49f64f75-3eb1-47d1-ad4f-4fe666f07ffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7ae6c3f-e80a-4ea4-ae66-3a73ab88eded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.236171222389771, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.236171222389771, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.236171222389771, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.236171222389771, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654f9eb6-fe13-4e77-a2af-6d3671bba52e}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {49f64f75-3eb1-47d1-ad4f-4fe666f07ffd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.236171222389771, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.236171222389771, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aadbfef4-7c90-445e-b09e-2cdce5e13fdc}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49f64f75-3eb1-47d1-ad4f-4fe666f07ffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c18af12e-fda2-4f30-beb4-32ecd6f01d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.236171222389771, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.236171222389771, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03c44e27-4840-4365-a108-de3ef71810c5}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2abb90a2-93e6-4518-b0b9-fc9a27e2f812}, !- Zone Air Inlet Port List
  {c845da73-8a2d-4e17-8aac-78798acc3aaa}, !- Zone Air Exhaust Port List
  {23f7f5bd-0fa0-438a-ba04-e75862f7e7b5}, !- Zone Air Node Name
  {5b28f5b1-e12f-4e13-9ac1-3bb31aad1d1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b73e1b69-350d-450e-ada2-341b8dff559d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {002da049-0229-4b8e-9a75-7270ba55fd6d}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Zone Air Node, !- Name
  {23f7f5bd-0fa0-438a-ba04-e75862f7e7b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23f7f5bd-0fa0-438a-ba04-e75862f7e7b5}, !- Handle
  {64e3c235-61f8-48e9-a0fa-47a16cd23161}, !- Name
  {03c44e27-4840-4365-a108-de3ef71810c5}, !- Source Object
  11,                                     !- Outlet Port
  {002da049-0229-4b8e-9a75-7270ba55fd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2abb90a2-93e6-4518-b0b9-fc9a27e2f812}, !- Handle
  {11965980-e1c3-4d78-a797-f54069024aab}, !- Name
  {03c44e27-4840-4365-a108-de3ef71810c5}, !- HVAC Component
  {e6ac3b30-1f91-41ea-85f4-f194728ace97}; !- Port 1

OS:PortList,
  {c845da73-8a2d-4e17-8aac-78798acc3aaa}, !- Handle
  {9fa670ae-219e-43a1-87a4-c8c1c769e2cc}, !- Name
  {03c44e27-4840-4365-a108-de3ef71810c5}, !- HVAC Component
  {81c3cb3a-5db6-4906-a45e-e44c398aac69}, !- Port 1
  {1a8b7688-a4d7-43d3-a444-1390c669f9f9}; !- Port 2

OS:PortList,
  {5b28f5b1-e12f-4e13-9ac1-3bb31aad1d1d}, !- Handle
  {9355450e-c6a5-45cd-a857-17f5a2786c57}, !- Name
  {03c44e27-4840-4365-a108-de3ef71810c5}, !- HVAC Component
  {8eedf319-2f96-45d3-bb69-0c3dee19e4e2}; !- Port 1

OS:Sizing:Zone,
  {02b0edd6-86c7-4475-82af-2b16e7baba76}, !- Handle
  {03c44e27-4840-4365-a108-de3ef71810c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3aba32f-b219-4df1-b40a-69388b925f3c}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Zone HVAC Equipment List, !- Name
  {03c44e27-4840-4365-a108-de3ef71810c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {684ac2d1-62e5-4eec-9a27-3ab4738645a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d192225c-f840-4bfb-ac4d-066ac5e45c2b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {e27bbdf2-5bcd-4f85-851c-ac06ff40540a}, !- Handle
  Outpatient MRI_Control B  - Story Ground, !- Name
  {56680413-fdd8-4f6e-ade9-9b81c7641157}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4839532127886,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {cc457918-a51c-43a7-adf4-068196945b17}; !- Thermal Zone Name

OS:Surface,
  {6d0a1433-dfad-4f16-9a5b-9b2c73f01c32}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {e27bbdf2-5bcd-4f85-851c-ac06ff40540a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.236171222389771, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.236171222389771, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af72611a-57a7-4084-b77e-24fdc3fb2cc0}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e27bbdf2-5bcd-4f85-851c-ac06ff40540a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23ab6cd6-8f50-42bc-b90d-a62bf164d077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1f2e27-cb95-463e-a982-5a815985476d}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e27bbdf2-5bcd-4f85-851c-ac06ff40540a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4112dccc-84bb-4996-ac97-7ef389b78bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.236171222389771, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.236171222389771, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c63402a-6416-49dc-a96e-432bf551de0f}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e27bbdf2-5bcd-4f85-851c-ac06ff40540a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {959fbed5-8c34-456f-bcaa-af89161ecfe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.236171222389771, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.236171222389771, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.236171222389771, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.236171222389771, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827d50d9-47ae-4371-a566-fbddc4126e8d}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e27bbdf2-5bcd-4f85-851c-ac06ff40540a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b758027-da3e-4a3d-9341-212c71b48374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.236171222389771, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.236171222389771, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7696801d-8c6b-4d39-96c8-2991e1b392d7}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e27bbdf2-5bcd-4f85-851c-ac06ff40540a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b414a92e-d7a7-42d8-904e-1d525aede727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.236171222389771, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.236171222389771, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc457918-a51c-43a7-adf4-068196945b17}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f38a2d06-2626-4047-a68c-9f161f7c800b}, !- Zone Air Inlet Port List
  {2ddb430d-f33a-4227-b9d7-3cf1f2573a63}, !- Zone Air Exhaust Port List
  {9575e670-cf72-4761-9308-2f130426a1c8}, !- Zone Air Node Name
  {2c55c47f-2a3b-44f4-8338-1d5d6c4b8f78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5576ac3d-fb4a-44b3-be4c-a037e1045ce9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {458ac3c5-f8ee-42e4-9d4f-5fa4da44385a}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Zone Air Node, !- Name
  {9575e670-cf72-4761-9308-2f130426a1c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9575e670-cf72-4761-9308-2f130426a1c8}, !- Handle
  {a6bb9d5b-4719-45c9-84f4-81c822874271}, !- Name
  {cc457918-a51c-43a7-adf4-068196945b17}, !- Source Object
  11,                                     !- Outlet Port
  {458ac3c5-f8ee-42e4-9d4f-5fa4da44385a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f38a2d06-2626-4047-a68c-9f161f7c800b}, !- Handle
  {38801a31-b39e-4b58-8406-762b13ad49ce}, !- Name
  {cc457918-a51c-43a7-adf4-068196945b17}, !- HVAC Component
  {b5cceaf4-d990-4789-91b3-234564d80d6c}; !- Port 1

OS:PortList,
  {2ddb430d-f33a-4227-b9d7-3cf1f2573a63}, !- Handle
  {34c1e137-e68e-4df3-81a0-99980136d2cc}, !- Name
  {cc457918-a51c-43a7-adf4-068196945b17}, !- HVAC Component
  {3e563b4c-2a33-468f-9149-a7eee192c624}, !- Port 1
  {becb267a-4ef3-4815-b0ba-38e7635b9bd8}; !- Port 2

OS:PortList,
  {2c55c47f-2a3b-44f4-8338-1d5d6c4b8f78}, !- Handle
  {8d7f7882-c865-4788-999c-41b42ef1ce78}, !- Name
  {cc457918-a51c-43a7-adf4-068196945b17}, !- HVAC Component
  {b9eed033-be87-43d6-a230-c045331243aa}; !- Port 1

OS:Sizing:Zone,
  {9a759053-9aad-47bf-894a-63e6f8cb8ac3}, !- Handle
  {cc457918-a51c-43a7-adf4-068196945b17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc084200-601d-4452-9a7d-3bbcaacab988}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Zone HVAC Equipment List, !- Name
  {cc457918-a51c-43a7-adf4-068196945b17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0d2fb0b-86d1-409e-9de7-110c68371cc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {45e9e496-bd90-4941-961b-bd0ea6faffca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {b4c6ac20-3410-4827-a0f7-61b53c1debda}, !- Handle
  Outpatient MRI_Control C  - Story Ground, !- Name
  {56680413-fdd8-4f6e-ade9-9b81c7641157}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4839532127886,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {ee7fdce5-67b8-4646-9a90-1412df0191ae}; !- Thermal Zone Name

OS:Surface,
  {eb180d35-1efc-44c8-9368-367f34815408}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {b4c6ac20-3410-4827-a0f7-61b53c1debda}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.236171222389771, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.236171222389771, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f6719d-0393-45a4-9cb3-f9718a5871ed}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4c6ac20-3410-4827-a0f7-61b53c1debda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a60709-6d17-4338-87ba-f06742be4ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8693bc-f917-4592-936f-61342cd5bd91}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {b4c6ac20-3410-4827-a0f7-61b53c1debda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.236171222389771, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.236171222389771, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d5fee4-5d41-4488-9421-7f948fc07bec}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4c6ac20-3410-4827-a0f7-61b53c1debda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c059f3af-0dce-4f93-9d95-642cb48deec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.236171222389771, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.236171222389771, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.236171222389771, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.236171222389771, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4112dccc-84bb-4996-ac97-7ef389b78bb4}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4c6ac20-3410-4827-a0f7-61b53c1debda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff1f2e27-cb95-463e-a982-5a815985476d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.236171222389771, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.236171222389771, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b1edd4-f627-4e2b-8538-b8d007fd49d2}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4c6ac20-3410-4827-a0f7-61b53c1debda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c07210ac-a9c7-4bc3-8643-bcabc8584b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.236171222389771, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.236171222389771, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee7fdce5-67b8-4646-9a90-1412df0191ae}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8f25b7c-9611-41ad-9f78-bd9266582862}, !- Zone Air Inlet Port List
  {35aff2f6-1628-4de0-860b-5868631b30c4}, !- Zone Air Exhaust Port List
  {226b57cd-97f2-472d-ba0f-10e08818aa29}, !- Zone Air Node Name
  {a1c6105d-3b0b-41ea-b14c-4b77e84b69bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7aa245e2-1721-4a3f-8e0b-dfd6b81ed03a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ce40f84-d0d3-4b71-bb69-82761f037967}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Zone Air Node, !- Name
  {226b57cd-97f2-472d-ba0f-10e08818aa29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {226b57cd-97f2-472d-ba0f-10e08818aa29}, !- Handle
  {8575672f-7dea-4dae-93ba-9b752dbce921}, !- Name
  {ee7fdce5-67b8-4646-9a90-1412df0191ae}, !- Source Object
  11,                                     !- Outlet Port
  {0ce40f84-d0d3-4b71-bb69-82761f037967}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8f25b7c-9611-41ad-9f78-bd9266582862}, !- Handle
  {47378394-9cb0-42d3-b5be-6beeb12326ab}, !- Name
  {ee7fdce5-67b8-4646-9a90-1412df0191ae}, !- HVAC Component
  {d7dfd9bb-a8ec-47b3-a5bc-f28af6daf363}; !- Port 1

OS:PortList,
  {35aff2f6-1628-4de0-860b-5868631b30c4}, !- Handle
  {5193d155-336c-47e7-b752-ad37e72c47b9}, !- Name
  {ee7fdce5-67b8-4646-9a90-1412df0191ae}, !- HVAC Component
  {5e6354fd-eb1c-4925-8169-ac7bd45279dd}, !- Port 1
  {ea8abaf9-f431-4425-8133-da8af13af2c7}; !- Port 2

OS:PortList,
  {a1c6105d-3b0b-41ea-b14c-4b77e84b69bc}, !- Handle
  {a04692f6-6191-4e0f-be9d-5e1a269a5459}, !- Name
  {ee7fdce5-67b8-4646-9a90-1412df0191ae}, !- HVAC Component
  {69715b98-a428-402b-89de-878add75aee2}; !- Port 1

OS:Sizing:Zone,
  {bfce25d2-9422-4fb4-9415-f4fc26661e38}, !- Handle
  {ee7fdce5-67b8-4646-9a90-1412df0191ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df0fb725-82d2-4125-81f1-858c02d6ee90}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Zone HVAC Equipment List, !- Name
  {ee7fdce5-67b8-4646-9a90-1412df0191ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f4536d6-d1d8-40bb-b054-4d0a4e200cfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {97af7c14-4933-4d7d-b8ee-d4c4de4ac8e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {0db69b4a-392f-49e7-8937-4e8074e8d001}, !- Handle
  Outpatient ProcedureRoom A  - Story Ground, !- Name
  {22e741f6-350b-4c02-9c44-b68acaf8efbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.2477819903988,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {9c2b7090-4047-4e76-ae5a-825da31fe1ff}; !- Thermal Zone Name

OS:Surface,
  {8c5822c5-91bc-489d-913f-e7a9769c2b19}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {0db69b4a-392f-49e7-8937-4e8074e8d001}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.403219160177754, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.403219160177754, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ae6c3f-e80a-4ea4-ae66-3a73ab88eded}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db69b4a-392f-49e7-8937-4e8074e8d001}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66a06174-7f55-48c1-a429-bce6d2e5edf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edaa3e2c-d1a7-44d5-9f0f-534bc20f42c7}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db69b4a-392f-49e7-8937-4e8074e8d001}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d7ba413-43a0-4a72-82d1-1b2061deadd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403219160177754, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.403219160177754, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4259093-26fa-461c-8528-9a2a168424fb}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db69b4a-392f-49e7-8937-4e8074e8d001}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e102e98-0864-45fc-bbe6-d28ae9c299b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403219160177754, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403219160177754, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.403219160177754, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.403219160177754, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c9d2c5-4d7e-4bd6-a709-462cf3f1c273}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {0db69b4a-392f-49e7-8937-4e8074e8d001}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.403219160177754, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.403219160177754, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8913632-c31d-44e8-ac20-9fc3c519e191}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db69b4a-392f-49e7-8937-4e8074e8d001}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6869f122-2a94-4d2b-b992-0500df2900a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403219160177754, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403219160177754, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c2b7090-4047-4e76-ae5a-825da31fe1ff}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {048f4819-8282-4c30-aa2c-a05f90c17c08}, !- Zone Air Inlet Port List
  {10ff8b15-de84-4e5c-aee3-d166a7b0650a}, !- Zone Air Exhaust Port List
  {9330c7bf-947e-402e-9570-a081b91cf75d}, !- Zone Air Node Name
  {a0b30938-e211-4ad2-a14a-238981a5983b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f275092d-c0d4-4080-a9b0-3d2d2489f72e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa506b50-8039-472a-9c06-14e842be0899}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Zone Air Node, !- Name
  {9330c7bf-947e-402e-9570-a081b91cf75d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9330c7bf-947e-402e-9570-a081b91cf75d}, !- Handle
  {e15fa1d0-71b9-4666-8760-edcc4042cb5f}, !- Name
  {9c2b7090-4047-4e76-ae5a-825da31fe1ff}, !- Source Object
  11,                                     !- Outlet Port
  {fa506b50-8039-472a-9c06-14e842be0899}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {048f4819-8282-4c30-aa2c-a05f90c17c08}, !- Handle
  {c554d7c7-d86c-4fef-b50e-14aa60857973}, !- Name
  {9c2b7090-4047-4e76-ae5a-825da31fe1ff}, !- HVAC Component
  {e59f7dac-50bb-4c37-a17d-0bc193953a56}; !- Port 1

OS:PortList,
  {10ff8b15-de84-4e5c-aee3-d166a7b0650a}, !- Handle
  {7b15e0ab-f99c-4f98-bb7f-dc08b049bc50}, !- Name
  {9c2b7090-4047-4e76-ae5a-825da31fe1ff}, !- HVAC Component
  {47842ce6-8b2a-42dc-81b2-be688d2a3f95}; !- Port 1

OS:PortList,
  {a0b30938-e211-4ad2-a14a-238981a5983b}, !- Handle
  {5b983789-cf8e-4a3f-9686-65bc2f23763b}, !- Name
  {9c2b7090-4047-4e76-ae5a-825da31fe1ff}, !- HVAC Component
  {f96830c8-ea37-485f-bfb4-755861bcd567}; !- Port 1

OS:Sizing:Zone,
  {965da8b3-6263-4136-b956-d9c85c8407ac}, !- Handle
  {9c2b7090-4047-4e76-ae5a-825da31fe1ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a08dcec7-f9bf-49d1-8454-60065bef70cb}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {9c2b7090-4047-4e76-ae5a-825da31fe1ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7594f30-846e-4dd6-8cc0-f1008157a219}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {7baf36f5-02ca-40a9-bde8-f5d724684b7c}, !- Handle
  Outpatient ProcedureRoom B  - Story Ground, !- Name
  {22e741f6-350b-4c02-9c44-b68acaf8efbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.2477819903988,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {7bcfba87-0471-44cf-ab73-bccdfb3b92cd}; !- Thermal Zone Name

OS:Surface,
  {03cb487f-cd3d-4a97-81e7-6e65b8fc1f4d}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {7baf36f5-02ca-40a9-bde8-f5d724684b7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.403219160177754, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.403219160177754, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959fbed5-8c34-456f-bcaa-af89161ecfe5}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7baf36f5-02ca-40a9-bde8-f5d724684b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c63402a-6416-49dc-a96e-432bf551de0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996a837d-910d-4150-83c5-d53427f396ae}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7baf36f5-02ca-40a9-bde8-f5d724684b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5a3536a-99b9-4a7c-bcaa-f70f57c87a80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403219160177754, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403219160177754, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c156ab8-0146-46b3-9883-318e4c90cab9}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7baf36f5-02ca-40a9-bde8-f5d724684b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf9781f-b4c6-46b5-be00-5b38786dce20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403219160177754, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403219160177754, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.403219160177754, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.403219160177754, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7ba413-43a0-4a72-82d1-1b2061deadd4}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7baf36f5-02ca-40a9-bde8-f5d724684b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edaa3e2c-d1a7-44d5-9f0f-534bc20f42c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.403219160177754, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.403219160177754, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e085737-00b9-4101-873d-f6c68b9ec1b1}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7baf36f5-02ca-40a9-bde8-f5d724684b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93205233-bdb0-4049-8996-0931042ecadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403219160177754, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403219160177754, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7bcfba87-0471-44cf-ab73-bccdfb3b92cd}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bf9b0c3-5dc8-4e92-a3dd-e15d5a0dd774}, !- Zone Air Inlet Port List
  {ae72abc8-0df0-48cf-b2f0-02009d25224c}, !- Zone Air Exhaust Port List
  {3530029b-c104-4b45-a798-e583190410c1}, !- Zone Air Node Name
  {b058bbf2-230d-412b-981d-4fb9a427cddb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d5b07c8-057e-4e96-bdc0-4eb4c00e708b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2765de0a-2635-4623-a972-3736ab1f734d}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Zone Air Node, !- Name
  {3530029b-c104-4b45-a798-e583190410c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3530029b-c104-4b45-a798-e583190410c1}, !- Handle
  {dccf55e2-08a1-4489-9ed8-6486cdedbae9}, !- Name
  {7bcfba87-0471-44cf-ab73-bccdfb3b92cd}, !- Source Object
  11,                                     !- Outlet Port
  {2765de0a-2635-4623-a972-3736ab1f734d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bf9b0c3-5dc8-4e92-a3dd-e15d5a0dd774}, !- Handle
  {8b089812-70b6-44c9-893b-84166c60a0be}, !- Name
  {7bcfba87-0471-44cf-ab73-bccdfb3b92cd}, !- HVAC Component
  {6f965600-0061-40ea-b472-0560a07a5bb2}; !- Port 1

OS:PortList,
  {ae72abc8-0df0-48cf-b2f0-02009d25224c}, !- Handle
  {944db0d1-3e3b-4b40-9f76-400d5b5abcc2}, !- Name
  {7bcfba87-0471-44cf-ab73-bccdfb3b92cd}, !- HVAC Component
  {b00d0175-d898-4eb7-9859-9edc7c32f5b2}; !- Port 1

OS:PortList,
  {b058bbf2-230d-412b-981d-4fb9a427cddb}, !- Handle
  {27b3e5d1-b20a-411c-acbf-ee7e7bd5b1e1}, !- Name
  {7bcfba87-0471-44cf-ab73-bccdfb3b92cd}, !- HVAC Component
  {4b12bd4d-5712-4cb0-963a-5ccb22ce46eb}; !- Port 1

OS:Sizing:Zone,
  {246a573c-b1e2-40aa-8699-3bdf98940eab}, !- Handle
  {7bcfba87-0471-44cf-ab73-bccdfb3b92cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1f0951b-6ed8-4389-abaa-781ee8b8ecee}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {7bcfba87-0471-44cf-ab73-bccdfb3b92cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00c99e5e-5e9f-4006-aad9-505003d5f56c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2eddef1e-61ab-4d8f-88f5-6cde69e1ca97}, !- Handle
  Outpatient ProcedureRoom C  - Story Ground, !- Name
  {22e741f6-350b-4c02-9c44-b68acaf8efbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.2477819903988,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {723bac83-607c-4356-a772-dc81303fcde2}; !- Thermal Zone Name

OS:Surface,
  {a1efcf27-2a55-40b8-9e09-1ce4e0b054fd}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {2eddef1e-61ab-4d8f-88f5-6cde69e1ca97}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.403219160177754, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.403219160177754, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c059f3af-0dce-4f93-9d95-642cb48deec3}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eddef1e-61ab-4d8f-88f5-6cde69e1ca97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38d5fee4-5d41-4488-9421-7f948fc07bec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca47ea4-b61a-4434-95d0-c0e337b3f488}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {2eddef1e-61ab-4d8f-88f5-6cde69e1ca97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403219160177754, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.403219160177754, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d82ebb9-7f46-4521-8195-00f337ed88f6}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eddef1e-61ab-4d8f-88f5-6cde69e1ca97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbca7fdf-036c-4621-a628-7912d5f7b817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403219160177754, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403219160177754, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.403219160177754, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.403219160177754, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a3536a-99b9-4a7c-bcaa-f70f57c87a80}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eddef1e-61ab-4d8f-88f5-6cde69e1ca97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {996a837d-910d-4150-83c5-d53427f396ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.403219160177754, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.403219160177754, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7ee97a-c5e3-40b4-b40a-76b10a450511}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2eddef1e-61ab-4d8f-88f5-6cde69e1ca97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c71216-ad13-4bf1-b45e-55c2f09e0480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403219160177754, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403219160177754, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {723bac83-607c-4356-a772-dc81303fcde2}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e25a60b4-2bbe-4078-bd0e-e789a7b34439}, !- Zone Air Inlet Port List
  {ca248013-61f0-4965-aa4a-068628f3df25}, !- Zone Air Exhaust Port List
  {d974fabc-6375-4973-9675-014f9146c6ed}, !- Zone Air Node Name
  {54e3df7e-9dd0-4873-a82d-6d7bbf7a28a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89c7e51e-c22f-41f7-9921-2820877b78ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {741c35f6-d3a8-4507-9cdd-0c19c2f13a95}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Zone Air Node, !- Name
  {d974fabc-6375-4973-9675-014f9146c6ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d974fabc-6375-4973-9675-014f9146c6ed}, !- Handle
  {5a38dbd7-fdc9-4c66-b4b6-1911d00544d3}, !- Name
  {723bac83-607c-4356-a772-dc81303fcde2}, !- Source Object
  11,                                     !- Outlet Port
  {741c35f6-d3a8-4507-9cdd-0c19c2f13a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e25a60b4-2bbe-4078-bd0e-e789a7b34439}, !- Handle
  {5b892317-913c-4d7e-b246-8a1c2991866a}, !- Name
  {723bac83-607c-4356-a772-dc81303fcde2}, !- HVAC Component
  {1e38398e-65bd-4449-be08-a1cb2921bdef}; !- Port 1

OS:PortList,
  {ca248013-61f0-4965-aa4a-068628f3df25}, !- Handle
  {de76743e-e242-4ac1-9785-6425fe5b722e}, !- Name
  {723bac83-607c-4356-a772-dc81303fcde2}, !- HVAC Component
  {e3461d71-83c2-4a9e-807d-fcf6565fe350}; !- Port 1

OS:PortList,
  {54e3df7e-9dd0-4873-a82d-6d7bbf7a28a7}, !- Handle
  {1c2dc051-12c7-458f-b456-3a5c8f40b2bf}, !- Name
  {723bac83-607c-4356-a772-dc81303fcde2}, !- HVAC Component
  {58576afb-2a0c-4bc8-9fb5-2296d4b5a64f}; !- Port 1

OS:Sizing:Zone,
  {76cf76e3-65c0-4b72-a406-2f10dc155602}, !- Handle
  {723bac83-607c-4356-a772-dc81303fcde2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31e24276-5c95-4f98-a5e0-64cd74cc9389}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {723bac83-607c-4356-a772-dc81303fcde2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afb0be31-7f72-4421-ae7e-2e4339c98338}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {83afadf2-b910-4a7f-b65a-617aaeb71f2a}, !- Handle
  Outpatient CleanWork A  - Story Ground, !- Name
  {a0ee0ba4-c8ce-4133-8015-7e5eb5f40541}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.844562830221,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {220fe5c9-dd13-4754-b524-3b72b65453dd}; !- Thermal Zone Name

OS:Surface,
  {f25abb73-13a6-4c17-a15e-a78fb60f62f2}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {83afadf2-b910-4a7f-b65a-617aaeb71f2a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.408979433894517, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.408979433894517, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e102e98-0864-45fc-bbe6-d28ae9c299b7}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83afadf2-b910-4a7f-b65a-617aaeb71f2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4259093-26fa-461c-8528-9a2a168424fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc04c46-6660-44eb-81a8-7a72154ba8ca}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83afadf2-b910-4a7f-b65a-617aaeb71f2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d37bd5d-c06e-4c02-a72b-d03336f60676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.408979433894517, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.408979433894517, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d6b2f47-f834-48e2-a7ed-30b8ce543fd2}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83afadf2-b910-4a7f-b65a-617aaeb71f2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d74dc7f-567e-434e-a01c-3f8ebec72688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.408979433894517, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.408979433894517, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894517, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.408979433894517, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a12c01-7be4-4102-8b2a-54288ac12931}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {83afadf2-b910-4a7f-b65a-617aaeb71f2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894517, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.408979433894517, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13e1e2d-c311-4e72-af25-60efadf55549}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83afadf2-b910-4a7f-b65a-617aaeb71f2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e65212f5-d641-4771-aa9b-868068a4ef33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.408979433894517, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.408979433894517, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {220fe5c9-dd13-4754-b524-3b72b65453dd}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e10e60e1-87f4-4a1d-8e19-6dccc79f90f3}, !- Zone Air Inlet Port List
  {a9504709-4ea2-4eb0-9e23-1bbe3cbd1247}, !- Zone Air Exhaust Port List
  {447cf2b0-eb52-4b6c-92e5-3025192a4fc7}, !- Zone Air Node Name
  {7e06070b-d8c3-4202-90c2-1a2af36595e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00ca5617-bfce-4035-aaf3-6b28be631ced}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c0899b4-29ab-4c8f-9400-1d042efaef1e}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Zone Air Node, !- Name
  {447cf2b0-eb52-4b6c-92e5-3025192a4fc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {447cf2b0-eb52-4b6c-92e5-3025192a4fc7}, !- Handle
  {e129625a-55b6-4130-99a9-ab19fd13b7f8}, !- Name
  {220fe5c9-dd13-4754-b524-3b72b65453dd}, !- Source Object
  11,                                     !- Outlet Port
  {2c0899b4-29ab-4c8f-9400-1d042efaef1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e10e60e1-87f4-4a1d-8e19-6dccc79f90f3}, !- Handle
  {9116a292-ed24-45cc-8bbf-8c4e8950b715}, !- Name
  {220fe5c9-dd13-4754-b524-3b72b65453dd}, !- HVAC Component
  {dc6e22ba-47f7-471e-a3cb-6e2785c51a59}; !- Port 1

OS:PortList,
  {a9504709-4ea2-4eb0-9e23-1bbe3cbd1247}, !- Handle
  {63b01f2f-b9c1-4388-9cb9-be23eb5e60ba}, !- Name
  {220fe5c9-dd13-4754-b524-3b72b65453dd}, !- HVAC Component
  {93a57cec-9dcc-4570-a5fd-a69596ea3b90}; !- Port 1

OS:PortList,
  {7e06070b-d8c3-4202-90c2-1a2af36595e0}, !- Handle
  {b22df700-be56-4304-9a90-3762529586d0}, !- Name
  {220fe5c9-dd13-4754-b524-3b72b65453dd}, !- HVAC Component
  {126bb06a-9beb-4dc5-a9b7-c403fedfe5d9}; !- Port 1

OS:Sizing:Zone,
  {b525dc9e-e853-495f-a6f6-591169ed042f}, !- Handle
  {220fe5c9-dd13-4754-b524-3b72b65453dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d34b9cc2-5d6a-4ad5-bc26-3947c5a2e53d}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Zone HVAC Equipment List, !- Name
  {220fe5c9-dd13-4754-b524-3b72b65453dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5233c39e-501d-4f3d-aed5-506d8a4ba7b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a053cd36-a7c9-47de-919d-447e6f9cbed8}, !- Handle
  Outpatient CleanWork B  - Story Ground, !- Name
  {a0ee0ba4-c8ce-4133-8015-7e5eb5f40541}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.844562830221,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {a716e5ae-a09c-4bdf-855e-8fa9cfb06252}; !- Thermal Zone Name

OS:Surface,
  {14a878dc-0c36-49fe-842f-315a5947d76e}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {a053cd36-a7c9-47de-919d-447e6f9cbed8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
