  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894517, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.408979433894517, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf9781f-b4c6-46b5-be00-5b38786dce20}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a053cd36-a7c9-47de-919d-447e6f9cbed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c156ab8-0146-46b3-9883-318e4c90cab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4379385d-d907-4af7-9431-11a2e372d46b}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a053cd36-a7c9-47de-919d-447e6f9cbed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890157bb-12ca-4167-a0c3-09a07823c484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.408979433894517, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.408979433894517, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d54777-9038-4ee4-84bb-6c2b1eb3b5b1}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a053cd36-a7c9-47de-919d-447e6f9cbed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b935cdf-ec6c-4f9b-900f-84fe45833eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.408979433894517, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.408979433894517, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894517, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.408979433894517, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d37bd5d-c06e-4c02-a72b-d03336f60676}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a053cd36-a7c9-47de-919d-447e6f9cbed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fc04c46-6660-44eb-81a8-7a72154ba8ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894517, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.408979433894517, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50213ed1-4adb-4161-ac2c-f49284c03140}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a053cd36-a7c9-47de-919d-447e6f9cbed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4500ffeb-bfe9-4e44-9934-1d832f320d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.408979433894517, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.408979433894517, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a716e5ae-a09c-4bdf-855e-8fa9cfb06252}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5835b870-8dbd-41f1-b30c-721c54df1707}, !- Zone Air Inlet Port List
  {ea8b862d-5d0a-48cf-8aca-5aa11cf10aab}, !- Zone Air Exhaust Port List
  {62a072a1-0a9f-4943-8a42-a5ef03a7a4f2}, !- Zone Air Node Name
  {abeaf253-9153-4083-b62d-2a077ef8be52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e67c7c51-b9a9-4dd1-8c3c-193c8c7c5bc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fd40a9f-b68a-45cf-bc7d-3f3b519b4c91}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Zone Air Node, !- Name
  {62a072a1-0a9f-4943-8a42-a5ef03a7a4f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62a072a1-0a9f-4943-8a42-a5ef03a7a4f2}, !- Handle
  {681acfb0-9001-47f0-a7b9-210fe7caa5ab}, !- Name
  {a716e5ae-a09c-4bdf-855e-8fa9cfb06252}, !- Source Object
  11,                                     !- Outlet Port
  {4fd40a9f-b68a-45cf-bc7d-3f3b519b4c91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5835b870-8dbd-41f1-b30c-721c54df1707}, !- Handle
  {a754f6b8-6953-4dcd-93f0-10b1bc669620}, !- Name
  {a716e5ae-a09c-4bdf-855e-8fa9cfb06252}, !- HVAC Component
  {c0cda29e-1009-4603-b0ff-bc01bd019a60}; !- Port 1

OS:PortList,
  {ea8b862d-5d0a-48cf-8aca-5aa11cf10aab}, !- Handle
  {1aad7172-ad8d-4590-a15a-710e3d63d668}, !- Name
  {a716e5ae-a09c-4bdf-855e-8fa9cfb06252}, !- HVAC Component
  {1e8dc52f-3451-4fa6-ae0b-6ea6a45960d1}; !- Port 1

OS:PortList,
  {abeaf253-9153-4083-b62d-2a077ef8be52}, !- Handle
  {4977f199-0feb-4739-8cf0-55f5fd1ac89c}, !- Name
  {a716e5ae-a09c-4bdf-855e-8fa9cfb06252}, !- HVAC Component
  {aa1af728-d9ff-4b87-b064-530b56d9191e}; !- Port 1

OS:Sizing:Zone,
  {8cd70de1-6a13-4a9c-86a0-39e70545e146}, !- Handle
  {a716e5ae-a09c-4bdf-855e-8fa9cfb06252}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4942492c-0fc8-4ad9-94df-2309b26e8d40}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Zone HVAC Equipment List, !- Name
  {a716e5ae-a09c-4bdf-855e-8fa9cfb06252}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {527197ae-8a00-4824-8a5d-087039182c9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {9c29520e-07fb-400f-b2f9-f95e85d27880}, !- Handle
  Outpatient CleanWork C  - Story Ground, !- Name
  {a0ee0ba4-c8ce-4133-8015-7e5eb5f40541}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.844562830221,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {f0102911-8e44-4fc6-a09e-ad7b590921a7}; !- Thermal Zone Name

OS:Surface,
  {fa18be87-824e-40f2-b2ef-471b01d2db92}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {9c29520e-07fb-400f-b2f9-f95e85d27880}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.408979433894517, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.408979433894517, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbca7fdf-036c-4621-a628-7912d5f7b817}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c29520e-07fb-400f-b2f9-f95e85d27880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d82ebb9-7f46-4521-8195-00f337ed88f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f1ddc8-97c4-4e24-a187-33be080e826a}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {9c29520e-07fb-400f-b2f9-f95e85d27880}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.408979433894517, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.408979433894517, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4dc201d-7b70-4513-a9cd-b78f39fbb2ab}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c29520e-07fb-400f-b2f9-f95e85d27880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea38731e-72c8-499d-ab45-bba09aab69fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.408979433894517, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.408979433894517, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894517, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.408979433894517, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890157bb-12ca-4167-a0c3-09a07823c484}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c29520e-07fb-400f-b2f9-f95e85d27880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4379385d-d907-4af7-9431-11a2e372d46b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894517, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.408979433894517, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f6d722-3223-4768-8b1e-afa11b80f4d9}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c29520e-07fb-400f-b2f9-f95e85d27880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57293933-3985-4049-a27b-f6fb77d7d91d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.408979433894517, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.408979433894517, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0102911-8e44-4fc6-a09e-ad7b590921a7}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a061d5e1-c42f-492e-9ddb-18b65d509751}, !- Zone Air Inlet Port List
  {1639c51a-a7c4-4ffd-abe8-6b7e83ea541d}, !- Zone Air Exhaust Port List
  {be0631bf-7d78-42f5-9d7a-0f0e39102bc3}, !- Zone Air Node Name
  {78962059-b311-4206-8aca-0b278b238588}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a0762f9-bf28-43b2-b193-5d872c5ac7fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15ffb099-74c6-45a3-931a-3a65e91dc756}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Zone Air Node, !- Name
  {be0631bf-7d78-42f5-9d7a-0f0e39102bc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be0631bf-7d78-42f5-9d7a-0f0e39102bc3}, !- Handle
  {43600076-33f0-47c9-b792-6d4de5d3b4b9}, !- Name
  {f0102911-8e44-4fc6-a09e-ad7b590921a7}, !- Source Object
  11,                                     !- Outlet Port
  {15ffb099-74c6-45a3-931a-3a65e91dc756}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a061d5e1-c42f-492e-9ddb-18b65d509751}, !- Handle
  {85ba1821-41fc-4923-8597-b3fad13697e3}, !- Name
  {f0102911-8e44-4fc6-a09e-ad7b590921a7}, !- HVAC Component
  {e5204120-7f3c-459e-92bd-43217e4f86ce}; !- Port 1

OS:PortList,
  {1639c51a-a7c4-4ffd-abe8-6b7e83ea541d}, !- Handle
  {fb5be2d6-af05-4f83-b7fc-42e6f2417d15}, !- Name
  {f0102911-8e44-4fc6-a09e-ad7b590921a7}, !- HVAC Component
  {33c3638f-b9b3-4ec5-a53e-643c12706afa}; !- Port 1

OS:PortList,
  {78962059-b311-4206-8aca-0b278b238588}, !- Handle
  {5f92e3c1-322a-4e23-90e5-9aa18540e6d7}, !- Name
  {f0102911-8e44-4fc6-a09e-ad7b590921a7}, !- HVAC Component
  {3c853ff4-9420-4c56-a511-cc7a7c5e7b3b}; !- Port 1

OS:Sizing:Zone,
  {7d7e7b62-2428-4864-a973-3029078609aa}, !- Handle
  {f0102911-8e44-4fc6-a09e-ad7b590921a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8d83563-7ab2-4c85-8544-c1ca02d6eaa9}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Zone HVAC Equipment List, !- Name
  {f0102911-8e44-4fc6-a09e-ad7b590921a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d374f452-56c0-4343-abc5-b7bf4183924f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {3d6d4571-13b9-4064-b610-19b6004ae4e3}, !- Handle
  Outpatient Conference A  - Story Ground, !- Name
  {463a35fe-baaf-421b-8f3f-64278cbdd207}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.4355833963265,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {d6ca60a1-b008-450d-9908-b1b98fef0f89}; !- Thermal Zone Name

OS:Surface,
  {0fe8d938-42f2-4eb9-b085-4f3ec9f6b9fb}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {3d6d4571-13b9-4064-b610-19b6004ae4e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.472342444779656, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.472342444779656, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d74dc7f-567e-434e-a01c-3f8ebec72688}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d6d4571-13b9-4064-b610-19b6004ae4e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d6b2f47-f834-48e2-a7ed-30b8ce543fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dcbeae-05a6-4f28-9425-3fd16b179839}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d6d4571-13b9-4064-b610-19b6004ae4e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {740c02f7-f41d-4d5b-b4eb-e10297485d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472342444779656, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.472342444779656, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {780de364-acbd-4b97-9a1f-1ed48ce2281b}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d6d4571-13b9-4064-b610-19b6004ae4e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd1bf94d-2ccc-4026-938a-bcffff80ba40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472342444779656, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.472342444779656, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.472342444779656, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.472342444779656, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b87214-ecb1-41d8-9866-ef034956d3ac}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {3d6d4571-13b9-4064-b610-19b6004ae4e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.472342444779656, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.472342444779656, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a35c8e-c365-48c2-9a4a-b6c37cd5719e}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d6d4571-13b9-4064-b610-19b6004ae4e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {683ba13f-e5da-419a-ba5b-42597a556de1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472342444779656, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.472342444779656, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d6ca60a1-b008-450d-9908-b1b98fef0f89}, !- Handle
  Zone Outpatient Conference A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4786d0a-b4c2-4026-a0d2-1d9d873b5629}, !- Zone Air Inlet Port List
  {84a84f6e-ab4c-4c4d-8dea-f1502d21a2f7}, !- Zone Air Exhaust Port List
  {576777d2-7be5-4422-8c4a-686ea988e270}, !- Zone Air Node Name
  {95b35450-fe2a-45dc-a971-162d0ef3bd66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38101b40-001e-4c38-bf75-860207e11705}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3411bd3-2bf5-4dea-8c45-b94e3c2eb51d}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone Air Node, !- Name
  {576777d2-7be5-4422-8c4a-686ea988e270}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {576777d2-7be5-4422-8c4a-686ea988e270}, !- Handle
  {2e1c2e6d-4e5f-4d22-b8f8-11bfce3cd12c}, !- Name
  {d6ca60a1-b008-450d-9908-b1b98fef0f89}, !- Source Object
  11,                                     !- Outlet Port
  {b3411bd3-2bf5-4dea-8c45-b94e3c2eb51d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4786d0a-b4c2-4026-a0d2-1d9d873b5629}, !- Handle
  {315a11f4-15a0-49ee-ba9b-9cec25657a0d}, !- Name
  {d6ca60a1-b008-450d-9908-b1b98fef0f89}, !- HVAC Component
  {11a47b9b-c54d-494b-94b4-8738d61b7297}; !- Port 1

OS:PortList,
  {84a84f6e-ab4c-4c4d-8dea-f1502d21a2f7}, !- Handle
  {dfa7533e-2347-4d22-846e-6d1f9eebdc7c}, !- Name
  {d6ca60a1-b008-450d-9908-b1b98fef0f89}, !- HVAC Component
  {d9298e9b-6df2-44c6-b26b-59b4b02cf1dc}; !- Port 1

OS:PortList,
  {95b35450-fe2a-45dc-a971-162d0ef3bd66}, !- Handle
  {ed1e8c19-f072-4e46-aaf1-baf9fef02055}, !- Name
  {d6ca60a1-b008-450d-9908-b1b98fef0f89}, !- HVAC Component
  {d626ef74-3004-44c1-8027-d2f52baba405}; !- Port 1

OS:Sizing:Zone,
  {10d86829-ca1f-459e-b2ce-317989a047bb}, !- Handle
  {d6ca60a1-b008-450d-9908-b1b98fef0f89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a838d55f-859b-4646-8f70-6d6233162c91}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone HVAC Equipment List, !- Name
  {d6ca60a1-b008-450d-9908-b1b98fef0f89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5357783-88ac-4987-917b-465ee455f769}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {73f32bd5-5962-45a3-a093-824892b19346}, !- Handle
  Outpatient Conference B  - Story Ground, !- Name
  {463a35fe-baaf-421b-8f3f-64278cbdd207}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.4355833963265,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {5d55ffb0-2a3e-49b2-b34e-5a8879d47b95}; !- Thermal Zone Name

OS:Surface,
  {b677a889-b8d5-430a-824d-92df8b0d262b}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {73f32bd5-5962-45a3-a093-824892b19346}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.472342444779656, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.472342444779656, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b935cdf-ec6c-4f9b-900f-84fe45833eb8}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73f32bd5-5962-45a3-a093-824892b19346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5d54777-9038-4ee4-84bb-6c2b1eb3b5b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f4d6bd-1d56-4357-95fe-9537336ec010}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73f32bd5-5962-45a3-a093-824892b19346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83fc5e2b-4587-478c-8146-0e922bca6294}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472342444779656, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.472342444779656, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35254f57-a104-407c-93c6-49434e1dc5d1}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73f32bd5-5962-45a3-a093-824892b19346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40bf26cc-ddcc-4f36-bbe1-e5cc1d180153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472342444779656, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.472342444779656, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.472342444779656, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.472342444779656, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {740c02f7-f41d-4d5b-b4eb-e10297485d27}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73f32bd5-5962-45a3-a093-824892b19346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7dcbeae-05a6-4f28-9425-3fd16b179839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.472342444779656, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.472342444779656, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed3f3d6-eed9-4601-a3b9-54b27528010e}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73f32bd5-5962-45a3-a093-824892b19346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd9b8e28-e57e-45fd-aeed-ec7f9014bcf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472342444779656, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.472342444779656, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d55ffb0-2a3e-49b2-b34e-5a8879d47b95}, !- Handle
  Zone Outpatient Conference B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5508c1b5-3e8e-4799-baf5-d73a3a48954e}, !- Zone Air Inlet Port List
  {f14e60fa-8a63-438d-bfca-55f8e4c17921}, !- Zone Air Exhaust Port List
  {f10d9948-695e-45d6-83ea-4fc225bd56a8}, !- Zone Air Node Name
  {75a2d9cc-7370-4e71-9548-0591ececd1c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86f348e6-a713-4071-becb-62e6e9d0f96f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77c8e444-18a5-4357-8d15-5568ddb4eeb3}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone Air Node, !- Name
  {f10d9948-695e-45d6-83ea-4fc225bd56a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f10d9948-695e-45d6-83ea-4fc225bd56a8}, !- Handle
  {1f86a19f-26dc-473d-841f-b321a02bfb90}, !- Name
  {5d55ffb0-2a3e-49b2-b34e-5a8879d47b95}, !- Source Object
  11,                                     !- Outlet Port
  {77c8e444-18a5-4357-8d15-5568ddb4eeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5508c1b5-3e8e-4799-baf5-d73a3a48954e}, !- Handle
  {ab25784d-9c6d-4bdd-9d38-beee3c83c433}, !- Name
  {5d55ffb0-2a3e-49b2-b34e-5a8879d47b95}, !- HVAC Component
  {5fa22ea8-ae92-4c18-8117-87d298999f48}; !- Port 1

OS:PortList,
  {f14e60fa-8a63-438d-bfca-55f8e4c17921}, !- Handle
  {73bada33-1628-4a71-9e3b-bff6f974892b}, !- Name
  {5d55ffb0-2a3e-49b2-b34e-5a8879d47b95}, !- HVAC Component
  {034cc61a-cf03-400a-8602-c5747ec6055a}; !- Port 1

OS:PortList,
  {75a2d9cc-7370-4e71-9548-0591ececd1c5}, !- Handle
  {2d968d65-35c7-48a5-a39d-7500d0f8843d}, !- Name
  {5d55ffb0-2a3e-49b2-b34e-5a8879d47b95}, !- HVAC Component
  {08000512-0240-4750-af4c-cf076109cb5c}; !- Port 1

OS:Sizing:Zone,
  {c5b0eaf9-636d-466d-91db-f4a40cc6da26}, !- Handle
  {5d55ffb0-2a3e-49b2-b34e-5a8879d47b95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ebfff8e-c6a6-46ed-b1ad-ae62f14f6d9b}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone HVAC Equipment List, !- Name
  {5d55ffb0-2a3e-49b2-b34e-5a8879d47b95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38e26df0-1c2c-4d13-9966-13ea84e1b7df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {b806ff4f-fe8c-4726-b24d-a31c663e8092}, !- Handle
  Outpatient Conference C  - Story Ground, !- Name
  {463a35fe-baaf-421b-8f3f-64278cbdd207}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.4355833963265,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {47944a9d-d440-4c2a-8fed-87ab26c7afee}; !- Thermal Zone Name

OS:Surface,
  {658ec519-c8f6-4cf6-b592-ee789c90377d}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {b806ff4f-fe8c-4726-b24d-a31c663e8092}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.472342444779656, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.472342444779656, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea38731e-72c8-499d-ab45-bba09aab69fe}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b806ff4f-fe8c-4726-b24d-a31c663e8092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4dc201d-7b70-4513-a9cd-b78f39fbb2ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1404d877-a934-4621-80c0-63f22dd274d5}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {b806ff4f-fe8c-4726-b24d-a31c663e8092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472342444779656, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.472342444779656, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b314a226-e23e-4e2a-ba7f-cd1d6644a7d2}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b806ff4f-fe8c-4726-b24d-a31c663e8092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5208d696-6bac-4abc-ab14-db3d9ef1e557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472342444779656, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.472342444779656, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.472342444779656, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.472342444779656, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83fc5e2b-4587-478c-8146-0e922bca6294}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b806ff4f-fe8c-4726-b24d-a31c663e8092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f4d6bd-1d56-4357-95fe-9537336ec010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.472342444779656, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.472342444779656, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d640b3b6-1cd3-4949-8cd2-76a6be4bcbd3}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b806ff4f-fe8c-4726-b24d-a31c663e8092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39920ea1-9bb8-4220-adc4-c8a9ff2b123b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472342444779656, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.472342444779656, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47944a9d-d440-4c2a-8fed-87ab26c7afee}, !- Handle
  Zone Outpatient Conference C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02c58ba9-fdf0-4685-90ce-cabc3cc6e621}, !- Zone Air Inlet Port List
  {1b545d56-6a6f-4b03-b35d-4cca48af31d7}, !- Zone Air Exhaust Port List
  {37e26ba1-e6c7-4ab8-a62e-23f6b1867a02}, !- Zone Air Node Name
  {b1e85193-5a4b-4523-86bc-7edd32c675a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b106f5d4-3ca1-43ec-b0e3-bde741b4985a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f054853-5a21-4aed-a656-35f601e5f1f7}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone Air Node, !- Name
  {37e26ba1-e6c7-4ab8-a62e-23f6b1867a02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37e26ba1-e6c7-4ab8-a62e-23f6b1867a02}, !- Handle
  {090468d1-d378-4c25-9e95-aebe8e0a9ea9}, !- Name
  {47944a9d-d440-4c2a-8fed-87ab26c7afee}, !- Source Object
  11,                                     !- Outlet Port
  {7f054853-5a21-4aed-a656-35f601e5f1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02c58ba9-fdf0-4685-90ce-cabc3cc6e621}, !- Handle
  {da67e987-1c9b-4f42-b860-a9c1b17bce66}, !- Name
  {47944a9d-d440-4c2a-8fed-87ab26c7afee}, !- HVAC Component
  {415b365d-2cd8-4c50-b62d-5ca52eceb42c}; !- Port 1

OS:PortList,
  {1b545d56-6a6f-4b03-b35d-4cca48af31d7}, !- Handle
  {77bf4edd-85dc-4d42-a194-7936fbca668c}, !- Name
  {47944a9d-d440-4c2a-8fed-87ab26c7afee}, !- HVAC Component
  {dd6606c2-8c48-4cef-804d-788106171ae4}; !- Port 1

OS:PortList,
  {b1e85193-5a4b-4523-86bc-7edd32c675a4}, !- Handle
  {caf15ac7-daa4-4388-b4ba-4e5bfed767d3}, !- Name
  {47944a9d-d440-4c2a-8fed-87ab26c7afee}, !- HVAC Component
  {959567de-1715-456d-90ba-e8421b70cba5}; !- Port 1

OS:Sizing:Zone,
  {f4c6ad24-938b-49d2-969c-2e7f2f82036b}, !- Handle
  {47944a9d-d440-4c2a-8fed-87ab26c7afee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18f54474-310f-45f8-ba19-70bf0245813f}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone HVAC Equipment List, !- Name
  {47944a9d-d440-4c2a-8fed-87ab26c7afee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb327efd-68d6-4533-ac28-939fe66aa960}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {11168ad3-ea29-49db-be6d-244718949d48}, !- Handle
  Outpatient Soil Work A  - Story Ground, !- Name
  {580606e5-1dcd-403e-bd5b-9d5c84733cfa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.9632409515468,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {afe940c7-eb3a-4843-9073-2f360f3b81e8}; !- Thermal Zone Name

OS:Surface,
  {91e6859c-2412-4267-bad7-b44706fc4f0b}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {11168ad3-ea29-49db-be6d-244718949d48}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.506904087080621, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.506904087080621, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1bf94d-2ccc-4026-938a-bcffff80ba40}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11168ad3-ea29-49db-be6d-244718949d48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {780de364-acbd-4b97-9a1f-1ed48ce2281b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79fa7aa8-fbf8-4358-a588-68935b44a3a4}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11168ad3-ea29-49db-be6d-244718949d48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69502161-7bb0-4e7a-a83d-d686533b8208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.506904087080621, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.506904087080621, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de7fc54-00bf-4de6-849d-d4d146e00356}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11168ad3-ea29-49db-be6d-244718949d48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9132086-0465-44d6-a5aa-1d8eba1f2159}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.506904087080621, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.506904087080621, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.506904087080621, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.506904087080621, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceec3a2f-8208-4e3d-86d9-3da85278ca77}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {11168ad3-ea29-49db-be6d-244718949d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.506904087080621, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.506904087080621, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {992c8808-a090-45bf-a86d-c7ae14542f9d}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11168ad3-ea29-49db-be6d-244718949d48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c9232d1-febb-494f-a3cc-9812290929dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.506904087080621, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.506904087080621, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {afe940c7-eb3a-4843-9073-2f360f3b81e8}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7e59957-46c6-4d1f-aca3-703842f38957}, !- Zone Air Inlet Port List
  {41ba2577-9d32-4623-9b87-427c339aeae9}, !- Zone Air Exhaust Port List
  {774bffe0-f5e8-4cd3-8cf0-21f73a27a799}, !- Zone Air Node Name
  {dc5e0e26-b6fe-47a6-bb31-7edefd880ca7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe198075-afbb-42b8-bea8-f2bfaf2eb25c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d3c3e04-66ce-4429-b199-5e7389743928}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone Air Node, !- Name
  {774bffe0-f5e8-4cd3-8cf0-21f73a27a799}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {774bffe0-f5e8-4cd3-8cf0-21f73a27a799}, !- Handle
  {7f10bc45-4eab-42f8-99c5-a7d7a7747207}, !- Name
  {afe940c7-eb3a-4843-9073-2f360f3b81e8}, !- Source Object
  11,                                     !- Outlet Port
  {0d3c3e04-66ce-4429-b199-5e7389743928}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7e59957-46c6-4d1f-aca3-703842f38957}, !- Handle
  {5801dd0a-ecc5-4554-9896-8dbe4cf7cffd}, !- Name
  {afe940c7-eb3a-4843-9073-2f360f3b81e8}, !- HVAC Component
  {dfbc4bf6-a142-4483-8336-2a9b4d487850}; !- Port 1

OS:PortList,
  {41ba2577-9d32-4623-9b87-427c339aeae9}, !- Handle
  {4e815ab1-54f5-4616-b03d-60b347bb5714}, !- Name
  {afe940c7-eb3a-4843-9073-2f360f3b81e8}, !- HVAC Component
  {7296a46a-4901-4ad9-b3f4-cf4d12ad03ba}, !- Port 1
  {90987eba-4277-43f3-a9c4-83ab26ae468d}; !- Port 2

OS:PortList,
  {dc5e0e26-b6fe-47a6-bb31-7edefd880ca7}, !- Handle
  {8505d7d4-a75e-42ee-a983-2658fefa1661}, !- Name
  {afe940c7-eb3a-4843-9073-2f360f3b81e8}, !- HVAC Component
  {08798f91-c75c-41dd-bcd5-24ac1d102868}; !- Port 1

OS:Sizing:Zone,
  {a0c65b69-0ebf-4a4c-b892-0ec9824d552c}, !- Handle
  {afe940c7-eb3a-4843-9073-2f360f3b81e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa80919d-63be-4a99-9f73-09de11707c44}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone HVAC Equipment List, !- Name
  {afe940c7-eb3a-4843-9073-2f360f3b81e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9ffcfea-d6df-4f4a-8772-19ae7d67290e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {401c113f-dc84-4e33-9386-384bc144a570}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {8ba14856-5c96-4f35-92a4-494949ff7236}, !- Handle
  Outpatient Soil Work B  - Story Ground, !- Name
  {580606e5-1dcd-403e-bd5b-9d5c84733cfa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.9632409515468,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {2890183c-fa38-4e4c-bdb1-945bf436afc7}; !- Thermal Zone Name

OS:Surface,
  {07afda44-265b-4448-97bf-cc4f61d1a59b}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {8ba14856-5c96-4f35-92a4-494949ff7236}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.506904087080621, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.506904087080621, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40bf26cc-ddcc-4f36-bbe1-e5cc1d180153}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba14856-5c96-4f35-92a4-494949ff7236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35254f57-a104-407c-93c6-49434e1dc5d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d67338-36ec-4d5b-a895-b46b994dacd1}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba14856-5c96-4f35-92a4-494949ff7236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ad4634f-e56a-4488-ab56-26e78a6a439b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.506904087080621, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.506904087080621, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d458c6ee-fd44-4ba2-b836-2d7a107f21f6}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba14856-5c96-4f35-92a4-494949ff7236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1fb035b-fe2d-4b11-90a9-e3f7cbd1f240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.506904087080621, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.506904087080621, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.506904087080621, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.506904087080621, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69502161-7bb0-4e7a-a83d-d686533b8208}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba14856-5c96-4f35-92a4-494949ff7236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79fa7aa8-fbf8-4358-a588-68935b44a3a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.506904087080621, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.506904087080621, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ba2147-21cc-4a3d-84e3-13d6265846a3}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ba14856-5c96-4f35-92a4-494949ff7236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11da1cb1-702e-4f92-be3e-ce6ebfa02a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.506904087080621, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.506904087080621, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2890183c-fa38-4e4c-bdb1-945bf436afc7}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c109829c-925c-4c73-90ae-9425956c10c5}, !- Zone Air Inlet Port List
  {7c0b8cdd-828d-4e01-9c27-dee2f4727b8e}, !- Zone Air Exhaust Port List
  {88021cef-5fc9-40dc-93b5-519846430d21}, !- Zone Air Node Name
  {ba30933a-0298-4e14-849d-1df7f575c461}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f85c3adb-b784-462b-a3b6-3c923764622a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7289db8-601a-4258-91d8-f7e7e61b6382}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone Air Node, !- Name
  {88021cef-5fc9-40dc-93b5-519846430d21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88021cef-5fc9-40dc-93b5-519846430d21}, !- Handle
  {3dc41fb4-af32-4fe2-9639-4e02d35f9205}, !- Name
  {2890183c-fa38-4e4c-bdb1-945bf436afc7}, !- Source Object
  11,                                     !- Outlet Port
  {b7289db8-601a-4258-91d8-f7e7e61b6382}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c109829c-925c-4c73-90ae-9425956c10c5}, !- Handle
  {a58e5898-be6b-4589-a1c6-c7b2e11b6b40}, !- Name
  {2890183c-fa38-4e4c-bdb1-945bf436afc7}, !- HVAC Component
  {c90324e3-0d94-4513-8c33-755796b177b5}; !- Port 1

OS:PortList,
  {7c0b8cdd-828d-4e01-9c27-dee2f4727b8e}, !- Handle
  {a78525ed-570f-4c10-b53d-29a5b3bdab54}, !- Name
  {2890183c-fa38-4e4c-bdb1-945bf436afc7}, !- HVAC Component
  {a96e8221-0eae-41ce-8c89-b45442f98eb0}, !- Port 1
  {2efc23b0-988f-48b5-9dbd-92b1e9497fee}; !- Port 2

OS:PortList,
  {ba30933a-0298-4e14-849d-1df7f575c461}, !- Handle
  {6ce1e551-fbd3-4611-bc4a-09b0049dc030}, !- Name
  {2890183c-fa38-4e4c-bdb1-945bf436afc7}, !- HVAC Component
  {74faf2b8-ff2e-48d6-996e-4784780bde46}; !- Port 1

OS:Sizing:Zone,
  {e71e9700-e380-415f-8b9d-642354e997c9}, !- Handle
  {2890183c-fa38-4e4c-bdb1-945bf436afc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3a2c4d4-6063-419d-8e7e-21c1bbf138f9}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone HVAC Equipment List, !- Name
  {2890183c-fa38-4e4c-bdb1-945bf436afc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff4b763e-ec48-44e3-88ca-03f499a9b830}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f1c18498-715c-43eb-b949-78a674438b55}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {018ed4b6-a2f1-42b1-aabb-18f4a623e168}, !- Handle
  Outpatient Soil Work C  - Story Ground, !- Name
  {580606e5-1dcd-403e-bd5b-9d5c84733cfa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.9632409515468,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {570ff4cd-a74a-4dcd-9eb2-39e8027faaf7}; !- Thermal Zone Name

OS:Surface,
  {a5f0ed4c-8d9e-4230-aa1f-2540b3ef14c9}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {018ed4b6-a2f1-42b1-aabb-18f4a623e168}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.506904087080621, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.506904087080621, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5208d696-6bac-4abc-ab14-db3d9ef1e557}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {018ed4b6-a2f1-42b1-aabb-18f4a623e168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b314a226-e23e-4e2a-ba7f-cd1d6644a7d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb16bd6-913e-487a-bc8a-eb17ca2426b9}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {018ed4b6-a2f1-42b1-aabb-18f4a623e168}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.506904087080621, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.506904087080621, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1bf5cc-c858-4eda-8666-f02c34df3f78}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {018ed4b6-a2f1-42b1-aabb-18f4a623e168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e5f04e-a3ec-4a25-9ffa-a20f8dcdfd55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.506904087080621, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.506904087080621, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.506904087080621, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.506904087080621, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad4634f-e56a-4488-ab56-26e78a6a439b}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {018ed4b6-a2f1-42b1-aabb-18f4a623e168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d67338-36ec-4d5b-a895-b46b994dacd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.506904087080621, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.506904087080621, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c264f7-7164-4251-a98c-e967e69ae768}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {018ed4b6-a2f1-42b1-aabb-18f4a623e168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb7b708c-bfaa-4764-83cb-78ff3570296d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.506904087080621, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.506904087080621, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {570ff4cd-a74a-4dcd-9eb2-39e8027faaf7}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3083e2b-6213-484a-81a7-21ee2bed4dbf}, !- Zone Air Inlet Port List
  {e251a974-89ea-411b-8bc4-cedf583a0dca}, !- Zone Air Exhaust Port List
  {b875ea80-2f01-4cdc-bde8-12aadc834181}, !- Zone Air Node Name
  {08da9a81-c76b-4b47-bc80-b64571fea286}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ec403ed-9f4b-4a76-9912-fd56102328b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56e17ba6-6d5e-4bfb-9308-13e72593b787}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone Air Node, !- Name
  {b875ea80-2f01-4cdc-bde8-12aadc834181}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b875ea80-2f01-4cdc-bde8-12aadc834181}, !- Handle
  {f0d26ece-1fce-40de-8845-0d89a0895408}, !- Name
  {570ff4cd-a74a-4dcd-9eb2-39e8027faaf7}, !- Source Object
  11,                                     !- Outlet Port
  {56e17ba6-6d5e-4bfb-9308-13e72593b787}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3083e2b-6213-484a-81a7-21ee2bed4dbf}, !- Handle
  {63b19948-5ac8-46e4-99a6-4e6d70e653a1}, !- Name
  {570ff4cd-a74a-4dcd-9eb2-39e8027faaf7}, !- HVAC Component
  {d51622c8-8da2-479b-9ef0-0fc5cc55dd34}; !- Port 1

OS:PortList,
  {e251a974-89ea-411b-8bc4-cedf583a0dca}, !- Handle
  {3070e5fc-e05c-40bf-b15f-c9644bf7e5d9}, !- Name
  {570ff4cd-a74a-4dcd-9eb2-39e8027faaf7}, !- HVAC Component
  {2363b24d-72c2-45f9-96d1-2cfa86f1496e}, !- Port 1
  {ebb15c91-8a36-442b-bb72-b8446d6c51f8}; !- Port 2

OS:PortList,
  {08da9a81-c76b-4b47-bc80-b64571fea286}, !- Handle
  {008f74a9-fc21-4039-ab55-e36b20d7649c}, !- Name
  {570ff4cd-a74a-4dcd-9eb2-39e8027faaf7}, !- HVAC Component
  {9b53662f-8ad5-441d-bc17-503b8824748e}; !- Port 1

OS:Sizing:Zone,
  {10fac8e2-7f15-49ed-8b1c-972ba38c6e29}, !- Handle
  {570ff4cd-a74a-4dcd-9eb2-39e8027faaf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00093035-b206-4e89-a49e-7d5fd9bca456}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone HVAC Equipment List, !- Name
  {570ff4cd-a74a-4dcd-9eb2-39e8027faaf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d68336e-14d2-4ceb-9065-599e3cef94e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {dbb6ca0a-b7de-4b3b-b7f3-c44905e9aee1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {d9d11ffb-77e4-4d98-ae64-abe11fb39ba1}, !- Handle
  Outpatient Cafe A  - Story Ground,      !- Name
  {7be86860-65de-4c75-808a-dca585d2518b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.4563368644662,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {f05490d9-fd78-4446-ad27-0aa6a5d97b7f}; !- Thermal Zone Name

OS:Surface,
  {9094a50d-1769-4c12-ba75-f5f5fe1cee78}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {d9d11ffb-77e4-4d98-ae64-abe11fb39ba1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.593308192832957, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.593308192832957, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9132086-0465-44d6-a5aa-1d8eba1f2159}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9d11ffb-77e4-4d98-ae64-abe11fb39ba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de7fc54-00bf-4de6-849d-d4d146e00356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16079d0-a7e8-4df2-ac9c-3b114f301928}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9d11ffb-77e4-4d98-ae64-abe11fb39ba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7336680-ba3b-4d5e-932c-3def76df3172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.593308192832957, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.593308192832957, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f9e6f9-98fe-4690-a851-af9da3997a9c}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9d11ffb-77e4-4d98-ae64-abe11fb39ba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2ee5c0c-5179-4edf-b921-435385307547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.593308192832957, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.593308192832957, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.593308192832957, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.593308192832957, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144b4537-c563-441a-8c92-e90bbb37ba64}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {d9d11ffb-77e4-4d98-ae64-abe11fb39ba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.593308192832957, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.593308192832957, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a615ff3-1fed-4eb2-8013-ef2f07fe1f0e}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9d11ffb-77e4-4d98-ae64-abe11fb39ba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c70ebc1-c143-4fe1-82c5-1e040d6781c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.593308192832957, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.593308192832957, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f05490d9-fd78-4446-ad27-0aa6a5d97b7f}, !- Handle
  Zone Outpatient Cafe A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1ee4441-52b2-4bff-9d08-11cfa45e53d5}, !- Zone Air Inlet Port List
  {203f8b8d-dcf9-472c-aea0-7e06b8542eb7}, !- Zone Air Exhaust Port List
  {3d71def8-57fd-44da-95c4-71d45856b873}, !- Zone Air Node Name
  {78375ad6-a367-47f9-abab-7231fb8a5bc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64d9dc97-22f8-4acf-b536-9c5a66f186f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcfa8d7b-7629-4a7e-9d44-f42f28c7534e}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone Air Node, !- Name
  {3d71def8-57fd-44da-95c4-71d45856b873}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d71def8-57fd-44da-95c4-71d45856b873}, !- Handle
  {b6d97497-d55b-4331-9691-62d3af9c5d1f}, !- Name
  {f05490d9-fd78-4446-ad27-0aa6a5d97b7f}, !- Source Object
  11,                                     !- Outlet Port
  {fcfa8d7b-7629-4a7e-9d44-f42f28c7534e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1ee4441-52b2-4bff-9d08-11cfa45e53d5}, !- Handle
  {1105e27f-4042-49b6-8b7d-021eed90c2e2}, !- Name
  {f05490d9-fd78-4446-ad27-0aa6a5d97b7f}, !- HVAC Component
  {3f748ef1-28cd-442d-a9a2-4b11ad107d52}; !- Port 1

OS:PortList,
  {203f8b8d-dcf9-472c-aea0-7e06b8542eb7}, !- Handle
  {db9a8cea-3db0-4928-bf53-9f4123270c3b}, !- Name
  {f05490d9-fd78-4446-ad27-0aa6a5d97b7f}, !- HVAC Component
  {f88c57ac-e96e-462a-8935-c25e15a4bfa3}; !- Port 1

OS:PortList,
  {78375ad6-a367-47f9-abab-7231fb8a5bc8}, !- Handle
  {fbaa793e-c499-42fc-820c-8dc2c9752c02}, !- Name
  {f05490d9-fd78-4446-ad27-0aa6a5d97b7f}, !- HVAC Component
  {9d792719-d3db-431b-969d-35fb282b6c07}; !- Port 1

OS:Sizing:Zone,
  {4d8da11a-9080-4bfa-a1c4-5d83f735cf2d}, !- Handle
  {f05490d9-fd78-4446-ad27-0aa6a5d97b7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c92c7526-6ab0-45d6-9ce0-e7f266b112d5}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone HVAC Equipment List, !- Name
  {f05490d9-fd78-4446-ad27-0aa6a5d97b7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3493070-d40d-4004-998f-714b7b069536}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d6461e04-e963-4140-a4dd-a3d4c7394610}, !- Handle
  Outpatient Cafe B  - Story Ground,      !- Name
  {7be86860-65de-4c75-808a-dca585d2518b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.4563368644662,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {54f80d85-a928-40be-b751-cb49549855de}; !- Thermal Zone Name

OS:Surface,
  {c73e0c44-a46c-42c2-8851-f8d3adb9db26}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {d6461e04-e963-4140-a4dd-a3d4c7394610}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.593308192832957, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.593308192832957, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1fb035b-fe2d-4b11-90a9-e3f7cbd1f240}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6461e04-e963-4140-a4dd-a3d4c7394610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d458c6ee-fd44-4ba2-b836-2d7a107f21f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84bf3b5-ebdc-4536-8fe4-161af5821d77}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6461e04-e963-4140-a4dd-a3d4c7394610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f68c94-ffee-4544-b74c-0fbc0bb759bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.593308192832957, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.593308192832957, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcdf14c1-65db-4744-8619-86e70e820226}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6461e04-e963-4140-a4dd-a3d4c7394610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c10e5b-8477-40d3-a789-a9894e83ccf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.593308192832957, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.593308192832957, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.593308192832957, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.593308192832957, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7336680-ba3b-4d5e-932c-3def76df3172}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6461e04-e963-4140-a4dd-a3d4c7394610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16079d0-a7e8-4df2-ac9c-3b114f301928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.593308192832957, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.593308192832957, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d5d09e-201e-40d3-af7b-13f256c662e4}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6461e04-e963-4140-a4dd-a3d4c7394610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed6f7a2-5c4f-47d9-a029-10c69261ab13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.593308192832957, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.593308192832957, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {54f80d85-a928-40be-b751-cb49549855de}, !- Handle
  Zone Outpatient Cafe B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15e427a4-6185-4d1a-b25e-7f3747e0ba0e}, !- Zone Air Inlet Port List
  {caa48ced-2e8e-47c4-9206-9e76e53083e0}, !- Zone Air Exhaust Port List
  {b4adcfea-0805-43f8-8edc-b3cc4919f626}, !- Zone Air Node Name
  {cd14ce8c-523a-40b9-8f64-d3860c8cc1d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87f20bb4-c057-4003-8fe4-ab8efe377510}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5559a855-61ae-4602-abd2-b18b88096cc2}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone Air Node, !- Name
  {b4adcfea-0805-43f8-8edc-b3cc4919f626}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4adcfea-0805-43f8-8edc-b3cc4919f626}, !- Handle
  {284b8146-8890-401a-87ba-5814521a8ced}, !- Name
  {54f80d85-a928-40be-b751-cb49549855de}, !- Source Object
  11,                                     !- Outlet Port
  {5559a855-61ae-4602-abd2-b18b88096cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15e427a4-6185-4d1a-b25e-7f3747e0ba0e}, !- Handle
  {67f6f2b4-9c1d-4861-b767-544a966508aa}, !- Name
  {54f80d85-a928-40be-b751-cb49549855de}, !- HVAC Component
  {5175c72d-f86c-4d19-b937-d85b78e325cc}; !- Port 1

OS:PortList,
  {caa48ced-2e8e-47c4-9206-9e76e53083e0}, !- Handle
  {5beaa41b-a6f2-4aed-a156-359f40d55d63}, !- Name
  {54f80d85-a928-40be-b751-cb49549855de}, !- HVAC Component
  {10413d3d-18c6-44a1-894e-174470fb8cd8}; !- Port 1

OS:PortList,
  {cd14ce8c-523a-40b9-8f64-d3860c8cc1d2}, !- Handle
  {f4f6c3e9-03ef-444e-8aaf-aab8d978d706}, !- Name
  {54f80d85-a928-40be-b751-cb49549855de}, !- HVAC Component
  {2b17671a-cfa5-4899-90df-cb41dec9e8f4}; !- Port 1

OS:Sizing:Zone,
  {e218f3bb-4a0e-4a6b-a79b-a80c98499781}, !- Handle
  {54f80d85-a928-40be-b751-cb49549855de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51044875-2208-4e9d-8512-6eb16d35c125}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone HVAC Equipment List, !- Name
  {54f80d85-a928-40be-b751-cb49549855de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1583f92e-7bff-4fa1-8864-88cd811e03c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {035c35a4-e170-433b-a493-c5c1eb5fe108}, !- Handle
  Outpatient Cafe C  - Story Ground,      !- Name
  {7be86860-65de-4c75-808a-dca585d2518b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.4563368644662,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {129c66f7-7d5f-4f86-9f47-cd8ec78f2f0e}; !- Thermal Zone Name

OS:Surface,
  {97051de5-3088-4bb1-acf7-6060b382bbfa}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {035c35a4-e170-433b-a493-c5c1eb5fe108}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.593308192832957, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.593308192832957, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e5f04e-a3ec-4a25-9ffa-a20f8dcdfd55}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {035c35a4-e170-433b-a493-c5c1eb5fe108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce1bf5cc-c858-4eda-8666-f02c34df3f78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb3d4f0-e06f-4fc9-8686-07f22ee1ec40}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {035c35a4-e170-433b-a493-c5c1eb5fe108}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.593308192832957, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.593308192832957, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd8c79db-48f6-4775-957f-ebee5771c99f}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {035c35a4-e170-433b-a493-c5c1eb5fe108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6d258fd-a01c-41a4-a5f2-f241a8d4cee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.593308192832957, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.593308192832957, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.593308192832957, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.593308192832957, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f68c94-ffee-4544-b74c-0fbc0bb759bc}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {035c35a4-e170-433b-a493-c5c1eb5fe108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e84bf3b5-ebdc-4536-8fe4-161af5821d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.593308192832957, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.593308192832957, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21ec5a4-8e2c-4b2f-88aa-3f47f416530b}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {035c35a4-e170-433b-a493-c5c1eb5fe108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d9ce857-6fce-481c-8492-acc05b4c3f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.593308192832957, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.593308192832957, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {129c66f7-7d5f-4f86-9f47-cd8ec78f2f0e}, !- Handle
  Zone Outpatient Cafe C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d8e44df-647a-4789-8beb-843f1330bd13}, !- Zone Air Inlet Port List
  {4a8e91c8-bc75-41af-a0a8-e29d5d57a1c9}, !- Zone Air Exhaust Port List
  {18459f64-c897-4541-83fc-eb20b9312934}, !- Zone Air Node Name
  {507204f5-ca78-4360-b58f-adb43158a8d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d342c0f-c3f1-4ab2-a1d2-b7839011f439}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ac559c7-ad7c-4630-b938-e4f9c9acafda}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone Air Node, !- Name
  {18459f64-c897-4541-83fc-eb20b9312934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18459f64-c897-4541-83fc-eb20b9312934}, !- Handle
  {4ca11be6-2fe6-433a-a63a-31f59701cfa3}, !- Name
  {129c66f7-7d5f-4f86-9f47-cd8ec78f2f0e}, !- Source Object
  11,                                     !- Outlet Port
  {2ac559c7-ad7c-4630-b938-e4f9c9acafda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d8e44df-647a-4789-8beb-843f1330bd13}, !- Handle
  {2d754af5-3674-420c-97cc-adfa29f9fc4e}, !- Name
  {129c66f7-7d5f-4f86-9f47-cd8ec78f2f0e}, !- HVAC Component
  {e8b8562b-1189-48f0-aceb-bcc7b680c259}; !- Port 1

OS:PortList,
  {4a8e91c8-bc75-41af-a0a8-e29d5d57a1c9}, !- Handle
  {33006dd0-5f62-4f26-ae71-926c30b0624b}, !- Name
  {129c66f7-7d5f-4f86-9f47-cd8ec78f2f0e}, !- HVAC Component
  {5756a44e-ae9a-43e6-b421-829e1665f5b5}; !- Port 1

OS:PortList,
  {507204f5-ca78-4360-b58f-adb43158a8d7}, !- Handle
  {b73ade0b-b192-4403-a498-c047d9f35538}, !- Name
  {129c66f7-7d5f-4f86-9f47-cd8ec78f2f0e}, !- HVAC Component
  {93fb24b4-8caf-46c1-b669-7b7db99d068d}; !- Port 1

OS:Sizing:Zone,
  {74984851-df9b-476a-a771-95f8ceb4b2a1}, !- Handle
  {129c66f7-7d5f-4f86-9f47-cd8ec78f2f0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33364bef-b087-4af1-b01c-540a7f9140c9}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone HVAC Equipment List, !- Name
  {129c66f7-7d5f-4f86-9f47-cd8ec78f2f0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8974fed4-4764-467c-91ae-4f310445226c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {699dd9aa-9ed7-476e-99cc-c1945455f5ff}, !- Handle
  Outpatient MRI A  - Story Ground,       !- Name
  {10b8fbcd-0623-42eb-8cb4-7462683f1827}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.86302867163328,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {6e617883-a033-4774-bb9e-d5521c0cba69}; !- Thermal Zone Name

OS:Surface,
  {a82f1bb5-8438-4a74-9eb8-4bfb6de09f6d}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {699dd9aa-9ed7-476e-99cc-c1945455f5ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.616349287700253, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.616349287700253, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ee5c0c-5179-4edf-b921-435385307547}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699dd9aa-9ed7-476e-99cc-c1945455f5ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f9e6f9-98fe-4690-a851-af9da3997a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592bb489-2800-4f6a-a183-44ca6903e305}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699dd9aa-9ed7-476e-99cc-c1945455f5ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {021dcb6a-7f61-4902-bfac-e5fd4434326f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.616349287700253, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.616349287700253, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee31763-47da-4cef-a0ba-d7170fe84694}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699dd9aa-9ed7-476e-99cc-c1945455f5ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de1f67e-7fd1-4b59-adca-b7496f846938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.616349287700253, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.616349287700253, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.616349287700253, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.616349287700253, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5897167d-b43f-42e3-8063-44a6bed7b685}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {699dd9aa-9ed7-476e-99cc-c1945455f5ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.616349287700253, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.616349287700253, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e618c267-b3b4-40f7-b16f-af53e6757b1a}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {699dd9aa-9ed7-476e-99cc-c1945455f5ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9fd1c53-761f-43b0-8bb0-aac98636a366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.616349287700253, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.616349287700253, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e617883-a033-4774-bb9e-d5521c0cba69}, !- Handle
  Zone Outpatient MRI A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24966b4e-d577-4044-864f-ec33b9ac4815}, !- Zone Air Inlet Port List
  {28f36082-b66d-4405-a18e-d1c67fb691df}, !- Zone Air Exhaust Port List
  {5df16164-7dc4-462c-be9d-fcdb80b9ebb5}, !- Zone Air Node Name
  {c2d2ef82-f8b4-45ed-990c-1ed62d1775a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c12c74df-132a-49d0-acde-e2a25c7cb63e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42a473bb-9a53-4b26-9add-ba94b7088ccb}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone Air Node, !- Name
  {5df16164-7dc4-462c-be9d-fcdb80b9ebb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5df16164-7dc4-462c-be9d-fcdb80b9ebb5}, !- Handle
  {3fe3b5a1-9e31-4ddd-a74f-3503b8cb37f3}, !- Name
  {6e617883-a033-4774-bb9e-d5521c0cba69}, !- Source Object
  11,                                     !- Outlet Port
  {42a473bb-9a53-4b26-9add-ba94b7088ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24966b4e-d577-4044-864f-ec33b9ac4815}, !- Handle
  {ca110217-c227-448b-85de-667528d1a028}, !- Name
  {6e617883-a033-4774-bb9e-d5521c0cba69}, !- HVAC Component
  {c92047be-d3e2-4be2-bba2-d209ce810a86}; !- Port 1

OS:PortList,
  {28f36082-b66d-4405-a18e-d1c67fb691df}, !- Handle
  {26561b8a-3f00-4398-9b0a-be2dd3cc1379}, !- Name
  {6e617883-a033-4774-bb9e-d5521c0cba69}, !- HVAC Component
  {bce9fbd4-fb03-4794-b45f-f8aef333e417}, !- Port 1
  {c526d6ad-eed7-46c0-8f2a-913ed0c53628}; !- Port 2

OS:PortList,
  {c2d2ef82-f8b4-45ed-990c-1ed62d1775a0}, !- Handle
  {b28f852a-e545-4483-a076-840a410f081f}, !- Name
  {6e617883-a033-4774-bb9e-d5521c0cba69}, !- HVAC Component
  {797aa18a-7a32-45a1-89d7-af2b9447675b}; !- Port 1

OS:Sizing:Zone,
  {900567e5-5104-4ce7-93e9-d674bc4b240f}, !- Handle
  {6e617883-a033-4774-bb9e-d5521c0cba69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {134f74bd-3ae4-459e-b12e-c89b999206c7}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone HVAC Equipment List, !- Name
  {6e617883-a033-4774-bb9e-d5521c0cba69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4552b557-a623-450f-bb26-9ff1f5e6624d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {61c8220b-34f3-4718-ad35-9022094d2b7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {546dac19-b930-43b9-80a0-c4534631b29b}, !- Handle
  Outpatient MRI B  - Story Ground,       !- Name
  {10b8fbcd-0623-42eb-8cb4-7462683f1827}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.86302867163328,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {bdceff12-dd5f-42a4-aead-f998d11004b6}; !- Thermal Zone Name

OS:Surface,
  {2635a352-799a-4f4c-8b96-0af5bad454bf}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {546dac19-b930-43b9-80a0-c4534631b29b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.616349287700253, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.616349287700253, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c10e5b-8477-40d3-a789-a9894e83ccf7}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {546dac19-b930-43b9-80a0-c4534631b29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcdf14c1-65db-4744-8619-86e70e820226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f515664-b956-4044-9eb4-9451dfcaf99e}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {546dac19-b930-43b9-80a0-c4534631b29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c3b4d7b-1fd3-4a43-b596-1485aae0f3bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.616349287700253, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.616349287700253, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e9a44e-8dc2-46f7-addc-8bf56cdc44ba}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {546dac19-b930-43b9-80a0-c4534631b29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4375263d-8daa-408b-9300-25072a381a01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.616349287700253, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.616349287700253, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.616349287700253, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.616349287700253, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {021dcb6a-7f61-4902-bfac-e5fd4434326f}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {546dac19-b930-43b9-80a0-c4534631b29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {592bb489-2800-4f6a-a183-44ca6903e305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.616349287700253, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.616349287700253, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b62cbd-1834-4f73-b68f-354f7e2fe2f2}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {546dac19-b930-43b9-80a0-c4534631b29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c731b08-c5d8-4f0e-a2df-0ac6cbcf3228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.616349287700253, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.616349287700253, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bdceff12-dd5f-42a4-aead-f998d11004b6}, !- Handle
  Zone Outpatient MRI B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c98c5d07-42a1-4712-8b29-74c40e532917}, !- Zone Air Inlet Port List
  {cd69b27b-d131-4928-b049-ecb921a2ffa4}, !- Zone Air Exhaust Port List
  {71ed7c64-fd13-4876-b7fb-fd7db3b3d2cf}, !- Zone Air Node Name
  {b6d0fe40-2193-41c1-bcd6-b80efe03dab1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a0f16e6-fc7f-4267-b50e-2ba7014ebe79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b3ef778-f11e-4a56-ad9a-76620643e39a}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone Air Node, !- Name
  {71ed7c64-fd13-4876-b7fb-fd7db3b3d2cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71ed7c64-fd13-4876-b7fb-fd7db3b3d2cf}, !- Handle
  {8829fdb1-ed15-4c36-9c3f-454f69cf1270}, !- Name
  {bdceff12-dd5f-42a4-aead-f998d11004b6}, !- Source Object
  11,                                     !- Outlet Port
  {0b3ef778-f11e-4a56-ad9a-76620643e39a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c98c5d07-42a1-4712-8b29-74c40e532917}, !- Handle
  {7821c1c8-6442-41c6-a0c7-b58d2c28abf1}, !- Name
  {bdceff12-dd5f-42a4-aead-f998d11004b6}, !- HVAC Component
  {efaffd45-f99b-4831-b06f-f536f4c17271}; !- Port 1

OS:PortList,
  {cd69b27b-d131-4928-b049-ecb921a2ffa4}, !- Handle
  {0b8fde0f-c534-4146-833e-dad127283fac}, !- Name
  {bdceff12-dd5f-42a4-aead-f998d11004b6}, !- HVAC Component
  {69e55f6e-27cb-4c77-957c-9d655a568e48}, !- Port 1
  {c339003f-2d79-432a-b5d6-9aa77b4f27ec}; !- Port 2

OS:PortList,
  {b6d0fe40-2193-41c1-bcd6-b80efe03dab1}, !- Handle
  {5eda392e-d275-4b54-9d22-09ca063b95c5}, !- Name
  {bdceff12-dd5f-42a4-aead-f998d11004b6}, !- HVAC Component
  {1967ea0c-899a-40af-af46-043c4404fb91}; !- Port 1

OS:Sizing:Zone,
  {7c208772-c8cb-498c-889c-d6587b2c2344}, !- Handle
  {bdceff12-dd5f-42a4-aead-f998d11004b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae2f70ef-7161-4b9a-83bd-be782382c3f9}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone HVAC Equipment List, !- Name
  {bdceff12-dd5f-42a4-aead-f998d11004b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78b4270c-ea61-4c4f-b7c2-0b70f14a60b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d18072a8-c382-43bd-aa91-6aa28d9dcb8f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {9ca6258d-0707-4129-b9ed-71316622647f}, !- Handle
  Outpatient MRI C  - Story Ground,       !- Name
  {10b8fbcd-0623-42eb-8cb4-7462683f1827}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.86302867163328,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {5f84a5d3-4b57-428c-a06b-37bd829ef542}; !- Thermal Zone Name

OS:Surface,
  {1d3a4e8e-4f73-4f06-bd0a-31765cb3f79a}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {9ca6258d-0707-4129-b9ed-71316622647f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.616349287700253, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.616349287700253, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d258fd-a01c-41a4-a5f2-f241a8d4cee4}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca6258d-0707-4129-b9ed-71316622647f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd8c79db-48f6-4775-957f-ebee5771c99f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba86dcf-6fce-4d94-980f-33ccddfbee96}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {9ca6258d-0707-4129-b9ed-71316622647f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.616349287700253, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.616349287700253, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e96778d-d546-4250-97ac-7390baab3272}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca6258d-0707-4129-b9ed-71316622647f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6aa8328-0d39-41dd-a9d1-3360d04c376d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.616349287700253, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.616349287700253, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.616349287700253, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.616349287700253, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3b4d7b-1fd3-4a43-b596-1485aae0f3bb}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca6258d-0707-4129-b9ed-71316622647f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f515664-b956-4044-9eb4-9451dfcaf99e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.616349287700253, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.616349287700253, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c6420d-da53-40e9-81cf-f19515c71e61}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ca6258d-0707-4129-b9ed-71316622647f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac18aa12-7f68-4ea7-8a9c-9a8af5270d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.616349287700253, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.616349287700253, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f84a5d3-4b57-428c-a06b-37bd829ef542}, !- Handle
  Zone Outpatient MRI C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64e4fb1a-79e6-4878-8393-48a20235abb4}, !- Zone Air Inlet Port List
  {64783e99-fc8e-4fe4-8169-282a3b9cf7ed}, !- Zone Air Exhaust Port List
  {c99d8769-f3ce-4e4e-a480-0b51706a5212}, !- Zone Air Node Name
  {52afa846-fa15-449b-9a9b-ebd9b9ebcdd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe77cb56-cc51-4f49-9a1c-67ba9ffa2ea4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {179292a6-e19d-4f98-ba6d-cb3ba64d820d}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone Air Node, !- Name
  {c99d8769-f3ce-4e4e-a480-0b51706a5212}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c99d8769-f3ce-4e4e-a480-0b51706a5212}, !- Handle
  {fe1a834f-0f62-4362-b381-9e09d5f15bff}, !- Name
  {5f84a5d3-4b57-428c-a06b-37bd829ef542}, !- Source Object
  11,                                     !- Outlet Port
  {179292a6-e19d-4f98-ba6d-cb3ba64d820d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64e4fb1a-79e6-4878-8393-48a20235abb4}, !- Handle
  {991d299a-7830-4047-bf99-4455d6560cd9}, !- Name
  {5f84a5d3-4b57-428c-a06b-37bd829ef542}, !- HVAC Component
  {b996ad67-b860-4ba4-b228-adb308c1ec64}; !- Port 1

OS:PortList,
  {64783e99-fc8e-4fe4-8169-282a3b9cf7ed}, !- Handle
  {b34e0033-c28a-435f-a9ee-0dcf159c11aa}, !- Name
  {5f84a5d3-4b57-428c-a06b-37bd829ef542}, !- HVAC Component
  {10c6662b-0e56-4f1f-9346-32c8df47ad76}, !- Port 1
  {449e80e5-fd7e-4b85-8f68-2ed4b727b766}; !- Port 2

OS:PortList,
  {52afa846-fa15-449b-9a9b-ebd9b9ebcdd6}, !- Handle
  {d149a3d5-3811-4b97-a5d2-971cd04f304f}, !- Name
  {5f84a5d3-4b57-428c-a06b-37bd829ef542}, !- HVAC Component
  {2ded5857-4962-4835-9c0e-aec547644e0d}; !- Port 1

OS:Sizing:Zone,
  {eaa47d1b-a920-46a5-843e-469987a283c9}, !- Handle
  {5f84a5d3-4b57-428c-a06b-37bd829ef542}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7702979-0251-44eb-8e64-6f40f23ab5e4}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone HVAC Equipment List, !- Name
  {5f84a5d3-4b57-428c-a06b-37bd829ef542}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a70a901d-5f0d-4aac-ac99-bc79a9d63332}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {ba114589-492c-4f45-a5b0-b899e7e8d4aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {9caed2c6-9168-49f1-aec0-9cf9e8f64e72}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground, !- Name
  {2d721a2a-5c60-4e90-b9f5-de058eb5186e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.24667938393303,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {2b38fc31-e660-46f1-8cb0-177d06fbbfc5}; !- Thermal Zone Name

OS:Surface,
  {ddee11f7-280c-4d4c-a1a0-c70100501996}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {9caed2c6-9168-49f1-aec0-9cf9e8f64e72}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.627869835133907, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.627869835133907, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de1f67e-7fd1-4b59-adca-b7496f846938}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9caed2c6-9168-49f1-aec0-9cf9e8f64e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eee31763-47da-4cef-a0ba-d7170fe84694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85bcbc5a-730c-4d67-a999-32e7acf7fdf9}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9caed2c6-9168-49f1-aec0-9cf9e8f64e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcc558b2-b26d-4005-aa36-2dff37c14fc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.627869835133907, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.627869835133907, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58964a95-4c17-4b8c-b483-1fa9ca00010f}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9caed2c6-9168-49f1-aec0-9cf9e8f64e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da4e8c6-683c-4439-83e2-5b53a4063442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.627869835133907, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.627869835133907, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.627869835133907, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.627869835133907, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a23c75-b638-46f6-9bba-5a34c0510e38}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {9caed2c6-9168-49f1-aec0-9cf9e8f64e72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.627869835133907, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.627869835133907, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5410cb45-329f-4cb3-8fc9-ef45fd8b2b54}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9caed2c6-9168-49f1-aec0-9cf9e8f64e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec2b764c-0fd1-4773-a5ed-8995fc272c6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.627869835133907, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.627869835133907, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b38fc31-e660-46f1-8cb0-177d06fbbfc5}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edcf32c6-5159-4bfe-8766-6e750ebefc18}, !- Zone Air Inlet Port List
  {0927e14f-ea90-4560-8d67-815c3891e759}, !- Zone Air Exhaust Port List
  {e5829bd6-c681-4c8c-89a6-e6cab2f3a705}, !- Zone Air Node Name
  {9bc58f51-1a57-4c6d-89ab-d9f59be90d88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69f7a6d1-d61c-41c3-b749-8826424adbc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {985fbb60-626c-4e04-8931-761e315c8557}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {e5829bd6-c681-4c8c-89a6-e6cab2f3a705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5829bd6-c681-4c8c-89a6-e6cab2f3a705}, !- Handle
  {3cd68d82-b1da-4e76-be79-456d78fe0953}, !- Name
  {2b38fc31-e660-46f1-8cb0-177d06fbbfc5}, !- Source Object
  11,                                     !- Outlet Port
  {985fbb60-626c-4e04-8931-761e315c8557}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edcf32c6-5159-4bfe-8766-6e750ebefc18}, !- Handle
  {e670e17d-123e-4ca7-9eaf-9dcbce115b96}, !- Name
  {2b38fc31-e660-46f1-8cb0-177d06fbbfc5}, !- HVAC Component
  {5cd2de8b-99fc-4d5a-973c-4f00bf8a3502}; !- Port 1

OS:PortList,
  {0927e14f-ea90-4560-8d67-815c3891e759}, !- Handle
  {7725d7ea-15ed-4c00-9bc5-7200b971a892}, !- Name
  {2b38fc31-e660-46f1-8cb0-177d06fbbfc5}, !- HVAC Component
  {671610b1-9418-405f-8f6d-fe7b2c4a6b17}; !- Port 1

OS:PortList,
  {9bc58f51-1a57-4c6d-89ab-d9f59be90d88}, !- Handle
  {b0fdf733-bcf1-4aa4-a5af-c95251924c87}, !- Name
  {2b38fc31-e660-46f1-8cb0-177d06fbbfc5}, !- HVAC Component
  {e3ed493d-8259-4e75-a01a-d4ea7ce9934a}; !- Port 1

OS:Sizing:Zone,
  {bcd4a312-b341-4b6d-b45f-de14b5816c66}, !- Handle
  {2b38fc31-e660-46f1-8cb0-177d06fbbfc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e283fbe-903f-4088-983c-decffff64cc5}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {2b38fc31-e660-46f1-8cb0-177d06fbbfc5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {039d7d5a-1c70-458b-88ec-5cdeec2a72e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f6fa9a8b-1187-4143-9b55-34ad83242793}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground, !- Name
  {2d721a2a-5c60-4e90-b9f5-de058eb5186e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.24667938393303,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {cfe9a82a-628a-4bb4-9016-ca182b2c297d}; !- Thermal Zone Name

OS:Surface,
  {a1ba2c42-d3a7-47f0-9ad4-96fd3641590f}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {f6fa9a8b-1187-4143-9b55-34ad83242793}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.627869835133907, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.627869835133907, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4375263d-8daa-408b-9300-25072a381a01}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6fa9a8b-1187-4143-9b55-34ad83242793}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e9a44e-8dc2-46f7-addc-8bf56cdc44ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b99855d-849c-461f-afd4-be17f7f57ec1}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6fa9a8b-1187-4143-9b55-34ad83242793}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {164aa7d9-92fe-47ba-92f2-07aafaf60e35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.627869835133907, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.627869835133907, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21460e58-5fea-4110-9a00-2671b334e30a}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6fa9a8b-1187-4143-9b55-34ad83242793}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {992d9525-421b-4670-ae7c-3e4427e97fd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.627869835133907, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.627869835133907, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.627869835133907, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.627869835133907, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc558b2-b26d-4005-aa36-2dff37c14fc4}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6fa9a8b-1187-4143-9b55-34ad83242793}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85bcbc5a-730c-4d67-a999-32e7acf7fdf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.627869835133907, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.627869835133907, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867b2c8c-83d8-4118-a556-a354c8566d62}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6fa9a8b-1187-4143-9b55-34ad83242793}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07f3900d-e6f9-4b26-adda-d9569b361988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.627869835133907, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.627869835133907, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cfe9a82a-628a-4bb4-9016-ca182b2c297d}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a63e7c3b-df4f-40b6-90a1-d4391f1e4c37}, !- Zone Air Inlet Port List
  {249ad54a-9322-4da2-8c70-b15fa6847b8d}, !- Zone Air Exhaust Port List
  {7172acd2-2eb3-4eb7-b72d-3af83ddde9a6}, !- Zone Air Node Name
  {9afff80e-be1c-468f-8711-ad3c1590db9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61b4ef75-b108-4af8-82b4-621074f9ed0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee92e4c8-0ced-402a-8338-3b0a93fe891b}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {7172acd2-2eb3-4eb7-b72d-3af83ddde9a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7172acd2-2eb3-4eb7-b72d-3af83ddde9a6}, !- Handle
  {9bfae5e8-2e15-49f2-aa48-14f42e029b75}, !- Name
  {cfe9a82a-628a-4bb4-9016-ca182b2c297d}, !- Source Object
  11,                                     !- Outlet Port
  {ee92e4c8-0ced-402a-8338-3b0a93fe891b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a63e7c3b-df4f-40b6-90a1-d4391f1e4c37}, !- Handle
  {b45a614e-b7d7-428b-bfb9-3d9ee9dd8aa5}, !- Name
  {cfe9a82a-628a-4bb4-9016-ca182b2c297d}, !- HVAC Component
  {c709b045-2bac-43ad-aa60-ef07f176fa9e}; !- Port 1

OS:PortList,
  {249ad54a-9322-4da2-8c70-b15fa6847b8d}, !- Handle
  {5eec91fb-1f5c-4557-97e5-09fc02cb776a}, !- Name
  {cfe9a82a-628a-4bb4-9016-ca182b2c297d}, !- HVAC Component
  {988a365b-8cf1-44b0-aac1-7a7a9b4a0602}; !- Port 1

OS:PortList,
  {9afff80e-be1c-468f-8711-ad3c1590db9f}, !- Handle
  {305d5725-6d10-4fd5-bfa3-f01c76abbef2}, !- Name
  {cfe9a82a-628a-4bb4-9016-ca182b2c297d}, !- HVAC Component
  {44416796-4f47-4dfe-b515-483552358328}; !- Port 1

OS:Sizing:Zone,
  {46300302-c6a3-450d-90e2-403cadd8bdbd}, !- Handle
  {cfe9a82a-628a-4bb4-9016-ca182b2c297d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {610d2bc2-116a-4226-bc7f-631ba6830312}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {cfe9a82a-628a-4bb4-9016-ca182b2c297d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {577b0512-d8be-47ca-b5c8-bc7c27429637}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {1cd078ea-1dee-45b0-a35d-f5f493356091}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground, !- Name
  {2d721a2a-5c60-4e90-b9f5-de058eb5186e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.24667938393303,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {d622a5b6-dcf5-4e26-ad69-d3f7fd41bde5}; !- Thermal Zone Name

OS:Surface,
  {67aac875-81b5-4509-a0cc-76004b152d90}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {1cd078ea-1dee-45b0-a35d-f5f493356091}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.627869835133907, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.627869835133907, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6aa8328-0d39-41dd-a9d1-3360d04c376d}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd078ea-1dee-45b0-a35d-f5f493356091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e96778d-d546-4250-97ac-7390baab3272}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b87ee9f-13d1-46f1-989c-1a6dabefc44e}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {1cd078ea-1dee-45b0-a35d-f5f493356091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.627869835133907, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.627869835133907, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e7d4b86-4be7-45bd-bce4-496bd29a76a6}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd078ea-1dee-45b0-a35d-f5f493356091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30403ef8-dbce-4098-a4d7-ee10947c71cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.627869835133907, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.627869835133907, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.627869835133907, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.627869835133907, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {164aa7d9-92fe-47ba-92f2-07aafaf60e35}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd078ea-1dee-45b0-a35d-f5f493356091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b99855d-849c-461f-afd4-be17f7f57ec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.627869835133907, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.627869835133907, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd387581-ff6a-433c-a22b-ca045f647622}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cd078ea-1dee-45b0-a35d-f5f493356091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e193efe-2f87-4032-9a02-50c632cb5f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.627869835133907, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.627869835133907, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d622a5b6-dcf5-4e26-ad69-d3f7fd41bde5}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa6a5b19-ae16-4deb-a092-f4732734c6d6}, !- Zone Air Inlet Port List
  {80fcf3b5-44c1-465a-9fe8-325f5ad71f63}, !- Zone Air Exhaust Port List
  {3addc658-b66a-45f6-aab3-8e20b565a7c7}, !- Zone Air Node Name
  {3b811679-6fa2-4b29-bf30-1dcecc86989c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6eb9cf5-da47-4924-ae5e-5fe8149dd29a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89a9b329-9cc4-43b1-8e8d-d99c022070b1}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone Air Node, !- Name
  {3addc658-b66a-45f6-aab3-8e20b565a7c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3addc658-b66a-45f6-aab3-8e20b565a7c7}, !- Handle
  {9240c96c-599e-44b2-94c6-f28c9b93f5a0}, !- Name
  {d622a5b6-dcf5-4e26-ad69-d3f7fd41bde5}, !- Source Object
  11,                                     !- Outlet Port
  {89a9b329-9cc4-43b1-8e8d-d99c022070b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa6a5b19-ae16-4deb-a092-f4732734c6d6}, !- Handle
  {cfcb3a5a-03da-4fa6-b6a7-5bfbbb93a313}, !- Name
  {d622a5b6-dcf5-4e26-ad69-d3f7fd41bde5}, !- HVAC Component
  {c111851d-0412-4217-9add-c05157457886}; !- Port 1

OS:PortList,
  {80fcf3b5-44c1-465a-9fe8-325f5ad71f63}, !- Handle
  {b6f0270b-8077-4e20-88c5-9762068324d5}, !- Name
  {d622a5b6-dcf5-4e26-ad69-d3f7fd41bde5}, !- HVAC Component
  {d45b5b3b-9117-4d92-8669-ceeace85207d}; !- Port 1

OS:PortList,
  {3b811679-6fa2-4b29-bf30-1dcecc86989c}, !- Handle
  {8d35ea77-8140-45aa-a679-4f51e54789f9}, !- Name
  {d622a5b6-dcf5-4e26-ad69-d3f7fd41bde5}, !- HVAC Component
  {5df67130-ef58-49dd-aded-183e3b2cce25}; !- Port 1

OS:Sizing:Zone,
  {c7908c08-37c8-46ef-b315-8256f8080888}, !- Handle
  {d622a5b6-dcf5-4e26-ad69-d3f7fd41bde5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c21bf111-b6e2-4a9c-af15-08456bc5ff82}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {d622a5b6-dcf5-4e26-ad69-d3f7fd41bde5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8709d429-ab2c-4eeb-8a55-bc45f0904c0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {79a7a281-5d44-4cc9-9c8d-e0c82ac1eab8}, !- Handle
  Outpatient PreOp A  - Story Ground,     !- Name
  {de45225e-3262-45af-a729-abd8d2f0ca35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.61880954879912,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {0e8b29b3-af41-4962-9b15-bb410f20150d}; !- Thermal Zone Name

OS:Surface,
  {32ac4dd7-a482-480f-b7db-2e65ec8f44b3}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {79a7a281-5d44-4cc9-9c8d-e0c82ac1eab8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.743075309470404, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.743075309470404, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da4e8c6-683c-4439-83e2-5b53a4063442}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a7a281-5d44-4cc9-9c8d-e0c82ac1eab8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58964a95-4c17-4b8c-b483-1fa9ca00010f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8cb6d9-af50-4dad-a6f4-3e6009df1a4d}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a7a281-5d44-4cc9-9c8d-e0c82ac1eab8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596f207b-12fd-481d-b24f-a71eaa7a0e46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.743075309470404, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.743075309470404, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2fd2ee1-031a-4742-9e9d-cb9bb162dd99}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a7a281-5d44-4cc9-9c8d-e0c82ac1eab8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06102674-b8c2-4e64-acfc-b1891b098a30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.743075309470404, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.743075309470404, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.743075309470404, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.743075309470404, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dff64f3-b5bb-4fb5-9839-1d13cca6b240}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {79a7a281-5d44-4cc9-9c8d-e0c82ac1eab8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.743075309470404, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.743075309470404, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20b954ee-9d29-4564-9b2e-273e1cb51eb8}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79a7a281-5d44-4cc9-9c8d-e0c82ac1eab8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a9ff9b-d9cb-4e98-a4be-e23ba56f5fc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.743075309470404, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.743075309470404, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e8b29b3-af41-4962-9b15-bb410f20150d}, !- Handle
  Zone Outpatient PreOp A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {092b176b-e667-4938-98fe-60ddcd0eb6d5}, !- Zone Air Inlet Port List
  {fcfd34a6-ba4c-4060-a599-dd45c227825d}, !- Zone Air Exhaust Port List
  {4f24b0a2-408c-4de6-acbc-9f3dd83ad257}, !- Zone Air Node Name
  {fc043afe-3d94-402a-921f-2972c8fa405c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e42521d3-54ec-4541-9ebe-965bc0a02929}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f61e5bbd-fa3f-4b9b-be49-79f3e94baa4d}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone Air Node, !- Name
  {4f24b0a2-408c-4de6-acbc-9f3dd83ad257}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f24b0a2-408c-4de6-acbc-9f3dd83ad257}, !- Handle
  {265b37f9-b91b-49b4-bc0c-9dc5e8c1d8c8}, !- Name
  {0e8b29b3-af41-4962-9b15-bb410f20150d}, !- Source Object
  11,                                     !- Outlet Port
  {f61e5bbd-fa3f-4b9b-be49-79f3e94baa4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {092b176b-e667-4938-98fe-60ddcd0eb6d5}, !- Handle
  {5c91c2b0-5eab-420e-ac77-44f55cd3756b}, !- Name
  {0e8b29b3-af41-4962-9b15-bb410f20150d}, !- HVAC Component
  {9ad7a335-96b4-4962-b87c-aa52b3cb6254}; !- Port 1

OS:PortList,
  {fcfd34a6-ba4c-4060-a599-dd45c227825d}, !- Handle
  {74948e91-da47-49a6-8d5d-208175d4b3ec}, !- Name
  {0e8b29b3-af41-4962-9b15-bb410f20150d}, !- HVAC Component
  {43e294e5-3a8d-4ba2-9ddd-10ae03da0bd5}; !- Port 1

OS:PortList,
  {fc043afe-3d94-402a-921f-2972c8fa405c}, !- Handle
  {9601237c-d751-4be0-b298-10e0ccf6e98c}, !- Name
  {0e8b29b3-af41-4962-9b15-bb410f20150d}, !- HVAC Component
  {1d932c02-3c0e-4195-bc9a-b8b0eeb1938a}; !- Port 1

OS:Sizing:Zone,
  {578d8dcd-bfc1-4585-a8db-7dc41208a700}, !- Handle
  {0e8b29b3-af41-4962-9b15-bb410f20150d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7654ddc8-b091-45da-a8e9-3dbc2713dcbd}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone HVAC Equipment List, !- Name
  {0e8b29b3-af41-4962-9b15-bb410f20150d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69db5ca0-4e52-46df-ae0e-73309c964716}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {8dc5e13f-3e81-4258-ad99-62ed1da5662b}, !- Handle
  Outpatient PreOp B  - Story Ground,     !- Name
  {de45225e-3262-45af-a729-abd8d2f0ca35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.61880954879912,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {4046fec2-9862-4d0e-9823-030d9a52b077}; !- Thermal Zone Name

OS:Surface,
  {4e43d1f7-b871-4c92-aad7-10c1511a2a08}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {8dc5e13f-3e81-4258-ad99-62ed1da5662b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.743075309470404, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.743075309470404, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {992d9525-421b-4670-ae7c-3e4427e97fd1}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc5e13f-3e81-4258-ad99-62ed1da5662b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21460e58-5fea-4110-9a00-2671b334e30a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b265de76-3b02-4a78-8b63-c61a4b818b8e}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc5e13f-3e81-4258-ad99-62ed1da5662b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8975720-7b83-43ff-bf78-faaaa84e54b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.743075309470404, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.743075309470404, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed23470-e884-449a-ba3d-efe198d82a1e}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc5e13f-3e81-4258-ad99-62ed1da5662b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8b3f7bd-7727-40f2-90ba-79a36903423e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.743075309470404, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.743075309470404, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.743075309470404, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.743075309470404, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596f207b-12fd-481d-b24f-a71eaa7a0e46}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc5e13f-3e81-4258-ad99-62ed1da5662b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8cb6d9-af50-4dad-a6f4-3e6009df1a4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.743075309470404, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.743075309470404, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0108334-8c77-4f76-8b84-e5395fa0d7d5}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dc5e13f-3e81-4258-ad99-62ed1da5662b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b32fbafa-df6a-433f-ba50-6ee043f6098a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.743075309470404, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.743075309470404, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4046fec2-9862-4d0e-9823-030d9a52b077}, !- Handle
  Zone Outpatient PreOp B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f24a2ca9-a144-4688-987a-ef1a5f726c00}, !- Zone Air Inlet Port List
  {3711b025-f6ab-4695-aa7b-9a7a1f7f0b9d}, !- Zone Air Exhaust Port List
  {6daf51ca-0882-4bcf-a808-9be6ad5dc4c4}, !- Zone Air Node Name
  {838af2c3-f3fa-47b8-86dd-ab24a52de34f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32a17b8d-bb7a-434b-9d8d-c8ad5051d29b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56fc2fef-8fac-44f7-9489-8185612bbfee}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone Air Node, !- Name
  {6daf51ca-0882-4bcf-a808-9be6ad5dc4c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6daf51ca-0882-4bcf-a808-9be6ad5dc4c4}, !- Handle
  {5ea676cb-a704-47aa-82ed-822db1ed182f}, !- Name
  {4046fec2-9862-4d0e-9823-030d9a52b077}, !- Source Object
  11,                                     !- Outlet Port
  {56fc2fef-8fac-44f7-9489-8185612bbfee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f24a2ca9-a144-4688-987a-ef1a5f726c00}, !- Handle
  {48464d6c-5271-4caf-94e6-612873eb23d3}, !- Name
  {4046fec2-9862-4d0e-9823-030d9a52b077}, !- HVAC Component
  {ca20d468-d1a4-4c5b-8f7b-0db3764bac8d}; !- Port 1

OS:PortList,
  {3711b025-f6ab-4695-aa7b-9a7a1f7f0b9d}, !- Handle
  {6e40e885-abe8-41d9-9f80-e9b2032b934a}, !- Name
  {4046fec2-9862-4d0e-9823-030d9a52b077}, !- HVAC Component
  {42e6dc49-bf81-4b54-bdf5-527de07519a7}; !- Port 1

OS:PortList,
  {838af2c3-f3fa-47b8-86dd-ab24a52de34f}, !- Handle
  {3f6357b9-9304-42f2-9433-80e5df348197}, !- Name
  {4046fec2-9862-4d0e-9823-030d9a52b077}, !- HVAC Component
  {58cfbc91-8d9a-43e1-bbd2-13d7abd04148}; !- Port 1

OS:Sizing:Zone,
  {5c1a879f-8ba5-4b2e-be54-0feeb78878d0}, !- Handle
  {4046fec2-9862-4d0e-9823-030d9a52b077}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de2f3a84-e0a4-4be8-9bdc-cbf1e00a2802}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone HVAC Equipment List, !- Name
  {4046fec2-9862-4d0e-9823-030d9a52b077}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34e8217e-62ea-41a4-8897-0ad6f6b36bb4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f603c1c4-fe34-4543-ab31-bc3211857b35}, !- Handle
  Outpatient PreOp C  - Story Ground,     !- Name
  {de45225e-3262-45af-a729-abd8d2f0ca35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.61880954879912,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {7665908e-bc66-4462-8eaf-82789a02c1d5}; !- Thermal Zone Name

OS:Surface,
  {9e12e1bf-3c53-4104-a6cc-4987fc502bcc}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {f603c1c4-fe34-4543-ab31-bc3211857b35}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.743075309470404, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.743075309470404, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30403ef8-dbce-4098-a4d7-ee10947c71cc}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f603c1c4-fe34-4543-ab31-bc3211857b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e7d4b86-4be7-45bd-bce4-496bd29a76a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a82fae6-89f4-4a58-93e2-37e4a2723f43}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {f603c1c4-fe34-4543-ab31-bc3211857b35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.743075309470404, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.743075309470404, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72c5dde-cac3-4f60-bca4-05b989721b56}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f603c1c4-fe34-4543-ab31-bc3211857b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b98c55-92e2-4825-ab2c-1147711514dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.743075309470404, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.743075309470404, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.743075309470404, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.743075309470404, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8975720-7b83-43ff-bf78-faaaa84e54b0}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f603c1c4-fe34-4543-ab31-bc3211857b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b265de76-3b02-4a78-8b63-c61a4b818b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.743075309470404, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.743075309470404, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9205bb8-4d12-48a2-a8d9-b27e4432d42e}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f603c1c4-fe34-4543-ab31-bc3211857b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62dffb16-1044-4bb9-9dbd-9e073d461b81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.743075309470404, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.743075309470404, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7665908e-bc66-4462-8eaf-82789a02c1d5}, !- Handle
  Zone Outpatient PreOp C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8572fdfa-a00d-407c-be2d-0513060eb982}, !- Zone Air Inlet Port List
  {5bb49f6f-9e0d-4caf-b0ca-b12bfc5e5733}, !- Zone Air Exhaust Port List
  {6c018114-0f47-4cd5-a5bb-1b04b7db9d5f}, !- Zone Air Node Name
  {f0552c49-663a-4f8b-a593-0281b19728ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afcbf0f3-5def-4936-994a-b8cceb14ff27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0cf544d-544f-4a9c-8cbb-b4ac0f3cf386}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone Air Node, !- Name
  {6c018114-0f47-4cd5-a5bb-1b04b7db9d5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c018114-0f47-4cd5-a5bb-1b04b7db9d5f}, !- Handle
  {70462dd7-fd69-487d-964c-30d16a65e58b}, !- Name
  {7665908e-bc66-4462-8eaf-82789a02c1d5}, !- Source Object
  11,                                     !- Outlet Port
  {a0cf544d-544f-4a9c-8cbb-b4ac0f3cf386}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8572fdfa-a00d-407c-be2d-0513060eb982}, !- Handle
  {7bac0e4f-4c4e-4f65-a1cd-863fdc8f6303}, !- Name
  {7665908e-bc66-4462-8eaf-82789a02c1d5}, !- HVAC Component
  {93e0b2e7-e9b3-4512-82c7-14816e1b894a}; !- Port 1

OS:PortList,
  {5bb49f6f-9e0d-4caf-b0ca-b12bfc5e5733}, !- Handle
  {67ea9255-d7a5-4558-835d-e5380d3a0f10}, !- Name
  {7665908e-bc66-4462-8eaf-82789a02c1d5}, !- HVAC Component
  {0f615f84-dfd0-4852-bc76-c76ab5e262bf}; !- Port 1

OS:PortList,
  {f0552c49-663a-4f8b-a593-0281b19728ee}, !- Handle
  {00366f3c-3da2-42a9-a5c1-7d5f2fcf29c7}, !- Name
  {7665908e-bc66-4462-8eaf-82789a02c1d5}, !- HVAC Component
  {844046e4-0016-4cc5-9f40-aff4a4326d43}; !- Port 1

OS:Sizing:Zone,
  {1e4666de-4c98-457c-a00e-7693f3f850d7}, !- Handle
  {7665908e-bc66-4462-8eaf-82789a02c1d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfc5168b-fccb-49c0-b27a-8ea65f6931f5}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone HVAC Equipment List, !- Name
  {7665908e-bc66-4462-8eaf-82789a02c1d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1816b09e-1bd5-4ac9-808d-d0c60c9ebc01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c77a347f-faa0-498f-b5f0-cc98c8ee7f9e}, !- Handle
  Outpatient Stair A  - Story Ground,     !- Name
  {5ec094c0-c770-427f-bace-ea2598d27e84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.87573423932872,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {3332391e-85cd-4f7b-8b3c-b9cacae982b1}; !- Thermal Zone Name

OS:Surface,
  {dc5b543f-a22d-45f3-ae65-5b5e73d82c23}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {c77a347f-faa0-498f-b5f0-cc98c8ee7f9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.840999962656424, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.840999962656424, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06102674-b8c2-4e64-acfc-b1891b098a30}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77a347f-faa0-498f-b5f0-cc98c8ee7f9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2fd2ee1-031a-4742-9e9d-cb9bb162dd99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c74896-178e-4fd1-b404-4881824a5dce}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77a347f-faa0-498f-b5f0-cc98c8ee7f9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b30e9f8e-4d4b-4e3b-af14-179126ff899b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.840999962656424, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.840999962656424, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {587ee178-22c4-4d7a-ae39-53b7155a4a90}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77a347f-faa0-498f-b5f0-cc98c8ee7f9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12318b73-fd22-45ac-a60f-d122a13237a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.840999962656424, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.840999962656424, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.840999962656424, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.840999962656424, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab52e200-3416-4a89-a99c-52ec21a3400e}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {c77a347f-faa0-498f-b5f0-cc98c8ee7f9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.840999962656424, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.840999962656424, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b237b8f2-6786-4bfa-bd91-ee7ed6e4c25a}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c77a347f-faa0-498f-b5f0-cc98c8ee7f9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {157dc473-72ab-4325-a1cf-b5cea1e98715}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.840999962656424, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.840999962656424, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3332391e-85cd-4f7b-8b3c-b9cacae982b1}, !- Handle
  Zone Outpatient Stair A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96adb7e7-c153-4498-9d40-b7b22797d3a4}, !- Zone Air Inlet Port List
  {73454131-6bf9-448a-9282-952f7d9f462b}, !- Zone Air Exhaust Port List
  {3c338aa9-1529-4959-86fa-ccb6ca925b16}, !- Zone Air Node Name
  {2838f82c-2782-4d92-a899-81442835d989}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f08b6553-378d-42a8-8fbe-f8f12531400e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2f2b96c-5039-4216-b76a-8096728a1c62}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone Air Node, !- Name
  {3c338aa9-1529-4959-86fa-ccb6ca925b16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c338aa9-1529-4959-86fa-ccb6ca925b16}, !- Handle
  {5b3d650e-1fed-4891-9092-2e388146ed08}, !- Name
  {3332391e-85cd-4f7b-8b3c-b9cacae982b1}, !- Source Object
  11,                                     !- Outlet Port
  {a2f2b96c-5039-4216-b76a-8096728a1c62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96adb7e7-c153-4498-9d40-b7b22797d3a4}, !- Handle
  {89b9a357-d30b-4195-9c13-edafa5c23b5e}, !- Name
  {3332391e-85cd-4f7b-8b3c-b9cacae982b1}, !- HVAC Component
  {cf0cf99a-104b-4b74-9be9-7d995ee3cc98}; !- Port 1

OS:PortList,
  {73454131-6bf9-448a-9282-952f7d9f462b}, !- Handle
  {4af0ef5a-8f46-46e2-8220-3152e6fd3c81}, !- Name
  {3332391e-85cd-4f7b-8b3c-b9cacae982b1}, !- HVAC Component
  {8f002dff-b986-490a-87f5-c7763c26bb27}; !- Port 1

OS:PortList,
  {2838f82c-2782-4d92-a899-81442835d989}, !- Handle
  {61d73a79-14d5-48cc-b4cb-cb35db27e9a3}, !- Name
  {3332391e-85cd-4f7b-8b3c-b9cacae982b1}, !- HVAC Component
  {e1609204-c82b-4916-91a3-e946e37df348}; !- Port 1

OS:Sizing:Zone,
  {0db74977-3096-4c4d-a5b8-8d5d280abfa5}, !- Handle
  {3332391e-85cd-4f7b-8b3c-b9cacae982b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7c69414-cd66-400e-8e6f-8aae0d36cf28}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone HVAC Equipment List, !- Name
  {3332391e-85cd-4f7b-8b3c-b9cacae982b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34355386-98af-4cbe-91ab-bf119e869b87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ca31a4be-28d5-47d8-b61d-467b5133f8dc}, !- Handle
  Outpatient Stair B  - Story Ground,     !- Name
  {5ec094c0-c770-427f-bace-ea2598d27e84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.87573423932872,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {e82c709e-6efb-4c4c-a082-d4b6b64016e6}; !- Thermal Zone Name

OS:Surface,
  {ac26019a-07d6-48f0-aca1-1f9efe293fe6}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {ca31a4be-28d5-47d8-b61d-467b5133f8dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.840999962656424, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.840999962656424, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b3f7bd-7727-40f2-90ba-79a36903423e}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca31a4be-28d5-47d8-b61d-467b5133f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bed23470-e884-449a-ba3d-efe198d82a1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69af2566-bbb6-4615-8a7b-139bbf6d9203}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca31a4be-28d5-47d8-b61d-467b5133f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab087c7-7852-46d4-b641-c45e0f131611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.840999962656424, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.840999962656424, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcfd40a7-d4c7-46fe-998c-0b977a4430bd}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca31a4be-28d5-47d8-b61d-467b5133f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cbcef2a-d073-4516-abe4-5d61ef923b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.840999962656424, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.840999962656424, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.840999962656424, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.840999962656424, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30e9f8e-4d4b-4e3b-af14-179126ff899b}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca31a4be-28d5-47d8-b61d-467b5133f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c74896-178e-4fd1-b404-4881824a5dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.840999962656424, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.840999962656424, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34256ddb-9543-4437-bd48-af9b7a122f47}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca31a4be-28d5-47d8-b61d-467b5133f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17678be3-cf1e-4fae-ba47-b87b6c338a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.840999962656424, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.840999962656424, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e82c709e-6efb-4c4c-a082-d4b6b64016e6}, !- Handle
  Zone Outpatient Stair B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {424cf1cf-0f60-4745-b49c-d939b632f0fe}, !- Zone Air Inlet Port List
  {bbf3615b-60dd-453f-8dd2-22173bab30a1}, !- Zone Air Exhaust Port List
  {7139c121-bdfc-4b99-8873-ee3e2681e2a2}, !- Zone Air Node Name
  {d462d53b-226f-44c2-aee9-6aded046cdfa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b7c7145-39c4-47ef-93e2-be07766e3fde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4a311ab-67d8-406a-8ef3-5b911e5ea2e5}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone Air Node, !- Name
  {7139c121-bdfc-4b99-8873-ee3e2681e2a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7139c121-bdfc-4b99-8873-ee3e2681e2a2}, !- Handle
  {549e5217-9ab3-4956-b2af-c35c3a658b6a}, !- Name
  {e82c709e-6efb-4c4c-a082-d4b6b64016e6}, !- Source Object
  11,                                     !- Outlet Port
  {d4a311ab-67d8-406a-8ef3-5b911e5ea2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {424cf1cf-0f60-4745-b49c-d939b632f0fe}, !- Handle
  {df8d56ae-0016-461d-8cde-d2ff099304c5}, !- Name
  {e82c709e-6efb-4c4c-a082-d4b6b64016e6}, !- HVAC Component
  {333472c2-d5ee-4851-a2ca-d4f1f89e847c}; !- Port 1

OS:PortList,
  {bbf3615b-60dd-453f-8dd2-22173bab30a1}, !- Handle
  {5668a89d-9201-4dee-bd5a-a5c27b030841}, !- Name
  {e82c709e-6efb-4c4c-a082-d4b6b64016e6}, !- HVAC Component
  {8a8b1360-e731-4c10-b068-af832efefcef}; !- Port 1

OS:PortList,
  {d462d53b-226f-44c2-aee9-6aded046cdfa}, !- Handle
  {b8c41a05-9931-42d7-9446-3a85da137599}, !- Name
  {e82c709e-6efb-4c4c-a082-d4b6b64016e6}, !- HVAC Component
  {ac8d0952-5767-4932-8611-735c9b0b0b58}; !- Port 1

OS:Sizing:Zone,
  {14fded6e-0852-44d6-972c-ad8da6195afd}, !- Handle
  {e82c709e-6efb-4c4c-a082-d4b6b64016e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a553733-8920-4c09-ab50-a7d319a929aa}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone HVAC Equipment List, !- Name
  {e82c709e-6efb-4c4c-a082-d4b6b64016e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {526260ca-63ed-4e31-bc27-16c0b892912d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {6f69618a-6de2-4a55-a3bc-c35c65f82251}, !- Handle
  Outpatient Stair C  - Story Ground,     !- Name
  {5ec094c0-c770-427f-bace-ea2598d27e84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.87573423932872,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {f5a35edc-d860-4db3-b650-ff4920a4be4e}; !- Thermal Zone Name

OS:Surface,
  {eedf2474-6ec6-44ca-92aa-4ff0aa22ae12}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {6f69618a-6de2-4a55-a3bc-c35c65f82251}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.840999962656424, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.840999962656424, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b98c55-92e2-4825-ab2c-1147711514dc}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f69618a-6de2-4a55-a3bc-c35c65f82251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72c5dde-cac3-4f60-bca4-05b989721b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d17d5d1-63c2-44c1-a7da-62efdf01afe2}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {6f69618a-6de2-4a55-a3bc-c35c65f82251}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.840999962656424, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.840999962656424, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecda66a1-a601-495f-82c2-3a800b9a563a}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f69618a-6de2-4a55-a3bc-c35c65f82251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {350508eb-65ec-4bd9-885b-f359f16c914a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.840999962656424, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.840999962656424, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.840999962656424, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.840999962656424, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab087c7-7852-46d4-b641-c45e0f131611}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f69618a-6de2-4a55-a3bc-c35c65f82251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69af2566-bbb6-4615-8a7b-139bbf6d9203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.840999962656424, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.840999962656424, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec01a94-e791-45b8-9816-9cdc3e7001f0}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f69618a-6de2-4a55-a3bc-c35c65f82251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8aa13e2-d958-43d8-99ba-dc3f7e04f763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.840999962656424, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.840999962656424, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f5a35edc-d860-4db3-b650-ff4920a4be4e}, !- Handle
  Zone Outpatient Stair C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56e2d5a4-c57b-452b-a35c-8ab9203ba771}, !- Zone Air Inlet Port List
  {3273dc6b-7b22-48db-b446-f37ed082ecbb}, !- Zone Air Exhaust Port List
  {fa8d214e-5f20-4211-acf4-b238cac6cd3e}, !- Zone Air Node Name
  {e3cd1bc5-eb6e-4aba-935a-a9c2656914af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb804630-4d6d-410e-ad54-f148224e5dff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19117adf-751d-428d-a7be-6c660ed940db}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone Air Node, !- Name
  {fa8d214e-5f20-4211-acf4-b238cac6cd3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa8d214e-5f20-4211-acf4-b238cac6cd3e}, !- Handle
  {3c32b742-231b-4a59-bc08-9dc071062e38}, !- Name
  {f5a35edc-d860-4db3-b650-ff4920a4be4e}, !- Source Object
  11,                                     !- Outlet Port
  {19117adf-751d-428d-a7be-6c660ed940db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56e2d5a4-c57b-452b-a35c-8ab9203ba771}, !- Handle
  {e66273ef-d841-49f9-aefd-6f5304478267}, !- Name
  {f5a35edc-d860-4db3-b650-ff4920a4be4e}, !- HVAC Component
  {75c5610b-38b7-453e-90fd-bdb7795a70a2}; !- Port 1

OS:PortList,
  {3273dc6b-7b22-48db-b446-f37ed082ecbb}, !- Handle
  {6eeeff2b-143a-44aa-82cb-c93f2671c10c}, !- Name
  {f5a35edc-d860-4db3-b650-ff4920a4be4e}, !- HVAC Component
  {2a0645ff-9784-42c4-af38-6d597975489c}; !- Port 1

OS:PortList,
  {e3cd1bc5-eb6e-4aba-935a-a9c2656914af}, !- Handle
  {b0c29286-261f-4eda-846c-1d2c56f679ef}, !- Name
  {f5a35edc-d860-4db3-b650-ff4920a4be4e}, !- HVAC Component
  {ec23d009-2244-49b1-9e44-958c52cb92f7}; !- Port 1

OS:Sizing:Zone,
  {2d7e03fd-6c9c-4a84-890c-992ec4404847}, !- Handle
  {f5a35edc-d860-4db3-b650-ff4920a4be4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f93a084-0ff3-4f46-8ec8-73c6e0018508}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone HVAC Equipment List, !- Name
  {f5a35edc-d860-4db3-b650-ff4920a4be4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b6ec813-f1f6-4c37-b4c9-0dd7234d79ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {1627a3c3-2df5-4be1-9910-99de5c904bdd}, !- Handle
  Outpatient Lobby A  - Story Ground,     !- Name
  {842ea9a7-9cd3-4dcc-b4be-78c43b3aa58e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.0347342766723,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {e90fa63e-62cc-4174-a2e6-c968a95bea9a}; !- Thermal Zone Name

OS:Surface,
  {ada15ab2-8209-474e-b300-5d13582b2f37}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {1627a3c3-2df5-4be1-9910-99de5c904bdd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.875561604957372, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.875561604957372, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12318b73-fd22-45ac-a60f-d122a13237a4}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1627a3c3-2df5-4be1-9910-99de5c904bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {587ee178-22c4-4d7a-ae39-53b7155a4a90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6febe399-2a3e-4b90-a60e-a99f8f98ad30}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1627a3c3-2df5-4be1-9910-99de5c904bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a00c01e-d630-4931-9c03-d9589e4b8de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.875561604957372, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.875561604957372, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb2eeeec-faf1-43ed-a363-5addc9ae6127}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1627a3c3-2df5-4be1-9910-99de5c904bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {820002a4-b37c-449e-9b98-2433f15b29f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.875561604957372, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.875561604957372, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.875561604957372, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.875561604957372, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c1f8ad-a327-4527-9e8a-31a30c627f95}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {1627a3c3-2df5-4be1-9910-99de5c904bdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.875561604957372, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.875561604957372, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6128e932-286e-4809-be90-8ea6bf9bd9aa}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1627a3c3-2df5-4be1-9910-99de5c904bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7bb0d53-dc4c-47db-b1b9-950e0a1f16eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.875561604957372, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.875561604957372, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e90fa63e-62cc-4174-a2e6-c968a95bea9a}, !- Handle
  Zone Outpatient Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {804044f6-68f4-4612-8146-a44b97266dc7}, !- Zone Air Inlet Port List
  {71643cc0-6912-4c5f-a91d-599dcacf1b7d}, !- Zone Air Exhaust Port List
  {d6cf0fa6-69a9-490b-b2c5-aa94b140ab6d}, !- Zone Air Node Name
  {5e5f7b36-8d0e-43aa-ab8f-f67a1209616c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9e4d5fb-1387-4131-a7b8-a4b6004a96b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0c10cce-ca41-4d27-837c-437fa9e8aebc}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone Air Node, !- Name
  {d6cf0fa6-69a9-490b-b2c5-aa94b140ab6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6cf0fa6-69a9-490b-b2c5-aa94b140ab6d}, !- Handle
  {52fc83e7-8c8e-4323-96fb-3c3d9ccf0e12}, !- Name
  {e90fa63e-62cc-4174-a2e6-c968a95bea9a}, !- Source Object
  11,                                     !- Outlet Port
  {b0c10cce-ca41-4d27-837c-437fa9e8aebc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {804044f6-68f4-4612-8146-a44b97266dc7}, !- Handle
  {2e31feac-48e9-4a6b-ba5c-a44807e8c92e}, !- Name
  {e90fa63e-62cc-4174-a2e6-c968a95bea9a}, !- HVAC Component
  {6dbe0b76-6319-4956-b8e8-2c34d7e3ea52}; !- Port 1

OS:PortList,
  {71643cc0-6912-4c5f-a91d-599dcacf1b7d}, !- Handle
  {e844544d-25ff-44d3-94df-47c05a6c9c6b}, !- Name
  {e90fa63e-62cc-4174-a2e6-c968a95bea9a}, !- HVAC Component
  {a3987508-09d3-4c33-bf68-03261cba2fe4}; !- Port 1

OS:PortList,
  {5e5f7b36-8d0e-43aa-ab8f-f67a1209616c}, !- Handle
  {5af92698-d872-485f-ab2d-7cef24891ae8}, !- Name
  {e90fa63e-62cc-4174-a2e6-c968a95bea9a}, !- HVAC Component
  {5a4419ef-b4e4-41f6-9736-1936e52a085d}; !- Port 1

OS:Sizing:Zone,
  {eba37205-f401-4f76-8de6-afaaf0abb0d6}, !- Handle
  {e90fa63e-62cc-4174-a2e6-c968a95bea9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f3ade4a-4719-4345-8942-4a1b04f880ed}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {e90fa63e-62cc-4174-a2e6-c968a95bea9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e7edc95-2f0b-42b8-9a3e-1311886e6af6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {46932664-c966-45f1-9573-6f0608402777}, !- Handle
  Outpatient Lobby B  - Story Ground,     !- Name
  {842ea9a7-9cd3-4dcc-b4be-78c43b3aa58e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.0347342766723,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {ce7173f4-2449-4b02-97e6-86c24cc84af4}; !- Thermal Zone Name

OS:Surface,
  {7343a6ec-55f9-485a-ac13-9a3146dbb6bf}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {46932664-c966-45f1-9573-6f0608402777}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  0.875561604957372, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.875561604957372, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cbcef2a-d073-4516-abe4-5d61ef923b9c}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46932664-c966-45f1-9573-6f0608402777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcfd40a7-d4c7-46fe-998c-0b977a4430bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192491c4-dc07-4613-a5c1-4d5d6637ae98}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46932664-c966-45f1-9573-6f0608402777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d506cc7e-ebee-4dee-9c0d-d277c5793177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.875561604957372, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  0.875561604957372, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc92c42-06c9-40be-877e-ab238ebc5727}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46932664-c966-45f1-9573-6f0608402777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {770611fa-c3d0-48b7-a8f0-838ab9be7cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.875561604957372, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.875561604957372, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.875561604957372, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  0.875561604957372, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a00c01e-d630-4931-9c03-d9589e4b8de8}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46932664-c966-45f1-9573-6f0608402777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6febe399-2a3e-4b90-a60e-a99f8f98ad30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.875561604957372, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.875561604957372, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85e58f2-9097-448e-b1b3-6a58b7d48974}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46932664-c966-45f1-9573-6f0608402777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed164f90-81a2-4559-a4e1-34234c1e65d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.875561604957372, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.875561604957372, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce7173f4-2449-4b02-97e6-86c24cc84af4}, !- Handle
  Zone Outpatient Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edc3c098-0450-4782-8364-6a991335ff95}, !- Zone Air Inlet Port List
  {867f21d3-bf55-436a-b018-05e3de04b2ff}, !- Zone Air Exhaust Port List
  {e7b8fdde-7e59-467a-89e9-637ccf95ee11}, !- Zone Air Node Name
  {3cffa664-a7f5-4a5c-bb98-a271bdd87391}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea475a03-1d6f-4bc0-a970-a555efc12c88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8da8d9df-5f45-49e8-9b20-25dd7c9f58ae}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone Air Node, !- Name
  {e7b8fdde-7e59-467a-89e9-637ccf95ee11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7b8fdde-7e59-467a-89e9-637ccf95ee11}, !- Handle
  {226fcab1-fbc3-4197-8123-e6fd6786fcd4}, !- Name
  {ce7173f4-2449-4b02-97e6-86c24cc84af4}, !- Source Object
  11,                                     !- Outlet Port
  {8da8d9df-5f45-49e8-9b20-25dd7c9f58ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edc3c098-0450-4782-8364-6a991335ff95}, !- Handle
  {87c6df51-a1b3-437f-8f88-8c023ca1b01a}, !- Name
  {ce7173f4-2449-4b02-97e6-86c24cc84af4}, !- HVAC Component
  {e80f1538-62dc-427c-8c0b-e40c2797668d}; !- Port 1

OS:PortList,
  {867f21d3-bf55-436a-b018-05e3de04b2ff}, !- Handle
  {49bd533c-dd29-48d9-b7f8-8efa71f43d40}, !- Name
  {ce7173f4-2449-4b02-97e6-86c24cc84af4}, !- HVAC Component
  {deb8ec8d-df92-4553-b179-2882e69395db}; !- Port 1

OS:PortList,
  {3cffa664-a7f5-4a5c-bb98-a271bdd87391}, !- Handle
  {f2505c1c-cad4-4586-bd84-4d0a7dd2fd43}, !- Name
  {ce7173f4-2449-4b02-97e6-86c24cc84af4}, !- HVAC Component
  {7f24b17a-fb44-4d5e-bf75-2cd3cb2d23d5}; !- Port 1

OS:Sizing:Zone,
  {70933b28-a3de-4032-ba86-d80a00b3a09f}, !- Handle
  {ce7173f4-2449-4b02-97e6-86c24cc84af4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75ae2787-3399-4d49-ba98-27adf7d1ba72}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {ce7173f4-2449-4b02-97e6-86c24cc84af4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b59800b1-4900-4f97-9b75-d73ac96b764e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {96b499d4-9b29-454e-86b6-fbdfdf99c103}, !- Handle
  Outpatient Lobby C  - Story Ground,     !- Name
  {842ea9a7-9cd3-4dcc-b4be-78c43b3aa58e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.0347342766723,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {3ff4861b-79f5-4baf-a3f4-25bc392bca95}; !- Thermal Zone Name

OS:Surface,
  {1da3039f-a57a-456f-911b-fb7e4160e0b2}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {96b499d4-9b29-454e-86b6-fbdfdf99c103}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.875561604957372, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.875561604957372, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {350508eb-65ec-4bd9-885b-f359f16c914a}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96b499d4-9b29-454e-86b6-fbdfdf99c103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecda66a1-a601-495f-82c2-3a800b9a563a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed1bcc47-27f5-494b-a5d4-c2ad3839e84b}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {96b499d4-9b29-454e-86b6-fbdfdf99c103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.875561604957372, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.875561604957372, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80c9dfb3-f768-4f09-b352-a39c06dd0258}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96b499d4-9b29-454e-86b6-fbdfdf99c103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31478044-6f18-4d79-b745-0cf541597853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.875561604957372, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.875561604957372, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.875561604957372, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.875561604957372, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d506cc7e-ebee-4dee-9c0d-d277c5793177}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96b499d4-9b29-454e-86b6-fbdfdf99c103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {192491c4-dc07-4613-a5c1-4d5d6637ae98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.875561604957372, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.875561604957372, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f246d3-0038-48f5-98c5-4632a24a2241}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96b499d4-9b29-454e-86b6-fbdfdf99c103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b35988f-78e7-45bc-8c3b-c5536a40ce82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.875561604957372, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.875561604957372, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ff4861b-79f5-4baf-a3f4-25bc392bca95}, !- Handle
  Zone Outpatient Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b313e05-1119-476c-913d-30e2e208f5e2}, !- Zone Air Inlet Port List
  {6a3c3b0e-14ff-41d1-aed7-43c195e2aead}, !- Zone Air Exhaust Port List
  {adf6b2ec-f542-4c69-8801-0bcd30eeee27}, !- Zone Air Node Name
  {c7ebd4e7-a774-4431-83bd-dc76866e616c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {240eb803-d7ec-42cb-8519-048e0a14453c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f38c952b-0d43-4e19-aa9f-8b6737b14945}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone Air Node, !- Name
  {adf6b2ec-f542-4c69-8801-0bcd30eeee27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adf6b2ec-f542-4c69-8801-0bcd30eeee27}, !- Handle
  {c6a5e45a-c212-48a9-b5ad-7a304dfd2e6a}, !- Name
  {3ff4861b-79f5-4baf-a3f4-25bc392bca95}, !- Source Object
  11,                                     !- Outlet Port
  {f38c952b-0d43-4e19-aa9f-8b6737b14945}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b313e05-1119-476c-913d-30e2e208f5e2}, !- Handle
  {82282600-ff96-4d0d-930e-62c922266fd3}, !- Name
  {3ff4861b-79f5-4baf-a3f4-25bc392bca95}, !- HVAC Component
  {fdf3f92c-f242-4263-a78e-fbb6c45cb48f}; !- Port 1

OS:PortList,
  {6a3c3b0e-14ff-41d1-aed7-43c195e2aead}, !- Handle
  {2e68c893-d00b-4ecf-82e0-924a0f16e70f}, !- Name
  {3ff4861b-79f5-4baf-a3f4-25bc392bca95}, !- HVAC Component
  {3387b838-ce6a-4396-b53f-876fdff308db}; !- Port 1

OS:PortList,
  {c7ebd4e7-a774-4431-83bd-dc76866e616c}, !- Handle
  {a15ad31c-c126-4003-8192-77dbb8877a9b}, !- Name
  {3ff4861b-79f5-4baf-a3f4-25bc392bca95}, !- HVAC Component
  {772940e3-a60b-4f8e-b460-4fc9b081225c}; !- Port 1

OS:Sizing:Zone,
  {5f34bcea-d0f2-4066-bcac-c614031fce3f}, !- Handle
  {3ff4861b-79f5-4baf-a3f4-25bc392bca95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {479cf34d-e117-488f-b9a0-6baea2247e3c}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {3ff4861b-79f5-4baf-a3f4-25bc392bca95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41c7db69-88cc-45b2-8da0-e205c44ab94a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2b24e46a-4d4d-4e33-9951-5410e5aef4b1}, !- Handle
  Outpatient NurseStation A  - Story Ground, !- Name
  {48d51137-3722-4053-b4ea-3e54b90f801e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.15917267171493,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {b33a477a-6abe-4027-8854-09faa94e1e34}; !- Thermal Zone Name

OS:Surface,
  {2b7a3ff3-7d1b-4783-ad72-3a6bece7c070}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {2b24e46a-4d4d-4e33-9951-5410e5aef4b1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.08869173247989, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.08869173247989, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {820002a4-b37c-449e-9b98-2433f15b29f1}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b24e46a-4d4d-4e33-9951-5410e5aef4b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb2eeeec-faf1-43ed-a363-5addc9ae6127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ac949b-74b5-4138-b3ab-cdd69bf79e88}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b24e46a-4d4d-4e33-9951-5410e5aef4b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e82424b-53c0-4288-8842-cde7ce44e346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08869173247989, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.08869173247989, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db5a46f-65ca-40c2-84c0-d45efd9ca1c1}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b24e46a-4d4d-4e33-9951-5410e5aef4b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56645cc0-f79a-42c0-af88-8105f4964aa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08869173247989, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08869173247989, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.08869173247989, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.08869173247989, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f1d7204-ba10-4161-a82f-b7e16a5b18d3}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {2b24e46a-4d4d-4e33-9951-5410e5aef4b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.08869173247989, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.08869173247989, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba08af3d-f039-42e6-8460-626a88738c2f}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b24e46a-4d4d-4e33-9951-5410e5aef4b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd9c5460-ee80-4862-acf8-546be11041f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08869173247989, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08869173247989, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b33a477a-6abe-4027-8854-09faa94e1e34}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb0e6093-5f64-41bf-a6fd-d5a925256e3a}, !- Zone Air Inlet Port List
  {04d5d251-9b82-4137-b352-3d92ae3a747d}, !- Zone Air Exhaust Port List
  {ebd4d749-004f-4d6c-a055-97cdff7bd8cd}, !- Zone Air Node Name
  {75c1c929-8429-4a83-8e62-d6b288cc908d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e751b05-0dff-4711-bf1f-f15be8bc5baa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d7545af-1b62-4c3b-83e2-e43ff8ecc7fd}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone Air Node, !- Name
  {ebd4d749-004f-4d6c-a055-97cdff7bd8cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebd4d749-004f-4d6c-a055-97cdff7bd8cd}, !- Handle
  {40d262c5-fd8c-49a3-a4f8-8719039afbc2}, !- Name
  {b33a477a-6abe-4027-8854-09faa94e1e34}, !- Source Object
  11,                                     !- Outlet Port
  {6d7545af-1b62-4c3b-83e2-e43ff8ecc7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb0e6093-5f64-41bf-a6fd-d5a925256e3a}, !- Handle
  {3bc1dc5f-2dc7-4167-84e0-654e0088ade3}, !- Name
  {b33a477a-6abe-4027-8854-09faa94e1e34}, !- HVAC Component
  {004316f6-77b8-4fed-8bbb-61ab9effaf53}; !- Port 1

OS:PortList,
  {04d5d251-9b82-4137-b352-3d92ae3a747d}, !- Handle
  {e4bb0907-3a0c-420b-ab5a-b94000897268}, !- Name
  {b33a477a-6abe-4027-8854-09faa94e1e34}, !- HVAC Component
  {5f939aa8-1daa-43b3-8506-16fe8b49c87b}; !- Port 1

OS:PortList,
  {75c1c929-8429-4a83-8e62-d6b288cc908d}, !- Handle
  {22ef182c-4e47-4a8d-a7ad-2a7505ffcdb1}, !- Name
  {b33a477a-6abe-4027-8854-09faa94e1e34}, !- HVAC Component
  {4a488730-d702-421d-a571-31c10feb213f}; !- Port 1

OS:Sizing:Zone,
  {7c1113e9-516c-407e-b9be-f483bd28b13f}, !- Handle
  {b33a477a-6abe-4027-8854-09faa94e1e34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9b76b58-ef4c-4ef7-a441-4a7ef43a0a19}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone HVAC Equipment List, !- Name
  {b33a477a-6abe-4027-8854-09faa94e1e34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5ef8bfa-e82f-4d8b-b660-ae2da5baa02b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e8a43e98-d4b0-4814-9079-30be6569b042}, !- Handle
  Outpatient NurseStation B  - Story Ground, !- Name
  {48d51137-3722-4053-b4ea-3e54b90f801e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.15917267171493,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {40dfa905-a4bd-4e98-8335-9383befc2402}; !- Thermal Zone Name

OS:Surface,
  {83362d86-eb7b-4664-a236-e2f30d09fe62}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {e8a43e98-d4b0-4814-9079-30be6569b042}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.08869173247989, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.08869173247989, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770611fa-c3d0-48b7-a8f0-838ab9be7cf9}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a43e98-d4b0-4814-9079-30be6569b042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc92c42-06c9-40be-877e-ab238ebc5727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5f35c6-c5a3-4a03-a077-d98f80518b0b}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a43e98-d4b0-4814-9079-30be6569b042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffe2d9a7-e870-4dd6-a280-5e1a442723eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08869173247989, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08869173247989, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b09746-351e-4e15-aaf1-32817ca4b464}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a43e98-d4b0-4814-9079-30be6569b042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d6c65b-8784-4f4b-b2b6-ba30dd1037d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08869173247989, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08869173247989, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.08869173247989, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.08869173247989, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e82424b-53c0-4288-8842-cde7ce44e346}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a43e98-d4b0-4814-9079-30be6569b042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ac949b-74b5-4138-b3ab-cdd69bf79e88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.08869173247989, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.08869173247989, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d824396-45e3-4a5c-9d2d-d48edb63346e}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8a43e98-d4b0-4814-9079-30be6569b042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe31ff8a-3000-44ec-b04a-7756f060ebb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08869173247989, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08869173247989, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40dfa905-a4bd-4e98-8335-9383befc2402}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62e3a047-74d5-4aec-ac83-865d0357c663}, !- Zone Air Inlet Port List
  {524ff00d-1766-4288-9438-1383aa31e71e}, !- Zone Air Exhaust Port List
  {e7dec332-db5e-4724-88af-789e82af5345}, !- Zone Air Node Name
  {63f2e7eb-669a-46a3-b780-90a68b63f536}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9a5c9e4-1bdc-4ae9-bb5a-58646d5c074a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc111af3-5d70-4a79-a111-14205ff6d667}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone Air Node, !- Name
  {e7dec332-db5e-4724-88af-789e82af5345}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7dec332-db5e-4724-88af-789e82af5345}, !- Handle
  {c640e2b3-5f5b-41d2-9a2c-a4e53312a6fc}, !- Name
  {40dfa905-a4bd-4e98-8335-9383befc2402}, !- Source Object
  11,                                     !- Outlet Port
  {cc111af3-5d70-4a79-a111-14205ff6d667}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62e3a047-74d5-4aec-ac83-865d0357c663}, !- Handle
  {fb310a7d-a8f8-432b-b69c-0bf231650194}, !- Name
  {40dfa905-a4bd-4e98-8335-9383befc2402}, !- HVAC Component
  {47773267-bd0b-4a96-a54a-e43cce40cd43}; !- Port 1

OS:PortList,
  {524ff00d-1766-4288-9438-1383aa31e71e}, !- Handle
  {1cbbdbc9-5b10-4bb7-b934-89f0aaa7ebdc}, !- Name
  {40dfa905-a4bd-4e98-8335-9383befc2402}, !- HVAC Component
  {2b001208-03d1-400d-894f-09527d1952a2}; !- Port 1

OS:PortList,
  {63f2e7eb-669a-46a3-b780-90a68b63f536}, !- Handle
  {4dd4a073-97b6-490a-9a41-98426ff5fd25}, !- Name
  {40dfa905-a4bd-4e98-8335-9383befc2402}, !- HVAC Component
  {46d9cbe9-94f4-40b5-938d-ee36ef06c376}; !- Port 1

OS:Sizing:Zone,
  {6b9a2bb5-9f2d-4a29-8468-8ede9733e069}, !- Handle
  {40dfa905-a4bd-4e98-8335-9383befc2402}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {593fcd1b-3bce-4d21-94cb-df7be4680910}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone HVAC Equipment List, !- Name
  {40dfa905-a4bd-4e98-8335-9383befc2402}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {315ff342-5168-4165-b3ac-702672f2afaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {43d216f9-410b-4f60-8634-f0c2db60042e}, !- Handle
  Outpatient NurseStation C  - Story Ground, !- Name
  {48d51137-3722-4053-b4ea-3e54b90f801e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.15917267171493,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {f83ec53b-1358-430e-9b40-93e6d70924cf}; !- Thermal Zone Name

OS:Surface,
  {0dc9ed63-dac3-4b26-88f8-5eb978c89947}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {43d216f9-410b-4f60-8634-f0c2db60042e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.08869173247989, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.08869173247989, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31478044-6f18-4d79-b745-0cf541597853}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d216f9-410b-4f60-8634-f0c2db60042e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80c9dfb3-f768-4f09-b352-a39c06dd0258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408ded4d-ec7c-4ae7-94d0-71dbde201cff}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {43d216f9-410b-4f60-8634-f0c2db60042e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08869173247989, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.08869173247989, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {901547a2-e668-4df0-986d-f8a8b81eaaad}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d216f9-410b-4f60-8634-f0c2db60042e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09b75027-9867-46e4-8252-3f1a9b2fd362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08869173247989, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08869173247989, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.08869173247989, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.08869173247989, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe2d9a7-e870-4dd6-a280-5e1a442723eb}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d216f9-410b-4f60-8634-f0c2db60042e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff5f35c6-c5a3-4a03-a077-d98f80518b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.08869173247989, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.08869173247989, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc7e9d40-617e-4690-a422-d945b0bdfc73}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43d216f9-410b-4f60-8634-f0c2db60042e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f2e4b6-90b2-4146-a06d-407e6d1b24c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08869173247989, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08869173247989, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f83ec53b-1358-430e-9b40-93e6d70924cf}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {709810db-dd77-450f-94e6-120d77ceebdf}, !- Zone Air Inlet Port List
  {d038153c-2207-49c7-914d-438f3aa8c032}, !- Zone Air Exhaust Port List
  {0e3abd29-c1eb-4278-a9f4-1d343ab27226}, !- Zone Air Node Name
  {6e9b753b-1885-4dbf-b102-198e43e92add}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fca2173d-f1d8-43d0-be4b-e129ee939cd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41c8637a-1176-4e24-9a66-2de8a478dd09}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone Air Node, !- Name
  {0e3abd29-c1eb-4278-a9f4-1d343ab27226}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e3abd29-c1eb-4278-a9f4-1d343ab27226}, !- Handle
  {7131f1aa-443e-4a67-bfbb-e77a950c6bce}, !- Name
  {f83ec53b-1358-430e-9b40-93e6d70924cf}, !- Source Object
  11,                                     !- Outlet Port
  {41c8637a-1176-4e24-9a66-2de8a478dd09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {709810db-dd77-450f-94e6-120d77ceebdf}, !- Handle
  {4fd02882-12b0-4aef-88eb-ce1ec235968d}, !- Name
  {f83ec53b-1358-430e-9b40-93e6d70924cf}, !- HVAC Component
  {48152be6-6373-4c4a-9590-952396a34800}; !- Port 1

OS:PortList,
  {d038153c-2207-49c7-914d-438f3aa8c032}, !- Handle
  {09d69a09-00d3-4a03-901b-60a8d0801695}, !- Name
  {f83ec53b-1358-430e-9b40-93e6d70924cf}, !- HVAC Component
  {64d5c2c5-dae3-405a-b3f8-46944d0d9f93}; !- Port 1

OS:PortList,
  {6e9b753b-1885-4dbf-b102-198e43e92add}, !- Handle
  {fdac75e7-14ac-4315-9637-1dd0a1b7c5e3}, !- Name
  {f83ec53b-1358-430e-9b40-93e6d70924cf}, !- HVAC Component
  {3e7d16b7-c00e-4f46-acea-84f0e5dfab30}; !- Port 1

OS:Sizing:Zone,
  {4e424b85-97fb-4f75-b04c-5ef2a3d6a11e}, !- Handle
  {f83ec53b-1358-430e-9b40-93e6d70924cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f5d135e-530d-44bc-8c6a-16575ebbd958}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone HVAC Equipment List, !- Name
  {f83ec53b-1358-430e-9b40-93e6d70924cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0d16dae-ec21-44bb-b5a8-293878a156ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {6ae1df74-4e2b-4fcc-9362-1a2f244ee1a8}, !- Handle
  Outpatient LockerRoom A  - Story Ground, !- Name
  {d694e91b-6700-488c-8660-70fd9e1915ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.07048093923504,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {220feeec-3aab-4903-92c0-c443319f8604}; !- Thermal Zone Name

OS:Surface,
  {b22b4817-1658-4791-bb6d-c6497a511a0b}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {6ae1df74-4e2b-4fcc-9362-1a2f244ee1a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.09445200619671, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.09445200619671, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56645cc0-f79a-42c0-af88-8105f4964aa1}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae1df74-4e2b-4fcc-9362-1a2f244ee1a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db5a46f-65ca-40c2-84c0-d45efd9ca1c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8088461d-a724-45bb-888a-4de8e6b98102}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae1df74-4e2b-4fcc-9362-1a2f244ee1a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d9a6384-976b-4909-bac9-98a1ab62b6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09445200619671, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.09445200619671, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9816af80-0a44-46b1-85c0-b2eb17060e72}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae1df74-4e2b-4fcc-9362-1a2f244ee1a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc0895b-9cc4-4c66-9920-1727386d54d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09445200619671, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09445200619671, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09445200619671, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.09445200619671, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb53426-203f-4e30-9697-62e2dbe8fcec}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {6ae1df74-4e2b-4fcc-9362-1a2f244ee1a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09445200619671, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.09445200619671, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0895454-c469-42e2-9b6c-5994073e5b42}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ae1df74-4e2b-4fcc-9362-1a2f244ee1a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe9c826b-37ad-4ca8-a103-4637e875806b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09445200619671, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09445200619671, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {220feeec-3aab-4903-92c0-c443319f8604}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5065e7db-02e5-4db0-a642-6ba32805d5d8}, !- Zone Air Inlet Port List
  {f405c05e-e32b-490b-a654-af94cf347de9}, !- Zone Air Exhaust Port List
  {527a1457-dd41-4073-bafe-622d69e6abc6}, !- Zone Air Node Name
  {c82f386c-55f2-415a-b396-7633e367b8ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6e959f6-0988-4ec1-a2a5-b1340260b519}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfc4fdd4-c3cf-4262-8578-a28d92dd63d2}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone Air Node, !- Name
  {527a1457-dd41-4073-bafe-622d69e6abc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {527a1457-dd41-4073-bafe-622d69e6abc6}, !- Handle
  {1dad7341-de85-4a8d-a023-61dbf7f2ead7}, !- Name
  {220feeec-3aab-4903-92c0-c443319f8604}, !- Source Object
  11,                                     !- Outlet Port
  {dfc4fdd4-c3cf-4262-8578-a28d92dd63d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5065e7db-02e5-4db0-a642-6ba32805d5d8}, !- Handle
  {eba0972b-4a22-4132-b18e-84a5c699d125}, !- Name
  {220feeec-3aab-4903-92c0-c443319f8604}, !- HVAC Component
  {fce9cdef-d1c0-47e9-bac2-c6501606c41a}; !- Port 1

OS:PortList,
  {f405c05e-e32b-490b-a654-af94cf347de9}, !- Handle
  {40dba915-a9cf-45c2-8cc3-09f011ebd6aa}, !- Name
  {220feeec-3aab-4903-92c0-c443319f8604}, !- HVAC Component
  {ec10695f-8c1d-456c-8ae9-0d00b0f49db2}; !- Port 1

OS:PortList,
  {c82f386c-55f2-415a-b396-7633e367b8ea}, !- Handle
  {2836a294-08f2-43c7-a3fc-332e85490cec}, !- Name
  {220feeec-3aab-4903-92c0-c443319f8604}, !- HVAC Component
  {2d336a33-d61b-46a3-b81e-f74e565ba2b9}; !- Port 1

OS:Sizing:Zone,
  {3e79e02f-6b24-4389-8810-6b7855023982}, !- Handle
  {220feeec-3aab-4903-92c0-c443319f8604}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2aa3afe-7c94-4f4e-8566-af59e4eb9259}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {220feeec-3aab-4903-92c0-c443319f8604}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3e28a4b-5152-4c20-aa9e-7b09473be2dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {cc72d24e-ef91-4dcc-8464-dc700b86088b}, !- Handle
  Outpatient LockerRoom B  - Story Ground, !- Name
  {d694e91b-6700-488c-8660-70fd9e1915ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.07048093923504,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {86feea77-572d-40fb-a075-9539469be1c5}; !- Thermal Zone Name

OS:Surface,
  {ec3a7006-b551-4242-9499-daa078301f65}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {cc72d24e-ef91-4dcc-8464-dc700b86088b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.09445200619671, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.09445200619671, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d6c65b-8784-4f4b-b2b6-ba30dd1037d7}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc72d24e-ef91-4dcc-8464-dc700b86088b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b09746-351e-4e15-aaf1-32817ca4b464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7590ba2e-21fd-4e1e-9cca-8b5764e897c9}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc72d24e-ef91-4dcc-8464-dc700b86088b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea1ebf2b-8625-435a-836e-da9e118325e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09445200619671, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09445200619671, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa63e449-4881-40be-9e06-5d4318a0a570}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc72d24e-ef91-4dcc-8464-dc700b86088b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d069ddf9-7c0f-40e4-8930-4b13ad04551a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09445200619671, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09445200619671, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09445200619671, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.09445200619671, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9a6384-976b-4909-bac9-98a1ab62b6ab}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc72d24e-ef91-4dcc-8464-dc700b86088b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8088461d-a724-45bb-888a-4de8e6b98102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09445200619671, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.09445200619671, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dd1992f-3c33-491f-8dc3-4d61741244b6}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc72d24e-ef91-4dcc-8464-dc700b86088b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42a07801-68b7-40b7-8aab-fa074e7e352a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09445200619671, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09445200619671, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86feea77-572d-40fb-a075-9539469be1c5}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {999e2673-0341-433e-8cb9-4fbf2dfee058}, !- Zone Air Inlet Port List
  {a88b4a7d-6bff-4f45-82ae-69cd72f9a947}, !- Zone Air Exhaust Port List
  {625938e0-9c27-4f8f-b136-625e83e6684e}, !- Zone Air Node Name
  {399ea7e5-b402-45e8-abd0-f80617519c56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e52fecde-3be9-4a32-bde1-352eff1a85cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b285d001-8ae4-421d-8d87-96f18b68047a}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone Air Node, !- Name
  {625938e0-9c27-4f8f-b136-625e83e6684e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {625938e0-9c27-4f8f-b136-625e83e6684e}, !- Handle
  {247369c7-69d0-4c07-97cd-e66456114547}, !- Name
  {86feea77-572d-40fb-a075-9539469be1c5}, !- Source Object
  11,                                     !- Outlet Port
  {b285d001-8ae4-421d-8d87-96f18b68047a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {999e2673-0341-433e-8cb9-4fbf2dfee058}, !- Handle
  {0f868ed2-2a52-4190-955b-6ec7dce558ea}, !- Name
  {86feea77-572d-40fb-a075-9539469be1c5}, !- HVAC Component
  {93cd7df0-1d50-4468-bcd6-2bbf72c263b2}; !- Port 1

OS:PortList,
  {a88b4a7d-6bff-4f45-82ae-69cd72f9a947}, !- Handle
  {b075703c-0f31-4903-b8dd-aab0809c546b}, !- Name
  {86feea77-572d-40fb-a075-9539469be1c5}, !- HVAC Component
  {936ac870-7a2e-483b-bbaf-ef28e0e5b2ea}; !- Port 1

OS:PortList,
  {399ea7e5-b402-45e8-abd0-f80617519c56}, !- Handle
  {72b2edec-1821-4066-b472-d766b0be8e66}, !- Name
  {86feea77-572d-40fb-a075-9539469be1c5}, !- HVAC Component
  {b661fc39-8f06-4132-b96f-e9f017827dc3}; !- Port 1

OS:Sizing:Zone,
  {3425edf6-38f7-401c-8772-86329f2f7005}, !- Handle
  {86feea77-572d-40fb-a075-9539469be1c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f4f9e4a-2afa-403d-a4eb-1ab65ceb7356}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {86feea77-572d-40fb-a075-9539469be1c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ecb6ad2-5f0b-4192-9c7f-ca0c31bb417c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {52f77f64-ed50-483a-bebb-be73c67929d7}, !- Handle
  Outpatient LockerRoom C  - Story Ground, !- Name
  {d694e91b-6700-488c-8660-70fd9e1915ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.07048093923504,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {7f97b9dc-1c90-45be-8b23-b68d13351413}; !- Thermal Zone Name

OS:Surface,
  {173da980-fab0-4efa-bfa9-7d68600cd9a4}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {52f77f64-ed50-483a-bebb-be73c67929d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.09445200619671, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.09445200619671, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b75027-9867-46e4-8252-3f1a9b2fd362}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f77f64-ed50-483a-bebb-be73c67929d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {901547a2-e668-4df0-986d-f8a8b81eaaad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a90cc9-7ce2-408c-abf0-1aa582db94f2}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {52f77f64-ed50-483a-bebb-be73c67929d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09445200619671, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.09445200619671, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834d00b7-925d-449c-aa59-fc8e44cd2b43}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f77f64-ed50-483a-bebb-be73c67929d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94dcf990-6db5-4d13-96f6-036ea4fe92bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09445200619671, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09445200619671, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09445200619671, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.09445200619671, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea1ebf2b-8625-435a-836e-da9e118325e5}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f77f64-ed50-483a-bebb-be73c67929d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7590ba2e-21fd-4e1e-9cca-8b5764e897c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09445200619671, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.09445200619671, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89112ee-9c2b-480c-8784-dc15dfb29c5f}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52f77f64-ed50-483a-bebb-be73c67929d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b98b8f-2015-4c24-bb10-06be333b16b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09445200619671, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09445200619671, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f97b9dc-1c90-45be-8b23-b68d13351413}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {861530e6-0aeb-4107-8dd4-3816a3c77177}, !- Zone Air Inlet Port List
  {0479e416-edba-4f25-8729-564e067013d8}, !- Zone Air Exhaust Port List
  {cc207c99-8dc6-4fbe-9563-97b974dd8933}, !- Zone Air Node Name
  {06ae1dba-0da6-456e-ae13-a11e8c0d2a7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13ff1c08-c9b4-4945-9151-9e1c4826d375}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c24b0cf3-d55b-451f-b25a-576bf22d533b}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone Air Node, !- Name
  {cc207c99-8dc6-4fbe-9563-97b974dd8933}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc207c99-8dc6-4fbe-9563-97b974dd8933}, !- Handle
  {bc34af67-d9e7-489d-b812-15575763c053}, !- Name
  {7f97b9dc-1c90-45be-8b23-b68d13351413}, !- Source Object
  11,                                     !- Outlet Port
  {c24b0cf3-d55b-451f-b25a-576bf22d533b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {861530e6-0aeb-4107-8dd4-3816a3c77177}, !- Handle
  {8fbe53ee-f813-444c-8145-f477f6403924}, !- Name
  {7f97b9dc-1c90-45be-8b23-b68d13351413}, !- HVAC Component
  {913672ef-a269-427d-ad3c-9f9a97863511}; !- Port 1

OS:PortList,
  {0479e416-edba-4f25-8729-564e067013d8}, !- Handle
  {99d7a5cf-2e7e-4b47-a9d0-da7d58eab5b8}, !- Name
  {7f97b9dc-1c90-45be-8b23-b68d13351413}, !- HVAC Component
  {2db9d457-f997-4363-8304-a46795a80344}; !- Port 1

OS:PortList,
  {06ae1dba-0da6-456e-ae13-a11e8c0d2a7d}, !- Handle
  {2e464f95-e296-41e7-849e-21d6d3c5b89e}, !- Name
  {7f97b9dc-1c90-45be-8b23-b68d13351413}, !- HVAC Component
  {ec94e98b-6884-448c-b98f-d873270415f5}; !- Port 1

OS:Sizing:Zone,
  {72e321d4-1867-4871-bce6-33311bce11f7}, !- Handle
  {7f97b9dc-1c90-45be-8b23-b68d13351413}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
