  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12ea0c43-6773-42f6-abc7-ae34262cbabe}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {7f97b9dc-1c90-45be-8b23-b68d13351413}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2c9dec4-5644-467d-8835-88552656264c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {3c947c9f-3505-43db-818d-702a9ee7ab72}, !- Handle
  Outpatient Toilet A  - Story Ground,    !- Name
  {f256c2b9-59e5-45a5-a734-1b7d804213c9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.97602893303833,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {456efe26-46a0-4f35-a066-8cd07e99eb0d}; !- Thermal Zone Name

OS:Surface,
  {c7cb11e9-24ce-439c-b15d-a24086a6eb2b}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {3c947c9f-3505-43db-818d-702a9ee7ab72}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.11173282734719, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.11173282734719, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc0895b-9cc4-4c66-9920-1727386d54d0}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c947c9f-3505-43db-818d-702a9ee7ab72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9816af80-0a44-46b1-85c0-b2eb17060e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37940ac1-07fe-411d-a059-9448dc8bdd1d}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c947c9f-3505-43db-818d-702a9ee7ab72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64fa16da-07fe-4bee-bf6a-37d1e7c11f8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11173282734719, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.11173282734719, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a4500b9-e79e-4744-9764-fa7d8a0dcd13}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c947c9f-3505-43db-818d-702a9ee7ab72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a6e3420-8c19-42b5-9f30-bc98fe1feb48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11173282734719, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11173282734719, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.11173282734719, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.11173282734719, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f902fe6-be3a-4315-ae33-b10226a08537}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {3c947c9f-3505-43db-818d-702a9ee7ab72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.11173282734719, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11173282734719, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79884897-8441-4569-9910-ae51fcec2cb8}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c947c9f-3505-43db-818d-702a9ee7ab72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95ca31bd-0e05-4d8c-a6dc-4de3a5bce955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11173282734719, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11173282734719, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {456efe26-46a0-4f35-a066-8cd07e99eb0d}, !- Handle
  Zone Outpatient Toilet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02779437-729f-489e-9f35-f0185d095942}, !- Zone Air Inlet Port List
  {50614f47-8119-4f33-98c8-73c7c1595f5c}, !- Zone Air Exhaust Port List
  {ab48ff50-a4bf-431a-9c72-d94503760d9a}, !- Zone Air Node Name
  {29865d71-776b-4f24-9aa3-a965e85d5df0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5088bb9-ef6a-4311-a02c-39fd31a390de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e56f080-8632-437f-a1d7-15f484fcf761}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone Air Node, !- Name
  {ab48ff50-a4bf-431a-9c72-d94503760d9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab48ff50-a4bf-431a-9c72-d94503760d9a}, !- Handle
  {8479b1f9-670a-4b2c-87da-cd8d49f9229c}, !- Name
  {456efe26-46a0-4f35-a066-8cd07e99eb0d}, !- Source Object
  11,                                     !- Outlet Port
  {3e56f080-8632-437f-a1d7-15f484fcf761}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02779437-729f-489e-9f35-f0185d095942}, !- Handle
  {b720f821-e917-46c6-8e48-5641c9af753f}, !- Name
  {456efe26-46a0-4f35-a066-8cd07e99eb0d}, !- HVAC Component
  {1e2174be-732d-4869-b1da-48e3dd72223d}; !- Port 1

OS:PortList,
  {50614f47-8119-4f33-98c8-73c7c1595f5c}, !- Handle
  {83d670ed-aa37-42a3-a479-179d60feaa56}, !- Name
  {456efe26-46a0-4f35-a066-8cd07e99eb0d}, !- HVAC Component
  {fd562d33-06d8-4bcb-84e9-2a4227d37516}, !- Port 1
  {2e977f16-79d0-401f-91fc-3069fab4c9aa}; !- Port 2

OS:PortList,
  {29865d71-776b-4f24-9aa3-a965e85d5df0}, !- Handle
  {e96acb44-4bd7-44ee-a4a0-350f7fa0f52c}, !- Name
  {456efe26-46a0-4f35-a066-8cd07e99eb0d}, !- HVAC Component
  {d64abc37-302a-4f5a-b6e1-89de46bf68cd}; !- Port 1

OS:Sizing:Zone,
  {cc97f2b1-d9bf-49cc-9272-4f7a77552a79}, !- Handle
  {456efe26-46a0-4f35-a066-8cd07e99eb0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95f5b492-491d-4fca-abbf-60d6b4150b80}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone HVAC Equipment List, !- Name
  {456efe26-46a0-4f35-a066-8cd07e99eb0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af95e0de-d9f8-4c45-bb1b-830d77aa090a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {dd70990e-d1bc-4695-b4f7-9340f0c5c1ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {202fe68e-3464-4a74-9338-0f0850eea259}, !- Handle
  Outpatient Toilet B  - Story Ground,    !- Name
  {f256c2b9-59e5-45a5-a734-1b7d804213c9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.97602893303833,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {7168727d-6434-4099-8d21-2ca272d857e5}; !- Thermal Zone Name

OS:Surface,
  {2e3a028c-6c3a-4a43-b7fa-4041a91ebeec}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {202fe68e-3464-4a74-9338-0f0850eea259}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.11173282734719, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.11173282734719, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d069ddf9-7c0f-40e4-8930-4b13ad04551a}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202fe68e-3464-4a74-9338-0f0850eea259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa63e449-4881-40be-9e06-5d4318a0a570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb932c5-a6d8-4a74-8aa8-5973df4caa22}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202fe68e-3464-4a74-9338-0f0850eea259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d6498a6-9a1e-4ef7-a38f-979996996ab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11173282734719, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11173282734719, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ba59b89-1297-4d27-ab54-efe04cf62399}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202fe68e-3464-4a74-9338-0f0850eea259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac064cdc-1d4d-4af9-b5de-5c2a18abaccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11173282734719, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11173282734719, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.11173282734719, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.11173282734719, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64fa16da-07fe-4bee-bf6a-37d1e7c11f8d}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202fe68e-3464-4a74-9338-0f0850eea259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37940ac1-07fe-411d-a059-9448dc8bdd1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.11173282734719, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11173282734719, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48020a5f-4571-4f28-a6ec-c42c41afa073}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {202fe68e-3464-4a74-9338-0f0850eea259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761e6a3b-e982-4c76-9208-243043ab05d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11173282734719, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11173282734719, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7168727d-6434-4099-8d21-2ca272d857e5}, !- Handle
  Zone Outpatient Toilet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {544722ee-3f92-4a8c-b34d-58ba34a4e7a6}, !- Zone Air Inlet Port List
  {8d003e4e-bef8-4967-8573-ed101bccbbec}, !- Zone Air Exhaust Port List
  {4b1e0d94-2153-4259-9a36-64326afba378}, !- Zone Air Node Name
  {4a1467cd-f9d1-41e0-a890-73d042e4ab8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e8a8e82-8aee-430a-ade0-cafcd4800d0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b46e689-6ca3-4f64-b688-1fdc1d46423c}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone Air Node, !- Name
  {4b1e0d94-2153-4259-9a36-64326afba378}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b1e0d94-2153-4259-9a36-64326afba378}, !- Handle
  {f1fc8544-4e10-4ed6-be9f-4096991c6dfa}, !- Name
  {7168727d-6434-4099-8d21-2ca272d857e5}, !- Source Object
  11,                                     !- Outlet Port
  {0b46e689-6ca3-4f64-b688-1fdc1d46423c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {544722ee-3f92-4a8c-b34d-58ba34a4e7a6}, !- Handle
  {cf1c2313-69ba-4424-b23f-f4e9939d17a2}, !- Name
  {7168727d-6434-4099-8d21-2ca272d857e5}, !- HVAC Component
  {b76568cc-28c6-4003-a30f-5d6c52255d8e}; !- Port 1

OS:PortList,
  {8d003e4e-bef8-4967-8573-ed101bccbbec}, !- Handle
  {419c6159-99f5-49fd-9002-5d7a98bf8b1e}, !- Name
  {7168727d-6434-4099-8d21-2ca272d857e5}, !- HVAC Component
  {bb7b5a4c-c10f-4000-a51e-adab6b82e4e5}, !- Port 1
  {c060c664-a757-4bb2-94ff-93b22d5e0ea1}; !- Port 2

OS:PortList,
  {4a1467cd-f9d1-41e0-a890-73d042e4ab8d}, !- Handle
  {5c9fb009-adb0-43ea-a71a-6fa9e8bc7a6f}, !- Name
  {7168727d-6434-4099-8d21-2ca272d857e5}, !- HVAC Component
  {89eb55ec-7568-480b-9165-970b93ee9c6c}; !- Port 1

OS:Sizing:Zone,
  {c251b4b2-b0ab-4344-82f3-403b6dce3608}, !- Handle
  {7168727d-6434-4099-8d21-2ca272d857e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54b9570b-c26f-4fa7-9195-02a286b8faa0}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone HVAC Equipment List, !- Name
  {7168727d-6434-4099-8d21-2ca272d857e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85616978-989c-4dd9-be87-c4cd02df6ec3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {7f738144-e28e-4adb-9194-398a2fef83e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {d34515fd-bc0c-456e-9154-1b6b1bca3d82}, !- Handle
  Outpatient Toilet C  - Story Ground,    !- Name
  {f256c2b9-59e5-45a5-a734-1b7d804213c9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.97602893303833,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {411ee8f1-5b62-44e9-b025-00d1e581c150}; !- Thermal Zone Name

OS:Surface,
  {2a853e39-fa08-46c1-b30c-23e4a7acba37}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {d34515fd-bc0c-456e-9154-1b6b1bca3d82}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.11173282734719, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.11173282734719, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94dcf990-6db5-4d13-96f6-036ea4fe92bf}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d34515fd-bc0c-456e-9154-1b6b1bca3d82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {834d00b7-925d-449c-aa59-fc8e44cd2b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d948f8-ec6a-4f4f-a831-5aebe5710edf}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {d34515fd-bc0c-456e-9154-1b6b1bca3d82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11173282734719, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.11173282734719, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d36cde-c821-447c-90bf-7a4e5b832d9c}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d34515fd-bc0c-456e-9154-1b6b1bca3d82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b84e6ed-f593-4738-9256-16662c97d8fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11173282734719, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11173282734719, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.11173282734719, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.11173282734719, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6498a6-9a1e-4ef7-a38f-979996996ab8}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d34515fd-bc0c-456e-9154-1b6b1bca3d82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb932c5-a6d8-4a74-8aa8-5973df4caa22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.11173282734719, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11173282734719, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {513804e0-1aad-49c4-ad19-77b435b4a941}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d34515fd-bc0c-456e-9154-1b6b1bca3d82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f196f074-1e24-476b-ae95-3592b14816a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11173282734719, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11173282734719, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {411ee8f1-5b62-44e9-b025-00d1e581c150}, !- Handle
  Zone Outpatient Toilet C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee0b42dd-89f2-46d6-a30c-88dad0e7e77b}, !- Zone Air Inlet Port List
  {d9087796-b502-458f-b49e-97b762fe8c79}, !- Zone Air Exhaust Port List
  {eab56e85-a2a5-4d75-b6e3-9b990e663fcb}, !- Zone Air Node Name
  {964abf76-fe79-4802-8541-7d62876de867}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {421163a4-3b93-4ebc-b0d2-1bda23f1fc4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b75e1f8-1128-4622-8e01-85bcf1e85228}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone Air Node, !- Name
  {eab56e85-a2a5-4d75-b6e3-9b990e663fcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eab56e85-a2a5-4d75-b6e3-9b990e663fcb}, !- Handle
  {18f88c20-f1c1-4790-a9fb-4cc0bc79c878}, !- Name
  {411ee8f1-5b62-44e9-b025-00d1e581c150}, !- Source Object
  11,                                     !- Outlet Port
  {0b75e1f8-1128-4622-8e01-85bcf1e85228}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee0b42dd-89f2-46d6-a30c-88dad0e7e77b}, !- Handle
  {537fed35-6a26-421b-8dde-34a65c1853da}, !- Name
  {411ee8f1-5b62-44e9-b025-00d1e581c150}, !- HVAC Component
  {48d1e6a0-122b-41d7-afd4-5f03cf93f5e2}; !- Port 1

OS:PortList,
  {d9087796-b502-458f-b49e-97b762fe8c79}, !- Handle
  {ebb5d61e-f3d7-4f12-8c39-f502aa72de36}, !- Name
  {411ee8f1-5b62-44e9-b025-00d1e581c150}, !- HVAC Component
  {703a6768-6f4f-41af-b6a3-a801e6926bb8}, !- Port 1
  {addef274-650f-44d1-ab5e-a45e58c161b7}; !- Port 2

OS:PortList,
  {964abf76-fe79-4802-8541-7d62876de867}, !- Handle
  {60b4c757-fec8-427c-bfbd-bc785a0e6e43}, !- Name
  {411ee8f1-5b62-44e9-b025-00d1e581c150}, !- HVAC Component
  {3bd03e46-b43d-4106-a10b-dfcca77debdf}; !- Port 1

OS:Sizing:Zone,
  {cc61d554-7e97-44cb-be8a-745ab5c13d3c}, !- Handle
  {411ee8f1-5b62-44e9-b025-00d1e581c150}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b849c292-0519-4a51-ad59-e97088e70685}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone HVAC Equipment List, !- Name
  {411ee8f1-5b62-44e9-b025-00d1e581c150}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81893f17-6333-4b93-8bd2-f2a3d12ece80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {eb864e94-ac21-45b5-899d-6c0d5903bac9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Handle
  Outpatient Exam A  - Story Ground,      !- Name
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.86429610569114,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {ac63515b-5bab-4bd3-b732-4e7a54f405bb}; !- Thermal Zone Name

OS:Surface,
  {9fd53bfb-23a0-4fdc-9f38-dfb13e553c8b}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.14341433278972, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.14341433278972, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a6e3420-8c19-42b5-9f30-bc98fe1feb48}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a4500b9-e79e-4744-9764-fa7d8a0dcd13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f247c8-3d87-438c-b606-e11dbe5ac449}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a032ff0-8ece-466c-973c-b361e30d0f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14341433278972, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.14341433278972, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3030d63e-03da-4e3b-9968-6325fe8a9820}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e9bdb0c-e29d-40fa-b63c-4abaefb64e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14341433278972, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14341433278972, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14341433278972, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.14341433278972, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ad033e-71e5-4aa5-9cc1-8008772c5b99}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14341433278972, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.14341433278972, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61e78420-e7e6-4790-a1e8-34601ac0baae}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb5eaaa8-5627-424d-bc72-23855f05e582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14341433278972, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14341433278972, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0.748835583187216, 4.572, 3.048,        !- X,Y,Z Vertex 3 {m}
  0.748835583187216, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac63515b-5bab-4bd3-b732-4e7a54f405bb}, !- Handle
  Zone Outpatient Exam A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32458c07-92b5-4cdd-acb8-b4270d7bebb4}, !- Zone Air Inlet Port List
  {90e05640-9361-499a-aeb2-1ac9c0efb19b}, !- Zone Air Exhaust Port List
  {4d607e50-906d-435c-9ed0-87f4038b039a}, !- Zone Air Node Name
  {9bfd6c81-3c59-4bbb-a908-bdf2c485ec7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc908184-cb84-4c05-aaf4-386368038985}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cd897b8-5cd4-485e-bf8a-a0a862be7596}, !- Handle
  Zone Outpatient Exam A  - Story Ground Zone Air Node, !- Name
  {4d607e50-906d-435c-9ed0-87f4038b039a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d607e50-906d-435c-9ed0-87f4038b039a}, !- Handle
  {4ca31f81-3e9b-4e22-aea7-86f9fa218aff}, !- Name
  {ac63515b-5bab-4bd3-b732-4e7a54f405bb}, !- Source Object
  11,                                     !- Outlet Port
  {3cd897b8-5cd4-485e-bf8a-a0a862be7596}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32458c07-92b5-4cdd-acb8-b4270d7bebb4}, !- Handle
  {1b605f43-d97e-4c0b-bb27-74577e1e21e2}, !- Name
  {ac63515b-5bab-4bd3-b732-4e7a54f405bb}, !- HVAC Component
  {44008edf-7535-4c73-9bd2-4d7e4141e153}; !- Port 1

OS:PortList,
  {90e05640-9361-499a-aeb2-1ac9c0efb19b}, !- Handle
  {ed2d8c64-b2b1-4a6b-b168-e124ab8b8814}, !- Name
  {ac63515b-5bab-4bd3-b732-4e7a54f405bb}, !- HVAC Component
  {f465264c-7341-4ba6-a5c5-de2ce09e3a3c}; !- Port 1

OS:PortList,
  {9bfd6c81-3c59-4bbb-a908-bdf2c485ec7b}, !- Handle
  {853db2be-4bbf-45f6-947c-5d3696a29242}, !- Name
  {ac63515b-5bab-4bd3-b732-4e7a54f405bb}, !- HVAC Component
  {5aa74f68-a364-4b46-8e1d-cf64535a12ce}; !- Port 1

OS:Sizing:Zone,
  {48da1191-9192-4b92-ac7a-003af07434b0}, !- Handle
  {ac63515b-5bab-4bd3-b732-4e7a54f405bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f43caf63-4a87-4993-8115-2346aab35a33}, !- Handle
  Zone Outpatient Exam A  - Story Ground Zone HVAC Equipment List, !- Name
  {ac63515b-5bab-4bd3-b732-4e7a54f405bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7927b568-b51b-4079-8e2c-d688363c8f9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {236b6a4a-2c77-4405-9a53-9c043f73c4d6}, !- Handle
  Outpatient Exam B  - Story Ground,      !- Name
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.86429610569114,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {758e2c43-b3fa-419c-b425-7fa17b1306f5}; !- Thermal Zone Name

OS:Surface,
  {8d97c184-dd86-48a5-a3b2-42c6ccd911f3}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {236b6a4a-2c77-4405-9a53-9c043f73c4d6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.14341433278972, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.14341433278972, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac064cdc-1d4d-4af9-b5de-5c2a18abaccb}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236b6a4a-2c77-4405-9a53-9c043f73c4d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba59b89-1297-4d27-ab54-efe04cf62399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f57b33-a1e7-400f-a8a9-cab3606e59e0}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236b6a4a-2c77-4405-9a53-9c043f73c4d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d377265-0968-4aa3-be08-b6afca084c87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14341433278972, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14341433278972, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a8a759f-042f-40dc-aa41-774068b53a24}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236b6a4a-2c77-4405-9a53-9c043f73c4d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c91685a5-b26d-4cd5-ac98-4ff0cdfecfe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14341433278972, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14341433278972, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14341433278972, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.14341433278972, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a032ff0-8ece-466c-973c-b361e30d0f09}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236b6a4a-2c77-4405-9a53-9c043f73c4d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f247c8-3d87-438c-b606-e11dbe5ac449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14341433278972, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.14341433278972, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b711e26-cda0-4365-8bf9-48b11d73f436}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {236b6a4a-2c77-4405-9a53-9c043f73c4d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a75d205-a0a6-4994-be7d-8cb7943e218f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14341433278972, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14341433278972, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  0.748835583187216, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  0.748835583187216, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {758e2c43-b3fa-419c-b425-7fa17b1306f5}, !- Handle
  Zone Outpatient Exam B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7021bc8e-be79-44b9-93ac-8e2e226409a0}, !- Zone Air Inlet Port List
  {dc673715-122f-4c8b-a158-9904ddf8dcc4}, !- Zone Air Exhaust Port List
  {20508d8b-54ae-4830-80ea-29539536ac00}, !- Zone Air Node Name
  {cda989f4-f2d0-4a1e-9efd-02fb1f01de83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6604d864-e31d-452a-95d5-7127c425e002}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {649bd5a2-408e-4407-82b5-b31d7cbaf9f3}, !- Handle
  Zone Outpatient Exam B  - Story Ground Zone Air Node, !- Name
  {20508d8b-54ae-4830-80ea-29539536ac00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20508d8b-54ae-4830-80ea-29539536ac00}, !- Handle
  {ddec6e6a-89ef-42e1-8ec2-52e9fc7a7d3f}, !- Name
  {758e2c43-b3fa-419c-b425-7fa17b1306f5}, !- Source Object
  11,                                     !- Outlet Port
  {649bd5a2-408e-4407-82b5-b31d7cbaf9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7021bc8e-be79-44b9-93ac-8e2e226409a0}, !- Handle
  {bc3f85b5-3a71-42a1-9d33-4ceb1f8b223b}, !- Name
  {758e2c43-b3fa-419c-b425-7fa17b1306f5}, !- HVAC Component
  {587678ef-a06b-4170-b678-1fae8aec838e}; !- Port 1

OS:PortList,
  {dc673715-122f-4c8b-a158-9904ddf8dcc4}, !- Handle
  {544f6cd5-2aaa-442c-9eb3-b58de7b3a171}, !- Name
  {758e2c43-b3fa-419c-b425-7fa17b1306f5}, !- HVAC Component
  {827a07dd-91ba-430d-83aa-c0183a15e4d6}; !- Port 1

OS:PortList,
  {cda989f4-f2d0-4a1e-9efd-02fb1f01de83}, !- Handle
  {dc6efa4e-3bb3-47e5-a8af-72b182511f45}, !- Name
  {758e2c43-b3fa-419c-b425-7fa17b1306f5}, !- HVAC Component
  {8ec0c95b-439c-4bef-9172-e1b59e648a35}; !- Port 1

OS:Sizing:Zone,
  {ed9fa0ac-2cd6-4b48-8310-24b3e85bce59}, !- Handle
  {758e2c43-b3fa-419c-b425-7fa17b1306f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b538d6c-f384-497f-9a8a-e4bc0abef6e6}, !- Handle
  Zone Outpatient Exam B  - Story Ground Zone HVAC Equipment List, !- Name
  {758e2c43-b3fa-419c-b425-7fa17b1306f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1b4f76f-a277-46a4-b14c-6f41b59e86e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Handle
  Outpatient Exam C  - Story Ground,      !- Name
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.86429610569114,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {cfdc03df-264b-48aa-87cb-75ebd1a13f87}; !- Thermal Zone Name

OS:Surface,
  {74da4c13-616b-4160-b38e-b18590799d08}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.14341433278972, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.14341433278972, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b84e6ed-f593-4738-9256-16662c97d8fc}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02d36cde-c821-447c-90bf-7a4e5b832d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e72ba55e-6fcb-4068-8b58-1090dfa2c197}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14341433278972, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.14341433278972, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d19a6a-8761-4062-b575-4d137fbb2383}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {668f9844-0646-4881-9ddd-37e579ba9cca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14341433278972, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14341433278972, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14341433278972, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.14341433278972, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d377265-0968-4aa3-be08-b6afca084c87}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0f57b33-a1e7-400f-a8a9-cab3606e59e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14341433278972, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.14341433278972, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1f1e98-e7b4-466a-81e9-c07fe6e017f4}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2b4e94-22af-40cd-9aba-ce2508919823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14341433278972, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14341433278972, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0.748835583187216, 4.572, 3.048,        !- X,Y,Z Vertex 3 {m}
  0.748835583187216, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cfdc03df-264b-48aa-87cb-75ebd1a13f87}, !- Handle
  Zone Outpatient Exam C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a20726b8-bf4a-4bd3-9fd7-0914c571399c}, !- Zone Air Inlet Port List
  {4fd6e503-b7e5-482b-9b79-4ba404b77b98}, !- Zone Air Exhaust Port List
  {40cc7f36-164c-4a94-b5b2-3a6cb5f50415}, !- Zone Air Node Name
  {293a58d5-862c-4591-a8db-379305b58b6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e139b8d-6cee-4f6a-85d9-b799829ee6b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f752631a-53e1-40d9-8ce8-8048667af170}, !- Handle
  Zone Outpatient Exam C  - Story Ground Zone Air Node, !- Name
  {40cc7f36-164c-4a94-b5b2-3a6cb5f50415}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40cc7f36-164c-4a94-b5b2-3a6cb5f50415}, !- Handle
  {1412385d-fd42-47e3-873b-1c633a2539c2}, !- Name
  {cfdc03df-264b-48aa-87cb-75ebd1a13f87}, !- Source Object
  11,                                     !- Outlet Port
  {f752631a-53e1-40d9-8ce8-8048667af170}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a20726b8-bf4a-4bd3-9fd7-0914c571399c}, !- Handle
  {3df403c8-a173-40fd-8e7a-1e6c68b2d85c}, !- Name
  {cfdc03df-264b-48aa-87cb-75ebd1a13f87}, !- HVAC Component
  {8e75f3a0-a508-41c2-a572-4a1f7cb6b012}; !- Port 1

OS:PortList,
  {4fd6e503-b7e5-482b-9b79-4ba404b77b98}, !- Handle
  {0eba2df7-8f42-4ecb-b97d-b6a03de2e529}, !- Name
  {cfdc03df-264b-48aa-87cb-75ebd1a13f87}, !- HVAC Component
  {3a5aee1c-fc65-4f19-a65f-df7cd659a967}; !- Port 1

OS:PortList,
  {293a58d5-862c-4591-a8db-379305b58b6d}, !- Handle
  {749f8d41-b978-4338-ae0c-e7ef420d17ac}, !- Name
  {cfdc03df-264b-48aa-87cb-75ebd1a13f87}, !- HVAC Component
  {2e548271-6a43-41e5-8e73-2ae8598d5cb5}; !- Port 1

OS:Sizing:Zone,
  {26aa8f8d-8aeb-40c8-aa46-3b75a73a7005}, !- Handle
  {cfdc03df-264b-48aa-87cb-75ebd1a13f87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a19b87a-d2d9-40f5-b0bc-d3c7b0b93cae}, !- Handle
  Zone Outpatient Exam C  - Story Ground Zone HVAC Equipment List, !- Name
  {cfdc03df-264b-48aa-87cb-75ebd1a13f87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a2d043c-d41e-4975-b7ce-ec19e0e469c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2311adef-7ffb-4486-8eda-2144a1a9709d}, !- Handle
  Outpatient Xray A  - Story Ground,      !- Name
  {db227d81-2907-4c1c-8b6b-51dd7e723cea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.72088177290142,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {05490ce0-108f-45a4-924e-b1b30e733a6d}; !- Thermal Zone Name

OS:Surface,
  {2d83f1ce-7262-419e-9a4a-44dc2c0396ae}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {2311adef-7ffb-4486-8eda-2144a1a9709d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99840144432528e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.99840144432528e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.26726021770146, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.26726021770146, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e9bdb0c-e29d-40fa-b63c-4abaefb64e77}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2311adef-7ffb-4486-8eda-2144a1a9709d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3030d63e-03da-4e3b-9968-6325fe8a9820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99840144432528e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.99840144432528e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.99840144432528e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.99840144432528e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e503c4-eb60-4451-808a-27c78e732ca0}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2311adef-7ffb-4486-8eda-2144a1a9709d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a0191a1-a182-428f-b21e-afd2eecf9e87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26726021770146, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.26726021770146, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.99840144432528e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.99840144432528e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86be7a4-9b72-4bc4-adbc-5436f5de604f}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2311adef-7ffb-4486-8eda-2144a1a9709d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f571f92f-a66e-4213-9d32-ba7399e003a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26726021770146, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.26726021770146, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.26726021770146, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.26726021770146, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f46bee8-af5c-4ebc-84a1-1e86c6696388}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {2311adef-7ffb-4486-8eda-2144a1a9709d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99840144432528e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.99840144432528e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.26726021770146, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.26726021770146, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddce273-e80b-481e-b57d-742ddf9f05c8}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2311adef-7ffb-4486-8eda-2144a1a9709d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5810c78-bfdd-4662-8104-5fb88c6850a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26726021770146, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.26726021770146, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.99840144432528e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.99840144432528e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05490ce0-108f-45a4-924e-b1b30e733a6d}, !- Handle
  Zone Outpatient Xray A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45d6480b-22e1-4741-aff0-53064c48cb77}, !- Zone Air Inlet Port List
  {22d383d1-d615-41d2-8ee0-e618efc30941}, !- Zone Air Exhaust Port List
  {b843ae23-f36b-4588-a887-2cd889d5c7a6}, !- Zone Air Node Name
  {c4432180-17b4-4ad5-90d5-d1990dcb542b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2cecc9e5-096f-400a-a4f1-7c1d36a17cdb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c675e01b-5688-4cc5-b4d3-21e13ec31e86}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone Air Node, !- Name
  {b843ae23-f36b-4588-a887-2cd889d5c7a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b843ae23-f36b-4588-a887-2cd889d5c7a6}, !- Handle
  {bf19d847-c0ff-4dfa-9a78-bad8b57eb6d6}, !- Name
  {05490ce0-108f-45a4-924e-b1b30e733a6d}, !- Source Object
  11,                                     !- Outlet Port
  {c675e01b-5688-4cc5-b4d3-21e13ec31e86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45d6480b-22e1-4741-aff0-53064c48cb77}, !- Handle
  {69773544-f488-43c3-bbf1-28bd15c49daa}, !- Name
  {05490ce0-108f-45a4-924e-b1b30e733a6d}, !- HVAC Component
  {67edd886-d4ef-4376-8b7f-d1eeeb1c11a2}; !- Port 1

OS:PortList,
  {22d383d1-d615-41d2-8ee0-e618efc30941}, !- Handle
  {a52f8c0e-adca-4947-832d-8105db05c630}, !- Name
  {05490ce0-108f-45a4-924e-b1b30e733a6d}, !- HVAC Component
  {3a754376-3fe9-4339-a8c5-31e615d1ca07}; !- Port 1

OS:PortList,
  {c4432180-17b4-4ad5-90d5-d1990dcb542b}, !- Handle
  {9da07a08-e149-4bfd-8c18-cbd1e23ab14e}, !- Name
  {05490ce0-108f-45a4-924e-b1b30e733a6d}, !- HVAC Component
  {1c79717a-de23-47f3-9ff2-e4a9620196db}; !- Port 1

OS:Sizing:Zone,
  {12dca984-5ca4-427d-91bf-fc00fbc233cc}, !- Handle
  {05490ce0-108f-45a4-924e-b1b30e733a6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff6377a3-33d0-4b83-a646-8e9c53c7fe77}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone HVAC Equipment List, !- Name
  {05490ce0-108f-45a4-924e-b1b30e733a6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1bf4940-e224-4ef0-bb58-1855abc6d92a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5a2b129c-8368-48f6-8ea1-26d534f45cf5}, !- Handle
  Outpatient Xray B  - Story Ground,      !- Name
  {db227d81-2907-4c1c-8b6b-51dd7e723cea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.72088177290142,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {215aa522-4e78-4c94-868c-8a6a8aa4b167}; !- Thermal Zone Name

OS:Surface,
  {c73e0f2d-1f61-46c5-ad8a-b05d4ddb7db2}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {5a2b129c-8368-48f6-8ea1-26d534f45cf5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99840144432528e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.99840144432528e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.26726021770146, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.26726021770146, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c91685a5-b26d-4cd5-ac98-4ff0cdfecfe7}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a2b129c-8368-48f6-8ea1-26d534f45cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a8a759f-042f-40dc-aa41-774068b53a24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99840144432528e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.99840144432528e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.99840144432528e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.99840144432528e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0791bd-43aa-4b65-83bc-8c8dd74c41b7}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a2b129c-8368-48f6-8ea1-26d534f45cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a7f4f6e-813d-408e-ac5f-4c8c455a658a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26726021770146, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.26726021770146, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  -1.99840144432528e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -1.99840144432528e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc41b10d-c0a5-4c84-999e-c2bf2ff8756e}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a2b129c-8368-48f6-8ea1-26d534f45cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3cd48d0-aa5d-4672-a589-e8cbace91332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26726021770146, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.26726021770146, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.26726021770146, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.26726021770146, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a0191a1-a182-428f-b21e-afd2eecf9e87}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a2b129c-8368-48f6-8ea1-26d534f45cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e503c4-eb60-4451-808a-27c78e732ca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99840144432528e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.99840144432528e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.26726021770146, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.26726021770146, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42bd1305-9cc8-4ae2-90cf-58e971c4d509}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a2b129c-8368-48f6-8ea1-26d534f45cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1160cd2-a456-4662-90e8-bc25a08a5cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26726021770146, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.26726021770146, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.99840144432528e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.99840144432528e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {215aa522-4e78-4c94-868c-8a6a8aa4b167}, !- Handle
  Zone Outpatient Xray B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c894234-e36e-45f7-af92-94318038b7aa}, !- Zone Air Inlet Port List
  {d6222f08-b2ca-4266-a2ff-7ae0d0921310}, !- Zone Air Exhaust Port List
  {23da0ebd-9263-493f-8d0a-c51a729a9643}, !- Zone Air Node Name
  {fae7cdcf-1bf6-4149-9cb9-e4f8ef6d8ddf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f9bf7a0-8fd1-4e46-80ff-0a22d23ad132}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1778bd62-418e-4828-89f0-4f75c2e57ba9}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone Air Node, !- Name
  {23da0ebd-9263-493f-8d0a-c51a729a9643}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23da0ebd-9263-493f-8d0a-c51a729a9643}, !- Handle
  {f4b3c258-2c1d-4a47-b3cc-56d7620616c4}, !- Name
  {215aa522-4e78-4c94-868c-8a6a8aa4b167}, !- Source Object
  11,                                     !- Outlet Port
  {1778bd62-418e-4828-89f0-4f75c2e57ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c894234-e36e-45f7-af92-94318038b7aa}, !- Handle
  {349bda6a-1efc-461c-a50d-b01841f5e56c}, !- Name
  {215aa522-4e78-4c94-868c-8a6a8aa4b167}, !- HVAC Component
  {601b7fac-d9e6-4a4f-ad9e-c49981775576}; !- Port 1

OS:PortList,
  {d6222f08-b2ca-4266-a2ff-7ae0d0921310}, !- Handle
  {9df0887b-eb5c-4ae2-9567-82b849443170}, !- Name
  {215aa522-4e78-4c94-868c-8a6a8aa4b167}, !- HVAC Component
  {e71ba0eb-c400-422b-a37b-b457594fd709}; !- Port 1

OS:PortList,
  {fae7cdcf-1bf6-4149-9cb9-e4f8ef6d8ddf}, !- Handle
  {bc29cf02-b6d6-448c-9342-5a4f818bb931}, !- Name
  {215aa522-4e78-4c94-868c-8a6a8aa4b167}, !- HVAC Component
  {e65ae8db-2af8-4f2a-aa2e-2942a912f7f8}; !- Port 1

OS:Sizing:Zone,
  {0f3970c3-2ff8-46ba-9227-9b9b8b17bc60}, !- Handle
  {215aa522-4e78-4c94-868c-8a6a8aa4b167}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac63c7e4-5e14-40f4-911c-4e89f6864f1f}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone HVAC Equipment List, !- Name
  {215aa522-4e78-4c94-868c-8a6a8aa4b167}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {032101ee-818d-4282-bdd9-815a7fa1d466}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e8cca71d-d12d-42f5-9a29-d1214200fdce}, !- Handle
  Outpatient Xray C  - Story Ground,      !- Name
  {db227d81-2907-4c1c-8b6b-51dd7e723cea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.72088177290142,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {1d075fd1-088b-464e-bc1b-1ff7f84d8244}; !- Thermal Zone Name

OS:Surface,
  {5eca652a-4a22-434c-ac0f-2d288ea4a127}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {e8cca71d-d12d-42f5-9a29-d1214200fdce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99840144432528e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.99840144432528e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.26726021770146, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.26726021770146, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668f9844-0646-4881-9ddd-37e579ba9cca}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8cca71d-d12d-42f5-9a29-d1214200fdce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d19a6a-8761-4062-b575-4d137fbb2383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99840144432528e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.99840144432528e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.99840144432528e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.99840144432528e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f94cfbaf-25ff-4c0d-93a3-578a9abdd6f2}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {e8cca71d-d12d-42f5-9a29-d1214200fdce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26726021770146, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.26726021770146, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.99840144432528e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.99840144432528e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c0b415-bc6b-49de-be74-7738479c7425}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8cca71d-d12d-42f5-9a29-d1214200fdce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e27d03c0-0797-41fe-99ef-c4e4334bf911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26726021770146, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.26726021770146, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.26726021770146, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.26726021770146, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7f4f6e-813d-408e-ac5f-4c8c455a658a}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8cca71d-d12d-42f5-9a29-d1214200fdce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0791bd-43aa-4b65-83bc-8c8dd74c41b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99840144432528e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.99840144432528e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.26726021770146, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.26726021770146, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69255632-a452-4ecd-99dd-a33daff2d2aa}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8cca71d-d12d-42f5-9a29-d1214200fdce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e747a18e-ce66-42aa-805a-b63158ec238e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26726021770146, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.26726021770146, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.99840144432528e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.99840144432528e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d075fd1-088b-464e-bc1b-1ff7f84d8244}, !- Handle
  Zone Outpatient Xray C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a14419f-abc6-4df6-900e-2926bafa4136}, !- Zone Air Inlet Port List
  {877f5ffe-27fb-458b-a47f-17697e260f5b}, !- Zone Air Exhaust Port List
  {d47ae83a-3591-487e-aa04-7dff37384f89}, !- Zone Air Node Name
  {d946c74a-c92d-4093-a5a4-e2ce3fcdc263}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70d7c240-f796-411b-8413-ccddaf7f7d95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {959e6e6f-1e0a-4a55-b9d5-03634191c5df}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone Air Node, !- Name
  {d47ae83a-3591-487e-aa04-7dff37384f89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d47ae83a-3591-487e-aa04-7dff37384f89}, !- Handle
  {c884c83c-6c4a-40c9-84e6-304cc134e74d}, !- Name
  {1d075fd1-088b-464e-bc1b-1ff7f84d8244}, !- Source Object
  11,                                     !- Outlet Port
  {959e6e6f-1e0a-4a55-b9d5-03634191c5df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a14419f-abc6-4df6-900e-2926bafa4136}, !- Handle
  {3bd2f6ff-4527-49fb-9711-efb60a3ff7f6}, !- Name
  {1d075fd1-088b-464e-bc1b-1ff7f84d8244}, !- HVAC Component
  {7948dba5-7184-40de-b97a-42a91e229460}; !- Port 1

OS:PortList,
  {877f5ffe-27fb-458b-a47f-17697e260f5b}, !- Handle
  {5a30d011-92c3-4065-a1f0-377760ac4451}, !- Name
  {1d075fd1-088b-464e-bc1b-1ff7f84d8244}, !- HVAC Component
  {550af90d-7ecd-4122-8edb-f4229aa8d9a1}; !- Port 1

OS:PortList,
  {d946c74a-c92d-4093-a5a4-e2ce3fcdc263}, !- Handle
  {a5945b40-b196-4cc5-abfd-88e4d397848a}, !- Name
  {1d075fd1-088b-464e-bc1b-1ff7f84d8244}, !- HVAC Component
  {8e9e96a1-1e7f-4e43-94da-8d5947043931}; !- Port 1

OS:Sizing:Zone,
  {1edb4375-24c5-40b0-bbdf-8b5c699c8a5c}, !- Handle
  {1d075fd1-088b-464e-bc1b-1ff7f84d8244}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1b5507b-0f86-4bb6-b598-dd141509d6d3}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone HVAC Equipment List, !- Name
  {1d075fd1-088b-464e-bc1b-1ff7f84d8244}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8bd3b59-4eb7-4c84-bcae-7dfabd68cb89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {44ef308a-d001-4d70-bc2d-4ac9ea1a39ef}, !- Handle
  Outpatient PACU A  - Story Ground,      !- Name
  {32ac6724-e381-427e-b563-b3c3ef2d4713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.45362155519996,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {26e9aa12-90fa-4e26-b1e3-44759e5fdfdf}; !- Thermal Zone Name

OS:Surface,
  {a3517c9a-81da-4f61-a134-0d4df4592b80}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {44ef308a-d001-4d70-bc2d-4ac9ea1a39ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.33638350230336, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.33638350230336, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f571f92f-a66e-4213-9d32-ba7399e003a6}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44ef308a-d001-4d70-bc2d-4ac9ea1a39ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c86be7a4-9b72-4bc4-adbc-5436f5de604f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.66533453693773e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.66533453693773e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fbad3c8-d2a3-46fb-9ce4-a2ae630f25da}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44ef308a-d001-4d70-bc2d-4ac9ea1a39ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f8dd62-0e54-415f-9aff-3e621ef6fe0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33638350230336, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.33638350230336, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.66533453693773e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.66533453693773e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fe2f5a4-6f3b-4ea2-8bef-17789b6a765a}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44ef308a-d001-4d70-bc2d-4ac9ea1a39ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8430a1fb-3ed4-4349-b392-6251d9a2b9af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33638350230336, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33638350230336, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.33638350230336, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.33638350230336, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39297bdc-f9ce-4645-8e88-e196cd0c65f5}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {44ef308a-d001-4d70-bc2d-4ac9ea1a39ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.33638350230336, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.33638350230336, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b360583-3519-4e82-b452-0df087b727ff}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44ef308a-d001-4d70-bc2d-4ac9ea1a39ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaff8629-d036-49a2-b50e-abd2073ff609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33638350230336, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33638350230336, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.55111512312578e-17, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -5.55111512312578e-17, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26e9aa12-90fa-4e26-b1e3-44759e5fdfdf}, !- Handle
  Zone Outpatient PACU A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49c39f8c-48fd-470c-8520-e27340db8b7b}, !- Zone Air Inlet Port List
  {46598791-dd5b-4603-9b4d-6d2dd9c6e812}, !- Zone Air Exhaust Port List
  {701dbcad-abe4-40c7-a693-a52ee6095ce7}, !- Zone Air Node Name
  {b124c664-035f-45be-b6c9-23260ce6aacd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b372785-f9da-43b2-a2b3-e2d9e2524adf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e00e878-4ea3-4de7-88ee-a82c7bc32ce7}, !- Handle
  Zone Outpatient PACU A  - Story Ground Zone Air Node, !- Name
  {701dbcad-abe4-40c7-a693-a52ee6095ce7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {701dbcad-abe4-40c7-a693-a52ee6095ce7}, !- Handle
  {2e98ffeb-c7e5-4f33-a608-2a11f6fc1430}, !- Name
  {26e9aa12-90fa-4e26-b1e3-44759e5fdfdf}, !- Source Object
  11,                                     !- Outlet Port
  {1e00e878-4ea3-4de7-88ee-a82c7bc32ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49c39f8c-48fd-470c-8520-e27340db8b7b}, !- Handle
  {4f119f64-662a-49be-9e87-6bf3dcbc3118}, !- Name
  {26e9aa12-90fa-4e26-b1e3-44759e5fdfdf}, !- HVAC Component
  {c6f74a69-c21e-4d3a-9e29-784e7236af0b}; !- Port 1

OS:PortList,
  {46598791-dd5b-4603-9b4d-6d2dd9c6e812}, !- Handle
  {73ad2ca0-528e-4505-a9d5-ae68a79f95ea}, !- Name
  {26e9aa12-90fa-4e26-b1e3-44759e5fdfdf}, !- HVAC Component
  {e4069f0c-9fb1-4e48-86cb-60d9d935e9ba}; !- Port 1

OS:PortList,
  {b124c664-035f-45be-b6c9-23260ce6aacd}, !- Handle
  {3c9e513e-f5fc-408d-80a6-2813fcfb538d}, !- Name
  {26e9aa12-90fa-4e26-b1e3-44759e5fdfdf}, !- HVAC Component
  {b0388210-7e6b-4546-a746-3fd2c2c61641}; !- Port 1

OS:Sizing:Zone,
  {6eb4fe8a-ff4c-43a5-a0c2-7b69ccfafdba}, !- Handle
  {26e9aa12-90fa-4e26-b1e3-44759e5fdfdf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7db8436a-daa5-459b-84e6-db74de15213c}, !- Handle
  Zone Outpatient PACU A  - Story Ground Zone HVAC Equipment List, !- Name
  {26e9aa12-90fa-4e26-b1e3-44759e5fdfdf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21be784d-82d9-40cb-8096-b62933c1efd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {283399ec-7e63-4edd-b580-98db0c3da874}, !- Handle
  Outpatient PACU B  - Story Ground,      !- Name
  {32ac6724-e381-427e-b563-b3c3ef2d4713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.45362155519996,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {90b973a2-3a28-40fa-80f5-39ac80ec9a92}; !- Thermal Zone Name

OS:Surface,
  {2ae8677f-cf37-48bf-8b7a-139214d40893}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {283399ec-7e63-4edd-b580-98db0c3da874}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.33638350230336, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.33638350230336, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3cd48d0-aa5d-4672-a589-e8cbace91332}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {283399ec-7e63-4edd-b580-98db0c3da874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc41b10d-c0a5-4c84-999e-c2bf2ff8756e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.66533453693773e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.66533453693773e-16, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179938cc-74e0-4919-b4f6-039d138cfb73}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {283399ec-7e63-4edd-b580-98db0c3da874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c75bb54c-29d6-46d8-a306-3f556666a694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33638350230336, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33638350230336, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  -1.66533453693773e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -1.66533453693773e-16, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb25f380-4004-4b98-89a2-230ef6459cbc}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {283399ec-7e63-4edd-b580-98db0c3da874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e7a34dc-13d3-42a0-9914-e3744ccc6a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33638350230336, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33638350230336, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.33638350230336, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.33638350230336, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f8dd62-0e54-415f-9aff-3e621ef6fe0d}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {283399ec-7e63-4edd-b580-98db0c3da874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fbad3c8-d2a3-46fb-9ce4-a2ae630f25da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.33638350230336, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.33638350230336, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ddf92c0-13e1-42d3-81b2-b9953d826151}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {283399ec-7e63-4edd-b580-98db0c3da874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f79290ad-a407-43fa-ba58-48a7c80ece4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33638350230336, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33638350230336, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.55111512312578e-17, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.55111512312578e-17, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {90b973a2-3a28-40fa-80f5-39ac80ec9a92}, !- Handle
  Zone Outpatient PACU B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {717c74b8-fd3b-4d71-9b1d-9230f955ff67}, !- Zone Air Inlet Port List
  {8ed31ed7-adc8-4e82-9377-91a3208c2776}, !- Zone Air Exhaust Port List
  {f2d246b0-3c5e-48a5-86a6-d3b658cc0e30}, !- Zone Air Node Name
  {5b27d776-c8f8-4e54-bee2-e89be6cb8e40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a555218-1ded-4ed7-96f3-514449d2c045}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {248b8e82-b6e2-411f-99ce-5aea776e7ed5}, !- Handle
  Zone Outpatient PACU B  - Story Ground Zone Air Node, !- Name
  {f2d246b0-3c5e-48a5-86a6-d3b658cc0e30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2d246b0-3c5e-48a5-86a6-d3b658cc0e30}, !- Handle
  {cbba2812-0918-4053-8bc1-4d7588791de5}, !- Name
  {90b973a2-3a28-40fa-80f5-39ac80ec9a92}, !- Source Object
  11,                                     !- Outlet Port
  {248b8e82-b6e2-411f-99ce-5aea776e7ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {717c74b8-fd3b-4d71-9b1d-9230f955ff67}, !- Handle
  {6084a4f9-b5c1-4462-942f-4b1fac713a9e}, !- Name
  {90b973a2-3a28-40fa-80f5-39ac80ec9a92}, !- HVAC Component
  {6ffb4481-d9ce-4e9c-b95d-5e536fc4e2fb}; !- Port 1

OS:PortList,
  {8ed31ed7-adc8-4e82-9377-91a3208c2776}, !- Handle
  {b29c9b4e-c26a-49fa-8112-57c3be1df4a8}, !- Name
  {90b973a2-3a28-40fa-80f5-39ac80ec9a92}, !- HVAC Component
  {338db6f7-201e-4643-b729-da662020109c}; !- Port 1

OS:PortList,
  {5b27d776-c8f8-4e54-bee2-e89be6cb8e40}, !- Handle
  {950e2225-fb23-4696-8ae3-322a3a4bf3ef}, !- Name
  {90b973a2-3a28-40fa-80f5-39ac80ec9a92}, !- HVAC Component
  {0e08b549-1a15-4673-800b-01022bfda20e}; !- Port 1

OS:Sizing:Zone,
  {5c27da58-8e82-4a5d-b6fd-7c666d578837}, !- Handle
  {90b973a2-3a28-40fa-80f5-39ac80ec9a92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {daac9623-d403-4ad1-9af2-e56452fbe6e8}, !- Handle
  Zone Outpatient PACU B  - Story Ground Zone HVAC Equipment List, !- Name
  {90b973a2-3a28-40fa-80f5-39ac80ec9a92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b62134a7-4094-42db-b493-f867d42567ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {266a2328-4c76-4907-ae7c-d6f09d5acbb5}, !- Handle
  Outpatient PACU C  - Story Ground,      !- Name
  {32ac6724-e381-427e-b563-b3c3ef2d4713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.45362155519996,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {55a4a07b-11e3-4c95-9ee9-46fd137b42f8}; !- Thermal Zone Name

OS:Surface,
  {0098e0e5-df41-48c1-9a87-b12416ecd669}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {266a2328-4c76-4907-ae7c-d6f09d5acbb5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.33638350230336, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.33638350230336, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27d03c0-0797-41fe-99ef-c4e4334bf911}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266a2328-4c76-4907-ae7c-d6f09d5acbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6c0b415-bc6b-49de-be74-7738479c7425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.66533453693773e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.66533453693773e-16, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac24969f-b582-4180-97d3-eae05e2ef49a}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {266a2328-4c76-4907-ae7c-d6f09d5acbb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33638350230336, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.33638350230336, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.66533453693773e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.66533453693773e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eba24e8-48d1-4fe0-b9dd-5ca96500cc35}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266a2328-4c76-4907-ae7c-d6f09d5acbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f938160-7711-4522-a50e-a2f41ebdf478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33638350230336, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33638350230336, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.33638350230336, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.33638350230336, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75bb54c-29d6-46d8-a306-3f556666a694}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266a2328-4c76-4907-ae7c-d6f09d5acbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {179938cc-74e0-4919-b4f6-039d138cfb73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.33638350230336, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.33638350230336, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b15c2d-380d-40bd-8315-f12aa1244694}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {266a2328-4c76-4907-ae7c-d6f09d5acbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57eada03-ccb5-4832-9b0e-064a669c53b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33638350230336, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33638350230336, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.55111512312578e-17, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -5.55111512312578e-17, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55a4a07b-11e3-4c95-9ee9-46fd137b42f8}, !- Handle
  Zone Outpatient PACU C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e2b781e-42fe-4c93-aedf-c1b9a2b4e55b}, !- Zone Air Inlet Port List
  {a79d43ca-d008-4a91-8c2f-24532c8a602c}, !- Zone Air Exhaust Port List
  {bea1a65c-d568-41dc-ab49-dc4a3a34ceca}, !- Zone Air Node Name
  {e19ba261-d436-4c82-b5c4-712e3f8952e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {381d3289-141d-4e75-aab2-3f5cb0e7c114}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e22d8e7-30bc-4560-b64e-97cd73c01987}, !- Handle
  Zone Outpatient PACU C  - Story Ground Zone Air Node, !- Name
  {bea1a65c-d568-41dc-ab49-dc4a3a34ceca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bea1a65c-d568-41dc-ab49-dc4a3a34ceca}, !- Handle
  {23255093-bc5b-47fc-8462-35df9fb1df2b}, !- Name
  {55a4a07b-11e3-4c95-9ee9-46fd137b42f8}, !- Source Object
  11,                                     !- Outlet Port
  {9e22d8e7-30bc-4560-b64e-97cd73c01987}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e2b781e-42fe-4c93-aedf-c1b9a2b4e55b}, !- Handle
  {ea13ac48-11f1-47b3-bb13-0ea293bbbbb6}, !- Name
  {55a4a07b-11e3-4c95-9ee9-46fd137b42f8}, !- HVAC Component
  {f3b0cff1-9217-4384-a676-5b42d75616e9}; !- Port 1

OS:PortList,
  {a79d43ca-d008-4a91-8c2f-24532c8a602c}, !- Handle
  {001bef89-1387-4a4a-8e2a-51f5fd1ead2f}, !- Name
  {55a4a07b-11e3-4c95-9ee9-46fd137b42f8}, !- HVAC Component
  {771c45d6-ac5d-477c-9cea-288c47b71f17}; !- Port 1

OS:PortList,
  {e19ba261-d436-4c82-b5c4-712e3f8952e2}, !- Handle
  {76fb94f2-035f-424f-9465-47d86a18078a}, !- Name
  {55a4a07b-11e3-4c95-9ee9-46fd137b42f8}, !- HVAC Component
  {6510f141-5bdd-43eb-8702-9386225a1b98}; !- Port 1

OS:Sizing:Zone,
  {b09292af-3eaa-472e-8c84-ebbb79d7e04a}, !- Handle
  {55a4a07b-11e3-4c95-9ee9-46fd137b42f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40805d3b-fb08-4e1e-a479-2dc4752c5d00}, !- Handle
  Zone Outpatient PACU C  - Story Ground Zone HVAC Equipment List, !- Name
  {55a4a07b-11e3-4c95-9ee9-46fd137b42f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d9525c9-6f17-4411-b8f2-a01c5845db2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {7aeac988-64ee-4348-84ac-7e60ba825d07}, !- Handle
  Outpatient Lounge A  - Story Ground,    !- Name
  {34aa6356-c0ab-4436-8400-afdc3f5f5415}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.882761947103396,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {78228e22-3390-4d42-bfc5-65b6cca3e2db}; !- Thermal Zone Name

OS:Surface,
  {f35e4c3a-e2a8-4781-86bb-9e0e00c530bc}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {7aeac988-64ee-4348-84ac-7e60ba825d07}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.68776019902967, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68776019902967, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8430a1fb-3ed4-4349-b392-6251d9a2b9af}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aeac988-64ee-4348-84ac-7e60ba825d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fe2f5a4-6f3b-4ea2-8bef-17789b6a765a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e345a7f-3b53-4d99-a620-21f0658f9545}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aeac988-64ee-4348-84ac-7e60ba825d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {266ca3e1-eb88-46b2-822d-b87a546a54de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68776019902967, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.68776019902967, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998cfa6b-2537-4cdb-92b3-5b1b9b59169d}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aeac988-64ee-4348-84ac-7e60ba825d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9302629-6aa9-4c1c-b140-ac473cd5175a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68776019902967, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68776019902967, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68776019902967, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68776019902967, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce3067ff-9f6e-4d7e-8ac5-293973edc6e8}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {7aeac988-64ee-4348-84ac-7e60ba825d07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68776019902967, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.68776019902967, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95f7450-50d9-4cad-ae94-f2c1b6adb00a}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7aeac988-64ee-4348-84ac-7e60ba825d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18be4c06-7548-44ed-82d0-bfc235431f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68776019902967, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68776019902967, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78228e22-3390-4d42-bfc5-65b6cca3e2db}, !- Handle
  Zone Outpatient Lounge A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {547b9ff1-80d0-4e13-aaf2-0831cf3e9f4f}, !- Zone Air Inlet Port List
  {71c4a655-a658-473c-b9cb-327b7934fac2}, !- Zone Air Exhaust Port List
  {f1c27be2-1e43-494e-a83c-41cc0f210466}, !- Zone Air Node Name
  {c4568816-d380-48b7-9e10-cdf884ed5ea0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88f0523d-bb92-40f5-94e0-23594953eed3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d6ee09a-a0db-452b-b135-96af40f38106}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Zone Air Node, !- Name
  {f1c27be2-1e43-494e-a83c-41cc0f210466}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1c27be2-1e43-494e-a83c-41cc0f210466}, !- Handle
  {70480ad7-46e1-41d4-bfd0-ea7c3091c9af}, !- Name
  {78228e22-3390-4d42-bfc5-65b6cca3e2db}, !- Source Object
  11,                                     !- Outlet Port
  {1d6ee09a-a0db-452b-b135-96af40f38106}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {547b9ff1-80d0-4e13-aaf2-0831cf3e9f4f}, !- Handle
  {818c7b60-cbf2-49f3-9eed-cb0af07ac456}, !- Name
  {78228e22-3390-4d42-bfc5-65b6cca3e2db}, !- HVAC Component
  {cf57c8a6-27a1-4eba-a7e0-108706ab78b2}; !- Port 1

OS:PortList,
  {71c4a655-a658-473c-b9cb-327b7934fac2}, !- Handle
  {271ece5e-f928-41ae-92b8-7b02421a2a08}, !- Name
  {78228e22-3390-4d42-bfc5-65b6cca3e2db}, !- HVAC Component
  {9b6477f5-8c75-4500-864c-5679889b91e8}; !- Port 1

OS:PortList,
  {c4568816-d380-48b7-9e10-cdf884ed5ea0}, !- Handle
  {27ce5994-3add-4eec-99ce-825a7f860ccf}, !- Name
  {78228e22-3390-4d42-bfc5-65b6cca3e2db}, !- HVAC Component
  {f4070347-dc90-4a10-8e49-4932da554d8f}; !- Port 1

OS:Sizing:Zone,
  {39419f50-8417-457c-aedb-502ea095d927}, !- Handle
  {78228e22-3390-4d42-bfc5-65b6cca3e2db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1f427cd-de4a-4783-a178-1dbc0699629e}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Zone HVAC Equipment List, !- Name
  {78228e22-3390-4d42-bfc5-65b6cca3e2db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f41ea02a-b9c1-45da-b0e2-79c7980a9e61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5c2ed014-f6fc-4d19-8f73-00aefda065cb}, !- Handle
  Outpatient Lounge B  - Story Ground,    !- Name
  {34aa6356-c0ab-4436-8400-afdc3f5f5415}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.882761947103396,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {30460839-5316-404d-a958-cfdc6bf6cfa6}; !- Thermal Zone Name

OS:Surface,
  {3333eb82-3f1b-4e92-a7bd-dfa8767fb709}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {5c2ed014-f6fc-4d19-8f73-00aefda065cb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.68776019902967, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.68776019902967, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7a34dc-13d3-42a0-9914-e3744ccc6a87}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2ed014-f6fc-4d19-8f73-00aefda065cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb25f380-4004-4b98-89a2-230ef6459cbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde020b5-f456-464c-ae6f-ff9e60cbf762}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2ed014-f6fc-4d19-8f73-00aefda065cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ba2f3d-7aef-4e1c-b9ff-e60a07909f01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68776019902967, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68776019902967, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fcd108b-f24e-4bde-9570-01423be0d5bb}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2ed014-f6fc-4d19-8f73-00aefda065cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649c16a8-fcf9-493f-b8d5-70c6bbb55689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68776019902967, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68776019902967, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68776019902967, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.68776019902967, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266ca3e1-eb88-46b2-822d-b87a546a54de}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2ed014-f6fc-4d19-8f73-00aefda065cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e345a7f-3b53-4d99-a620-21f0658f9545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68776019902967, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.68776019902967, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f984622b-d265-4722-a68e-2df6cd379955}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c2ed014-f6fc-4d19-8f73-00aefda065cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4500e53e-4650-451e-ba08-5733291d84a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68776019902967, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68776019902967, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30460839-5316-404d-a958-cfdc6bf6cfa6}, !- Handle
  Zone Outpatient Lounge B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5c99b30-0ee9-4cf7-a180-62f4e2c48d8f}, !- Zone Air Inlet Port List
  {629719a7-8a1b-4bd6-abe1-2841979356ec}, !- Zone Air Exhaust Port List
  {a887f22b-3a96-4014-8e59-7db7d83325a9}, !- Zone Air Node Name
  {4bc1062e-ea9d-483c-97b2-33b7b7beb933}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {535aa14c-ac45-4182-bff6-4b51c852c307}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1b0e652-c054-43c8-a20c-b00e53e416e2}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Zone Air Node, !- Name
  {a887f22b-3a96-4014-8e59-7db7d83325a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a887f22b-3a96-4014-8e59-7db7d83325a9}, !- Handle
  {29ba984b-cf66-48cd-8639-aa7104a4a37d}, !- Name
  {30460839-5316-404d-a958-cfdc6bf6cfa6}, !- Source Object
  11,                                     !- Outlet Port
  {b1b0e652-c054-43c8-a20c-b00e53e416e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5c99b30-0ee9-4cf7-a180-62f4e2c48d8f}, !- Handle
  {898c7890-dbe5-476d-a973-9f9c2d8e3ed3}, !- Name
  {30460839-5316-404d-a958-cfdc6bf6cfa6}, !- HVAC Component
  {5faba84b-904d-4f6a-8484-2f724492a78d}; !- Port 1

OS:PortList,
  {629719a7-8a1b-4bd6-abe1-2841979356ec}, !- Handle
  {631629f0-23fb-4ac0-aab0-9753ab1a6578}, !- Name
  {30460839-5316-404d-a958-cfdc6bf6cfa6}, !- HVAC Component
  {00865470-9660-4af4-b4a3-5edd868f60fb}; !- Port 1

OS:PortList,
  {4bc1062e-ea9d-483c-97b2-33b7b7beb933}, !- Handle
  {b4fe8fae-f359-4d2f-ac16-f2fa95084cde}, !- Name
  {30460839-5316-404d-a958-cfdc6bf6cfa6}, !- HVAC Component
  {23f61b86-2a19-4b19-a3fc-42db3254ca83}; !- Port 1

OS:Sizing:Zone,
  {82bc1a19-f909-46e4-ba4b-75be980f5d8d}, !- Handle
  {30460839-5316-404d-a958-cfdc6bf6cfa6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e2413b9-d0f1-4a91-a2e6-e85a521b7cb5}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Zone HVAC Equipment List, !- Name
  {30460839-5316-404d-a958-cfdc6bf6cfa6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {995e8b07-e66a-4810-9189-acbdd6e165a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5401f18f-ee2f-4cff-a951-83a3e8d659b5}, !- Handle
  Outpatient Lounge C  - Story Ground,    !- Name
  {34aa6356-c0ab-4436-8400-afdc3f5f5415}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.882761947103396,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {13073254-ddca-495f-8130-d61ee3959d45}; !- Thermal Zone Name

OS:Surface,
  {e1766854-f643-4ac5-857e-400f30d8202e}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {5401f18f-ee2f-4cff-a951-83a3e8d659b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.68776019902967, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68776019902967, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f938160-7711-4522-a50e-a2f41ebdf478}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5401f18f-ee2f-4cff-a951-83a3e8d659b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eba24e8-48d1-4fe0-b9dd-5ca96500cc35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d900ec-3df8-4a49-82c3-82565b0150d6}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {5401f18f-ee2f-4cff-a951-83a3e8d659b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68776019902967, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.68776019902967, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b1299d-6323-47ff-b367-9601200294a0}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5401f18f-ee2f-4cff-a951-83a3e8d659b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b49ae5b-268c-412e-a441-9ce790af070a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68776019902967, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68776019902967, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68776019902967, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68776019902967, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ba2f3d-7aef-4e1c-b9ff-e60a07909f01}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5401f18f-ee2f-4cff-a951-83a3e8d659b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fde020b5-f456-464c-ae6f-ff9e60cbf762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68776019902967, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.68776019902967, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f870a5-3894-400c-9eb3-d6d17d90f6e4}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5401f18f-ee2f-4cff-a951-83a3e8d659b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f542afdb-8966-4a75-a2d8-3fce5dd5536a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68776019902967, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68776019902967, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13073254-ddca-495f-8130-d61ee3959d45}, !- Handle
  Zone Outpatient Lounge C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {496c5c55-661c-4928-95b2-2d13adbc8018}, !- Zone Air Inlet Port List
  {47ae04a2-48f2-42ad-a834-8b6648ec24fc}, !- Zone Air Exhaust Port List
  {2eb09d36-abba-47a0-9ccd-60db4de84b6d}, !- Zone Air Node Name
  {f5069758-8cce-4cee-91ee-b0d0e8196d6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28e4b831-9b03-4ef9-8a8e-39b64f1a48a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5c7c03a-d4ef-4fcc-8044-169f7474b1ae}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Zone Air Node, !- Name
  {2eb09d36-abba-47a0-9ccd-60db4de84b6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eb09d36-abba-47a0-9ccd-60db4de84b6d}, !- Handle
  {2f28eb9b-a195-4c96-93f3-4e10f40ac5b8}, !- Name
  {13073254-ddca-495f-8130-d61ee3959d45}, !- Source Object
  11,                                     !- Outlet Port
  {d5c7c03a-d4ef-4fcc-8044-169f7474b1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {496c5c55-661c-4928-95b2-2d13adbc8018}, !- Handle
  {7c0f492f-ce22-4a5b-9e86-1b3cb84a9528}, !- Name
  {13073254-ddca-495f-8130-d61ee3959d45}, !- HVAC Component
  {0da66ffa-9d7e-46e6-87d0-cad9fefc635e}; !- Port 1

OS:PortList,
  {47ae04a2-48f2-42ad-a834-8b6648ec24fc}, !- Handle
  {d1efe989-a52a-41da-95aa-33cf7ed62c75}, !- Name
  {13073254-ddca-495f-8130-d61ee3959d45}, !- HVAC Component
  {b76f9668-2074-47f1-ad86-335ad3ff5e72}; !- Port 1

OS:PortList,
  {f5069758-8cce-4cee-91ee-b0d0e8196d6e}, !- Handle
  {1fb59fe2-298b-4e37-b52e-cc906520b267}, !- Name
  {13073254-ddca-495f-8130-d61ee3959d45}, !- HVAC Component
  {edbe691d-0f77-4ad8-8305-02a33597bdf2}; !- Port 1

OS:Sizing:Zone,
  {3ccca76e-e5d8-4433-b166-2d9dd1a35925}, !- Handle
  {13073254-ddca-495f-8130-d61ee3959d45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb570171-086f-45a8-ab00-1bd7427eb9f0}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Zone HVAC Equipment List, !- Name
  {13073254-ddca-495f-8130-d61ee3959d45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25c601a7-afd7-491e-8ac6-5b218f182200}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Handle
  Outpatient OR A  - Story Ground,        !- Name
  {c4f23aa3-e3f8-4a35-9582-33879c76d262}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.57052214613307,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {591e4b4d-d658-423c-ac57-155afa8e8f57}; !- Thermal Zone Name

OS:Surface,
  {99d5f93b-9b47-4f7d-9cb9-0a50f128ff06}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.99305470602139, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.99305470602139, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9302629-6aa9-4c1c-b140-ac473cd5175a}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998cfa6b-2537-4cdb-92b3-5b1b9b59169d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1192493-6ffe-49e8-b2ff-bbd197da703c}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2401c3ce-a692-4845-95b9-0ed8c93a15b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99305470602139, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.99305470602139, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d861d702-bacb-467e-9088-09d865864ad4}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {841a7535-c900-4f97-8413-834ef8050732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99305470602139, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.99305470602139, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.99305470602139, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.99305470602139, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e4fa30e-a621-4e90-8410-bb92744e2b77}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.99305470602139, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.99305470602139, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4167535-1568-41c8-93b6-e221827b151d}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b18d29ce-692e-43c2-a48f-1aa5fee96757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0979246531860105, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0979246531860105, 4.572, 3.048,       !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {591e4b4d-d658-423c-ac57-155afa8e8f57}, !- Handle
  Zone Outpatient OR A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8329b16c-84cb-47c8-b4b5-56ca8f5897c1}, !- Zone Air Inlet Port List
  {29b456d7-cf26-448e-92cf-7af8e0e3f693}, !- Zone Air Exhaust Port List
  {42992d9c-8d88-4bdd-ad81-087948a2721a}, !- Zone Air Node Name
  {4d8aa992-d839-4b20-a8e5-8d97d85aeb80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c6da97d-feb1-4bbe-9e2f-e00906af5de3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cbd4e07-bf8e-4b67-91c9-643fec033326}, !- Handle
  Zone Outpatient OR A  - Story Ground Zone Air Node, !- Name
  {42992d9c-8d88-4bdd-ad81-087948a2721a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42992d9c-8d88-4bdd-ad81-087948a2721a}, !- Handle
  {ff57ed5d-e630-461a-8593-ecd3613ee7f3}, !- Name
  {591e4b4d-d658-423c-ac57-155afa8e8f57}, !- Source Object
  11,                                     !- Outlet Port
  {7cbd4e07-bf8e-4b67-91c9-643fec033326}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8329b16c-84cb-47c8-b4b5-56ca8f5897c1}, !- Handle
  {90cc71d0-84e4-4a5d-992e-9791d0830c7e}, !- Name
  {591e4b4d-d658-423c-ac57-155afa8e8f57}, !- HVAC Component
  {8eaad35f-bd80-4b08-9eb5-7565f256a0ed}; !- Port 1

OS:PortList,
  {29b456d7-cf26-448e-92cf-7af8e0e3f693}, !- Handle
  {9f97c188-9201-4fc3-b47f-c964cfb1b40b}, !- Name
  {591e4b4d-d658-423c-ac57-155afa8e8f57}, !- HVAC Component
  {b107c526-ec37-4e18-ab7c-12633575d05d}; !- Port 1

OS:PortList,
  {4d8aa992-d839-4b20-a8e5-8d97d85aeb80}, !- Handle
  {d3e5ad31-2c97-45b0-89cd-12f6ab4baca4}, !- Name
  {591e4b4d-d658-423c-ac57-155afa8e8f57}, !- HVAC Component
  {81945d79-7ca4-4f25-ae2b-9da5196db3bb}; !- Port 1

OS:Sizing:Zone,
  {ad2f52c4-0870-4618-8698-c0388a0ce05d}, !- Handle
  {591e4b4d-d658-423c-ac57-155afa8e8f57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7973ef5-409e-4156-8efb-d67571c5493c}, !- Handle
  Zone Outpatient OR A  - Story Ground Zone HVAC Equipment List, !- Name
  {591e4b4d-d658-423c-ac57-155afa8e8f57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {041079cf-af73-4037-9784-fe945d51f857}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {180b2425-0ced-4e98-8625-749a4a7722f0}, !- Handle
  Outpatient OR B  - Story Ground,        !- Name
  {c4f23aa3-e3f8-4a35-9582-33879c76d262}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.57052214613307,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {5b1dc69f-5480-494b-8911-521e99014b7a}; !- Thermal Zone Name

OS:Surface,
  {11d23f46-1803-4494-97f1-71da02842a97}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {180b2425-0ced-4e98-8625-749a4a7722f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  1.99305470602139, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.99305470602139, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649c16a8-fcf9-493f-b8d5-70c6bbb55689}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180b2425-0ced-4e98-8625-749a4a7722f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fcd108b-f24e-4bde-9570-01423be0d5bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0dfa26-be61-4532-b551-8cbd506e95c0}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180b2425-0ced-4e98-8625-749a4a7722f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c06c334-38c4-494c-bd46-0c4c9432deb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99305470602139, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.99305470602139, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0178cd5-5a6a-4572-8133-cd96110d3d0b}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180b2425-0ced-4e98-8625-749a4a7722f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {507233a0-eecb-4f6e-a642-eb48dc442bd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99305470602139, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.99305470602139, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.99305470602139, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  1.99305470602139, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2401c3ce-a692-4845-95b9-0ed8c93a15b3}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180b2425-0ced-4e98-8625-749a4a7722f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1192493-6ffe-49e8-b2ff-bbd197da703c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.99305470602139, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.99305470602139, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4613a46-fa15-4d7e-818f-6adb7dcdffdf}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {180b2425-0ced-4e98-8625-749a4a7722f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b61c60ed-0409-43f0-9559-ae4de71de88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0979246531860105, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0979246531860105, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b1dc69f-5480-494b-8911-521e99014b7a}, !- Handle
  Zone Outpatient OR B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7924159-5fa3-4752-825e-4cf2ff0e3e54}, !- Zone Air Inlet Port List
  {87a6ded6-09a8-4d3d-a1e6-0ead49dcbb8e}, !- Zone Air Exhaust Port List
  {f912fe18-43b0-4561-98a5-7240fa90e4ff}, !- Zone Air Node Name
  {95ebb461-6514-415f-a7ea-ad6be4f66d04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {351a5981-a9d2-460d-b0f4-277eb0efe76e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c50d595c-c8d4-465a-b1ff-45842fce1790}, !- Handle
  Zone Outpatient OR B  - Story Ground Zone Air Node, !- Name
  {f912fe18-43b0-4561-98a5-7240fa90e4ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f912fe18-43b0-4561-98a5-7240fa90e4ff}, !- Handle
  {797e4078-79a2-456b-9ada-b2d413b5710d}, !- Name
  {5b1dc69f-5480-494b-8911-521e99014b7a}, !- Source Object
  11,                                     !- Outlet Port
  {c50d595c-c8d4-465a-b1ff-45842fce1790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7924159-5fa3-4752-825e-4cf2ff0e3e54}, !- Handle
  {2417ff9b-7b20-4534-bf76-c9d975c5326f}, !- Name
  {5b1dc69f-5480-494b-8911-521e99014b7a}, !- HVAC Component
  {22f5a231-0f89-43c7-8823-19d25239771a}; !- Port 1

OS:PortList,
  {87a6ded6-09a8-4d3d-a1e6-0ead49dcbb8e}, !- Handle
  {17b4b9da-8f6a-4029-a2d1-853aa07b3765}, !- Name
  {5b1dc69f-5480-494b-8911-521e99014b7a}, !- HVAC Component
  {7a837c34-d53c-4db4-b0ac-9932148a58b6}; !- Port 1

OS:PortList,
  {95ebb461-6514-415f-a7ea-ad6be4f66d04}, !- Handle
  {40da1be3-d0fa-4e89-b6dd-656e7943c6c5}, !- Name
  {5b1dc69f-5480-494b-8911-521e99014b7a}, !- HVAC Component
  {e8ca9573-581f-4721-b166-005fe3c943c5}; !- Port 1

OS:Sizing:Zone,
  {94b13044-43e7-4f7d-91af-4aa4fe16c4fa}, !- Handle
  {5b1dc69f-5480-494b-8911-521e99014b7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ce286c3-2044-44da-b917-a4b909188867}, !- Handle
  Zone Outpatient OR B  - Story Ground Zone HVAC Equipment List, !- Name
  {5b1dc69f-5480-494b-8911-521e99014b7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {809e6adf-baff-47a6-8d1d-64eaf88fcc2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Handle
  Outpatient OR C  - Story Ground,        !- Name
  {c4f23aa3-e3f8-4a35-9582-33879c76d262}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.57052214613307,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {eb38bf39-555c-4fcd-bb27-9a4cec8e0275}; !- Thermal Zone Name

OS:Surface,
  {661b829f-3b5e-4630-93fc-c19e886fc5c1}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.99305470602139, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.99305470602139, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b49ae5b-268c-412e-a441-9ce790af070a}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90b1299d-6323-47ff-b367-9601200294a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0373f8aa-0035-4d1c-b055-714e604f8a54}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99305470602139, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.99305470602139, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db0db3f6-daf3-46ef-a3a5-a82af1813c1d}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc42c052-8603-46bc-b80b-4281ad3b79b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99305470602139, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.99305470602139, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.99305470602139, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.99305470602139, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c06c334-38c4-494c-bd46-0c4c9432deb2}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f0dfa26-be61-4532-b551-8cbd506e95c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.99305470602139, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.99305470602139, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f026a50-048f-4757-b4da-9c5eebed5453}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774ed05d-c556-451b-932d-b2f752e2b842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0979246531860105, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0979246531860105, 4.572, 3.048,       !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb38bf39-555c-4fcd-bb27-9a4cec8e0275}, !- Handle
  Zone Outpatient OR C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d619e253-1a97-4ab3-a818-f8b9dea8013e}, !- Zone Air Inlet Port List
  {354fe541-6e02-4af9-a526-8e54fcfbfd01}, !- Zone Air Exhaust Port List
  {572f95cc-30a0-488c-b995-56528abd8945}, !- Zone Air Node Name
  {00227b30-8819-4cd4-bb1a-1bbd21c40e02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6873aa0d-f0be-44a1-876e-bb8bca989549}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2538f808-6fbb-4e7e-a0a3-2f6853e05779}, !- Handle
  Zone Outpatient OR C  - Story Ground Zone Air Node, !- Name
  {572f95cc-30a0-488c-b995-56528abd8945}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {572f95cc-30a0-488c-b995-56528abd8945}, !- Handle
  {a0e46b79-be1f-4f12-b6e7-9b9e335ed657}, !- Name
  {eb38bf39-555c-4fcd-bb27-9a4cec8e0275}, !- Source Object
  11,                                     !- Outlet Port
  {2538f808-6fbb-4e7e-a0a3-2f6853e05779}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d619e253-1a97-4ab3-a818-f8b9dea8013e}, !- Handle
  {12a51d1f-b762-4d44-af8f-2955460fc487}, !- Name
  {eb38bf39-555c-4fcd-bb27-9a4cec8e0275}, !- HVAC Component
  {88bc4f30-e175-45b8-a38d-c4a0e723b102}; !- Port 1

OS:PortList,
  {354fe541-6e02-4af9-a526-8e54fcfbfd01}, !- Handle
  {74bb7500-d5e5-494c-9c79-6279c205870d}, !- Name
  {eb38bf39-555c-4fcd-bb27-9a4cec8e0275}, !- HVAC Component
  {1c7e6474-1eb7-430e-88c1-1ce87b83f55c}; !- Port 1

OS:PortList,
  {00227b30-8819-4cd4-bb1a-1bbd21c40e02}, !- Handle
  {a0e973b9-ed9a-438f-a8d5-8f4c42c524c0}, !- Name
  {eb38bf39-555c-4fcd-bb27-9a4cec8e0275}, !- HVAC Component
  {7152dbb9-0fb0-4ed1-b4ea-3bf3be3116c2}; !- Port 1

OS:Sizing:Zone,
  {2cd41d67-fd44-470e-a506-1499d5bf795a}, !- Handle
  {eb38bf39-555c-4fcd-bb27-9a4cec8e0275}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {544d5943-759f-428f-99bc-5b5311419626}, !- Handle
  Zone Outpatient OR C  - Story Ground Zone HVAC Equipment List, !- Name
  {eb38bf39-555c-4fcd-bb27-9a4cec8e0275}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91454f1a-73ff-4f31-afb3-d614a61b15a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c85ca367-9f82-430f-aeb9-90bfde04545b}, !- Handle
  Outpatient Reception A  - Story Ground, !- Name
  {c450be53-605f-4989-ad5a-4af7f10c7b5a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.56357685215445,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {141b7745-d560-495a-b1fd-ccea9412a24f}; !- Thermal Zone Name

OS:Surface,
  {f9df08b4-92f7-4128-8fda-991a9c1e8bf3}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {c85ca367-9f82-430f-aeb9-90bfde04545b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.10249990664105, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.10249990664105, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {841a7535-c900-4f97-8413-834ef8050732}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85ca367-9f82-430f-aeb9-90bfde04545b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d861d702-bacb-467e-9088-09d865864ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60b92ea9-c1bb-4dc7-a5ce-1c70ae0f33f9}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85ca367-9f82-430f-aeb9-90bfde04545b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce25bc85-a836-4612-b225-7d0fcdb32665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10249990664105, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.10249990664105, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c69b53-cba0-4d5c-adf6-9d7d8d10ef5f}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85ca367-9f82-430f-aeb9-90bfde04545b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1f71a4-f8f3-4186-8cad-74ba3c0adcee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10249990664105, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10249990664105, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.10249990664105, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.10249990664105, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00312362-d877-4c46-bf54-7c92c047d6d5}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {c85ca367-9f82-430f-aeb9-90bfde04545b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.10249990664105, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.10249990664105, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8dd23e2-8c8f-43b3-befc-da159ad98404}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c85ca367-9f82-430f-aeb9-90bfde04545b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {604151c8-0963-45ba-bb26-8dbcdee2f597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10249990664105, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10249990664105, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {141b7745-d560-495a-b1fd-ccea9412a24f}, !- Handle
  Zone Outpatient Reception A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c85ddf7e-ed0a-4f97-bbbb-584dfd34e0ea}, !- Zone Air Inlet Port List
  {12fca50c-46dc-4375-a760-7bf8889ba59e}, !- Zone Air Exhaust Port List
  {a345bbc9-09ab-43fb-bd1d-cd1afb8472d3}, !- Zone Air Node Name
  {a9459d68-59a3-435f-a082-2ae835de1e92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c64fc3b5-341c-4aa7-a21e-30c501de43d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02f7553f-5b61-4eb2-adc4-0bc4b79dbb40}, !- Handle
  Zone Outpatient Reception A  - Story Ground Zone Air Node, !- Name
  {a345bbc9-09ab-43fb-bd1d-cd1afb8472d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a345bbc9-09ab-43fb-bd1d-cd1afb8472d3}, !- Handle
  {c252b93f-c161-4636-a78c-5680d46e7e14}, !- Name
  {141b7745-d560-495a-b1fd-ccea9412a24f}, !- Source Object
  11,                                     !- Outlet Port
  {02f7553f-5b61-4eb2-adc4-0bc4b79dbb40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c85ddf7e-ed0a-4f97-bbbb-584dfd34e0ea}, !- Handle
  {41d2b35d-44b8-4b44-870a-4752658cb8d2}, !- Name
  {141b7745-d560-495a-b1fd-ccea9412a24f}, !- HVAC Component
  {2734c6cf-bef6-4ee5-a655-c5f76e581fea}; !- Port 1

OS:PortList,
  {12fca50c-46dc-4375-a760-7bf8889ba59e}, !- Handle
  {a77fcd64-b492-4914-931d-8e364c455c49}, !- Name
  {141b7745-d560-495a-b1fd-ccea9412a24f}, !- HVAC Component
  {ff51f13c-ab4b-46d2-954c-6695fed60ef8}; !- Port 1

OS:PortList,
  {a9459d68-59a3-435f-a082-2ae835de1e92}, !- Handle
  {ed74f146-9093-4ba8-aa4f-5d7c8933593c}, !- Name
  {141b7745-d560-495a-b1fd-ccea9412a24f}, !- HVAC Component
  {16ba6ed4-5277-4c19-b3cc-cfe4eaddf18b}; !- Port 1

OS:Sizing:Zone,
  {5d83290b-e596-41a1-9e4c-dee263f14a53}, !- Handle
  {141b7745-d560-495a-b1fd-ccea9412a24f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8f33c36-a61a-414f-9640-e72379e0b3f6}, !- Handle
  Zone Outpatient Reception A  - Story Ground Zone HVAC Equipment List, !- Name
  {141b7745-d560-495a-b1fd-ccea9412a24f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f6a6ef9-72be-4d0a-b19e-3c975c962730}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {37f31321-ead6-4278-b366-e396eb56c318}, !- Handle
  Outpatient Reception B  - Story Ground, !- Name
  {c450be53-605f-4989-ad5a-4af7f10c7b5a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.56357685215445,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {ded9328f-065a-49e6-9f6d-97ad43f98573}; !- Thermal Zone Name

OS:Surface,
  {2ff3cae8-97de-456a-ae0c-3599f2df9932}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {37f31321-ead6-4278-b366-e396eb56c318}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  2.10249990664105, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  2.10249990664105, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {507233a0-eecb-4f6e-a642-eb48dc442bd4}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37f31321-ead6-4278-b366-e396eb56c318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0178cd5-5a6a-4572-8133-cd96110d3d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd6eec50-674a-44b7-b0ce-243dc26bbeeb}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37f31321-ead6-4278-b366-e396eb56c318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b69fba-2591-4236-9aa6-023ef941e1f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10249990664105, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10249990664105, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eccfe63e-aaa4-423b-b22e-552d6eadba62}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37f31321-ead6-4278-b366-e396eb56c318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {555d51d8-bfce-4419-9ff4-e14fe1fe367b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10249990664105, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10249990664105, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.10249990664105, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  2.10249990664105, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce25bc85-a836-4612-b225-7d0fcdb32665}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37f31321-ead6-4278-b366-e396eb56c318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b92ea9-c1bb-4dc7-a5ce-1c70ae0f33f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.10249990664105, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.10249990664105, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d0a5c2-5ef7-4e0f-9a84-74c01c21a4c2}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37f31321-ead6-4278-b366-e396eb56c318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4ca9bbb-8a3a-444e-affb-7427a9dcda17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10249990664105, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10249990664105, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ded9328f-065a-49e6-9f6d-97ad43f98573}, !- Handle
  Zone Outpatient Reception B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3ec1b7c-0014-4d02-9a18-8372104b73b1}, !- Zone Air Inlet Port List
  {6f09abc9-4ea0-4a3b-a13f-1e7406a370c0}, !- Zone Air Exhaust Port List
  {ed4d5295-55b0-423f-9663-efacae9e1fd0}, !- Zone Air Node Name
  {723925ea-dbec-4157-9eea-cd9229622bc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5797ee2d-b4da-450f-a18d-ed243ed6d69c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc10526b-8537-4d74-ba36-cb5d176c6919}, !- Handle
  Zone Outpatient Reception B  - Story Ground Zone Air Node, !- Name
  {ed4d5295-55b0-423f-9663-efacae9e1fd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed4d5295-55b0-423f-9663-efacae9e1fd0}, !- Handle
  {782ac4ab-e589-45c8-a5d1-6f8750256e15}, !- Name
  {ded9328f-065a-49e6-9f6d-97ad43f98573}, !- Source Object
  11,                                     !- Outlet Port
  {bc10526b-8537-4d74-ba36-cb5d176c6919}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3ec1b7c-0014-4d02-9a18-8372104b73b1}, !- Handle
  {ab5fb144-70a8-4e60-9e97-be57251a33df}, !- Name
  {ded9328f-065a-49e6-9f6d-97ad43f98573}, !- HVAC Component
  {3cde8960-e672-4130-b2bb-4c9f2724b570}; !- Port 1

OS:PortList,
  {6f09abc9-4ea0-4a3b-a13f-1e7406a370c0}, !- Handle
  {116b62f2-6db3-4636-bc1c-f5608b3e1216}, !- Name
  {ded9328f-065a-49e6-9f6d-97ad43f98573}, !- HVAC Component
  {a3fc7022-c84c-4fe6-8810-666eccae32ae}; !- Port 1

OS:PortList,
  {723925ea-dbec-4157-9eea-cd9229622bc1}, !- Handle
  {fd08e44e-d54c-4f75-98c1-f507edd1eb38}, !- Name
  {ded9328f-065a-49e6-9f6d-97ad43f98573}, !- HVAC Component
  {c4e2f51f-a6c2-4cc3-8891-12d5459a6f27}; !- Port 1

OS:Sizing:Zone,
  {c3ff3554-a3a2-465a-b9a3-80009a0f4a7a}, !- Handle
  {ded9328f-065a-49e6-9f6d-97ad43f98573}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d314771d-9873-463f-a0f3-97555463b304}, !- Handle
  Zone Outpatient Reception B  - Story Ground Zone HVAC Equipment List, !- Name
  {ded9328f-065a-49e6-9f6d-97ad43f98573}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d602fcb9-7692-44b6-a58e-5a63e19f17f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a03e11dd-b4a9-4579-b578-5fc35992bc5b}, !- Handle
  Outpatient Reception C  - Story Ground, !- Name
  {c450be53-605f-4989-ad5a-4af7f10c7b5a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.56357685215445,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {16280f01-276c-4a9f-b0d0-a5f34b0f98cd}; !- Thermal Zone Name

OS:Surface,
  {24796610-f042-48b5-a884-132a7a5d120f}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {a03e11dd-b4a9-4579-b578-5fc35992bc5b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.10249990664105, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.10249990664105, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc42c052-8603-46bc-b80b-4281ad3b79b0}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03e11dd-b4a9-4579-b578-5fc35992bc5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db0db3f6-daf3-46ef-a3a5-a82af1813c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3b375f-d93b-4528-b93d-e70de4491d73}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {a03e11dd-b4a9-4579-b578-5fc35992bc5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10249990664105, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.10249990664105, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3fee40f-49cf-496a-8420-5b705a9fe20d}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03e11dd-b4a9-4579-b578-5fc35992bc5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13d11cad-0c56-4254-88d3-b23024734bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10249990664105, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10249990664105, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.10249990664105, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.10249990664105, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b69fba-2591-4236-9aa6-023ef941e1f9}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03e11dd-b4a9-4579-b578-5fc35992bc5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd6eec50-674a-44b7-b0ce-243dc26bbeeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.10249990664105, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.10249990664105, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2e204a6-7a74-4186-b572-0cca8feb1d57}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a03e11dd-b4a9-4579-b578-5fc35992bc5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e07859-a69d-4daf-a4a3-9ef1351195fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10249990664105, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10249990664105, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16280f01-276c-4a9f-b0d0-a5f34b0f98cd}, !- Handle
  Zone Outpatient Reception C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07f540cb-7eaa-4038-b016-74262ce8fa42}, !- Zone Air Inlet Port List
  {762a74ed-da8a-4e85-a544-6360116623dd}, !- Zone Air Exhaust Port List
  {c0f78c7b-d9c7-4be2-873e-6ee4b17a7e51}, !- Zone Air Node Name
  {bd138657-33cd-4d62-b3a2-efd36e1df947}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ba0f0b5-e602-4852-87ba-453937f91752}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7bcad6d-9e2c-402a-bda8-48c3b91542eb}, !- Handle
  Zone Outpatient Reception C  - Story Ground Zone Air Node, !- Name
  {c0f78c7b-d9c7-4be2-873e-6ee4b17a7e51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0f78c7b-d9c7-4be2-873e-6ee4b17a7e51}, !- Handle
  {c8418859-14f0-4ba0-bc97-dd1761a52e85}, !- Name
  {16280f01-276c-4a9f-b0d0-a5f34b0f98cd}, !- Source Object
  11,                                     !- Outlet Port
  {b7bcad6d-9e2c-402a-bda8-48c3b91542eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07f540cb-7eaa-4038-b016-74262ce8fa42}, !- Handle
  {0dc03c77-f973-456e-b17c-9dc371ff0262}, !- Name
  {16280f01-276c-4a9f-b0d0-a5f34b0f98cd}, !- HVAC Component
  {5881b946-667d-40c8-bf71-76cfdb1da3c6}; !- Port 1

OS:PortList,
  {762a74ed-da8a-4e85-a544-6360116623dd}, !- Handle
  {e085c673-3d7f-47a7-ad6d-1cb5d27c4740}, !- Name
  {16280f01-276c-4a9f-b0d0-a5f34b0f98cd}, !- HVAC Component
  {4a456181-46d6-462c-91b6-77b171af92fd}; !- Port 1

OS:PortList,
  {bd138657-33cd-4d62-b3a2-efd36e1df947}, !- Handle
  {18d7ea10-c9d2-45a0-946a-0b52457d67d7}, !- Name
  {16280f01-276c-4a9f-b0d0-a5f34b0f98cd}, !- HVAC Component
  {d8eec4c3-78c6-4e94-84d0-fe1c56380df9}; !- Port 1

OS:Sizing:Zone,
  {c862a9f9-dfda-4159-82cb-e792beccf44f}, !- Handle
  {16280f01-276c-4a9f-b0d0-a5f34b0f98cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa8b9043-ec78-4344-8e1d-1966ef2d1968}, !- Handle
  Zone Outpatient Reception C  - Story Ground Zone HVAC Equipment List, !- Name
  {16280f01-276c-4a9f-b0d0-a5f34b0f98cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {869eaeae-5a85-459e-8ac4-61e3dd5972ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Handle
  Outpatient PhysicalTherapy A  - Story Ground, !- Name
  {9fdfee08-4310-45cd-8bb1-145d3ff83ea4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.6660767587955,                        !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {1bbd390d-1c11-46bf-8fe2-8c083a5fafec}; !- Thermal Zone Name

OS:Surface,
  {dbf32ea4-4074-4b30-8917-e327ab74bcf1}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.66124645717307, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.66124645717307, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1f71a4-f8f3-4186-8cad-74ba3c0adcee}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c69b53-cba0-4d5c-adf6-9d7d8d10ef5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebadc1da-1f17-4ac9-8cb1-30897d17403a}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab6617e4-57d0-4aed-a860-21335919a180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66124645717307, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.66124645717307, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c3901b5-564b-4d58-bcca-b6468bcaeda0}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db72627f-3cba-4207-a880-ce20a4cdbfa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66124645717307, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66124645717307, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.66124645717307, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.66124645717307, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {465ecc5b-57df-49de-99ae-19af651447dc}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.66124645717307, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66124645717307, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00bb97c6-fd5e-4e93-974c-1403ef6fb1f7}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef9352f8-a11f-41e6-a999-3d8429111c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66124645717307, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66124645717307, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.96015039487936, 4.572, 3.048,         !- X,Y,Z Vertex 3 {m}
  1.96015039487936, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1bbd390d-1c11-46bf-8fe2-8c083a5fafec}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {333fec15-83eb-49fd-a913-02bfb92a1fd1}, !- Zone Air Inlet Port List
  {4461a64b-a42e-489d-8a99-81272b30e660}, !- Zone Air Exhaust Port List
  {ee16418e-97c7-4c96-b963-92dd94ea3aa4}, !- Zone Air Node Name
  {31a7d1b0-29c0-4974-9ec3-79f505ce4ae2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ad6c3bb-7aa6-44c4-a70c-5ece63967996}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dba82f01-ceb1-480b-aa04-4dae09412eea}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Zone Air Node, !- Name
  {ee16418e-97c7-4c96-b963-92dd94ea3aa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee16418e-97c7-4c96-b963-92dd94ea3aa4}, !- Handle
  {5c235e54-b4f9-42e9-b05d-b0f5a69ef8b2}, !- Name
  {1bbd390d-1c11-46bf-8fe2-8c083a5fafec}, !- Source Object
  11,                                     !- Outlet Port
  {dba82f01-ceb1-480b-aa04-4dae09412eea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {333fec15-83eb-49fd-a913-02bfb92a1fd1}, !- Handle
  {0b46b7a1-8d18-4c4f-b2de-cc942d3f4ae9}, !- Name
  {1bbd390d-1c11-46bf-8fe2-8c083a5fafec}, !- HVAC Component
  {b8dba78f-21c3-4d4c-a66a-b4622a24b587}; !- Port 1

OS:PortList,
  {4461a64b-a42e-489d-8a99-81272b30e660}, !- Handle
  {3986b50d-4467-4e2e-b5f0-7922c29eae45}, !- Name
  {1bbd390d-1c11-46bf-8fe2-8c083a5fafec}, !- HVAC Component
  {b32b2af6-dcc5-4c62-a133-dc4f16e9ade7}; !- Port 1

OS:PortList,
  {31a7d1b0-29c0-4974-9ec3-79f505ce4ae2}, !- Handle
  {3a7c55d1-83a4-49f8-940a-0abb18996ebd}, !- Name
  {1bbd390d-1c11-46bf-8fe2-8c083a5fafec}, !- HVAC Component
  {8fca88ba-4e0f-4f9c-8732-f7a7ba5fa69d}; !- Port 1

OS:Sizing:Zone,
  {476efde0-e87b-4537-a810-a81704d7d05c}, !- Handle
  {1bbd390d-1c11-46bf-8fe2-8c083a5fafec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eca8e394-2ff6-4ac2-9a91-d88c5512326d}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Zone HVAC Equipment List, !- Name
  {1bbd390d-1c11-46bf-8fe2-8c083a5fafec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7400cbf2-18e6-4e57-838c-c8859be406af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {41639d07-10d5-419e-932d-37515090720a}, !- Handle
  Outpatient PhysicalTherapy B  - Story Ground, !- Name
  {9fdfee08-4310-45cd-8bb1-145d3ff83ea4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.6660767587955,                        !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {0598cfa0-3176-4c61-9df7-73e747f51b6e}; !- Thermal Zone Name

OS:Surface,
  {c1c61ad0-113a-4875-9f2d-75dcbe5bbd7f}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {41639d07-10d5-419e-932d-37515090720a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  2.66124645717307, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  2.66124645717307, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {555d51d8-bfce-4419-9ff4-e14fe1fe367b}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41639d07-10d5-419e-932d-37515090720a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eccfe63e-aaa4-423b-b22e-552d6eadba62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92676c23-6240-4347-b9cf-923842920b07}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41639d07-10d5-419e-932d-37515090720a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c72fb0d-b812-4060-9840-a82b2192d0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66124645717307, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66124645717307, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e3f2ae5-6e14-47b6-87c2-1ba9c64e9d04}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41639d07-10d5-419e-932d-37515090720a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999b5a39-6735-442c-8fbe-fbe6ca74aba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66124645717307, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66124645717307, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.66124645717307, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  2.66124645717307, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab6617e4-57d0-4aed-a860-21335919a180}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41639d07-10d5-419e-932d-37515090720a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebadc1da-1f17-4ac9-8cb1-30897d17403a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.66124645717307, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66124645717307, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef32d0ef-68b8-4016-95fd-f8e15123fa92}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41639d07-10d5-419e-932d-37515090720a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2345434-d591-4cf9-8de0-6f0c261984b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66124645717307, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66124645717307, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  1.96015039487936, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  1.96015039487936, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0598cfa0-3176-4c61-9df7-73e747f51b6e}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e84ebefc-1cce-4646-91ee-cb47ed902a34}, !- Zone Air Inlet Port List
  {80040f06-2c24-4166-b28e-f559169ed978}, !- Zone Air Exhaust Port List
  {2d2dab73-030b-401e-928d-d94a359bd5c4}, !- Zone Air Node Name
  {3266b6fb-7e30-4ab1-a003-e961e8378eda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ace9a6d-0dd7-48d5-a7b1-7435c4f9de9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fd1a030-e472-4951-9f05-bef2b5d00550}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Zone Air Node, !- Name
  {2d2dab73-030b-401e-928d-d94a359bd5c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d2dab73-030b-401e-928d-d94a359bd5c4}, !- Handle
  {449f89a5-529b-405a-a5b7-fb0a971155eb}, !- Name
  {0598cfa0-3176-4c61-9df7-73e747f51b6e}, !- Source Object
  11,                                     !- Outlet Port
  {3fd1a030-e472-4951-9f05-bef2b5d00550}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e84ebefc-1cce-4646-91ee-cb47ed902a34}, !- Handle
  {b17b6449-f1d2-4dc1-8f39-233cf6e10a17}, !- Name
  {0598cfa0-3176-4c61-9df7-73e747f51b6e}, !- HVAC Component
  {8d43c43e-1bc2-4680-b756-84097a21b752}; !- Port 1

OS:PortList,
  {80040f06-2c24-4166-b28e-f559169ed978}, !- Handle
  {1a4a4ab1-4f1d-40b2-bb18-9fa203a02933}, !- Name
  {0598cfa0-3176-4c61-9df7-73e747f51b6e}, !- HVAC Component
  {d83f99ed-ac28-4dd3-9cfe-c6de857f42d9}; !- Port 1

OS:PortList,
  {3266b6fb-7e30-4ab1-a003-e961e8378eda}, !- Handle
  {af5abc31-6a5d-443f-8934-b1628ee9078d}, !- Name
  {0598cfa0-3176-4c61-9df7-73e747f51b6e}, !- HVAC Component
  {8a274139-c6b2-4402-8d91-1361f2a2fc3a}; !- Port 1

OS:Sizing:Zone,
  {26bd5baa-b478-4f6e-a9b7-e5c24f9b1b83}, !- Handle
  {0598cfa0-3176-4c61-9df7-73e747f51b6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54cdd355-2fd9-4cd4-9537-6a05e631276a}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Zone HVAC Equipment List, !- Name
  {0598cfa0-3176-4c61-9df7-73e747f51b6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d9f8708-8397-4a38-b550-9700959ac495}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Handle
  Outpatient PhysicalTherapy C  - Story Ground, !- Name
  {9fdfee08-4310-45cd-8bb1-145d3ff83ea4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.6660767587955,                        !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {841ea744-ac1b-496b-8061-2f61dc9a25d3}; !- Thermal Zone Name

OS:Surface,
  {3bb50ea1-1d47-428d-9c9f-a68f7fef8781}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.66124645717307, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.66124645717307, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d11cad-0c56-4254-88d3-b23024734bc4}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3fee40f-49cf-496a-8420-5b705a9fe20d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c8e1c17-14f4-4750-83eb-01ca3a65b937}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66124645717307, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.66124645717307, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50294561-64cb-4add-801c-c6f2fa859a92}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45dec65b-10f1-4819-aa32-22a20b27add5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66124645717307, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66124645717307, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.66124645717307, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.66124645717307, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c72fb0d-b812-4060-9840-a82b2192d0ec}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92676c23-6240-4347-b9cf-923842920b07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.66124645717307, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66124645717307, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e3d745-e833-43d3-943c-ac3b8e51c948}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc49ce0-ac74-44d9-8a87-dc1b6e2a839a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66124645717307, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66124645717307, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.96015039487936, 4.572, 3.048,         !- X,Y,Z Vertex 3 {m}
  1.96015039487936, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {841ea744-ac1b-496b-8061-2f61dc9a25d3}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e1004ee-ee86-42e3-9b97-35e415c6e9b8}, !- Zone Air Inlet Port List
  {87636607-f766-41a2-926c-c30fa2a3b168}, !- Zone Air Exhaust Port List
  {964a046f-44bc-4b1e-b794-1d86c124cb72}, !- Zone Air Node Name
  {e6010ee1-f5f9-48da-9540-4ed062c3a19d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1c6639a-884f-481d-81c7-937f20f6f300}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0580765-d925-4d0c-a268-c0d4a9642de4}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Zone Air Node, !- Name
  {964a046f-44bc-4b1e-b794-1d86c124cb72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {964a046f-44bc-4b1e-b794-1d86c124cb72}, !- Handle
  {f5f77da7-62f2-4534-b9e9-7daf89510c50}, !- Name
  {841ea744-ac1b-496b-8061-2f61dc9a25d3}, !- Source Object
  11,                                     !- Outlet Port
  {f0580765-d925-4d0c-a268-c0d4a9642de4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e1004ee-ee86-42e3-9b97-35e415c6e9b8}, !- Handle
  {179d3401-8903-4f3f-95d3-af8ddf9ee7d1}, !- Name
  {841ea744-ac1b-496b-8061-2f61dc9a25d3}, !- HVAC Component
  {254cc5c4-c3d8-4ec4-8ac7-3b2feb8ff1d4}; !- Port 1

OS:PortList,
  {87636607-f766-41a2-926c-c30fa2a3b168}, !- Handle
  {0ea6616e-92fe-4f4c-9329-9898a8f0e27b}, !- Name
  {841ea744-ac1b-496b-8061-2f61dc9a25d3}, !- HVAC Component
  {7de718bd-ee20-47dd-8f21-ccb4dd3f20a4}; !- Port 1

OS:PortList,
  {e6010ee1-f5f9-48da-9540-4ed062c3a19d}, !- Handle
  {55c8e596-4e12-47c9-b0b1-8979af9364f6}, !- Name
  {841ea744-ac1b-496b-8061-2f61dc9a25d3}, !- HVAC Component
  {57f65552-277d-4905-b6f5-bfb121dde6f8}; !- Port 1

OS:Sizing:Zone,
  {1b5fd9a3-8602-44d9-99c0-be4a315b3344}, !- Handle
  {841ea744-ac1b-496b-8061-2f61dc9a25d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {644b4fbf-e188-47b1-90c3-d4aee61ab376}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Zone HVAC Equipment List, !- Name
  {841ea744-ac1b-496b-8061-2f61dc9a25d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {770a06be-7d49-473f-97de-0fc30e1f47b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {9a6d054b-3ee6-4170-95a6-2efc33e41122}, !- Handle
  Outpatient Janitor A end_b - Story Ground, !- Name
  {2ebacc20-5281-4f77-ba1f-0365c2f0a0ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.32732321596857,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {757ab41b-5945-408d-9cdb-137c7a705e27}; !- Thermal Zone Name

OS:Surface,
  {fee04d99-766b-47e1-a0d5-ae1d7be8711b}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {9a6d054b-3ee6-4170-95a6-2efc33e41122}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db72627f-3cba-4207-a880-ce20a4cdbfa2}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6d054b-3ee6-4170-95a6-2efc33e41122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c3901b5-564b-4d58-bcca-b6468bcaeda0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec4663f-90ed-445e-8a9a-73ade1db3578}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6d054b-3ee6-4170-95a6-2efc33e41122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f828d71-9736-466d-8824-3ea1a170eeec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87090393770623, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb45fcf-ce2e-4cbe-b7ad-62c3116fd880}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {9a6d054b-3ee6-4170-95a6-2efc33e41122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87090393770623, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6437e1-77b0-41d1-85a5-d8f67bb0f8f5}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {9a6d054b-3ee6-4170-95a6-2efc33e41122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c4f0c2-bea7-43ec-8d42-2458e60033e8}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a6d054b-3ee6-4170-95a6-2efc33e41122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22a6a6dd-943b-420a-af0b-1b4d7315d631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87090393770623, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {757ab41b-5945-408d-9cdb-137c7a705e27}, !- Handle
  Zone Outpatient Janitor A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78f95530-9a2e-4b56-9ac3-5bf97980e9c1}, !- Zone Air Inlet Port List
  {2d6f507a-9c8c-4430-a7f1-efb18d8e6101}, !- Zone Air Exhaust Port List
  {5d504df6-76c3-4b69-b990-eb253053b93f}, !- Zone Air Node Name
  {79a8d6a5-7952-429e-8555-4bb23a0795c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29424f8b-493c-42ec-976e-a36c99fcd12e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1375fdf-b62d-4d11-8f58-353fc5538bb7}, !- Handle
  Zone Outpatient Janitor A end_b - Story Ground Zone Air Node, !- Name
  {5d504df6-76c3-4b69-b990-eb253053b93f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d504df6-76c3-4b69-b990-eb253053b93f}, !- Handle
  {2a3ff436-52e3-4ea8-a93a-ea7db6524780}, !- Name
  {757ab41b-5945-408d-9cdb-137c7a705e27}, !- Source Object
  11,                                     !- Outlet Port
  {c1375fdf-b62d-4d11-8f58-353fc5538bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78f95530-9a2e-4b56-9ac3-5bf97980e9c1}, !- Handle
  {7a1eb67b-944b-460f-b3ce-10f41575f9b1}, !- Name
  {757ab41b-5945-408d-9cdb-137c7a705e27}, !- HVAC Component
  {9c4683f8-41e1-4e01-b8e2-9cb5097c7139}; !- Port 1

OS:PortList,
  {2d6f507a-9c8c-4430-a7f1-efb18d8e6101}, !- Handle
  {2fbc7e55-e404-4000-861a-d1ede5a0b35f}, !- Name
  {757ab41b-5945-408d-9cdb-137c7a705e27}, !- HVAC Component
  {3e429dd8-7711-4eb9-bbc7-70ce7d54e507}; !- Port 1

OS:PortList,
  {79a8d6a5-7952-429e-8555-4bb23a0795c7}, !- Handle
  {ab2762c0-8aaf-4dc3-a67c-f6647bc04e0a}, !- Name
  {757ab41b-5945-408d-9cdb-137c7a705e27}, !- HVAC Component
  {31d864c8-803c-4279-ae14-14150206d89c}; !- Port 1

OS:Sizing:Zone,
  {538efadc-b03d-46d8-8978-21b88de35c07}, !- Handle
  {757ab41b-5945-408d-9cdb-137c7a705e27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dddbb05-7ad4-406e-b6d1-df4e3a9aa39d}, !- Handle
  Zone Outpatient Janitor A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {757ab41b-5945-408d-9cdb-137c7a705e27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3595368e-9fc7-4d1b-8d8b-e01284b91d84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {eb233485-60d8-4c5e-abe9-98742955e4d4}, !- Handle
  Outpatient Janitor B end_b - Story Ground, !- Name
  {2ebacc20-5281-4f77-ba1f-0365c2f0a0ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.32732321596857,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {c11efc0c-0fad-44a6-b6e2-e4b0968430ae}; !- Thermal Zone Name

OS:Surface,
  {104c1b4d-315d-4232-9e0f-2723094e6168}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {eb233485-60d8-4c5e-abe9-98742955e4d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999b5a39-6735-442c-8fbe-fbe6ca74aba4}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb233485-60d8-4c5e-abe9-98742955e4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e3f2ae5-6e14-47b6-87c2-1ba9c64e9d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1dc2bbb-bc56-4bf5-9b8a-cacc61eca9b0}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb233485-60d8-4c5e-abe9-98742955e4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {669b75a7-9d1a-4e37-b885-3b18b6ba37fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87090393770623, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1ebdef-a5ee-4c74-8a99-e7b213698c58}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {eb233485-60d8-4c5e-abe9-98742955e4d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87090393770623, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f828d71-9736-466d-8824-3ea1a170eeec}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb233485-60d8-4c5e-abe9-98742955e4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ec4663f-90ed-445e-8a9a-73ade1db3578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {555f9eb9-d197-4717-8875-bf1050577b7a}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb233485-60d8-4c5e-abe9-98742955e4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11796f6-669a-4e90-ae04-c32714be53d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87090393770623, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c11efc0c-0fad-44a6-b6e2-e4b0968430ae}, !- Handle
  Zone Outpatient Janitor B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d59150a-1bde-464d-a4ef-95e444da0448}, !- Zone Air Inlet Port List
  {69b3e889-4f41-4dcf-89f1-ebfeaa2d56a9}, !- Zone Air Exhaust Port List
  {817b8b0b-4dff-41dc-8f95-734d74bc86b6}, !- Zone Air Node Name
  {df5b2fe3-3bc5-4a40-bd60-efd1ee8e18ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61cd3190-6e26-4d7c-977b-bbfaf15a4681}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7dad570-06eb-436b-8465-6b05baee7b18}, !- Handle
  Zone Outpatient Janitor B end_b - Story Ground Zone Air Node, !- Name
  {817b8b0b-4dff-41dc-8f95-734d74bc86b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {817b8b0b-4dff-41dc-8f95-734d74bc86b6}, !- Handle
  {dee74746-1e8b-48f3-ba31-8d851a95ebdc}, !- Name
  {c11efc0c-0fad-44a6-b6e2-e4b0968430ae}, !- Source Object
  11,                                     !- Outlet Port
  {b7dad570-06eb-436b-8465-6b05baee7b18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d59150a-1bde-464d-a4ef-95e444da0448}, !- Handle
  {75438f67-13ea-4e15-b647-3070a5c41e70}, !- Name
  {c11efc0c-0fad-44a6-b6e2-e4b0968430ae}, !- HVAC Component
  {a302e63d-19ce-497a-b9a0-d8943dc461e4}; !- Port 1

OS:PortList,
  {69b3e889-4f41-4dcf-89f1-ebfeaa2d56a9}, !- Handle
  {2fc6e5eb-8cf0-416f-9eb9-5d6a5ba544da}, !- Name
  {c11efc0c-0fad-44a6-b6e2-e4b0968430ae}, !- HVAC Component
  {815c4c82-4c2e-40b8-81d6-f7468dfa00ca}; !- Port 1

OS:PortList,
  {df5b2fe3-3bc5-4a40-bd60-efd1ee8e18ec}, !- Handle
  {b0bd07b5-8f38-4bef-9d18-faad4838dd99}, !- Name
  {c11efc0c-0fad-44a6-b6e2-e4b0968430ae}, !- HVAC Component
  {ba9d900a-ad1b-4456-afc8-37f425f55265}; !- Port 1

OS:Sizing:Zone,
  {abd43567-1cbe-4066-a5b8-0e82033d4161}, !- Handle
  {c11efc0c-0fad-44a6-b6e2-e4b0968430ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed276a63-47a0-4708-b291-7d6a736577c7}, !- Handle
  Zone Outpatient Janitor B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c11efc0c-0fad-44a6-b6e2-e4b0968430ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d64deab6-e9c3-4ab4-827f-afbea8bd75f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {571fab4a-722e-4e0b-827c-307798197569}, !- Handle
  Outpatient Janitor C end_b - Story Ground, !- Name
  {2ebacc20-5281-4f77-ba1f-0365c2f0a0ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.32732321596857,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6eb4814b-b5cb-4325-9f24-7eb72616af75}, !- Building Story Name
  {fdf2a891-8632-4942-9410-0ed46dc128e4}; !- Thermal Zone Name

OS:Surface,
  {b20f5e2d-dc3b-4c4e-9ca0-8c965b47985a}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  {571fab4a-722e-4e0b-827c-307798197569}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.87090393770623, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45dec65b-10f1-4819-aa32-22a20b27add5}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {571fab4a-722e-4e0b-827c-307798197569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50294561-64cb-4add-801c-c6f2fa859a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fcfb677-3416-41ed-ab46-81e5f54a630e}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {571fab4a-722e-4e0b-827c-307798197569}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87090393770623, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310cb79c-eb92-40f6-93cd-c98e8861a6a4}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {571fab4a-722e-4e0b-827c-307798197569}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87090393770623, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669b75a7-9d1a-4e37-b885-3b18b6ba37fd}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {571fab4a-722e-4e0b-827c-307798197569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1dc2bbb-bc56-4bf5-9b8a-cacc61eca9b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.87090393770623, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6dedf2-9371-4027-ab62-4b5acef2004c}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {571fab4a-722e-4e0b-827c-307798197569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf51687e-792f-4b85-a331-e090bb575767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87090393770623, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fdf2a891-8632-4942-9410-0ed46dc128e4}, !- Handle
  Zone Outpatient Janitor C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {019867f5-bde5-46cc-af6f-7f851ba1bc6a}, !- Zone Air Inlet Port List
  {ad45c3c3-04de-4327-a166-9c7a59e61c41}, !- Zone Air Exhaust Port List
  {d1c0a1f5-f63b-41d7-9419-64aaf21b6fc2}, !- Zone Air Node Name
  {a2027117-ee94-4e8e-b38c-d610b8ead02b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c09ec145-5c8c-4c3b-b607-d4f17bd4ada2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf1d5252-40e1-4dad-9a5d-8d9a7e5ef958}, !- Handle
  Zone Outpatient Janitor C end_b - Story Ground Zone Air Node, !- Name
  {d1c0a1f5-f63b-41d7-9419-64aaf21b6fc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1c0a1f5-f63b-41d7-9419-64aaf21b6fc2}, !- Handle
  {fb191690-b886-4e4c-9e27-0c1714b8a558}, !- Name
  {fdf2a891-8632-4942-9410-0ed46dc128e4}, !- Source Object
  11,                                     !- Outlet Port
  {bf1d5252-40e1-4dad-9a5d-8d9a7e5ef958}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {019867f5-bde5-46cc-af6f-7f851ba1bc6a}, !- Handle
  {e7d9cd0e-219d-439a-b9ba-a6715958f0b2}, !- Name
  {fdf2a891-8632-4942-9410-0ed46dc128e4}, !- HVAC Component
  {33632e34-36c8-4fd0-b9c4-2cbdd7ea279d}; !- Port 1

OS:PortList,
  {ad45c3c3-04de-4327-a166-9c7a59e61c41}, !- Handle
  {da6e97d2-11f5-42fa-97c8-0a5e2bbe6a72}, !- Name
  {fdf2a891-8632-4942-9410-0ed46dc128e4}, !- HVAC Component
  {3784b5c7-204f-477f-b096-fd99cf9a1936}; !- Port 1

OS:PortList,
  {a2027117-ee94-4e8e-b38c-d610b8ead02b}, !- Handle
  {4281e22b-0ca2-43ce-ad15-5d59c260f999}, !- Name
  {fdf2a891-8632-4942-9410-0ed46dc128e4}, !- HVAC Component
  {dea27e45-539a-470a-a89e-425336481f20}; !- Port 1

OS:Sizing:Zone,
  {7843ee08-2a1d-4431-8748-28691f40bbe9}, !- Handle
  {fdf2a891-8632-4942-9410-0ed46dc128e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {206c5d2c-0404-4286-9ae4-fd2c7e5f6a92}, !- Handle
  Zone Outpatient Janitor C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {fdf2a891-8632-4942-9410-0ed46dc128e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {703dc9a0-1caa-45c7-bdcf-b7ee6b6d97bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:BuildingStory,
  {481517bd-7a18-403b-9add-637545e6772d}, !- Handle
  Story Top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Handle
  Outpatient Hall A end_a - Story Top,    !- Name
  {26111e31-08cf-4d16-94a3-047b68b9ea5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {67d62535-2e60-4305-a141-4d5e627c831b}; !- Thermal Zone Name

OS:Surface,
  {1741519a-bf8a-4844-b285-bbacdb21e9b9}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ad6d78-515f-487f-a3ef-caf0c05041ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.161287664070999, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.161287664070999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 4.572, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fcb6e7-d4a1-4301-a58c-a9d6205548eb}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480643e3-11c9-4b77-9e68-c7ed0273c23a}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c800821-2377-4637-ab30-bdecde247990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8936ba-cafd-4aef-8afa-17c5e5695514}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29c58da1-9ff6-450e-8aae-c1f26a92d104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b471da1b-3f69-4519-b4ee-bc60dc138c84}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124ccac2-68e4-4e1a-84a7-5e14d0eb4a4f}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67d62535-2e60-4305-a141-4d5e627c831b}, !- Handle
  Zone Outpatient Hall A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4fc7007-cec7-489b-b395-bad298b03910}, !- Zone Air Inlet Port List
  {147b5267-9d17-42c1-95be-d6e1317cd625}, !- Zone Air Exhaust Port List
  {20eaa476-d0d0-45c4-b2ee-9339212fe3b8}, !- Zone Air Node Name
  {e732f02c-c2fd-4a33-b5a3-719e56b07b52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4fd011d3-85d9-4ed9-872a-de436095be2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01d17028-b28c-46cf-bd25-7e1603064833}, !- Handle
  Zone Outpatient Hall A end_a - Story Top Zone Air Node, !- Name
  {20eaa476-d0d0-45c4-b2ee-9339212fe3b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20eaa476-d0d0-45c4-b2ee-9339212fe3b8}, !- Handle
  {8a347237-30ea-46cc-b102-0c46118c8433}, !- Name
  {67d62535-2e60-4305-a141-4d5e627c831b}, !- Source Object
  11,                                     !- Outlet Port
  {01d17028-b28c-46cf-bd25-7e1603064833}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4fc7007-cec7-489b-b395-bad298b03910}, !- Handle
  {9ac091e8-ca28-44a9-b029-ae102deab2ba}, !- Name
  {67d62535-2e60-4305-a141-4d5e627c831b}, !- HVAC Component
  {ee82a0b6-56c4-42a4-a509-635f14aa84eb}; !- Port 1

OS:PortList,
  {147b5267-9d17-42c1-95be-d6e1317cd625}, !- Handle
  {c2597a41-118e-40ea-8a0a-a2b27d0af6ed}, !- Name
  {67d62535-2e60-4305-a141-4d5e627c831b}, !- HVAC Component
  {14421928-85c7-4653-8ba0-2691a4eeda49}; !- Port 1

OS:PortList,
  {e732f02c-c2fd-4a33-b5a3-719e56b07b52}, !- Handle
  {1340e46b-8646-43a7-b124-2a604aab4829}, !- Name
  {67d62535-2e60-4305-a141-4d5e627c831b}, !- HVAC Component
  {b88ee2ab-872b-4085-85d2-eafbee0d9b12}; !- Port 1

OS:Sizing:Zone,
  {346c468e-ad12-482f-a16a-08c55884c6d4}, !- Handle
  {67d62535-2e60-4305-a141-4d5e627c831b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cc47a32-cf99-4600-9d9d-1faa1880e0eb}, !- Handle
  Zone Outpatient Hall A end_a - Story Top Zone HVAC Equipment List, !- Name
  {67d62535-2e60-4305-a141-4d5e627c831b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e87dc72-ca55-454f-9fb2-cf201074ec7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Handle
  Outpatient Hall B end_a - Story Top,    !- Name
  {26111e31-08cf-4d16-94a3-047b68b9ea5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {55b658b1-3c5f-47a1-b9e4-6fabdbd7e25f}; !- Thermal Zone Name

OS:Surface,
  {8e25ea43-529e-4c28-91df-6ef689a902a2}, !- Handle
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {637c4815-985f-474f-9ff6-5e27dd931948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.161287664070999, 4.05422715367484, 0, !- X,Y,Z Vertex 1 {m}
  0.161287664070999, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1266cd52-4276-4f35-a310-5c7847c275c3}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba724fb8-4ce0-4986-8c19-efe814e4db1c}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008e4ebf-3216-4a3c-9aa2-d439944032bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ff5ca9-d504-4af4-a204-bf4c1b6796ce}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76dfa76b-53a7-4033-a14b-655ab953171b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.05422715367484, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c800821-2377-4637-ab30-bdecde247990}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {480643e3-11c9-4b77-9e68-c7ed0273c23a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0802cb5b-5141-428b-b631-b4d618a718a2}, !- Handle
  Surface 516,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55b658b1-3c5f-47a1-b9e4-6fabdbd7e25f}, !- Handle
  Zone Outpatient Hall B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04e720cd-fa3f-4ea9-9ba6-5a49fa8b3ec1}, !- Zone Air Inlet Port List
  {72ef6aa0-07c9-459f-9551-5cfb9a7dff21}, !- Zone Air Exhaust Port List
  {58ae61bd-62a3-4651-8ea6-04bbb7625174}, !- Zone Air Node Name
  {22a30b9d-dd5c-4e91-96da-75e3fa68e81a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cf54a87-19b6-4809-8b65-32ae6e436104}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e936f1b5-5905-4e0d-99a5-eeee553aea78}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Zone Air Node, !- Name
  {58ae61bd-62a3-4651-8ea6-04bbb7625174}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58ae61bd-62a3-4651-8ea6-04bbb7625174}, !- Handle
  {18fff034-3650-4f67-89af-30c53fcb6bd7}, !- Name
  {55b658b1-3c5f-47a1-b9e4-6fabdbd7e25f}, !- Source Object
  11,                                     !- Outlet Port
  {e936f1b5-5905-4e0d-99a5-eeee553aea78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04e720cd-fa3f-4ea9-9ba6-5a49fa8b3ec1}, !- Handle
  {f58e4cc9-ac5f-43e0-92fa-194273b8c743}, !- Name
  {55b658b1-3c5f-47a1-b9e4-6fabdbd7e25f}, !- HVAC Component
  {a7c12c2e-8fd1-4c54-a37e-5b68d570031d}; !- Port 1

OS:PortList,
  {72ef6aa0-07c9-459f-9551-5cfb9a7dff21}, !- Handle
  {713da95a-0dc8-4842-a7d8-223b85ce07e9}, !- Name
  {55b658b1-3c5f-47a1-b9e4-6fabdbd7e25f}, !- HVAC Component
  {2da77aeb-f648-4b35-bf5b-bd7bd075d299}; !- Port 1

OS:PortList,
  {22a30b9d-dd5c-4e91-96da-75e3fa68e81a}, !- Handle
  {28d54b61-f82d-451b-b768-5c15432471c2}, !- Name
  {55b658b1-3c5f-47a1-b9e4-6fabdbd7e25f}, !- HVAC Component
  {4078e72e-7128-4bd8-aeba-891e70fd8776}; !- Port 1

OS:Sizing:Zone,
  {9d0017c2-b02f-48a5-bf11-c6624fae3732}, !- Handle
  {55b658b1-3c5f-47a1-b9e4-6fabdbd7e25f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c15d8c4-6ad0-4d59-9845-9dfadad19db3}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Zone HVAC Equipment List, !- Name
  {55b658b1-3c5f-47a1-b9e4-6fabdbd7e25f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0bc77d7-630b-4ccf-8549-1efe3ce48d84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Handle
  Outpatient Hall C end_a - Story Top,    !- Name
  {26111e31-08cf-4d16-94a3-047b68b9ea5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {008b50e0-bdfc-4191-86c2-9b1cff750aa7}; !- Thermal Zone Name

OS:Surface,
  {275f71b9-811d-4063-8d6a-fbe3ffd9ff43}, !- Handle
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e1124c-e9c9-4352-8d76-3c31f92ee67d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.161287664070999, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.161287664070999, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0806438320354985, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0806438320354985, 4.572, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fdf3358-33e9-4894-b1cf-08b505ef4ec6}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d25a728-54c1-4497-832b-a138e3c34120}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8007ab21-0e14-4723-935e-1dc61e08cc37}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41625f13-8653-4d2f-a4e9-f7a91a30c6e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008e4ebf-3216-4a3c-9aa2-d439944032bf}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba724fb8-4ce0-4986-8c19-efe814e4db1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42229396-9ec3-4dd5-a320-8339ea764090}, !- Handle
  Surface 522,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {008b50e0-bdfc-4191-86c2-9b1cff750aa7}, !- Handle
  Zone Outpatient Hall C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5cce81c-a57f-44f9-beca-9ad6f69ac5c1}, !- Zone Air Inlet Port List
  {6e093087-c382-4733-b2fa-843e9c4466a4}, !- Zone Air Exhaust Port List
  {a8e56446-d9ae-4d85-8f20-b9de353949f4}, !- Zone Air Node Name
  {b057a8af-f3a5-4e16-85e5-5974b00717dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84c1a120-9387-4554-89ec-6838ba789a9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7a84616-22fe-454c-82c1-e8fc7ce63655}, !- Handle
  Zone Outpatient Hall C end_a - Story Top Zone Air Node, !- Name
  {a8e56446-d9ae-4d85-8f20-b9de353949f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8e56446-d9ae-4d85-8f20-b9de353949f4}, !- Handle
  {5e1b755e-2465-4fdb-a8f9-795d25f76884}, !- Name
  {008b50e0-bdfc-4191-86c2-9b1cff750aa7}, !- Source Object
  11,                                     !- Outlet Port
  {c7a84616-22fe-454c-82c1-e8fc7ce63655}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5cce81c-a57f-44f9-beca-9ad6f69ac5c1}, !- Handle
  {30924215-f2a7-4780-ad85-d569bd578663}, !- Name
  {008b50e0-bdfc-4191-86c2-9b1cff750aa7}, !- HVAC Component
  {0683ad1b-ece0-4e50-90fc-83902b506515}; !- Port 1

OS:PortList,
  {6e093087-c382-4733-b2fa-843e9c4466a4}, !- Handle
  {b959c74f-4127-4582-9b9f-4c45b25a1cec}, !- Name
  {008b50e0-bdfc-4191-86c2-9b1cff750aa7}, !- HVAC Component
  {e7ff0658-432f-4128-a2c7-78ec131da930}; !- Port 1

OS:PortList,
  {b057a8af-f3a5-4e16-85e5-5974b00717dc}, !- Handle
  {997173bf-926d-4993-a517-6d5078c86b21}, !- Name
  {008b50e0-bdfc-4191-86c2-9b1cff750aa7}, !- HVAC Component
  {592bc12c-b7bc-44fa-a85e-07def71d3bd6}; !- Port 1

OS:Sizing:Zone,
  {1ab32086-94c1-4e8c-a7a1-7c57f1c02f70}, !- Handle
  {008b50e0-bdfc-4191-86c2-9b1cff750aa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0dc77fb5-114a-46a9-94f1-ddeffe0b4759}, !- Handle
  Zone Outpatient Hall C end_a - Story Top Zone HVAC Equipment List, !- Name
  {008b50e0-bdfc-4191-86c2-9b1cff750aa7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47f31957-34fa-4b42-9f73-7838a2f120ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Handle
  Outpatient Hall A  - Story Top,         !- Name
  {26111e31-08cf-4d16-94a3-047b68b9ea5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {6206a628-f301-482c-8eba-0ba7e81016a2}; !- Thermal Zone Name

OS:Surface,
  {94a9ff9b-d9cb-4e98-a4be-e23ba56f5fc7}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20b954ee-9d29-4564-9b2e-273e1cb51eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.750492914346124, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.750492914346124, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.00741760487572307, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.00741760487572307, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c58da1-9ff6-450e-8aae-c1f26a92d104}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec8936ba-cafd-4aef-8afa-17c5e5695514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c519346f-4c61-4671-8563-992cca12e793}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc3881f-ec56-441d-bf45-2f901d135893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab16b904-0f24-4274-8e7a-23f338e91100}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f5119f-5573-4444-a358-3efaf5708a6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.51076663117092, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.51076663117092, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ca6186-69ed-4c49-b563-22647f132f4c}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.51076663117092, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.51076663117092, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a465eba9-7a3c-45bd-8724-e4e6dda26d53}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6206a628-f301-482c-8eba-0ba7e81016a2}, !- Handle
  Zone Outpatient Hall A  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b087e0c3-e70d-4f7c-9f16-c952491474b8}, !- Zone Air Inlet Port List
  {2ff23aaa-68a6-4e19-8ab7-d88c2ed37f4c}, !- Zone Air Exhaust Port List
  {83290855-538e-405b-8567-02a3a0485689}, !- Zone Air Node Name
  {83aecb92-327c-463b-b8fb-4e0869bac048}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e42b230-c729-4d49-b26a-8d5979cbb88e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc1f8cb4-ecf1-4941-82aa-2bf5bd50ac3a}, !- Handle
  Zone Outpatient Hall A  - Story Top Zone Air Node, !- Name
  {83290855-538e-405b-8567-02a3a0485689}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83290855-538e-405b-8567-02a3a0485689}, !- Handle
  {7c88238b-2931-4c35-9f25-60c1e74c3be2}, !- Name
  {6206a628-f301-482c-8eba-0ba7e81016a2}, !- Source Object
  11,                                     !- Outlet Port
  {cc1f8cb4-ecf1-4941-82aa-2bf5bd50ac3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b087e0c3-e70d-4f7c-9f16-c952491474b8}, !- Handle
  {f1981fc9-fbf2-41ec-b19a-0684ce837171}, !- Name
  {6206a628-f301-482c-8eba-0ba7e81016a2}, !- HVAC Component
  {9b6f966f-59ed-41e2-bd3e-e9a92ec41dbc}; !- Port 1

OS:PortList,
  {2ff23aaa-68a6-4e19-8ab7-d88c2ed37f4c}, !- Handle
  {608887c3-c3d7-4f10-a100-9a460e1f24f9}, !- Name
  {6206a628-f301-482c-8eba-0ba7e81016a2}, !- HVAC Component
  {2198e586-5567-4426-9619-7d19996e5d56}; !- Port 1

OS:PortList,
  {83aecb92-327c-463b-b8fb-4e0869bac048}, !- Handle
  {0f36f951-5dc4-4510-9f6e-5f58fa592899}, !- Name
  {6206a628-f301-482c-8eba-0ba7e81016a2}, !- HVAC Component
  {ec5415fb-a507-4551-a2d0-dfed6c002795}; !- Port 1

OS:Sizing:Zone,
  {654e4edf-d480-431e-870e-639752090261}, !- Handle
  {6206a628-f301-482c-8eba-0ba7e81016a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c09e41d-4784-4482-ae10-e2d41cc17a3e}, !- Handle
  Zone Outpatient Hall A  - Story Top Zone HVAC Equipment List, !- Name
  {6206a628-f301-482c-8eba-0ba7e81016a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52762390-edee-496c-87ed-b625be806105}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Handle
  Outpatient Hall B  - Story Top,         !- Name
  {26111e31-08cf-4d16-94a3-047b68b9ea5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {ee0c62bf-bdfd-41c3-b0ed-3505be8feb43}; !- Thermal Zone Name

OS:Surface,
  {b32fbafa-df6a-433f-ba50-6ee043f6098a}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0108334-8c77-4f76-8b84-e5395fa0d7d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.750492914346124, 4.05422715367484, 0, !- X,Y,Z Vertex 1 {m}
  0.750492914346124, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.00741760487572307, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.00741760487572307, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76dfa76b-53a7-4033-a14b-655ab953171b}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21ff5ca9-d504-4af4-a204-bf4c1b6796ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8a4f23-cc6a-411f-8684-5a2ded8a8837}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0b7ed81-a6a6-4f5b-be02-9542109ee1a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b591bece-ad3d-4b82-ad92-6f79aa5fc286}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c493a9d2-4c04-4111-b203-3827ad30262e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.51076663117092, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  6.51076663117092, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc3881f-ec56-441d-bf45-2f901d135893}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c519346f-4c61-4671-8563-992cca12e793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.51076663117092, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.51076663117092, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {777ea736-6bbe-4fde-a8f6-95cc70821c02}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee0c62bf-bdfd-41c3-b0ed-3505be8feb43}, !- Handle
  Zone Outpatient Hall B  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90f8ca75-3a0f-4914-808d-c2bdc2f26359}, !- Zone Air Inlet Port List
  {44937d16-7f0c-4979-82ee-41a037f85dd4}, !- Zone Air Exhaust Port List
  {67adfd35-62ae-4cb7-942c-1d3000af3c03}, !- Zone Air Node Name
  {1fa5e8d1-281c-4077-847e-a5b6eb87a7e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {032b6588-b12f-4f86-9849-d6843e29dfde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f0085fa-6ea3-487a-8358-6a25cbdebdff}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone Air Node, !- Name
  {67adfd35-62ae-4cb7-942c-1d3000af3c03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67adfd35-62ae-4cb7-942c-1d3000af3c03}, !- Handle
  {b6984623-8806-4c46-99a5-90578744438d}, !- Name
  {ee0c62bf-bdfd-41c3-b0ed-3505be8feb43}, !- Source Object
  11,                                     !- Outlet Port
  {3f0085fa-6ea3-487a-8358-6a25cbdebdff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90f8ca75-3a0f-4914-808d-c2bdc2f26359}, !- Handle
  {75dd0202-4831-4cbf-876f-02283ac4e84c}, !- Name
  {ee0c62bf-bdfd-41c3-b0ed-3505be8feb43}, !- HVAC Component
  {b4ba72da-1893-4cb4-b081-64e115760b04}; !- Port 1

OS:PortList,
  {44937d16-7f0c-4979-82ee-41a037f85dd4}, !- Handle
  {b0eec117-725d-4aee-a5c7-0ba83f7d7f80}, !- Name
  {ee0c62bf-bdfd-41c3-b0ed-3505be8feb43}, !- HVAC Component
  {8068ed9c-5539-4ca6-b638-b5d9dad354f9}; !- Port 1

OS:PortList,
  {1fa5e8d1-281c-4077-847e-a5b6eb87a7e6}, !- Handle
  {9d8a654b-f2a9-4c27-adaf-1e8e48d65f25}, !- Name
  {ee0c62bf-bdfd-41c3-b0ed-3505be8feb43}, !- HVAC Component
  {491120ad-400f-4b07-a036-69131ed828b5}; !- Port 1

OS:Sizing:Zone,
  {edbc938b-4d52-492b-8587-607063f9023e}, !- Handle
  {ee0c62bf-bdfd-41c3-b0ed-3505be8feb43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
