  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {612c47ef-bcef-4bbc-ac47-55f510c8ad8a}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone HVAC Equipment List, !- Name
  {ee0c62bf-bdfd-41c3-b0ed-3505be8feb43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4edc2afa-6c1c-4928-805b-5cea4c466379}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Handle
  Outpatient Hall C  - Story Top,         !- Name
  {26111e31-08cf-4d16-94a3-047b68b9ea5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {e796f339-fc59-40dc-a30b-daa6678bf98f}; !- Thermal Zone Name

OS:Surface,
  {62dffb16-1044-4bb9-9dbd-9e073d461b81}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9205bb8-4d12-48a2-a8d9-b27e4432d42e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.750492914346124, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.750492914346124, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.00741760487572307, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.00741760487572307, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41625f13-8653-4d2f-a4e9-f7a91a30c6e5}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8007ab21-0e14-4723-935e-1dc61e08cc37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f45007f-d9be-48ea-b484-cd6020772c35}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9561bf43-bd8b-4dd1-9558-8861e791af76}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64bd4626-a9d8-4ca9-8f4c-e87e5356207f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.51076663117092, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.51076663117092, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.51076663117092, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0b7ed81-a6a6-4f5b-be02-9542109ee1a0}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a8a4f23-cc6a-411f-8684-5a2ded8a8837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.51076663117092, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.51076663117092, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41accd1-38ed-4972-9803-9fe85f4c88d1}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e796f339-fc59-40dc-a30b-daa6678bf98f}, !- Handle
  Zone Outpatient Hall C  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e1f1533-a92a-4868-a9ef-cc97790be82d}, !- Zone Air Inlet Port List
  {b557ac26-1966-4e10-bd60-5d5c88029c8e}, !- Zone Air Exhaust Port List
  {354e89b0-4ab3-4a97-8afc-b28599fa9dea}, !- Zone Air Node Name
  {45e05014-e9f0-46bc-a480-2dabaf9c0c61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fec9081e-6717-497f-a299-64a3b6d02f60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f07c3046-ffe2-4eeb-ba4f-fb4397c012b9}, !- Handle
  Zone Outpatient Hall C  - Story Top Zone Air Node, !- Name
  {354e89b0-4ab3-4a97-8afc-b28599fa9dea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {354e89b0-4ab3-4a97-8afc-b28599fa9dea}, !- Handle
  {e85ed7f9-2f0b-47a5-95e1-37a647208702}, !- Name
  {e796f339-fc59-40dc-a30b-daa6678bf98f}, !- Source Object
  11,                                     !- Outlet Port
  {f07c3046-ffe2-4eeb-ba4f-fb4397c012b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e1f1533-a92a-4868-a9ef-cc97790be82d}, !- Handle
  {7a101a02-81d3-45c3-b95e-a672ba6bac03}, !- Name
  {e796f339-fc59-40dc-a30b-daa6678bf98f}, !- HVAC Component
  {7bc9bed6-e032-4560-87f9-33d362229ea0}; !- Port 1

OS:PortList,
  {b557ac26-1966-4e10-bd60-5d5c88029c8e}, !- Handle
  {cdbd8cf0-ddc1-4b26-91e5-93974aa29796}, !- Name
  {e796f339-fc59-40dc-a30b-daa6678bf98f}, !- HVAC Component
  {1beb08c1-966a-4364-b211-e2dfb699bb2b}; !- Port 1

OS:PortList,
  {45e05014-e9f0-46bc-a480-2dabaf9c0c61}, !- Handle
  {c770ee44-1802-41c9-8db8-6889dd5eb545}, !- Name
  {e796f339-fc59-40dc-a30b-daa6678bf98f}, !- HVAC Component
  {8220c679-304e-4d06-b90e-375fd116cbff}; !- Port 1

OS:Sizing:Zone,
  {872237da-840b-4d83-97f8-e4b26ce89bd4}, !- Handle
  {e796f339-fc59-40dc-a30b-daa6678bf98f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a4e5946-9f01-483e-8880-11b7e3f05851}, !- Handle
  Zone Outpatient Hall C  - Story Top Zone HVAC Equipment List, !- Name
  {e796f339-fc59-40dc-a30b-daa6678bf98f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2d6515c-fba1-4c9e-9b5f-31f108b2561f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Handle
  Outpatient Exam A  - Story Top,         !- Name
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.11546052250392,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {05df2312-71cc-4cfb-8edd-3bde07d86b0b}; !- Thermal Zone Name

OS:Surface,
  {bb5eaaa8-5627-424d-bc72-23855f05e582}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61e78420-e7e6-4790-a1e8-34601ac0baae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3945787496025, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  0.3945787496025, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f5119f-5573-4444-a358-3efaf5708a6e}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab16b904-0f24-4274-8e7a-23f338e91100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c97645-13c8-4c0c-8349-388b340e24f3}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3d54840-7eea-4d69-ac30-9f9a7704f7af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 4.572, 3.048,           !- X,Y,Z Vertex 1 {m}
  4.783907321823, 4.572, 0,               !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d93a9dbe-95a5-466f-b242-bba164d0b7b3}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d87d92d3-192f-4306-a3e2-f6235e918c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.783907321823, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.783907321823, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  4.783907321823, 4.572, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b7c660a-c0d7-45d6-b4d9-7d41a936d8f6}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.783907321823, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.783907321823, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca88314c-a068-4989-b7e9-c36b19539209}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.783907321823, 4.572, 3.048,           !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05df2312-71cc-4cfb-8edd-3bde07d86b0b}, !- Handle
  Zone Outpatient Exam A  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a16a9c8-63cc-4929-8820-3573e12bdde5}, !- Zone Air Inlet Port List
  {b22285af-8f65-4d14-8359-e9f0659cd865}, !- Zone Air Exhaust Port List
  {50078dae-2f41-40e8-8e99-ab59e45ef5b2}, !- Zone Air Node Name
  {35f647ad-886e-401a-a3eb-38251ad7f82b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b15a66cf-ca6b-438b-a9ff-58cc47cfc54d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {748c197a-02ca-4e0e-b7ce-0397f4785a69}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone Air Node, !- Name
  {50078dae-2f41-40e8-8e99-ab59e45ef5b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50078dae-2f41-40e8-8e99-ab59e45ef5b2}, !- Handle
  {2dd11613-b7b9-4b16-8d8b-0f0c95ff7280}, !- Name
  {05df2312-71cc-4cfb-8edd-3bde07d86b0b}, !- Source Object
  11,                                     !- Outlet Port
  {748c197a-02ca-4e0e-b7ce-0397f4785a69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a16a9c8-63cc-4929-8820-3573e12bdde5}, !- Handle
  {adbd23f8-8935-4f55-b7c1-67f92bb473b8}, !- Name
  {05df2312-71cc-4cfb-8edd-3bde07d86b0b}, !- HVAC Component
  {4d6c8b43-1c9f-4f67-a3f9-6fcda660fbd5}; !- Port 1

OS:PortList,
  {b22285af-8f65-4d14-8359-e9f0659cd865}, !- Handle
  {f0a6c0a3-dd75-4b43-b7ac-2e1d5e0fc0cc}, !- Name
  {05df2312-71cc-4cfb-8edd-3bde07d86b0b}, !- HVAC Component
  {c8372f0b-dedc-4b4b-9b9c-2cf29d521e56}; !- Port 1

OS:PortList,
  {35f647ad-886e-401a-a3eb-38251ad7f82b}, !- Handle
  {7512ef48-6c0e-456d-9fa1-b2ee7d8151e8}, !- Name
  {05df2312-71cc-4cfb-8edd-3bde07d86b0b}, !- HVAC Component
  {17d3dde3-431c-4552-b659-8feca4c9d160}; !- Port 1

OS:Sizing:Zone,
  {49380e4f-6a8e-448a-a4be-122b3228346b}, !- Handle
  {05df2312-71cc-4cfb-8edd-3bde07d86b0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da8dc066-0210-4b14-bb26-de3431f2c138}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone HVAC Equipment List, !- Name
  {05df2312-71cc-4cfb-8edd-3bde07d86b0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b05b4692-3350-4e44-b98d-af704299fc0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Handle
  Outpatient Exam B  - Story Top,         !- Name
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.11546052250392,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {66e2bf70-8a93-4731-b99a-32bbbd44c6fe}; !- Thermal Zone Name

OS:Surface,
  {0a75d205-a0a6-4994-be7d-8cb7943e218f}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b711e26-cda0-4365-8bf9-48b11d73f436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3945787496025, 4.05422715367484, 0,   !- X,Y,Z Vertex 1 {m}
  0.3945787496025, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c493a9d2-4c04-4111-b203-3827ad30262e}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b591bece-ad3d-4b82-ad92-6f79aa5fc286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fdef1ae-6d32-4761-b995-86bd34ba4171}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6676b748-ddbd-432e-9419-27df678db960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.783907321823, 4.05422715367484, 0,    !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2c66f8-76d7-4144-b004-3442a9bd47e9}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a66bdb01-c29a-4643-a1eb-1d4da534749f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.783907321823, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.783907321823, 4.05422715367484, 0,    !- X,Y,Z Vertex 3 {m}
  4.783907321823, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3d54840-7eea-4d69-ac30-9f9a7704f7af}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c97645-13c8-4c0c-8349-388b340e24f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.783907321823, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.783907321823, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24cb493d-79bc-43e4-b9e8-a1434ddc215a}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.783907321823, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66e2bf70-8a93-4731-b99a-32bbbd44c6fe}, !- Handle
  Zone Outpatient Exam B  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {586e9d1f-30d4-4813-942d-e248af45e0d1}, !- Zone Air Inlet Port List
  {d46da150-b036-4ab4-b9fd-e27882c03fcc}, !- Zone Air Exhaust Port List
  {b0abc5e0-1e60-4a4a-979e-b734f4aa0845}, !- Zone Air Node Name
  {c9beef4f-5d7c-48b7-8371-48a22059d926}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ce14120-e1df-40b5-8131-6b9e432b8ed8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0abfc9ae-b90b-4d08-9680-6c74f581dc05}, !- Handle
  Zone Outpatient Exam B  - Story Top Zone Air Node, !- Name
  {b0abc5e0-1e60-4a4a-979e-b734f4aa0845}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0abc5e0-1e60-4a4a-979e-b734f4aa0845}, !- Handle
  {bc34bf25-50a1-4204-92f7-d01ee89618a9}, !- Name
  {66e2bf70-8a93-4731-b99a-32bbbd44c6fe}, !- Source Object
  11,                                     !- Outlet Port
  {0abfc9ae-b90b-4d08-9680-6c74f581dc05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {586e9d1f-30d4-4813-942d-e248af45e0d1}, !- Handle
  {a5903e1c-8eee-43d8-91b4-be3236eda845}, !- Name
  {66e2bf70-8a93-4731-b99a-32bbbd44c6fe}, !- HVAC Component
  {2bdcc78b-5796-42b4-b64e-f665b82b93d0}; !- Port 1

OS:PortList,
  {d46da150-b036-4ab4-b9fd-e27882c03fcc}, !- Handle
  {6b7e2a81-2dca-40c4-aa58-8ca4f8a1eab0}, !- Name
  {66e2bf70-8a93-4731-b99a-32bbbd44c6fe}, !- HVAC Component
  {d1624c37-b190-4252-bdc1-12059c3eb93f}; !- Port 1

OS:PortList,
  {c9beef4f-5d7c-48b7-8371-48a22059d926}, !- Handle
  {ee53ce41-33ab-427c-b500-ea64d2bc81b6}, !- Name
  {66e2bf70-8a93-4731-b99a-32bbbd44c6fe}, !- HVAC Component
  {ee0e12fd-aae4-41e4-aea3-924cc29cf9c2}; !- Port 1

OS:Sizing:Zone,
  {359fb814-9f4a-4b72-b75e-ce61ec0bfc7b}, !- Handle
  {66e2bf70-8a93-4731-b99a-32bbbd44c6fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10e8b827-8743-49b4-a0dc-ef6b9b0cb3bc}, !- Handle
  Zone Outpatient Exam B  - Story Top Zone HVAC Equipment List, !- Name
  {66e2bf70-8a93-4731-b99a-32bbbd44c6fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90869412-e826-47a2-83f3-4603e9c233cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Handle
  Outpatient Exam C  - Story Top,         !- Name
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.11546052250392,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {e9676b8f-ab42-4c4f-b00a-19e953833eb8}; !- Thermal Zone Name

OS:Surface,
  {ff2b4e94-22af-40cd-9aba-ce2508919823}, !- Handle
  Surface 553,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f1f1e98-e7b4-466a-81e9-c07fe6e017f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3945787496025, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  0.3945787496025, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64bd4626-a9d8-4ca9-8f4c-e87e5356207f}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9561bf43-bd8b-4dd1-9558-8861e791af76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe9935d-e35e-4adf-897a-b08260264e2d}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 4.572, 3.048,           !- X,Y,Z Vertex 1 {m}
  4.783907321823, 4.572, 0,               !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f14ad9-472f-4621-8365-c07eb086a1f2}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7feb4b41-634e-423b-9aae-1eb43aa8a4e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.783907321823, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.783907321823, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  4.783907321823, 4.572, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6676b748-ddbd-432e-9419-27df678db960}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fdef1ae-6d32-4761-b995-86bd34ba4171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.783907321823, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.783907321823, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec944cb-5be3-4924-87ed-91e73004209d}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.783907321823, 4.572, 3.048,           !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9676b8f-ab42-4c4f-b00a-19e953833eb8}, !- Handle
  Zone Outpatient Exam C  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c93812a-4d42-4873-8063-7c15e7e76b42}, !- Zone Air Inlet Port List
  {2cd48f29-bac7-4f43-88fb-864ca519953d}, !- Zone Air Exhaust Port List
  {758bd0fb-8a77-4d9c-bc4a-22881b08c476}, !- Zone Air Node Name
  {f75758f5-f492-4f31-8d14-e87b4ffb7a40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {875589ad-b2ac-475b-811d-d4134a4b1feb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {826be2e5-e787-4be1-a5e9-1478d1765d4e}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone Air Node, !- Name
  {758bd0fb-8a77-4d9c-bc4a-22881b08c476}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {758bd0fb-8a77-4d9c-bc4a-22881b08c476}, !- Handle
  {eabe949b-a461-4cc2-995e-1a838c7d7a5c}, !- Name
  {e9676b8f-ab42-4c4f-b00a-19e953833eb8}, !- Source Object
  11,                                     !- Outlet Port
  {826be2e5-e787-4be1-a5e9-1478d1765d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c93812a-4d42-4873-8063-7c15e7e76b42}, !- Handle
  {8fa66801-5ed9-41c0-a2fd-5a9a543a4db1}, !- Name
  {e9676b8f-ab42-4c4f-b00a-19e953833eb8}, !- HVAC Component
  {b31b5cf6-5c17-44a6-9708-b76a76f7197c}; !- Port 1

OS:PortList,
  {2cd48f29-bac7-4f43-88fb-864ca519953d}, !- Handle
  {d8fa8c33-7a0b-4f73-94e6-72a90f216799}, !- Name
  {e9676b8f-ab42-4c4f-b00a-19e953833eb8}, !- HVAC Component
  {3707cc82-f363-496e-b122-4d9a86f69400}; !- Port 1

OS:PortList,
  {f75758f5-f492-4f31-8d14-e87b4ffb7a40}, !- Handle
  {ac2411a1-35c3-41df-8d39-3b054ae8e75b}, !- Name
  {e9676b8f-ab42-4c4f-b00a-19e953833eb8}, !- HVAC Component
  {2cb6db33-9a7d-48a7-b754-084b81927f89}; !- Port 1

OS:Sizing:Zone,
  {521140cd-ea4b-46c5-a8f9-f1d42e349e25}, !- Handle
  {e9676b8f-ab42-4c4f-b00a-19e953833eb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f31eb91d-b2a1-4fec-a9f4-283643140103}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone HVAC Equipment List, !- Name
  {e9676b8f-ab42-4c4f-b00a-19e953833eb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10902fe9-b419-4976-a131-68044c904d61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Handle
  Outpatient Office A  - Story Top,       !- Name
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.66844679931909,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {29768e65-75cf-4ea5-a1d9-11c360e6eb6d}; !- Thermal Zone Name

OS:Surface,
  {afe36834-043a-4be7-bf2e-5edb7f99b1d7}, !- Handle
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcb63481-cb58-4164-be89-3846162b3bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89513005283537, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.89513005283537, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -9.32587340685131e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.32587340685131e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d87d92d3-192f-4306-a3e2-f6235e918c12}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d93a9dbe-95a5-466f-b242-bba164d0b7b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682adb3b-c6d1-4679-b732-9ae64fe6bef5}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b327b08-4ffd-41fb-81ad-c7840d621f10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e198fff-d01b-4d40-a460-7d36f4337a2b}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d43b46a1-7189-4d18-bde0-1d44fa8bbb7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.95778035435576, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.95778035435576, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30377dd6-7b00-489f-8f13-0d27455a78e4}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.95778035435576, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.95778035435576, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e3d7ae-7638-49f6-a01c-4d67adacbbbe}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29768e65-75cf-4ea5-a1d9-11c360e6eb6d}, !- Handle
  Zone Outpatient Office A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e91adc51-4e44-453f-ad8b-26aa26280f6c}, !- Zone Air Inlet Port List
  {6b5097c8-64a3-47b3-9b8c-f29c6a4fbfd1}, !- Zone Air Exhaust Port List
  {56730ea3-4150-4220-83a7-6c28e19b33a2}, !- Zone Air Node Name
  {b1fc72cf-7c98-4869-b53a-d8913001f7d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28809a84-0bc2-4b37-aea4-df740a16f1d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27c91313-56e0-4a12-95f9-582df452f50e}, !- Handle
  Zone Outpatient Office A  - Story Top Zone Air Node, !- Name
  {56730ea3-4150-4220-83a7-6c28e19b33a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56730ea3-4150-4220-83a7-6c28e19b33a2}, !- Handle
  {d82c96dc-d392-4978-9455-2883f8ec3e70}, !- Name
  {29768e65-75cf-4ea5-a1d9-11c360e6eb6d}, !- Source Object
  11,                                     !- Outlet Port
  {27c91313-56e0-4a12-95f9-582df452f50e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e91adc51-4e44-453f-ad8b-26aa26280f6c}, !- Handle
  {47aa39a8-366a-4032-b188-e63016abc6a0}, !- Name
  {29768e65-75cf-4ea5-a1d9-11c360e6eb6d}, !- HVAC Component
  {4180a34c-a8f0-4029-9d67-e4fb581d7808}; !- Port 1

OS:PortList,
  {6b5097c8-64a3-47b3-9b8c-f29c6a4fbfd1}, !- Handle
  {47c506fc-2a29-4b57-a022-767737de738a}, !- Name
  {29768e65-75cf-4ea5-a1d9-11c360e6eb6d}, !- HVAC Component
  {b56c7ecc-503b-440d-b56f-f069364e859c}; !- Port 1

OS:PortList,
  {b1fc72cf-7c98-4869-b53a-d8913001f7d9}, !- Handle
  {8bef57ec-204f-45bc-a991-67f584750e76}, !- Name
  {29768e65-75cf-4ea5-a1d9-11c360e6eb6d}, !- HVAC Component
  {c6ded34d-3f74-4d7c-8c90-4879cb633ac4}; !- Port 1

OS:Sizing:Zone,
  {039e722a-0fe4-4ab4-82f9-0535d8733959}, !- Handle
  {29768e65-75cf-4ea5-a1d9-11c360e6eb6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58b4ec8b-aba3-43ec-bda8-3ecddb8ddfd7}, !- Handle
  Zone Outpatient Office A  - Story Top Zone HVAC Equipment List, !- Name
  {29768e65-75cf-4ea5-a1d9-11c360e6eb6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dac94e7d-7cf6-4e4e-9ea3-854bc2798ad0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Handle
  Outpatient Office B  - Story Top,       !- Name
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.66844679931909,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {aefda7f0-c602-4318-9892-9dab1a1aa656}; !- Thermal Zone Name

OS:Surface,
  {c0a9256f-5389-4c61-a2b8-01ee49b85fe7}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f112a43-5e09-480e-8844-c9f9ab0e8129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89513005283537, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  1.89513005283537, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -9.32587340685131e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.32587340685131e-15, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66bdb01-c29a-4643-a1eb-1d4da534749f}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2c66f8-76d7-4144-b004-3442a9bd47e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2875d1cc-0b8b-4134-9874-d6255457b3bd}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a93b5bf-6f71-41a3-aba0-ed92e7d440a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69bfcb9c-d519-4242-b339-6032ba5576d6}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07c597a9-f661-45a8-805b-6ef9d0c9cf96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.95778035435576, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  5.95778035435576, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b327b08-4ffd-41fb-81ad-c7840d621f10}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682adb3b-c6d1-4679-b732-9ae64fe6bef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.95778035435576, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.95778035435576, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db46d2f0-f312-4938-bf80-650012a35e63}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aefda7f0-c602-4318-9892-9dab1a1aa656}, !- Handle
  Zone Outpatient Office B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08fa6d2d-0f86-4dd3-a897-4d19c5610448}, !- Zone Air Inlet Port List
  {2fc8bf2f-9ea3-4076-bfec-bcefe70614bb}, !- Zone Air Exhaust Port List
  {afb3fe46-898a-41de-ba07-43f1e6a8d598}, !- Zone Air Node Name
  {ea7e4255-7919-4bbf-9e16-4678ff397631}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1fafef4-0cc2-414f-8642-368daed45db0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4eec4e92-1659-4888-aea9-c7f35ed24461}, !- Handle
  Zone Outpatient Office B  - Story Top Zone Air Node, !- Name
  {afb3fe46-898a-41de-ba07-43f1e6a8d598}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afb3fe46-898a-41de-ba07-43f1e6a8d598}, !- Handle
  {72adb057-0e02-4512-a174-dfd32e617140}, !- Name
  {aefda7f0-c602-4318-9892-9dab1a1aa656}, !- Source Object
  11,                                     !- Outlet Port
  {4eec4e92-1659-4888-aea9-c7f35ed24461}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08fa6d2d-0f86-4dd3-a897-4d19c5610448}, !- Handle
  {0dab7645-763d-4398-a2f1-fe94356b3501}, !- Name
  {aefda7f0-c602-4318-9892-9dab1a1aa656}, !- HVAC Component
  {0509b306-a373-4a28-9931-d0fae4ca12ca}; !- Port 1

OS:PortList,
  {2fc8bf2f-9ea3-4076-bfec-bcefe70614bb}, !- Handle
  {31e6558d-acba-423f-b625-18ce2e4eab90}, !- Name
  {aefda7f0-c602-4318-9892-9dab1a1aa656}, !- HVAC Component
  {d4e41555-1a93-484f-acce-36335614247f}; !- Port 1

OS:PortList,
  {ea7e4255-7919-4bbf-9e16-4678ff397631}, !- Handle
  {dd63c857-424c-4dc2-9580-ddd777e2e1d1}, !- Name
  {aefda7f0-c602-4318-9892-9dab1a1aa656}, !- HVAC Component
  {3cd079af-16d3-4980-9bd1-2024ec9de50b}; !- Port 1

OS:Sizing:Zone,
  {a64e7e41-db11-402a-a73a-445b1d8fa849}, !- Handle
  {aefda7f0-c602-4318-9892-9dab1a1aa656}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b26fa10f-0df8-4308-b0af-377720377499}, !- Handle
  Zone Outpatient Office B  - Story Top Zone HVAC Equipment List, !- Name
  {aefda7f0-c602-4318-9892-9dab1a1aa656}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ebd19e6-78b7-4379-a4b3-b3503e1f2f6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Handle
  Outpatient Office C  - Story Top,       !- Name
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.66844679931909,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {e5a38171-8ec0-4f0f-8989-dfc1277d6326}; !- Thermal Zone Name

OS:Surface,
  {41fd0a6a-6b97-44a3-955b-292a43665607}, !- Handle
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2a85ea5-9b86-4c5a-9a56-954d4ce8b2e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89513005283537, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.89513005283537, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  -9.32587340685131e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.32587340685131e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7feb4b41-634e-423b-9aae-1eb43aa8a4e8}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33f14ad9-472f-4621-8365-c07eb086a1f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41674146-afa4-4e70-8a9c-ebb3eea606d6}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba33af1-01fa-4a75-8c1b-a813ed55ced9}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf4b705-839f-4b37-9172-2022c546df32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.95778035435576, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.95778035435576, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.95778035435576, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a93b5bf-6f71-41a3-aba0-ed92e7d440a8}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2875d1cc-0b8b-4134-9874-d6255457b3bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.95778035435576, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.95778035435576, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa4420ab-38d8-42c9-a8d0-84a2a1b1273c}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5a38171-8ec0-4f0f-8989-dfc1277d6326}, !- Handle
  Zone Outpatient Office C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bba04f7-9dc5-41d3-8f58-ccb46bfb3997}, !- Zone Air Inlet Port List
  {5e6ec010-c49b-4dbe-826a-843d94206996}, !- Zone Air Exhaust Port List
  {8b72ae78-f417-4662-993b-4275e76c3ef3}, !- Zone Air Node Name
  {f9fcd988-51a9-499a-b3f0-95da05c748f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6adb278f-fc7e-45f1-a97d-982e4f942fe7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {443cb87f-112b-4182-8478-f151b2858e1c}, !- Handle
  Zone Outpatient Office C  - Story Top Zone Air Node, !- Name
  {8b72ae78-f417-4662-993b-4275e76c3ef3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b72ae78-f417-4662-993b-4275e76c3ef3}, !- Handle
  {2dadd5cf-51a3-4632-8655-cd6205fc697f}, !- Name
  {e5a38171-8ec0-4f0f-8989-dfc1277d6326}, !- Source Object
  11,                                     !- Outlet Port
  {443cb87f-112b-4182-8478-f151b2858e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bba04f7-9dc5-41d3-8f58-ccb46bfb3997}, !- Handle
  {183a9219-3650-4e4f-9f1d-054089449b41}, !- Name
  {e5a38171-8ec0-4f0f-8989-dfc1277d6326}, !- HVAC Component
  {0977bf55-dd74-45bf-aec0-bd02346c6c4f}; !- Port 1

OS:PortList,
  {5e6ec010-c49b-4dbe-826a-843d94206996}, !- Handle
  {c426aa2f-456e-4ebb-b791-5bf90d816cac}, !- Name
  {e5a38171-8ec0-4f0f-8989-dfc1277d6326}, !- HVAC Component
  {2ac91e87-c617-49a1-bb57-2de80770ee5b}; !- Port 1

OS:PortList,
  {f9fcd988-51a9-499a-b3f0-95da05c748f1}, !- Handle
  {5f7ebac2-e6d3-4323-8914-b589632a2a28}, !- Name
  {e5a38171-8ec0-4f0f-8989-dfc1277d6326}, !- HVAC Component
  {9d30b1c2-d19a-4094-b39d-b22b4a2bb96e}; !- Port 1

OS:Sizing:Zone,
  {786da1f9-deaf-457c-aa82-0ff4ae28e137}, !- Handle
  {e5a38171-8ec0-4f0f-8989-dfc1277d6326}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcdc8af9-9ac4-423b-9d52-74e574c7af92}, !- Handle
  Zone Outpatient Office C  - Story Top Zone HVAC Equipment List, !- Name
  {e5a38171-8ec0-4f0f-8989-dfc1277d6326}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca6d75e1-2b81-4661-8d34-da9f0c77669f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Handle
  Outpatient Office A end_b - Story Top,  !- Name
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {add0410e-b360-49eb-ac8a-15be10b0462e}; !- Thermal Zone Name

OS:Surface,
  {ef9352f8-a11f-41e6-a999-3d8429111c5c}, !- Handle
  Surface 577,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00bb97c6-fd5e-4e93-974c-1403ef6fb1f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.701096062293718, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.701096062293718, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43b46a1-7189-4d18-bde0-1d44fa8bbb7f}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e198fff-d01b-4d40-a460-7d36f4337a2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a5224f-0d51-4722-9e41-3900fa7be0d5}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf4ede6f-3b6d-4658-9154-720ca756283e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3cff48c-f064-4165-8219-cfbeb50d268e}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e523ef-5985-40e6-93aa-0d88690812e3}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1bb2c2-a07f-4882-a307-e16a476c9063}, !- Handle
  Surface 582,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {add0410e-b360-49eb-ac8a-15be10b0462e}, !- Handle
  Zone Outpatient Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afa8845a-a75a-45da-9134-1e058346c024}, !- Zone Air Inlet Port List
  {2f034f5d-b792-475d-8dc6-341a66bd2b6d}, !- Zone Air Exhaust Port List
  {ce3f2a45-85f6-4226-a59c-6ae154f5bf93}, !- Zone Air Node Name
  {2a0309c1-db2c-4a91-b349-9361d3b9b8dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c843d82b-5778-49ec-a8bf-373905f0e0fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6de9707b-2475-44de-968e-43db78787714}, !- Handle
  Zone Outpatient Office A end_b - Story Top Zone Air Node, !- Name
  {ce3f2a45-85f6-4226-a59c-6ae154f5bf93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce3f2a45-85f6-4226-a59c-6ae154f5bf93}, !- Handle
  {176236df-9360-4f66-a044-4635564a9a1b}, !- Name
  {add0410e-b360-49eb-ac8a-15be10b0462e}, !- Source Object
  11,                                     !- Outlet Port
  {6de9707b-2475-44de-968e-43db78787714}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afa8845a-a75a-45da-9134-1e058346c024}, !- Handle
  {f9ced43d-d3b0-4b5b-94bf-83c3b84dc514}, !- Name
  {add0410e-b360-49eb-ac8a-15be10b0462e}, !- HVAC Component
  {802baed2-8b8d-4993-b9b0-a82908d9ec38}; !- Port 1

OS:PortList,
  {2f034f5d-b792-475d-8dc6-341a66bd2b6d}, !- Handle
  {b301e051-7c27-40df-aed8-b2588ad175a6}, !- Name
  {add0410e-b360-49eb-ac8a-15be10b0462e}, !- HVAC Component
  {34ab1055-7fd4-4a5e-9e90-c46d9e20f4a2}; !- Port 1

OS:PortList,
  {2a0309c1-db2c-4a91-b349-9361d3b9b8dc}, !- Handle
  {5e7e181e-df3d-4bb8-bc1d-a79a60b47558}, !- Name
  {add0410e-b360-49eb-ac8a-15be10b0462e}, !- HVAC Component
  {2071b32d-ea37-4c5f-9c9e-6a6db47c26d3}; !- Port 1

OS:Sizing:Zone,
  {3326b05c-735e-43a5-9ba8-ad2819001ecd}, !- Handle
  {add0410e-b360-49eb-ac8a-15be10b0462e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77e9026f-07b1-4736-aebb-6fc758c46647}, !- Handle
  Zone Outpatient Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {add0410e-b360-49eb-ac8a-15be10b0462e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a732972d-a9d6-44f6-8aac-24b692ba8814}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Handle
  Outpatient Office B end_b - Story Top,  !- Name
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {e1b07b49-3fb1-48e5-b6fa-65ad10011b58}; !- Thermal Zone Name

OS:Surface,
  {e2345434-d591-4cf9-8de0-6f0c261984b2}, !- Handle
  Surface 583,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef32d0ef-68b8-4016-95fd-f8e15123fa92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.701096062293718, 4.05422715367484, 0, !- X,Y,Z Vertex 1 {m}
  0.701096062293718, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07c597a9-f661-45a8-805b-6ef9d0c9cf96}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69bfcb9c-d519-4242-b339-6032ba5576d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0971c35f-2021-4ffc-acd2-cb50c511fb71}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8088d26-4fe8-47d7-978c-2ec92c05166e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0fcbe20-8af3-46d9-bdea-aef398ce273b}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf4ede6f-3b6d-4658-9154-720ca756283e}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8a5224f-0d51-4722-9e41-3900fa7be0d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5953e66-b5a3-4695-af47-da741caa18e5}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1b07b49-3fb1-48e5-b6fa-65ad10011b58}, !- Handle
  Zone Outpatient Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c641cc3-c133-4de3-afab-57039daa0666}, !- Zone Air Inlet Port List
  {1b3055b1-e829-4450-aa9d-b3bcc2c6847d}, !- Zone Air Exhaust Port List
  {47285e5d-9bd5-4833-850a-dc0bc88533f7}, !- Zone Air Node Name
  {4c0a8bea-7ceb-4038-a3d3-4993cc36018c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0dcbe43-5048-484e-b703-bfadd6b9213b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aed516dc-72fe-42ec-9059-775fa7e9a70f}, !- Handle
  Zone Outpatient Office B end_b - Story Top Zone Air Node, !- Name
  {47285e5d-9bd5-4833-850a-dc0bc88533f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47285e5d-9bd5-4833-850a-dc0bc88533f7}, !- Handle
  {74ef2a88-3ccb-4446-b453-e34890f8c421}, !- Name
  {e1b07b49-3fb1-48e5-b6fa-65ad10011b58}, !- Source Object
  11,                                     !- Outlet Port
  {aed516dc-72fe-42ec-9059-775fa7e9a70f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c641cc3-c133-4de3-afab-57039daa0666}, !- Handle
  {a5a8be68-6950-40b3-952c-b91545e54077}, !- Name
  {e1b07b49-3fb1-48e5-b6fa-65ad10011b58}, !- HVAC Component
  {b0e9b481-6cdc-4655-887c-932588d19356}; !- Port 1

OS:PortList,
  {1b3055b1-e829-4450-aa9d-b3bcc2c6847d}, !- Handle
  {05d9a1b3-2484-44ae-994e-88b2662c3061}, !- Name
  {e1b07b49-3fb1-48e5-b6fa-65ad10011b58}, !- HVAC Component
  {5d91a685-443a-4915-b148-2dd08854230b}; !- Port 1

OS:PortList,
  {4c0a8bea-7ceb-4038-a3d3-4993cc36018c}, !- Handle
  {b489f039-4470-4564-b57e-423f0cf6e25d}, !- Name
  {e1b07b49-3fb1-48e5-b6fa-65ad10011b58}, !- HVAC Component
  {335c5b80-46dd-41dd-862e-bf1af7588a35}; !- Port 1

OS:Sizing:Zone,
  {a7bf4547-1d42-48c4-83f8-a0cf3d9e519e}, !- Handle
  {e1b07b49-3fb1-48e5-b6fa-65ad10011b58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db2b4326-e2d3-4486-9cec-5395664ee597}, !- Handle
  Zone Outpatient Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {e1b07b49-3fb1-48e5-b6fa-65ad10011b58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1564d0cc-905f-40b0-a27f-5273724c7c73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Handle
  Outpatient Office C end_b - Story Top,  !- Name
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {481517bd-7a18-403b-9add-637545e6772d}, !- Building Story Name
  {bf28e4c6-8df8-429f-9a71-41f7dc14cfc3}; !- Thermal Zone Name

OS:Surface,
  {5dc49ce0-ac74-44d9-8a87-dc1b6e2a839a}, !- Handle
  Surface 589,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e3d745-e833-43d3-943c-ac3b8e51c948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.701096062293718, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.701096062293718, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf4b705-839f-4b37-9172-2022c546df32}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba33af1-01fa-4a75-8c1b-a813ed55ced9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09eaa55c-2898-43d0-8179-237d546f8d7e}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d61d66-3975-47f5-8fe8-be707ca499b3}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8088d26-4fe8-47d7-978c-2ec92c05166e}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0971c35f-2021-4ffc-acd2-cb50c511fb71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2a74d6-de53-40a7-baa9-16c7c5e606f3}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf28e4c6-8df8-429f-9a71-41f7dc14cfc3}, !- Handle
  Zone Outpatient Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab0a8f32-aa93-4438-b921-ae17c2f06a77}, !- Zone Air Inlet Port List
  {7b3b3455-ef86-46d5-bd5c-3fb7d7bfaa9e}, !- Zone Air Exhaust Port List
  {be8f7ea0-41aa-4f60-b1a6-2d26460a0db5}, !- Zone Air Node Name
  {5c1b8819-4c89-442f-87a4-dc562a330835}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c90fe7b6-9b4d-4c3e-90ef-db7a60b4a543}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b23af592-091e-42e9-b999-1be63e35e210}, !- Handle
  Zone Outpatient Office C end_b - Story Top Zone Air Node, !- Name
  {be8f7ea0-41aa-4f60-b1a6-2d26460a0db5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be8f7ea0-41aa-4f60-b1a6-2d26460a0db5}, !- Handle
  {b345d5b4-4489-4549-8089-faaf9ba607d6}, !- Name
  {bf28e4c6-8df8-429f-9a71-41f7dc14cfc3}, !- Source Object
  11,                                     !- Outlet Port
  {b23af592-091e-42e9-b999-1be63e35e210}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab0a8f32-aa93-4438-b921-ae17c2f06a77}, !- Handle
  {22df6395-24ac-44e1-9e3a-ad46738eb5b1}, !- Name
  {bf28e4c6-8df8-429f-9a71-41f7dc14cfc3}, !- HVAC Component
  {f3723db0-5afe-470c-bf78-0b933034556f}; !- Port 1

OS:PortList,
  {7b3b3455-ef86-46d5-bd5c-3fb7d7bfaa9e}, !- Handle
  {064e9323-220d-4f85-9e7a-c0f2db09c473}, !- Name
  {bf28e4c6-8df8-429f-9a71-41f7dc14cfc3}, !- HVAC Component
  {103d66e8-1bdd-42ac-aa5e-bb9c3f6dbe23}; !- Port 1

OS:PortList,
  {5c1b8819-4c89-442f-87a4-dc562a330835}, !- Handle
  {f877e784-54cd-4ed1-beb6-1b21d04d604a}, !- Name
  {bf28e4c6-8df8-429f-9a71-41f7dc14cfc3}, !- HVAC Component
  {89920eb9-f9fb-4ab1-8c86-a32b035fa20c}; !- Port 1

OS:Sizing:Zone,
  {2b2e797b-108a-4324-8b72-2241cc0a3229}, !- Handle
  {bf28e4c6-8df8-429f-9a71-41f7dc14cfc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd23894a-8563-493b-a8ae-8b7315fd8796}, !- Handle
  Zone Outpatient Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {bf28e4c6-8df8-429f-9a71-41f7dc14cfc3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0bdf105-fafb-4c18-afe5-9c432a538315}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Surface,
  {bface1ca-e8a1-4a16-adf0-59640df84dd2}, !- Handle
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa91604-6eb7-4019-8035-0d8c64c3179b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.282253412124351, 4.05422715367484, 0, !- X,Y,Z Vertex 1 {m}
  0.282253412124351, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.161287664070953, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.161287664070953, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456f3fd1-d72e-48f4-b2c9-083c42df0f05}, !- Handle
  Surface 596,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b02ab3b-23c8-46d7-9b93-9a64ba0f6810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 4.05422715367484, 0, !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8658cf2b-8a6e-4e3d-a696-3ef6fc755a5c}, !- Handle
  Surface 597,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d9d5da-268b-4916-b398-c7a48588520a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.282253412124351, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.282253412124351, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.161287664070953, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.161287664070953, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43daaa19-2e54-4dd0-86a5-4cfad99a3f7a}, !- Handle
  Surface 598,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b9ffc7-8a80-4151-b4ec-c5656479db79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 4.572, 0,           !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0bdade-ecb0-4e73-8c06-8f8e5738ec04}, !- Handle
  Surface 599,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {616f0cdd-f417-45b3-aed0-f14dee94e3e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.282253412124351, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.282253412124351, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.161287664070953, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.161287664070953, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {babfe367-cd32-4972-9aae-11de0511dc05}, !- Handle
  Surface 600,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0981360-3de3-465c-9227-79a5c4a141d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0806438320354985, 4.572, 0,           !- X,Y,Z Vertex 1 {m}
  0.0806438320354985, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48574c38-7143-4001-945f-15c1f9f20c57}, !- Handle
  Surface 601,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb54a3e-35f2-4541-baca-4a48d7a83477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.40897943389453, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  0.40897943389453, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.28225341212443, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.28225341212443, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82741e3e-df86-4bc5-83b9-c748a3722ec9}, !- Handle
  Surface 602,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae9809ee-9298-4cba-ae19-9b80fe3764a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.558746550531984, 4.05422715367484, 0, !- X,Y,Z Vertex 1 {m}
  0.558746550531984, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894483, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.408979433894483, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3f239f-1784-402c-9fc7-415466e2d5a8}, !- Handle
  Surface 603,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7139ad47-71bb-4627-b3c4-f94e462be4b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.40897943389453, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  0.40897943389453, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.28225341212443, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.28225341212443, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800dc7c2-854c-476b-af2e-2277309c7738}, !- Handle
  Surface 604,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da48cd05-fc35-40bb-8e16-efdde8e04148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.40897943389453, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  0.40897943389453, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.28225341212443, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.28225341212443, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae25884-17af-4787-9950-0a8316f2f918}, !- Handle
  Surface 605,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af0133b0-079c-4dea-83da-b93310239237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.558746550531984, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.558746550531984, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894483, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.408979433894483, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34633725-c3de-4adb-93f3-5157a9e6c313}, !- Handle
  Surface 606,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a262980-f33f-4c68-bc9d-55693ff67b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.558746550531984, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.558746550531984, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.408979433894483, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.408979433894483, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {058aa5b8-3c9b-4665-ae07-774b54f1a342}, !- Handle
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd2a04af-0cb1-45bb-87df-c1b52cd083ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.714273940886239, 4.05422715367484, 0, !- X,Y,Z Vertex 1 {m}
  0.714273940886239, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.558746550532039, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.558746550532039, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b414a92e-d7a7-42d8-904e-1d525aede727}, !- Handle
  Surface 608,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7696801d-8c6b-4d39-96c8-2991e1b392d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.950445163275971, 4.05422715367484, 0, !- X,Y,Z Vertex 1 {m}
  0.950445163275971, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.714273940886169, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.714273940886169, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b71a68-b257-4fe4-a71e-46cc2099f5a6}, !- Handle
  Surface 609,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f992eb9-0e2f-40ce-a9e7-19f5fc3d565b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.714273940886239, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.714273940886239, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.558746550532039, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.558746550532039, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3405dda8-b38e-4230-af9f-5b91aa35f470}, !- Handle
  Surface 610,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8e85e5-d6b9-41a4-875e-a8c908502976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.714273940886239, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.714273940886239, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.558746550532039, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.558746550532039, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18af12e-fda2-4f30-beb4-32ecd6f01d13}, !- Handle
  Surface 611,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aadbfef4-7c90-445e-b09e-2cdce5e13fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.950445163275971, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.950445163275971, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.714273940886169, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.714273940886169, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07210ac-a9c7-4bc3-8643-bcabc8584b88}, !- Handle
  Surface 612,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81b1edd4-f627-4e2b-8538-b8d007fd49d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.950445163275971, 4.572, 0,            !- X,Y,Z Vertex 1 {m}
  0.950445163275971, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.714273940886169, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.714273940886169, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93205233-bdb0-4049-8996-0931042ecadf}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e085737-00b9-4101-873d-f6c68b9ec1b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35366432345375, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  1.35366432345375, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.950445163275955, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.950445163275955, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6869f122-2a94-4d2b-b992-0500df2900a6}, !- Handle
  Surface 614,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8913632-c31d-44e8-ac20-9fc3c519e191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35366432345375, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.35366432345375, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.950445163275955, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.950445163275955, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c71216-ad13-4bf1-b45e-55c2f09e0480}, !- Handle
  Surface 615,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7ee97a-c5e3-40b4-b40a-76b10a450511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35366432345375, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.35366432345375, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.950445163275955, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.950445163275955, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4500ffeb-bfe9-4e44-9934-1d832f320d28}, !- Handle
  Surface 616,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50213ed1-4adb-4161-ac2c-f49284c03140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.76264375734832, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  1.76264375734832, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.35366432345382, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.35366432345382, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9b8e28-e57e-45fd-aeed-ec7f9014bcf8}, !- Handle
  Surface 617,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ed3f3d6-eed9-4601-a3b9-54b27528010e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.23498620212796, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  2.23498620212796, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.76264375734826, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.76264375734826, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65212f5-d641-4771-aa9b-868068a4ef33}, !- Handle
  Surface 618,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f13e1e2d-c311-4e72-af25-60efadf55549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.76264375734832, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.76264375734832, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.35366432345382, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.35366432345382, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57293933-3985-4049-a27b-f6fb77d7d91d}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f6d722-3223-4768-8b1e-afa11b80f4d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.76264375734832, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.76264375734832, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.35366432345382, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.35366432345382, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {683ba13f-e5da-419a-ba5b-42597a556de1}, !- Handle
  Surface 620,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a35c8e-c365-48c2-9a4a-b6c37cd5719e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.23498620212796, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  2.23498620212796, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.76264375734826, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.76264375734826, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39920ea1-9bb8-4220-adc4-c8a9ff2b123b}, !- Handle
  Surface 621,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d640b3b6-1cd3-4949-8cd2-76a6be4bcbd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.23498620212796, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  2.23498620212796, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.76264375734826, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.76264375734826, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11da1cb1-702e-4f92-be3e-ce6ebfa02a34}, !- Handle
  Surface 622,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ba2147-21cc-4a3d-84e3-13d6265846a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74189028920862, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  2.74189028920862, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.23498620212802, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.23498620212802, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed6f7a2-5c4f-47d9-a029-10c69261ab13}, !- Handle
  Surface 623,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d5d09e-201e-40d3-af7b-13f256c662e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33519848204156, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  3.33519848204156, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.74189028920864, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.74189028920864, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9232d1-febb-494f-a3cc-9812290929dc}, !- Handle
  Surface 624,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {992c8808-a090-45bf-a86d-c7ae14542f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74189028920862, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  2.74189028920862, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.23498620212802, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.23498620212802, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7b708c-bfaa-4764-83cb-78ff3570296d}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c264f7-7164-4251-a98c-e967e69ae768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74189028920862, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  2.74189028920862, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.23498620212802, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.23498620212802, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c70ebc1-c143-4fe1-82c5-1e040d6781c4}, !- Handle
  Surface 626,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a615ff3-1fed-4eb2-8013-ef2f07fe1f0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33519848204156, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  3.33519848204156, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.74189028920864, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.74189028920864, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9ce857-6fce-481c-8492-acc05b4c3f71}, !- Handle
  Surface 627,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f21ec5a4-8e2c-4b2f-88aa-3f47f416530b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33519848204156, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  3.33519848204156, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.74189028920864, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.74189028920864, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c731b08-c5d8-4f0e-a2df-0ac6cbcf3228}, !- Handle
  Surface 628,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b62cbd-1834-4f73-b68f-354f7e2fe2f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95154776974177, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  3.95154776974177, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.33519848204152, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.33519848204152, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f3900d-e6f9-4b26-adda-d9569b361988}, !- Handle
  Surface 629,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867b2c8c-83d8-4118-a556-a354c8566d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 1 {m}
  4.572, 2.66453525910038e-15, 0,         !- X,Y,Z Vertex 2 {m}
  3.95154776974177, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.95154776974177, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fd1c53-761f-43b0-8bb0-aac98636a366}, !- Handle
  Surface 630,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e618c267-b3b4-40f7-b16f-af53e6757b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95154776974177, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  3.95154776974177, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.33519848204152, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.33519848204152, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac18aa12-7f68-4ea7-8a9c-9a8af5270d26}, !- Handle
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c6420d-da53-40e9-81cf-f19515c71e61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95154776974177, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  3.95154776974177, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.33519848204152, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.33519848204152, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2b764c-0fd1-4773-a5ed-8995fc272c6c}, !- Handle
  Surface 632,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5410cb45-329f-4cb3-8fc9-ef45fd8b2b54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  3.95154776974177, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.95154776974177, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e193efe-2f87-4032-9a02-50c632cb5f73}, !- Handle
  Surface 633,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd387581-ff6a-433c-a22b-ca045f647622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 2 {m}
  3.95154776974177, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.95154776974177, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17678be3-cf1e-4fae-ba47-b87b6c338a6d}, !- Handle
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34256ddb-9543-4437-bd48-af9b7a122f47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59149287700254, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  1.59149287700254, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.750492914346124, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.750492914346124, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {157dc473-72ab-4325-a1cf-b5cea1e98715}, !- Handle
  Surface 635,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b237b8f2-6786-4bfa-bd91-ee7ed6e4c25a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59149287700254, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.59149287700254, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.750492914346124, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.750492914346124, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8aa13e2-d958-43d8-99ba-dc3f7e04f763}, !- Handle
  Surface 636,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec01a94-e791-45b8-9816-9cdc3e7001f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59149287700254, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.59149287700254, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.750492914346124, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.750492914346124, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed164f90-81a2-4559-a4e1-34234c1e65d0}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b85e58f2-9097-448e-b1b3-6a58b7d48974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46705448195991, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  2.46705448195991, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.59149287700254, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.59149287700254, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe31ff8a-3000-44ec-b04a-7756f060ebb0}, !- Handle
  Surface 638,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d824396-45e3-4a5c-9d2d-d48edb63346e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5557462144398, 4.05422715367484, 0,   !- X,Y,Z Vertex 1 {m}
  3.5557462144398, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.46705448195991, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.46705448195991, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7bb0d53-dc4c-47db-b1b9-950e0a1f16eb}, !- Handle
  Surface 639,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6128e932-286e-4809-be90-8ea6bf9bd9aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46705448195991, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  2.46705448195991, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.59149287700254, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.59149287700254, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b35988f-78e7-45bc-8c3b-c5536a40ce82}, !- Handle
  Surface 640,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8f246d3-0038-48f5-98c5-4632a24a2241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46705448195991, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  2.46705448195991, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.59149287700254, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.59149287700254, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd9c5460-ee80-4862-acf8-546be11041f3}, !- Handle
  Surface 641,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba08af3d-f039-42e6-8460-626a88738c2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5557462144398, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  3.5557462144398, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.46705448195991, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.46705448195991, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f2e4b6-90b2-4146-a06d-407e6d1b24c9}, !- Handle
  Surface 642,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc7e9d40-617e-4690-a422-d945b0bdfc73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5557462144398, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  3.5557462144398, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.46705448195991, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.46705448195991, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a07801-68b7-40b7-8aab-fa074e7e352a}, !- Handle
  Surface 643,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dd1992f-3c33-491f-8dc3-4d61741244b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65019822063651, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  4.65019822063651, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5557462144398, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5557462144398, 4.05422715367484, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761e6a3b-e982-4c76-9208-243043ab05d0}, !- Handle
  Surface 644,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48020a5f-4571-4f28-a6ec-c42c41afa073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7619310479837, 4.05422715367484, 0,   !- X,Y,Z Vertex 1 {m}
  5.7619310479837, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.65019822063651, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.65019822063651, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4a22ad-0fff-4ba5-897f-024984488dbd}, !- Handle
  Surface 645,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {340bfed5-7784-4c2d-a5c7-7553e0ec9a35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.7619310479837, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.7619310479837, 4.05422715367484, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340bfed5-7784-4c2d-a5c7-7553e0ec9a35}, !- Handle
  Surface 646,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {236b6a4a-2c77-4405-9a53-9c043f73c4d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c4a22ad-0fff-4ba5-897f-024984488dbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.748835583187216, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.748835583187216, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1160cd2-a456-4662-90e8-bc25a08a5cab}, !- Handle
  Surface 647,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42bd1305-9cc8-4ae2-90cf-58e971c4d509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66183896730396, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  1.66183896730396, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.394578749602498, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.394578749602498, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe9c826b-37ad-4ca8-a103-4637e875806b}, !- Handle
  Surface 648,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0895454-c469-42e2-9b6c-5994073e5b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65019822063651, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  4.65019822063651, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5557462144398, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5557462144398, 4.572, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b98b8f-2015-4c24-bb10-06be333b16b7}, !- Handle
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d89112ee-9c2b-480c-8784-dc15dfb29c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65019822063651, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  4.65019822063651, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5557462144398, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5557462144398, 4.572, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ca31bd-0e05-4d8c-a6dc-4de3a5bce955}, !- Handle
  Surface 650,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79884897-8441-4569-9910-ae51fcec2cb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7619310479837, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  5.7619310479837, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.65019822063651, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.65019822063651, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f196f074-1e24-476b-ae95-3592b14816a5}, !- Handle
  Surface 651,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {513804e0-1aad-49c4-ad19-77b435b4a941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7619310479837, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  5.7619310479837, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.65019822063651, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.65019822063651, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3f905a-767d-4722-a9eb-15cfa28cda64}, !- Handle
  Surface 652,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7466813-dc96-4aa2-bc07-7d2fbdd4613a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  6.51076663117092, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.7619310479837, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.7619310479837, 4.572, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9617f04f-045c-4d35-bb7c-f780f4f70f9e}, !- Handle
  Surface 653,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb5217c-d7b5-4996-adb9-3b1c6d6d49c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51076663117092, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  6.51076663117092, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.7619310479837, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.7619310479837, 4.572, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79290ad-a407-43fa-ba58-48a7c80ece4c}, !- Handle
  Surface 654,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ddf92c0-13e1-42d3-81b2-b9953d826151}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99822246960732, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  2.99822246960732, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.66183896730396, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.66183896730396, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7466813-dc96-4aa2-bc07-7d2fbdd4613a}, !- Handle
  Surface 655,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab3f905a-767d-4722-a9eb-15cfa28cda64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.748835583187216, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.748835583187216, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5810c78-bfdd-4662-8104-5fb88c6850a5}, !- Handle
  Surface 656,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ddce273-e80b-481e-b57d-742ddf9f05c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66183896730396, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.66183896730396, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.394578749602498, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.394578749602498, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb5217c-d7b5-4996-adb9-3b1c6d6d49c4}, !- Handle
  Surface 657,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9617f04f-045c-4d35-bb7c-f780f4f70f9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.748835583187216, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.748835583187216, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e747a18e-ce66-42aa-805a-b63158ec238e}, !- Handle
  Surface 658,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69255632-a452-4ecd-99dd-a33daff2d2aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66183896730396, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  1.66183896730396, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.394578749602498, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.394578749602498, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4500e53e-4650-451e-ba08-5733291d84a2}, !- Handle
  Surface 659,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f984622b-d265-4722-a68e-2df6cd379955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68598266863699, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  4.68598266863699, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.99822246960732, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.99822246960732, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaff8629-d036-49a2-b50e-abd2073ff609}, !- Handle
  Surface 660,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b360583-3519-4e82-b452-0df087b727ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99822246960732, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  2.99822246960732, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.66183896730396, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.66183896730396, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57eada03-ccb5-4832-9b0e-064a669c53b5}, !- Handle
  Surface 661,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b15c2d-380d-40bd-8315-f12aa1244694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99822246960732, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  2.99822246960732, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.66183896730396, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.66183896730396, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18be4c06-7548-44ed-82d0-bfc235431f98}, !- Handle
  Surface 662,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c95f7450-50d9-4cad-ae94-f2c1b6adb00a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68598266863699, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  4.68598266863699, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.99822246960732, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.99822246960732, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f542afdb-8966-4a75-a2d8-3fce5dd5536a}, !- Handle
  Surface 663,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79f870a5-3894-400c-9eb3-d6d17d90f6e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68598266863699, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  4.68598266863699, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.99822246960732, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.99822246960732, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b61c60ed-0409-43f0-9559-ae4de71de88a}, !- Handle
  Surface 664,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4613a46-fa15-4d7e-818f-6adb7dcdffdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 4.05422715367484, 0,    !- X,Y,Z Vertex 1 {m}
  4.783907321823, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.68598266863699, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.68598266863699, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18d29ce-692e-43c2-a48f-1aa5fee96757}, !- Handle
  Surface 665,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4167535-1568-41c8-93b6-e221827b151d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 4.572, 0,               !- X,Y,Z Vertex 1 {m}
  4.783907321823, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.68598266863699, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.68598266863699, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774ed05d-c556-451b-932d-b2f752e2b842}, !- Handle
  Surface 666,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f026a50-048f-4757-b4da-9c5eebed5453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.783907321823, 4.572, 0,               !- X,Y,Z Vertex 1 {m}
  4.783907321823, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.68598266863699, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.68598266863699, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f112a43-5e09-480e-8844-c9f9ab0e8129}, !- Handle
  Surface 667,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {180b2425-0ced-4e98-8625-749a4a7722f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a9256f-5389-4c61-a2b8-01ee49b85fe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99305470602139, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.99305470602139, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  0.0979246531860105, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  0.0979246531860105, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ca9bbb-8a3a-444e-affb-7427a9dcda17}, !- Handle
  Surface 668,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d0a5c2-5ef7-4e0f-9a84-74c01c21a4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99762995947641, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  3.99762995947641, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.89513005283536, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.89513005283536, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9741933-7a28-4a55-b9c5-6b6773ca0883}, !- Handle
  Surface 669,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f86f8d1-7ec1-45c3-8de3-a7566be07720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99762995947641, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.99762995947641, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb63481-cb58-4164-be89-3846162b3bc4}, !- Handle
  Surface 670,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afe36834-043a-4be7-bf2e-5edb7f99b1d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99305470602139, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.99305470602139, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0.0979246531860105, 4.572, 3.048,       !- X,Y,Z Vertex 3 {m}
  0.0979246531860105, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604151c8-0963-45ba-bb26-8dbcdee2f597}, !- Handle
  Surface 671,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8dd23e2-8c8f-43b3-befc-da159ad98404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99762995947641, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  3.99762995947641, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.89513005283536, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.89513005283536, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a85ea5-9b86-4c5a-9a56-954d4ce8b2e6}, !- Handle
  Surface 672,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41fd0a6a-6b97-44a3-955b-292a43665607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99305470602139, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.99305470602139, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0.0979246531860105, 4.572, 3.048,       !- X,Y,Z Vertex 3 {m}
  0.0979246531860105, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e07859-a69d-4daf-a4a3-9ef1351195fe}, !- Handle
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2e204a6-7a74-4186-b572-0cca8feb1d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99762995947641, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  3.99762995947641, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.89513005283536, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.89513005283536, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b1f0a9-8904-461d-9c6a-c718446cdcf3}, !- Handle
  Surface 674,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {429644fd-e0f7-4a4a-bad7-c85f9dc3a550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  5.95778035435576, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99762995947641, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.99762995947641, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbca23b0-91a8-4d47-a40c-ac8479ab1d04}, !- Handle
  Surface 675,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac960a62-71da-46c9-b13a-41b94dd94ff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95778035435576, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  5.95778035435576, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99762995947641, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.99762995947641, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f86f8d1-7ec1-45c3-8de3-a7566be07720}, !- Handle
  Surface 676,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41639d07-10d5-419e-932d-37515090720a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9741933-7a28-4a55-b9c5-6b6773ca0883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96015039487936, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.96015039487936, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11796f6-669a-4e90-ae04-c32714be53d1}, !- Handle
  Surface 677,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {555f9eb9-d197-4717-8875-bf1050577b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.701096062293718, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.701096062293718, 4.05422715367484, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {429644fd-e0f7-4a4a-bad7-c85f9dc3a550}, !- Handle
  Surface 678,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b1f0a9-8904-461d-9c6a-c718446cdcf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96015039487936, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.96015039487936, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a6a6dd-943b-420a-af0b-1b4d7315d631}, !- Handle
  Surface 679,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c4f0c2-bea7-43ec-8d42-2458e60033e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.701096062293718, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.701096062293718, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac960a62-71da-46c9-b13a-41b94dd94ff0}, !- Handle
  Surface 680,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbca23b0-91a8-4d47-a40c-ac8479ab1d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96015039487936, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.96015039487936, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf51687e-792f-4b85-a331-e090bb575767}, !- Handle
  Surface 681,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad6dedf2-9371-4027-ab62-4b5acef2004c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.701096062293718, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.701096062293718, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {509d0a19-c84a-44ce-8e51-6d5f2d1eccc0}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {f5b0aa7b-a064-4fb8-b312-7e269afbc01a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fc97403-c789-4c87-9c1f-4266ce513c74}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {4667cd17-12d8-4391-8962-d456f576a299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000444, 3.5527136788005e-15, 2.40925762932732, !- X,Y,Z Vertex 1 {m}
  0.0254000000000444, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0552438320355447, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0552438320355447, 3.5527136788005e-15, 2.40925762932732; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bca68a9-0652-4c67-ac63-81c1379ba077}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {9ae36029-ace3-4891-bb41-5778f01361be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.02882715367484, 1.37933529249098, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.02882715367484, 0.762, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 1.37933529249098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0554d09-3b1c-4096-8ac1-b13e6b7e235c}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {d39812fa-31d7-40cb-ae9d-a36ad7744c6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.0253999999999959, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceecc261-5976-4922-9db4-dadd532f055f}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {b90a5cec-a00f-4248-bd9b-9bd87faceea9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0552438320355447, 4.572, 2.40925762932732, !- X,Y,Z Vertex 1 {m}
  0.0552438320355447, 4.572, 0.762,       !- X,Y,Z Vertex 2 {m}
  0.0254000000000444, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000444, 4.572, 2.40925762932732; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9e6a2db-7ceb-402b-9117-3e178932db6d}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {ebb09e71-2fae-4ad0-bd39-f508e573582c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 3.5527136788005e-15, 2.40925762932732, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0552438320354985, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0552438320354985, 3.5527136788005e-15, 2.40925762932732; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a01c8451-5567-4d87-bc8e-3c3005658c81}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {c1c87edf-4cfd-4f64-a887-dafe6f129357}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000302, 3.5527136788005e-15, 1.77946649001272, !- X,Y,Z Vertex 1 {m}
  0.0254000000000302, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.10132602177013, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.10132602177013, 3.5527136788005e-15, 1.77946649001272; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ce8a67d-a8b5-459f-af44-145c35315ee6}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {32955ef6-c4d8-4938-807b-ee9e2413aabd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0552438320354985, 4.572, 2.40925762932732, !- X,Y,Z Vertex 1 {m}
  0.0552438320354985, 4.572, 0.762,       !- X,Y,Z Vertex 2 {m}
  0.0253999999999982, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999982, 4.572, 2.40925762932732; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51a45280-a965-4fda-930e-20b6a03ebb6f}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {a91d2c14-a1d0-4b20-a37e-6b7a3c544b96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999952, 3.5527136788005e-15, 1.81295038618034, !- X,Y,Z Vertex 1 {m}
  0.025399999999952, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.095565748053351, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.095565748053351, 3.5527136788005e-15, 1.81295038618034; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {965f0447-9a11-4439-9f64-3e18dbc16606}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {b6add24b-dcf3-45f3-be56-4f989cb94aa9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.095565748053351, 4.572, 1.81295038618034, !- X,Y,Z Vertex 1 {m}
  0.095565748053351, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.025399999999952, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999952, 4.572, 1.81295038618034; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ed9acba-877d-4694-8fc5-ab043074f0c3}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {af8693bc-f917-4592-936f-61342cd5bd91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.210771222389771, 4.572, 1.53865764573792, !- X,Y,Z Vertex 1 {m}
  0.210771222389771, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999698, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999698, 4.572, 1.53865764573792; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ee814f3-8056-49a6-aa52-98a25db05cf3}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {9d612d94-06f3-4842-827f-dd07b4f1a696}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.10132602177013, 4.572, 1.77946649001272, !- X,Y,Z Vertex 1 {m}
  0.10132602177013, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000302, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000302, 4.572, 1.77946649001272; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa2df06b-5ab6-4e90-b0c9-1a30c25cc5ea}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {585e1aa5-1aa0-47e5-aa65-c4a2650d22ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999984, 3.5527136788005e-15, 1.6845087827569, !- X,Y,Z Vertex 1 {m}
  0.025399999999984, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.124367116637484, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.124367116637484, 3.5527136788005e-15, 1.6845087827569; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acb51239-0c0e-48fc-8385-efb21fc9dec5}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {2ea6def5-dfe8-46be-bed8-20ebb6f8a72b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.124367116637484, 4.572, 1.6845087827569, !- X,Y,Z Vertex 1 {m}
  0.124367116637484, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.025399999999984, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999984, 4.572, 1.6845087827569; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac329835-276c-491d-8412-545db69a8de6}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {90064502-a652-414e-b078-b6dd57b8a435}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, 3.5527136788005e-15, 1.66729800121309, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.130127390354239, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.130127390354239, 3.5527136788005e-15, 1.66729800121309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38f502a6-4e42-4a12-bfe4-fdb39bb184dc}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {b2f5cd52-c45b-4355-8b93-8fcb2afc6a09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.130127390354239, 4.572, 1.66729800121309, !- X,Y,Z Vertex 1 {m}
  0.130127390354239, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000391, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000391, 4.572, 1.66729800121309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cee864fb-0410-40b6-aed4-04a6aed52cc8}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {654f9eb6-fe13-4e77-a2af-6d3671bba52e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999698, 3.5527136788005e-15, 1.53865764573792, !- X,Y,Z Vertex 1 {m}
  0.0253999999999698, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.210771222389771, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.210771222389771, 3.5527136788005e-15, 1.53865764573792; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c796cf90-1bbd-47ea-aafc-59e78c994900}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {6b87ee9f-13d1-46f1-989c-1a6dabefc44e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.602469835133907, 4.572, 1.42526366098969, !- X,Y,Z Vertex 1 {m}
  0.602469835133907, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999982, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999982, 4.572, 1.42526366098969; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9a6980d-b256-4f77-9c5e-bce66dd52619}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {3dff64f3-b5bb-4fb5-9839-1d13cca6b240}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 1.41633318573746, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.717675309470404, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.717675309470404, 3.5527136788005e-15, 1.41633318573746; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e20a142-bb07-4961-a3f0-17c796217578}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {f3c9d2c5-4d7e-4bd6-a709-462cf3f1c273}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999538, 3.5527136788005e-15, 1.45947172633967, !- X,Y,Z Vertex 1 {m}
  0.0253999999999538, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.377819160177754, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.377819160177754, 3.5527136788005e-15, 1.45947172633967; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f34fe648-b151-4f45-8b20-7814797b7619}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {3ca47ea4-b61a-4434-95d0-c0e337b3f488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.377819160177754, 4.572, 1.45947172633967, !- X,Y,Z Vertex 1 {m}
  0.377819160177754, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999538, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999538, 4.572, 1.45947172633967; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c808824d-68cf-4fcb-9e60-1e85e9113f60}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {61a12c01-7be4-4102-8b2a-54288ac12931}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 3.5527136788005e-15, 1.45805856537124, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.383579433894517, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.383579433894517, 3.5527136788005e-15, 1.45805856537124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1f39a1e-3338-4e28-9445-65c56dc9595b}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {a4f1ddc8-97c4-4e24-a187-33be080e826a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.383579433894517, 4.572, 1.45805856537124, !- X,Y,Z Vertex 1 {m}
  0.383579433894517, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000178, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000178, 4.572, 1.45805856537124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e361e5f-7404-4d99-ac9d-d0d880ee0aaf}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {96b87214-ecb1-41d8-9866-ef034956d3ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999556, 3.5527136788005e-15, 1.44506278028108, !- X,Y,Z Vertex 1 {m}
  0.0253999999999556, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.446942444779656, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.446942444779656, 3.5527136788005e-15, 1.44506278028108; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7522ea5-862f-4291-954c-08ef9ebc5865}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {e72ba55e-6fcb-4068-8b58-1090dfa2c197}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11801433278972, 4.572, 1.39994273638067, !- X,Y,Z Vertex 1 {m}
  1.11801433278972, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.39994273638067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9bc5bc2-9c69-4fba-80c9-2f9ee228e279}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {1404d877-a934-4621-80c0-63f22dd274d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.446942444779656, 4.572, 1.44506278028108, !- X,Y,Z Vertex 1 {m}
  0.446942444779656, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999556, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999556, 4.572, 1.44506278028108; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0399c618-93f3-495f-9d61-821462733086}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {ceec3a2f-8208-4e3d-86d9-3da85278ca77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 3.5527136788005e-15, 1.43949608091043, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.481504087080621, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.481504087080621, 3.5527136788005e-15, 1.43949608091043; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69065104-e01b-417d-aa62-5e15d3ea1bd6}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {aeb16bd6-913e-487a-bc8a-eb17ca2426b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.481504087080621, 4.572, 1.43949608091043, !- X,Y,Z Vertex 1 {m}
  0.481504087080621, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000213, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000213, 4.572, 1.43949608091043; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e1fb2b9-b48f-4d54-80a2-178614e095d1}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {144b4537-c563-441a-8c92-e90bbb37ba64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000373, 3.5527136788005e-15, 1.42868241904752, !- X,Y,Z Vertex 1 {m}
  0.0254000000000373, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.567908192832957, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.567908192832957, 3.5527136788005e-15, 1.42868241904752; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4af0b86f-055d-4b44-b79e-e5f17f6b7a37}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {bcb3d4f0-e06f-4fc9-8686-07f22ee1ec40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.567908192832957, 4.572, 1.42868241904752, !- X,Y,Z Vertex 1 {m}
  0.567908192832957, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000373, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000373, 4.572, 1.42868241904752; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0f20c37-571d-49d3-b2c5-05ba26d01f76}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {5897167d-b43f-42e3-8063-44a6bed7b685}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 3.5527136788005e-15, 1.42635681903151, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.590949287700253, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.590949287700253, 3.5527136788005e-15, 1.42635681903151; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cc356ba-fc93-48b7-9880-1a3631a59131}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {38a23c75-b638-46f6-9bba-5a34c0510e38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 3.5527136788005e-15, 1.42526366098969, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.602469835133907, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.602469835133907, 3.5527136788005e-15, 1.42526366098969; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33d823fc-bf8b-4be3-bfc4-915778fc5018}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {5ba86dcf-6fce-4d94-980f-33ccddfbee96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.590949287700253, 4.572, 1.42635681903151, !- X,Y,Z Vertex 1 {m}
  0.590949287700253, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000018, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000018, 4.572, 1.42635681903151; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf5bb99e-5a28-42f4-8095-65a058decb4a}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {dbb45fcf-ce2e-4cbe-b7ad-62c3116fd880}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.87090393770623, 0.0254000000000036, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 4.5466, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31822acd-73dc-4b4c-9db7-288298e394d5}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {ce6437e1-77b0-41d1-85a5-d8f67bb0f8f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 1.37970650194471, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.84550393770623, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.84550393770623, 3.5527136788005e-15, 1.37970650194471; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8befcc5-8922-4b0c-8209-b2925e5dedbe}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {cf1ebdef-a5ee-4c74-8a99-e7b213698c58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.87090393770623, 0.0254000000000031, 1.37933529249098, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 0.0254000000000031, 0.762, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 4.02882715367484, 0.762, !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 4.02882715367484, 1.37933529249098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f4c03a8-1249-44d5-a436-9eafee0a3541}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {6fcfb677-3416-41ed-ab46-81e5f54a630e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.84550393770623, 4.572, 1.37970650194471, !- X,Y,Z Vertex 1 {m}
  3.84550393770623, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.572, 1.37970650194471; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db720321-e500-4c10-b8ae-7b8a452d2eb8}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {310cb79c-eb92-40f6-93cd-c98e8861a6a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.87090393770623, 0.0253999999999969, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  3.87090393770623, 0.0253999999999969, 0.762, !- X,Y,Z Vertex 2 {m}
  3.87090393770623, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  3.87090393770623, 4.5466, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0eddeec-fa3b-45d1-ac9c-421ed476b0aa}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {2a82fae6-89f4-4a58-93e2-37e4a2723f43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.717675309470404, 4.572, 1.41633318573746, !- X,Y,Z Vertex 1 {m}
  0.717675309470404, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000035, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000035, 4.572, 1.41633318573746; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e1b219-4b89-4f2e-a7b6-a845c476506c}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {ab52e200-3416-4a89-a99c-52ec21a3400e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 1.41078967535242, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.815599962656424, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.815599962656424, 3.5527136788005e-15, 1.41078967535242; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3feecd4f-a0f2-4632-92ad-b8bfa5c80ad3}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {6d17d5d1-63c2-44c1-a7da-62efdf01afe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.815599962656424, 4.572, 1.41078967535242, !- X,Y,Z Vertex 1 {m}
  0.815599962656424, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000035, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000035, 4.572, 1.41078967535242; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29a9348e-d270-44c2-b47e-00a69d13e121}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {82c1f8ad-a327-4527-9e8a-31a30c627f95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 3.5527136788005e-15, 1.40914743166251, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.850161604957372, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.850161604957372, 3.5527136788005e-15, 1.40914743166251; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5083310d-c1bb-48b6-85c7-3ff81b305b44}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {ed1bcc47-27f5-494b-a5d4-c2ad3839e84b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.850161604957372, 4.572, 1.40914743166251, !- X,Y,Z Vertex 1 {m}
  0.850161604957372, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000018, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000018, 4.572, 1.40914743166251; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {759d11f6-99c6-43af-9551-a95e5854aaba}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {2f1d7204-ba10-4161-a82f-b7e16a5b18d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 3.5527136788005e-15, 1.40143710056733, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06329173247989, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06329173247989, 3.5527136788005e-15, 1.40143710056733; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31f0c6f5-ef77-4aee-98b0-1997ba27ac0a}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {408ded4d-ec7c-4ae7-94d0-71dbde201cff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06329173247989, 4.572, 1.40143710056733, !- X,Y,Z Vertex 1 {m}
  1.06329173247989, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000008, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000008, 4.572, 1.40143710056733; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {436341a5-13d7-443e-b19a-f7f2c9b54d6d}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {deb53426-203f-4e30-9697-62e2dbe8fcec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 3.5527136788005e-15, 1.40127241936597, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06905200619671, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06905200619671, 3.5527136788005e-15, 1.40127241936597; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca0563fe-13db-4dcf-b7ff-f536607ffe92}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {40a90cc9-7ce2-408c-abf0-1aa582db94f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06905200619671, 4.572, 1.40127241936597, !- X,Y,Z Vertex 1 {m}
  1.06905200619671, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000016, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000016, 4.572, 1.40127241936597; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71815115-1a38-44c2-ab8c-d86337c50490}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {2f902fe6-be3a-4315-ae33-b10226a08537}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, 3.5527136788005e-15, 1.40078910528712, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.08633282734719, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.08633282734719, 3.5527136788005e-15, 1.40078910528712; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4468ad7b-43cc-448c-a802-c33116ddc90e}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {e0d948f8-ec6a-4f4f-a831-5aebe5710edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.08633282734719, 4.572, 1.40078910528712, !- X,Y,Z Vertex 1 {m}
  1.08633282734719, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 1.40078910528712; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aeceec1c-b08f-4753-8ed0-da173d939aa0}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {09ad033e-71e5-4aa5-9cc1-8008772c5b99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999996, 3.5527136788005e-15, 1.39994273638067, !- X,Y,Z Vertex 1 {m}
  0.0253999999999996, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.11801433278972, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.11801433278972, 3.5527136788005e-15, 1.39994273638067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e46ee63-9f2e-4afb-9d55-7c011b96636d}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {8f46bee8-af5c-4ebc-84a1-1e86c6696388}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999998, 3.5527136788005e-15, 1.39705720735407, !- X,Y,Z Vertex 1 {m}
  0.025399999999998, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.24186021770146, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.24186021770146, 3.5527136788005e-15, 1.39705720735407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86e1a4c7-4aeb-4b3e-8206-dd9bbf137d18}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {f94cfbaf-25ff-4c0d-93a3-578a9abdd6f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.24186021770146, 4.572, 1.39705720735407, !- X,Y,Z Vertex 1 {m}
  1.24186021770146, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999979, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999979, 4.572, 1.39705720735407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a9e092f-07eb-406d-9dd5-ef229e241a3d}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {39297bdc-f9ce-4645-8e88-e196cd0c65f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999998, 3.5527136788005e-15, 1.39568842361816, !- X,Y,Z Vertex 1 {m}
  0.0253999999999998, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.31098350230336, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.31098350230336, 3.5527136788005e-15, 1.39568842361816; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fd04598-2ae6-45ce-814d-88e75280cca5}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {ac24969f-b582-4180-97d3-eae05e2ef49a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.31098350230336, 4.572, 1.39568842361816, !- X,Y,Z Vertex 1 {m}
  1.31098350230336, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999996, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999996, 4.572, 1.39568842361816; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6bf80be-f752-4338-b129-c500929f62b2}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {ce3067ff-9f6e-4d7e-8ac5-293973edc6e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000001, 3.5527136788005e-15, 1.39051779654652, !- X,Y,Z Vertex 1 {m}
  0.0254000000000001, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.66236019902967, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.66236019902967, 3.5527136788005e-15, 1.39051779654652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59fc9cfd-e666-4676-85c1-c31037cdccb7}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {39d900ec-3df8-4a49-82c3-82565b0150d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.66236019902967, 4.572, 1.39051779654652, !- X,Y,Z Vertex 1 {m}
  1.66236019902967, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000001, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000001, 4.572, 1.39051779654652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc781814-4837-4360-b041-af6321508680}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {3e4fa30e-a621-4e90-8410-bb92744e2b77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000049, 3.5527136788005e-15, 1.38754419099822, !- X,Y,Z Vertex 1 {m}
  0.0254000000000049, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.96765470602139, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.96765470602139, 3.5527136788005e-15, 1.38754419099822; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7d64599-80bd-456a-8136-0c59116e5db1}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {0373f8aa-0035-4d1c-b055-714e604f8a54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.96765470602139, 4.572, 1.38754419099822, !- X,Y,Z Vertex 1 {m}
  1.96765470602139, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.572, 1.38754419099822; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfb8963a-e2ce-49b9-8af1-25e022ca5976}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {00312362-d877-4c46-bf54-7c92c047d6d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 3.5527136788005e-15, 1.38669366935182, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.07709990664105, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.07709990664105, 3.5527136788005e-15, 1.38669366935182; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b94063d-e663-4fe1-97d3-d895ce3bc7b3}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {aa3b375f-d93b-4528-b93d-e70de4491d73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.07709990664105, 4.572, 1.38669366935182, !- X,Y,Z Vertex 1 {m}
  2.07709990664105, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.38669366935182; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ca9e20f-5f49-418f-af32-a44beef20418}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {465ecc5b-57df-49de-99ae-19af651447dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999947, 3.5527136788005e-15, 1.38346298225536, !- X,Y,Z Vertex 1 {m}
  0.0253999999999947, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.63584645717307, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.63584645717307, 3.5527136788005e-15, 1.38346298225536; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {457e220f-687f-46d5-a9d2-dc02bebb7f47}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {8c8e1c17-14f4-4750-83eb-01ca3a65b937}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.63584645717307, 4.572, 1.38346298225536, !- X,Y,Z Vertex 1 {m}
  2.63584645717307, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.572, 1.38346298225536; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98ea31ba-02ca-44ae-8dfc-d1552b34e40b}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {b0fcb6e7-d4a1-4301-a58c-a9d6205548eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50289d84-a003-47af-9381-6283fb3d939d}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {b471da1b-3f69-4519-b4ee-bc60dc138c84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000444, 3.5527136788005e-15, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  0.0254000000000444, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {677688bd-f483-4157-97be-6dbc4c67dcfe}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {1266cd52-4276-4f35-a310-5c7847c275c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.02882715367484, 1.37933529249098, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.02882715367484, 0.762, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 1.37933529249098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e0a2177-915b-4e0f-902b-72cfc924dbce}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {9fdf3358-33e9-4894-b1cf-08b505ef4ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.0253999999999959, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9439d7e9-43f4-48d4-a18f-96eceb02c1a4}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {6d25a728-54c1-4497-832b-a138e3c34120}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.37844943820225,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000438, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000438, 4.572, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7f92cc2-66ac-4c9c-9de6-ada08ef2bc3d}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {97ca6186-69ed-4c49-b563-22647f132f4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 1.376393783276, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.48536663117092, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.48536663117092, 3.5527136788005e-15, 1.376393783276; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {963a06e0-b96d-4d01-8556-fa7f2956890c}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {7f45007f-d9be-48ea-b484-cd6020772c35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.48536663117092, 4.572, 1.376393783276, !- X,Y,Z Vertex 1 {m}
  6.48536663117092, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 1.376393783276; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {214c0394-217f-47ce-940a-117505b751c9}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {9b7c660a-c0d7-45d6-b4d9-7d41a936d8f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 3.5527136788005e-15, 1.37814278001625, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.758507321823, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.758507321823, 3.5527136788005e-15, 1.37814278001625; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25601681-1899-450e-8f28-4b98990bf042}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {dbe9935d-e35e-4adf-897a-b08260264e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.758507321823, 4.572, 1.37814278001625, !- X,Y,Z Vertex 1 {m}
  4.758507321823, 4.572, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.572, 1.37814278001625; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65cf3986-7c57-4cb7-abf2-04b1d32f16f3}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {30377dd6-7b00-489f-8f13-0d27455a78e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999969, 3.5527136788005e-15, 1.3768425567959, !- X,Y,Z Vertex 1 {m}
  0.0253999999999969, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.93238035435576, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.93238035435576, 3.5527136788005e-15, 1.3768425567959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11661328-0973-4e0f-8b6a-2620b92c09d6}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {41674146-afa4-4e70-8a9c-ebb3eea606d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.93238035435576, 4.572, 1.3768425567959, !- X,Y,Z Vertex 1 {m}
  5.93238035435576, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 1.3768425567959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68f73009-8201-43a5-beec-1e691c3ce37c}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {c3cff48c-f064-4165-8219-cfbeb50d268e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000036, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65849ec5-7cf1-4c85-8a6d-8afc19b277ca}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {05e523ef-5985-40e6-93aa-0d88690812e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000053, 3.5527136788005e-15, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  0.0254000000000053, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 3.5527136788005e-15, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {548c699f-5769-4357-866a-a97e3a6b8733}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {a0fcbe20-8af3-46d9-bdea-aef398ce273b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000031, 1.37933529249098, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000031, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.02882715367484, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.02882715367484, 1.37933529249098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5100bdb-9515-4287-8790-1901e0bada23}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {09eaa55c-2898-43d0-8179-237d546f8d7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.572, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.572, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5ee8ff9-796b-40a7-85fd-fcda1c241817}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  {d2d61d66-3975-47f5-8fe8-be707ca499b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0253999999999969, 1.37844943820225, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0253999999999969, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 1.37844943820225; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e3f402b4-bead-4515-a472-5c8db8e7e2f9}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4af99c42-cb77-429a-978c-8ecc522029d5}, !- Handle
  Outpatient Xray People,                 !- Name
  {e3f402b4-bead-4515-a472-5c8db8e7e2f9}, !- People Definition Name
  {db227d81-2907-4c1c-8b6b-51dd7e723cea}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Handle
  Clothing Schedule,                      !- Name
  {3b5df19c-33f3-4e05-8bda-b520365a2d6e}, !- Schedule Type Limits Name
  {6693bc4a-8676-4ee2-a637-7b620195a673}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6693bc4a-8676-4ee2-a637-7b620195a673}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {3b5df19c-33f3-4e05-8bda-b520365a2d6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f088090-574f-4442-84ef-3c76273d5c43}, !- Handle
  Schedule Rule 1,                        !- Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8254465e-68a6-4e53-b164-735574ea23d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8254465e-68a6-4e53-b164-735574ea23d1}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {3b5df19c-33f3-4e05-8bda-b520365a2d6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3b5df19c-33f3-4e05-8bda-b520365a2d6e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {37231315-790a-4aef-b485-66bb800918f4}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f3042e40-9599-4328-8d3f-acccbede338c}, !- Schedule Type Limits Name
  {7d2e10fd-8a40-4a7b-942d-b48a0d5607ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d2e10fd-8a40-4a7b-942d-b48a0d5607ec}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f3042e40-9599-4328-8d3f-acccbede338c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f3042e40-9599-4328-8d3f-acccbede338c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Handle
  Work Efficiency Schedule,               !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {6fd9e67e-d612-454b-b5b4-b0beec9ff8b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd9e67e-d612-454b-b5b4-b0beec9ff8b5}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {cf0535d3-b361-4e0c-a3bd-8e35aa3fe2a5}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c3f0ead7-1a89-4c7a-a9a1-f2d56c9c4f34}, !- Handle
  Outpatient Xray Lights,                 !- Name
  {cf0535d3-b361-4e0c-a3bd-8e35aa3fe2a5}, !- Lights Definition Name
  {db227d81-2907-4c1c-8b6b-51dd7e723cea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d9d12c12-0bbf-411b-a815-1c277a459337}, !- Handle
  {cf0535d3-b361-4e0c-a3bd-8e35aa3fe2a5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {56b25ccc-0808-4d60-a8c1-67eaab140ac3}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {66e8fcf7-b270-4bcf-8dd2-467df4ef2a11}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {56b25ccc-0808-4d60-a8c1-67eaab140ac3}, !- Electric Equipment Definition Name
  {db227d81-2907-4c1c-8b6b-51dd7e723cea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fa793379-87ff-44e5-88f1-0cb955479cf8}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f083c46c-c26a-4874-8370-d7c4d25d0aef}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {ae0a2ba2-97fd-40fc-83e1-feff670aee93}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Handle
  Outpatient Bldg Occ,                    !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {75252052-72e2-4296-8a63-4fbb5a6cb8a7}, !- Default Day Schedule Name
  {a28cc216-9e59-4e6c-95b9-fa7f60f648c4}, !- Summer Design Day Schedule Name
  {2833a29d-fdda-4ea4-87bc-fece7db6b555}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75252052-72e2-4296-8a63-4fbb5a6cb8a7}, !- Handle
  Outpatient Bldg Occ Default,            !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1625,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.55,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.4625,                                 !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.425,                                  !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.3875,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.3125,                                 !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.275,                                  !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2375,                                 !- Value Until Time 34
  20,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.18125,                                !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.14375,                                !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.125,                                  !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.10625,                                !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0875,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.06875,                                !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05;                                   !- Value Until Time 44

OS:Schedule:Day,
  {a28cc216-9e59-4e6c-95b9-fa7f60f648c4}, !- Handle
  Outpatient Bldg Occ Summer Design Day,  !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {35d836f6-9db8-483e-bd90-d08e1bde1939}, !- Handle
  Schedule Rule 2,                        !- Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7159f25-f553-439e-a7d6-9c1eb4574b28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7159f25-f553-439e-a7d6-9c1eb4574b28}, !- Handle
  Outpatient Bldg Occ Sat Day,            !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.125,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.2125,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2625,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.275,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.29375,                                !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.2875,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.28125,                                !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.275,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.26875,                                !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.25625,                                !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.25,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.24375,                                !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2375,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.23125,                                !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.21875,                                !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2125,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.20625,                                !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.190625,                               !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.18125,                                !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.171875,                               !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1625,                                 !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.153125,                               !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.14375,                                !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.134375,                               !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.125,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.115625,                               !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.10625,                                !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.096875,                               !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0875,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.078125,                               !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.06875,                                !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.059375,                               !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05,                                   !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05;                                   !- Value Until Time 52

OS:Schedule:Day,
  {2833a29d-fdda-4ea4-87bc-fece7db6b555}, !- Handle
  Outpatient Bldg Occ Winter Design Day,  !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb869a3c-657c-422c-8344-4a6bda7be100}, !- Handle
  Schedule Rule 3,                        !- Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0938074a-7e61-4813-8c87-c132005a7c88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0938074a-7e61-4813-8c87-c132005a7c88}, !- Handle
  Outpatient Bldg Occ WntrDsn|Sun Day,    !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- Handle
  Outpatient Activity,                    !- Name
  {233d1659-5506-430a-a4b7-a70af6cd58e5}, !- Schedule Type Limits Name
  {c23cbd77-4653-411c-9f54-35b188732201}, !- Default Day Schedule Name
  {6fc03733-af71-4b22-9d33-ca34afdd7d90}, !- Summer Design Day Schedule Name
  {0eb666f1-39f6-41aa-af4c-55b1a217be9e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c23cbd77-4653-411c-9f54-35b188732201}, !- Handle
  Outpatient Activity Default,            !- Name
  {233d1659-5506-430a-a4b7-a70af6cd58e5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0eb666f1-39f6-41aa-af4c-55b1a217be9e}, !- Handle
  Outpatient Activity Winter Design Day,  !- Name
  {233d1659-5506-430a-a4b7-a70af6cd58e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6fc03733-af71-4b22-9d33-ca34afdd7d90}, !- Handle
  Outpatient Activity Summer Design Day,  !- Name
  {233d1659-5506-430a-a4b7-a70af6cd58e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {233d1659-5506-430a-a4b7-a70af6cd58e5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Handle
  Outpatient Bldg Light,                  !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {4dd0a069-2377-4864-951a-9781beb66f9b}, !- Default Day Schedule Name
  {06715086-6d55-46d1-886e-043dc4cec39b}, !- Summer Design Day Schedule Name
  {109c8c57-2715-4cda-8082-eb90b5b79dfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4dd0a069-2377-4864-951a-9781beb66f9b}, !- Handle
  Outpatient Bldg Light Default,          !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.8625,                                 !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.825,                                  !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7875,                                 !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.7125,                                 !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.675,                                  !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.6375,                                 !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.5625,                                 !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.525,                                  !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.4875,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.4125,                                 !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.375,                                  !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.3375,                                 !- Value Until Time 34
  20,                                     !- Hour 35
  15,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.225,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.125,                                  !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.1,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1;                                    !- Value Until Time 44

OS:Schedule:Day,
  {06715086-6d55-46d1-886e-043dc4cec39b}, !- Handle
  Outpatient Bldg Light Summer Design Day, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {f6fd741e-fdbb-477a-8b98-14a7e5148e1d}, !- Handle
  Schedule Rule 4,                        !- Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39e79bad-e3b6-410f-ab47-05d4c85e940f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39e79bad-e3b6-410f-ab47-05d4c85e940f}, !- Handle
  Outpatient Bldg Light Sat Day,          !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.3125,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.325,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.3375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.3625,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.375,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.3875,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.39375,                                !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.3875,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.38125,                                !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.375,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.36875,                                !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.3625,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.35625,                                !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.35,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.34375,                                !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.3375,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.33125,                                !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.325,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.31875,                                !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.3125,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.30625,                                !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.3,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2875,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.275,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.2625,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.25,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.2375,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.2125,                                 !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2,                                    !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1875,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.175,                                  !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1625,                                 !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.15,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.1375,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.125,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.1125,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.1,                                    !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1;                                    !- Value Until Time 52

OS:Schedule:Day,
  {109c8c57-2715-4cda-8082-eb90b5b79dfa}, !- Handle
  Outpatient Bldg Light Winter Design Day, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {02886043-1e0e-4b04-92c1-e860c8ade8a5}, !- Handle
  Schedule Rule 5,                        !- Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48bfd2df-0089-4ede-9af4-5f0c7a487e2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48bfd2df-0089-4ede-9af4-5f0c7a487e2b}, !- Handle
  Outpatient Bldg Light WntrDsn|Sun Day,  !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {ae0a2ba2-97fd-40fc-83e1-feff670aee93}, !- Handle
  Outpatient Radiology Equip,             !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {4a3ad40f-12fb-4e36-b1df-23340790cd7f}, !- Default Day Schedule Name
  {bc8b68f3-189a-47c7-9417-75c993689eb6}, !- Summer Design Day Schedule Name
  {9e8d6ae1-94dd-41af-820c-74748c24f4cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a3ad40f-12fb-4e36-b1df-23340790cd7f}, !- Handle
  Outpatient Radiology Equip Default,     !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bc8b68f3-189a-47c7-9417-75c993689eb6}, !- Handle
  Outpatient Radiology Equip Summer Design Day, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9e8d6ae1-94dd-41af-820c-74748c24f4cf}, !- Handle
  Outpatient Radiology Equip Winter Design Day, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0744c63b-bb32-4b8f-a433-3b196abdc52c}, !- Handle
  Schedule Rule 6,                        !- Name
  {ae0a2ba2-97fd-40fc-83e1-feff670aee93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a592611a-9cc8-48c1-8bf0-9b80f07b7d37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a592611a-9cc8-48c1-8bf0-9b80f07b7d37}, !- Handle
  Outpatient Radiology Equip WntrDsn|Sun Day, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01;                                   !- Value Until Time 2

OS:Schedule:Ruleset,
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Handle
  Outpatient Infil,                       !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {3b99b3cd-fa2f-47e5-bbbc-ec31f63cf50a}, !- Default Day Schedule Name
  {5748021d-164a-4cb4-8755-096c9d940e99}, !- Summer Design Day Schedule Name
  {5c09717b-049d-4101-8cc2-62bd2572e911}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b99b3cd-fa2f-47e5-bbbc-ec31f63cf50a}, !- Handle
  Outpatient Infil Default,               !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5c09717b-049d-4101-8cc2-62bd2572e911}, !- Handle
  Outpatient Infil Winter Design Day,     !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5748021d-164a-4cb4-8755-096c9d940e99}, !- Handle
  Outpatient Infil Summer Design Day,     !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {b90ce7fe-c9d3-4ad6-9bba-d84b9db3f0b1}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {81c7431c-969a-4700-a077-7268711244f6}, !- Handle
  Outpatient Toilet Lights,               !- Name
  {b90ce7fe-c9d3-4ad6-9bba-d84b9db3f0b1}, !- Lights Definition Name
  {f256c2b9-59e5-45a5-a734-1b7d804213c9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2908d1e2-30ad-4c36-bff9-729b0d93ebc8}, !- Handle
  {b90ce7fe-c9d3-4ad6-9bba-d84b9db3f0b1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5b0ced22-1727-4b80-9de4-e1d08ddc8041}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {cdeca80b-29ff-4349-b504-895ad74c2668}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {5b0ced22-1727-4b80-9de4-e1d08ddc8041}, !- Electric Equipment Definition Name
  {f256c2b9-59e5-45a5-a734-1b7d804213c9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3ff783de-db78-422c-ba10-af663cb39143}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f34d2b37-4dc2-4a3a-9525-32a84e5dd7a1}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Handle
  Outpatient Bldg Equip,                  !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {84dc0fc5-590c-4cca-a06a-5dc5cf449fcb}, !- Default Day Schedule Name
  {0bc8f852-85b9-4dac-80e4-06d70753efdb}, !- Summer Design Day Schedule Name
  {f1043607-b51f-468b-ac41-afc2bbac668e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84dc0fc5-590c-4cca-a06a-5dc5cf449fcb}, !- Handle
  Outpatient Bldg Equip Default,          !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5625,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.625,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.8125,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.875,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  16,                                     !- Hour 18
  15,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9375,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  45,                                     !- Minute 20
  0.875,                                  !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8125,                                 !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.6875,                                 !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.625,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.5625,                                 !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.425,                                  !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  19,                                     !- Hour 31
  30,                                     !- Minute 31
  0.375,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  45,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.325,                                  !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3;                                    !- Value Until Time 35

OS:Schedule:Day,
  {0bc8f852-85b9-4dac-80e4-06d70753efdb}, !- Handle
  Outpatient Bldg Equip Summer Design Day, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {de3e7428-5054-4d52-be0a-da26e7f360fd}, !- Handle
  Schedule Rule 7,                        !- Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40bdd319-ecd0-4d2f-b796-f45015b55cbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40bdd319-ecd0-4d2f-b796-f45015b55cbe}, !- Handle
  Outpatient Bldg Equip Sat Day,          !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5375,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.6125,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.6875,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.725,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.7625,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.78125,                                !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.7625,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.74375,                                !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.725,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.70625,                                !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.6875,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.66875,                                !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.65,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.63125,                                !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.6125,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.59375,                                !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.575,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.55625,                                !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5375,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.51875,                                !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.5,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4875,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4625,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.45,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4375,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.425,                                  !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4125,                                 !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.4,                                    !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3875,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3625,                                 !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.35,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.3375,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.3125,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3,                                    !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3;                                    !- Value Until Time 52

OS:Schedule:Day,
  {f1043607-b51f-468b-ac41-afc2bbac668e}, !- Handle
  Outpatient Bldg Equip Winter Design Day, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {c87a778a-e6da-4661-8e3f-1e902735e011}, !- Handle
  Schedule Rule 8,                        !- Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13011e6d-b182-4ce3-bd56-0b1525800fe6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13011e6d-b182-4ce3-bd56-0b1525800fe6}, !- Handle
  Outpatient Bldg Equip WntrDsn|Sun Day,  !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Lights:Definition,
  {7664a804-2eb1-4ea8-b738-87d28110e58e}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {81c31e69-2a7d-4b4e-bcd8-c326d92add3d}, !- Handle
  Outpatient Stair Lights,                !- Name
  {7664a804-2eb1-4ea8-b738-87d28110e58e}, !- Lights Definition Name
  {5ec094c0-c770-427f-bace-ea2598d27e84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c378ae98-c9f0-4883-8ac3-6cdd6254ac8c}, !- Handle
  {7664a804-2eb1-4ea8-b738-87d28110e58e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {f2ebe4db-863f-4bf5-8edf-25325e020502}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b553ad83-11cb-46ad-afe5-ec37180ec671}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4902a532-382a-4139-b28c-00ae440c20c7}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a7bf72a-7b8b-49c2-bcb2-5511bc36c5d9}, !- Handle
  Outpatient PhysicalTherapy People,      !- Name
  {4902a532-382a-4139-b28c-00ae440c20c7}, !- People Definition Name
  {9fdfee08-4310-45cd-8bb1-145d3ff83ea4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6bf2f39e-7261-44ac-bc3b-4333370530b8}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c8ea9b02-7f72-4375-a01d-3a4f7d697d49}, !- Handle
  Outpatient PhysicalTherapy Lights,      !- Name
  {6bf2f39e-7261-44ac-bc3b-4333370530b8}, !- Lights Definition Name
  {9fdfee08-4310-45cd-8bb1-145d3ff83ea4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4da7774b-5f6e-4b04-9fbc-99f30cc3627c}, !- Handle
  {6bf2f39e-7261-44ac-bc3b-4333370530b8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {94c38ea6-b91d-4555-9305-89aeb23c6d32}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2497c9ae-a90f-46e1-b519-90d4d053331d}, !- Handle
  Outpatient PhysicalTherapy Elec Equip,  !- Name
  {94c38ea6-b91d-4555-9305-89aeb23c6d32}, !- Electric Equipment Definition Name
  {9fdfee08-4310-45cd-8bb1-145d3ff83ea4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e0bda76c-80fc-4d11-b0e2-a8afc48ea50d}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e4cca641-cfa3-416d-9377-60050ae8bd48}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0f4762a8-d807-4e02-9491-21319f880e36}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6c7ba53e-b31c-44d5-904e-3f2cc5dc10fe}, !- Handle
  Outpatient Elec/MechRoom Lights,        !- Name
  {0f4762a8-d807-4e02-9491-21319f880e36}, !- Lights Definition Name
  {2d721a2a-5c60-4e90-b9f5-de058eb5186e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7d343c96-daa8-480b-84db-30ea93460c80}, !- Handle
  {0f4762a8-d807-4e02-9491-21319f880e36}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {88447fae-daa9-4ab9-8904-eed30bc33880}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {58d9ea16-0edf-4592-9cd1-f51fbc86ea5b}, !- Handle
  Outpatient Elec/MechRoom Elec Equip,    !- Name
  {88447fae-daa9-4ab9-8904-eed30bc33880}, !- Electric Equipment Definition Name
  {2d721a2a-5c60-4e90-b9f5-de058eb5186e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b5c9f535-f168-44f2-8303-685d0b48307b}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {482cfbf8-c58f-4f6b-8eaa-761c8282253f}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ac5ed376-4cdd-4c52-940a-865d211205c1}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {afc25045-a328-4a8b-958c-942683875126}, !- Handle
  Outpatient Lobby People,                !- Name
  {ac5ed376-4cdd-4c52-940a-865d211205c1}, !- People Definition Name
  {842ea9a7-9cd3-4dcc-b4be-78c43b3aa58e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a9103d6e-e5a8-4337-9cf4-842a5766f5fc}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {95bae75f-1a83-4f24-a805-f0b6d1787e8b}, !- Handle
  Outpatient Lobby Lights,                !- Name
  {a9103d6e-e5a8-4337-9cf4-842a5766f5fc}, !- Lights Definition Name
  {842ea9a7-9cd3-4dcc-b4be-78c43b3aa58e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f69f8b88-0efa-4c0c-a55d-b08cd053c573}, !- Handle
  {a9103d6e-e5a8-4337-9cf4-842a5766f5fc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6155eae6-450c-4a5a-be1e-b533b356f596}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {755c7b11-cba0-4f25-8f3d-6f75533214d7}, !- Handle
  Outpatient Lobby Elec Equip,            !- Name
  {6155eae6-450c-4a5a-be1e-b533b356f596}, !- Electric Equipment Definition Name
  {842ea9a7-9cd3-4dcc-b4be-78c43b3aa58e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {92f5776a-7e7e-4d9c-a165-c80f6ad60f6e}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00212598,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9d21a707-b006-4a58-96e9-878088181452}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {d43def91-4dc7-45e3-ab42-f724678e66db}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8a146ec5-12c1-44c6-b152-ac57d9d22c7a}, !- Handle
  Outpatient Conference People,           !- Name
  {d43def91-4dc7-45e3-ab42-f724678e66db}, !- People Definition Name
  {463a35fe-baaf-421b-8f3f-64278cbdd207}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {48d039d9-b3ad-46d6-aaeb-d1b376f5d394}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7984f008-6808-4e6d-883e-80ba7054247b}, !- Handle
  Outpatient Conference Lights,           !- Name
  {48d039d9-b3ad-46d6-aaeb-d1b376f5d394}, !- Lights Definition Name
  {463a35fe-baaf-421b-8f3f-64278cbdd207}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5ed6709b-2ad5-478d-b5b2-caa38e23dfc4}, !- Handle
  {48d039d9-b3ad-46d6-aaeb-d1b376f5d394}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
