  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5b8f77da-2e00-45e5-8761-edd0af70e2bd}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a456a057-54ca-466a-bd8e-e118117aa0bc}, !- Handle
  Outpatient Conference Elec Equip,       !- Name
  {5b8f77da-2e00-45e5-8761-edd0af70e2bd}, !- Electric Equipment Definition Name
  {463a35fe-baaf-421b-8f3f-64278cbdd207}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c198946c-0897-4ea5-89d7-0eed26e56b79}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00471932,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a64be70c-cba9-410c-8f82-9a1210d35e2b}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c35c36a6-b6c7-430a-9936-20b2ddc67fa9}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f696a565-1ee6-4949-8cd1-4d7b412e1205}, !- Handle
  Outpatient MedGas Lights,               !- Name
  {c35c36a6-b6c7-430a-9936-20b2ddc67fa9}, !- Lights Definition Name
  {6ea3c445-5640-41ca-9468-d885380454af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {944be118-8d63-4f45-af7d-530e71eed055}, !- Handle
  {c35c36a6-b6c7-430a-9936-20b2ddc67fa9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {725ce021-f355-4b03-98c9-a04b68930ea3}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {14970077-6320-4f2a-8c07-3b5c651f7ff3}, !- Handle
  Outpatient MedGas Elec Equip,           !- Name
  {725ce021-f355-4b03-98c9-a04b68930ea3}, !- Electric Equipment Definition Name
  {6ea3c445-5640-41ca-9468-d885380454af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2946f9e5-ca32-4720-8763-8e28f8c70932}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {63fad83d-e601-4f66-921e-e85e0b557f61}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7340c268-0d94-4cea-bcb9-e6ed6c4b10e1}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8107d1e5-db68-494d-8987-370381c244fa}, !- Handle
  Outpatient Soil Work People,            !- Name
  {7340c268-0d94-4cea-bcb9-e6ed6c4b10e1}, !- People Definition Name
  {580606e5-1dcd-403e-bd5b-9d5c84733cfa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a9f2f54e-0ad0-455b-b134-d7c81f226570}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0c30c9d4-414c-4b57-8e78-e432aeb1896d}, !- Handle
  Outpatient Soil Work Lights,            !- Name
  {a9f2f54e-0ad0-455b-b134-d7c81f226570}, !- Lights Definition Name
  {580606e5-1dcd-403e-bd5b-9d5c84733cfa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7f60f676-2bc3-4d77-b4b3-99a01710c9ea}, !- Handle
  {a9f2f54e-0ad0-455b-b134-d7c81f226570}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bca57cb2-94ba-4834-93bb-6e45c13f3619}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {06659953-0003-4c57-932a-9e4f447cff11}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {bca57cb2-94ba-4834-93bb-6e45c13f3619}, !- Electric Equipment Definition Name
  {580606e5-1dcd-403e-bd5b-9d5c84733cfa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b005b11e-f578-4f5b-81f4-eed4b4e6d0aa}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00282448,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d0d5891-dcc1-426a-872e-e4a27cbf7f2d}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {99e6a0d0-18d0-462d-a595-ad42e4ff618e}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4ed55350-f332-47ae-aa51-783b134e985f}, !- Handle
  {99e6a0d0-18d0-462d-a595-ad42e4ff618e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {05d402fa-934e-4919-80ac-5ed3cd330556}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {39b8383d-12f1-4afc-8b59-6496ad102620}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5a9de7eb-4af4-44ed-963e-681b4e67002b}, !- Handle
  Outpatient DressingRoom Ventilation,    !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bba7a215-1dc5-40e3-9d48-7c1aae4c4ce4}, !- Handle
  Outpatient DressingRoom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {23d174a2-13b0-471b-90c0-937214c35fb5}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0cfbdbd6-7042-48b4-a778-60742d3787b7}, !- Handle
  Outpatient MRI People,                  !- Name
  {23d174a2-13b0-471b-90c0-937214c35fb5}, !- People Definition Name
  {10b8fbcd-0623-42eb-8cb4-7462683f1827}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d9284a04-3800-49e1-ba0e-caecb56a034c}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {571ac945-80e0-46ec-80c6-fe24869bcd2b}, !- Handle
  Outpatient MRI Lights,                  !- Name
  {d9284a04-3800-49e1-ba0e-caecb56a034c}, !- Lights Definition Name
  {10b8fbcd-0623-42eb-8cb4-7462683f1827}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {33b7a110-6987-4084-ad6f-e0927ad027d4}, !- Handle
  {d9284a04-3800-49e1-ba0e-caecb56a034c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c73a6f1e-9148-4637-9d99-353b7a9bf14c}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  573.716425210628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {992d9f4b-47e1-4821-961f-013f33ed2eb0}, !- Handle
  Outpatient MRI Elec Equip,              !- Name
  {c73a6f1e-9148-4637-9d99-353b7a9bf14c}, !- Electric Equipment Definition Name
  {10b8fbcd-0623-42eb-8cb4-7462683f1827}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5ad46757-0cf0-481e-b8bc-d68454e9f249}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {30071bf4-b055-4a61-9dfb-dd4f7c2e584a}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {ae0a2ba2-97fd-40fc-83e1-feff670aee93}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {137482b6-cf84-4852-b981-30e89f239fc9}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {804f6fc8-8adc-43ed-8ba4-e9b763d76305}, !- Handle
  Outpatient Anesthesia Lights,           !- Name
  {137482b6-cf84-4852-b981-30e89f239fc9}, !- Lights Definition Name
  {64569b3e-115c-4843-87dd-9d17c65ca9c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a32345af-9096-4bc3-b1be-6bb43823e8ee}, !- Handle
  {137482b6-cf84-4852-b981-30e89f239fc9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0e4ca509-f821-4e83-b952-0ec7dd18e4e0}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a13482e1-46a5-4633-8076-0f02ae72ffcd}, !- Handle
  Outpatient Anesthesia Elec Equip,       !- Name
  {0e4ca509-f821-4e83-b952-0ec7dd18e4e0}, !- Electric Equipment Definition Name
  {64569b3e-115c-4843-87dd-9d17c65ca9c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {91c9516e-e1fe-4564-b3f5-83c3534e071c}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ba733440-2d1f-491f-8ec3-786e8995af4c}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2105429b-01d2-41fb-8bfb-e5e084e3a8f0}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cef08725-e71d-4314-b46c-7db5c3dbc2de}, !- Handle
  Outpatient ProcedureRoom People,        !- Name
  {2105429b-01d2-41fb-8bfb-e5e084e3a8f0}, !- People Definition Name
  {22e741f6-350b-4c02-9c44-b68acaf8efbe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {46f10292-0c51-4baf-bb8f-3c64b6185a64}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6802c884-cc34-480d-a5fb-ebb3b29800e1}, !- Handle
  Outpatient ProcedureRoom Lights,        !- Name
  {46f10292-0c51-4baf-bb8f-3c64b6185a64}, !- Lights Definition Name
  {22e741f6-350b-4c02-9c44-b68acaf8efbe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {afcb7ff6-4ed9-4353-ba32-35a0dea74271}, !- Handle
  {46f10292-0c51-4baf-bb8f-3c64b6185a64}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {69f2bf99-1eb8-41c6-86ed-be257537e281}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {20e70fc5-766d-4678-9977-fd5933cbfbb2}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {69f2bf99-1eb8-41c6-86ed-be257537e281}, !- Electric Equipment Definition Name
  {22e741f6-350b-4c02-9c44-b68acaf8efbe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6b762a2d-2388-40e1-b43e-bfa57ce0087b}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ff3e9496-836e-4392-bfad-fd1f8c66c883}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a0a5e032-dbf4-417c-9daf-61c40a3bc6d4}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {baa8f78b-bc5a-461e-9609-7091e984e733}, !- Handle
  Outpatient BioHazard Lights,            !- Name
  {a0a5e032-dbf4-417c-9daf-61c40a3bc6d4}, !- Lights Definition Name
  {df911b3d-557b-41a0-bcb7-1a8282f57d4b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {71cb4550-e1cf-4f2d-a0e3-bc9f5e865e5e}, !- Handle
  {a0a5e032-dbf4-417c-9daf-61c40a3bc6d4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9554b843-0c45-48c6-9321-c70b9fb68929}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fdf4c323-cfbd-4120-aeb4-b97840a73e01}, !- Handle
  Outpatient BioHazard Elec Equip,        !- Name
  {9554b843-0c45-48c6-9321-c70b9fb68929}, !- Electric Equipment Definition Name
  {df911b3d-557b-41a0-bcb7-1a8282f57d4b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1bd5f561-5762-4462-9f61-d8e6323803aa}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {41f74886-2ec7-4912-8ab8-0340b157f94a}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f50a2e65-7b5b-45c3-9387-2bebadcbd200}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48451f7d-2d5a-4220-9115-654363c50814}, !- Handle
  Outpatient NurseStation People,         !- Name
  {f50a2e65-7b5b-45c3-9387-2bebadcbd200}, !- People Definition Name
  {48d51137-3722-4053-b4ea-3e54b90f801e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {262955a4-7541-4380-8eb0-d5a92f550924}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {dbf73528-ed0a-4069-aad9-da66c1b8541c}, !- Handle
  Outpatient NurseStation Lights,         !- Name
  {262955a4-7541-4380-8eb0-d5a92f550924}, !- Lights Definition Name
  {48d51137-3722-4053-b4ea-3e54b90f801e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f0a1f7ba-02c5-405a-aa68-9a205b7a841f}, !- Handle
  {262955a4-7541-4380-8eb0-d5a92f550924}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a4bad8ef-c786-4084-a516-3dbb997a178b}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6da32976-0ab7-4665-98fa-6bcc2a7e5526}, !- Handle
  Outpatient NurseStation Elec Equip,     !- Name
  {a4bad8ef-c786-4084-a516-3dbb997a178b}, !- Electric Equipment Definition Name
  {48d51137-3722-4053-b4ea-3e54b90f801e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e2720691-96f4-4586-90bc-9db195f38934}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001887728,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1fd4fcdb-a81b-4b78-9e1e-778332f8fab0}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {31f9e76f-008e-4dbf-a5a7-15b3b31c6b1f}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ec138f02-72eb-4d54-9e40-ba7d81e75b9f}, !- Handle
  Outpatient PACU People,                 !- Name
  {31f9e76f-008e-4dbf-a5a7-15b3b31c6b1f}, !- People Definition Name
  {32ac6724-e381-427e-b563-b3c3ef2d4713}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1140c3a9-72b8-40b2-8d83-6a53ade1aa5c}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6da87667-8207-48ee-a3b3-73b43ff6f34e}, !- Handle
  Outpatient PACU Lights,                 !- Name
  {1140c3a9-72b8-40b2-8d83-6a53ade1aa5c}, !- Lights Definition Name
  {32ac6724-e381-427e-b563-b3c3ef2d4713}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1374841f-d429-4890-904b-7c0c71c4dcdb}, !- Handle
  {1140c3a9-72b8-40b2-8d83-6a53ade1aa5c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c221d532-fc13-4be2-ae88-fd58c93095bb}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {68b2c760-ad45-44f9-99a2-ba0d1553dffe}, !- Handle
  Outpatient PACU Elec Equip,             !- Name
  {c221d532-fc13-4be2-ae88-fd58c93095bb}, !- Electric Equipment Definition Name
  {32ac6724-e381-427e-b563-b3c3ef2d4713}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0955077e-8647-443d-b929-d605f58980f3}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3b661cd0-3d69-4c98-b397-4205194f0624}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a30befd2-ec93-48af-9e9d-b456c3080fda}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.999967277712333,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d348684d-8982-420a-b422-25781af91be3}, !- Handle
  Outpatient Cafe People,                 !- Name
  {a30befd2-ec93-48af-9e9d-b456c3080fda}, !- People Definition Name
  {7be86860-65de-4c75-808a-dca585d2518b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d0b4355b-c494-4ac9-87c4-c41274aeb06d}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3e6aec70-d18d-4924-b596-ce6627e11a42}, !- Handle
  Outpatient Cafe Lights,                 !- Name
  {d0b4355b-c494-4ac9-87c4-c41274aeb06d}, !- Lights Definition Name
  {7be86860-65de-4c75-808a-dca585d2518b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {27825b10-a445-4d1c-8f1e-2cbe4f547bb2}, !- Handle
  {d0b4355b-c494-4ac9-87c4-c41274aeb06d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {273df39c-46f4-443c-9953-669f61d1f8dc}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {557876a0-ebbd-429c-81e2-7bf381fb087b}, !- Handle
  Outpatient Cafe Elec Equip,             !- Name
  {273df39c-46f4-443c-9953-669f61d1f8dc}, !- Electric Equipment Definition Name
  {7be86860-65de-4c75-808a-dca585d2518b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9415722a-51d1-4220-af63-eebba9c81397}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00943864,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a4909624-2dfc-43b2-85c8-7e0ce3fe80ad}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5847dcec-f8b4-42a3-b7c0-11340005da91}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b382a675-1713-4a66-9eb7-a4290ca0cb43}, !- Handle
  Outpatient Hall Lights,                 !- Name
  {5847dcec-f8b4-42a3-b7c0-11340005da91}, !- Lights Definition Name
  {26111e31-08cf-4d16-94a3-047b68b9ea5c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {50bee197-e758-45dc-aa7c-994e8c6a66a2}, !- Handle
  {5847dcec-f8b4-42a3-b7c0-11340005da91}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4dbbf511-d5c2-432d-b006-5cecbdad6c7b}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {43132d3f-23cf-456f-90e9-ad2b70026125}, !- Handle
  Outpatient Hall Elec Equip,             !- Name
  {4dbbf511-d5c2-432d-b006-5cecbdad6c7b}, !- Electric Equipment Definition Name
  {26111e31-08cf-4d16-94a3-047b68b9ea5c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1daa772c-a94e-4af8-aca0-9c3d5fa5d833}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {91afef90-31e3-4b28-8254-5471c6461e0c}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3aafa77e-ea7d-43a5-aa3e-889fedeb31d0}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de2ed3da-0b5e-4923-8dce-e35c204a1fea}, !- Handle
  Outpatient IT_Room People,              !- Name
  {3aafa77e-ea7d-43a5-aa3e-889fedeb31d0}, !- People Definition Name
  {dea06b77-c401-4ef0-91b0-425ac013acb0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eeefe813-33fe-40d9-8735-7a4cc3b04f3b}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {da71fcdd-c822-4404-87f6-81ca7558dc6b}, !- Handle
  Outpatient IT_Room Lights,              !- Name
  {eeefe813-33fe-40d9-8735-7a4cc3b04f3b}, !- Lights Definition Name
  {dea06b77-c401-4ef0-91b0-425ac013acb0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5d0b14b8-5379-481b-9026-9a7dc80104a3}, !- Handle
  {eeefe813-33fe-40d9-8735-7a4cc3b04f3b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7b660d52-1eed-4e5d-9ba6-282beef7f8ef}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a93c3f3-73ba-462f-8206-c5887101f389}, !- Handle
  Outpatient IT_Room Elec Equip,          !- Name
  {7b660d52-1eed-4e5d-9ba6-282beef7f8ef}, !- Electric Equipment Definition Name
  {dea06b77-c401-4ef0-91b0-425ac013acb0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6dea0eef-9e13-4354-bd39-49e7046ede82}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00047244,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {251e181c-77e9-491e-acd2-4f482c5cea77}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1c78a85b-94a2-42b3-82eb-36027688daae}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e6240c8c-4f12-459b-9a6c-3546b6b83cad}, !- Handle
  Outpatient Janitor Lights,              !- Name
  {1c78a85b-94a2-42b3-82eb-36027688daae}, !- Lights Definition Name
  {2ebacc20-5281-4f77-ba1f-0365c2f0a0ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {95ae52a4-6b55-4c7e-9346-f6dbdd209778}, !- Handle
  {1c78a85b-94a2-42b3-82eb-36027688daae}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {f4b6d604-fe0d-4075-996b-0d47c1b095a2}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {876be7b7-4b70-4c1d-a223-ae8af23f0e33}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a43b688f-f425-4e5c-8647-81dae48430c7}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {59e13c70-e06a-4ad4-88a7-6e8c65cd65e3}, !- Handle
  Outpatient Reception People,            !- Name
  {a43b688f-f425-4e5c-8647-81dae48430c7}, !- People Definition Name
  {c450be53-605f-4989-ad5a-4af7f10c7b5a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bdeaa8e0-2753-4710-9ed0-69bba0ba2b60}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {13764de6-5628-469a-9cca-ddfa5724843f}, !- Handle
  Outpatient Reception Lights,            !- Name
  {bdeaa8e0-2753-4710-9ed0-69bba0ba2b60}, !- Lights Definition Name
  {c450be53-605f-4989-ad5a-4af7f10c7b5a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {abe8ebfa-5b9a-41cb-bce2-680b359e1289}, !- Handle
  {bdeaa8e0-2753-4710-9ed0-69bba0ba2b60}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ed6fda47-d7f9-461c-ad03-683f79daf289}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {301f63a3-6ed1-4056-b545-637ae51cc94f}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {ed6fda47-d7f9-461c-ad03-683f79daf289}, !- Electric Equipment Definition Name
  {c450be53-605f-4989-ad5a-4af7f10c7b5a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {558879cb-1a8e-4a57-ada0-9fd53367e9da}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00212598,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5208964c-11e8-4222-bf89-9c6e1a6036d7}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {44c714a2-65b6-462c-9fd8-331c994b80b9}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2f3142a7-d40e-47e2-b273-7b2fbcc5f378}, !- Handle
  Outpatient PreOp People,                !- Name
  {44c714a2-65b6-462c-9fd8-331c994b80b9}, !- People Definition Name
  {de45225e-3262-45af-a729-abd8d2f0ca35}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {81580e01-ddaf-47bb-8e5f-6edbe545c740}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9076adaf-e456-4bb0-95cc-616b4277e7c8}, !- Handle
  Outpatient PreOp Lights,                !- Name
  {81580e01-ddaf-47bb-8e5f-6edbe545c740}, !- Lights Definition Name
  {de45225e-3262-45af-a729-abd8d2f0ca35}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {508d9ece-e913-43a3-a06b-70cdde5d34fd}, !- Handle
  {81580e01-ddaf-47bb-8e5f-6edbe545c740}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {56811123-818f-401b-9cf1-005db376c404}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5afb4f5c-33a3-4871-bd40-b4c6e4c17aaa}, !- Handle
  Outpatient PreOp Elec Equip,            !- Name
  {56811123-818f-401b-9cf1-005db376c404}, !- Electric Equipment Definition Name
  {de45225e-3262-45af-a729-abd8d2f0ca35}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a90c1a71-3252-4b81-a13a-cb0a2f7204ed}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5bcdb550-2bde-4a3f-a344-17f6e256a04d}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {d341eebd-0013-4e88-988b-41fde1b242fc}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f02f5757-1971-46c3-bcdf-58ba79efadbc}, !- Handle
  Outpatient LockerRoom People,           !- Name
  {d341eebd-0013-4e88-988b-41fde1b242fc}, !- People Definition Name
  {d694e91b-6700-488c-8660-70fd9e1915ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0239906e-1aae-4ee9-86ed-871f7e15eda0}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {50454c18-f944-40d0-a351-dadd149c0675}, !- Handle
  Outpatient LockerRoom Lights,           !- Name
  {0239906e-1aae-4ee9-86ed-871f7e15eda0}, !- Lights Definition Name
  {d694e91b-6700-488c-8660-70fd9e1915ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6b40ee20-654a-43f8-8e34-a56cafc98864}, !- Handle
  {0239906e-1aae-4ee9-86ed-871f7e15eda0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c3e8f929-b2f2-4baa-a69c-73bb9782e533}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9e2637eb-478f-459d-81aa-658da4374acc}, !- Handle
  Outpatient LockerRoom Elec Equip,       !- Name
  {c3e8f929-b2f2-4baa-a69c-73bb9782e533}, !- Electric Equipment Definition Name
  {d694e91b-6700-488c-8660-70fd9e1915ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {75ae2308-d33c-48ab-be76-bbcf9f173800}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001061466,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {def62a79-4df3-4211-9d68-9e5e8323cd70}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7e7807ad-8c38-42ad-ba6a-ec5ffd0fdb7a}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a649d83-a901-4696-ab8f-a56bb0268f69}, !- Handle
  Outpatient Lounge People,               !- Name
  {7e7807ad-8c38-42ad-ba6a-ec5ffd0fdb7a}, !- People Definition Name
  {34aa6356-c0ab-4436-8400-afdc3f5f5415}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {19549da3-9585-4904-9d38-a0349951f9d4}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {51d76703-77b8-4d03-9f63-336fb9e37e9f}, !- Handle
  Outpatient Lounge Lights,               !- Name
  {19549da3-9585-4904-9d38-a0349951f9d4}, !- Lights Definition Name
  {34aa6356-c0ab-4436-8400-afdc3f5f5415}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3d81da6c-c3a7-41fe-adc4-27a3b7049f50}, !- Handle
  {19549da3-9585-4904-9d38-a0349951f9d4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7d393ea4-3726-4129-b9da-64e6dcd4a638}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {71756843-2e4b-4fee-9ff2-55514961512b}, !- Handle
  Outpatient Lounge Elec Equip,           !- Name
  {7d393ea4-3726-4129-b9da-64e6dcd4a638}, !- Electric Equipment Definition Name
  {34aa6356-c0ab-4436-8400-afdc3f5f5415}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {100f64d3-0cc4-44a4-833a-e1c63dcbc36c}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001061466,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {095fd6a3-2e88-49b9-b7cc-88bacd66e636}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {321bb94f-7910-4dbf-9b2e-7d59a64c39e7}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {10731b69-8468-466e-9874-cbbd3e35efbc}, !- Handle
  Outpatient Exam People,                 !- Name
  {321bb94f-7910-4dbf-9b2e-7d59a64c39e7}, !- People Definition Name
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bfb7043b-a44b-4688-a1ca-1f673bd26fed}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ef5b0ba3-fa92-4da0-88fa-5c4f899525c1}, !- Handle
  Outpatient Exam Lights,                 !- Name
  {bfb7043b-a44b-4688-a1ca-1f673bd26fed}, !- Lights Definition Name
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2b3bf92a-66c4-40e6-8a7d-7de2afbfb6de}, !- Handle
  {bfb7043b-a44b-4688-a1ca-1f673bd26fed}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {684ede3f-65b6-44dd-bf2c-7998bff1a9cf}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8f48bf5e-1aab-4c8c-ab06-7b082f9bf5bd}, !- Handle
  Outpatient Exam Elec Equip,             !- Name
  {684ede3f-65b6-44dd-bf2c-7998bff1a9cf}, !- Electric Equipment Definition Name
  {c33375c1-0fc8-4af7-8620-9d1a52c854b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {50650cb7-c8dc-4350-ad7e-bff8524356ab}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dd3ecc4a-d059-4197-81bd-ac9ad71d5119}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6adb0b1d-312f-436f-998d-01e538e3177e}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0a7167a8-c06f-4dd1-b694-133f0d60be84}, !- Handle
  Outpatient MRI_Control People,          !- Name
  {6adb0b1d-312f-436f-998d-01e538e3177e}, !- People Definition Name
  {56680413-fdd8-4f6e-ade9-9b81c7641157}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d2a54942-09c2-48a3-88dd-4545b32c8734}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f8fd6816-e0d5-4d33-9cd3-5d3381e7a8bd}, !- Handle
  Outpatient MRI_Control Lights,          !- Name
  {d2a54942-09c2-48a3-88dd-4545b32c8734}, !- Lights Definition Name
  {56680413-fdd8-4f6e-ade9-9b81c7641157}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {610ebe1a-f207-44b5-a63e-85ca62723cfe}, !- Handle
  {d2a54942-09c2-48a3-88dd-4545b32c8734}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5ca29ed9-bb77-4a14-a76b-6bb51a0f173c}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b88e3de7-787c-4a57-a83f-e4f374c7cbe1}, !- Handle
  Outpatient MRI_Control Elec Equip,      !- Name
  {5ca29ed9-bb77-4a14-a76b-6bb51a0f173c}, !- Electric Equipment Definition Name
  {56680413-fdd8-4f6e-ade9-9b81c7641157}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e21e44db-d432-4302-952f-2ec027d9b49a}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d9531d3-14e2-416d-86e2-68670ded0b63}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {47e58cdd-a99f-4be0-88fb-c002f683abd9}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4e6c5865-ff53-423f-9810-41341d884cef}, !- Handle
  Outpatient Office People,               !- Name
  {47e58cdd-a99f-4be0-88fb-c002f683abd9}, !- People Definition Name
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5fe97f1e-5cbc-47db-8fcd-f71dd31411ef}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {79b79b59-6331-4695-bc0c-1d8900181464}, !- Handle
  Outpatient Office Lights,               !- Name
  {5fe97f1e-5cbc-47db-8fcd-f71dd31411ef}, !- Lights Definition Name
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9082c74e-52a6-4b25-b8cf-583079fc1d9d}, !- Handle
  {5fe97f1e-5cbc-47db-8fcd-f71dd31411ef}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {44a13e75-a86a-4788-95c8-ed7d6a8b27a8}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {59ce4be0-bd27-471b-b8bb-05f11bed0f44}, !- Handle
  Outpatient Office Elec Equip,           !- Name
  {44a13e75-a86a-4788-95c8-ed7d6a8b27a8}, !- Electric Equipment Definition Name
  {3649a8ff-66ad-4fee-96d7-97a23063a634}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {208e36c4-a3d3-4138-987e-11de88899cf0}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00047244,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {003d9bcf-03a8-46f8-9fc5-92141e23ee81}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a65be16e-9c7d-4a6f-adaf-4b9b4c6a48a1}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fe779174-b693-4b70-9df7-418042aa40d2}, !- Handle
  Outpatient CleanWork People,            !- Name
  {a65be16e-9c7d-4a6f-adaf-4b9b4c6a48a1}, !- People Definition Name
  {a0ee0ba4-c8ce-4133-8015-7e5eb5f40541}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a78210ab-5574-41ec-b680-d83a6d02b03b}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bfd93fcc-55b0-4e94-9789-f1cdf8e90357}, !- Handle
  Outpatient CleanWork Lights,            !- Name
  {a78210ab-5574-41ec-b680-d83a6d02b03b}, !- Lights Definition Name
  {a0ee0ba4-c8ce-4133-8015-7e5eb5f40541}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {51a72c63-2fa4-4dbe-b134-de4821a44f9e}, !- Handle
  {a78210ab-5574-41ec-b680-d83a6d02b03b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.3846,                                 !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.3846,                                 !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3297ebe2-04be-475a-bd90-55a479934bcf}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {95d52b19-3f7d-490e-8ee1-759c1195cae3}, !- Handle
  Outpatient CleanWork Elec Equip,        !- Name
  {3297ebe2-04be-475a-bd90-55a479934bcf}, !- Electric Equipment Definition Name
  {a0ee0ba4-c8ce-4133-8015-7e5eb5f40541}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cdc7caa5-948b-42d1-a2c4-39b50ee68d7d}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {815cf678-b4c2-438c-9d68-e4c55f495246}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {66c1f68b-3dc2-4f03-9aba-ad27ee770bba}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {869d513d-f720-4675-90c0-9d6a4d115459}, !- Handle
  Outpatient OR People,                   !- Name
  {66c1f68b-3dc2-4f03-9aba-ad27ee770bba}, !- People Definition Name
  {c4f23aa3-e3f8-4a35-9582-33879c76d262}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f76f1ed6-47c1-452c-87de-6a1253cb2623}, !- Work Efficiency Schedule Name
  {97f928fb-81d3-475e-8bb4-f46288ab692d}, !- Clothing Insulation Schedule Name
  {37231315-790a-4aef-b485-66bb800918f4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {84973106-5a76-4503-a93f-8c34e57e5963}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c6af72ce-37e6-4de9-bf89-f8edfbaf8cd3}, !- Handle
  Outpatient OR Lights,                   !- Name
  {84973106-5a76-4503-a93f-8c34e57e5963}, !- Lights Definition Name
  {c4f23aa3-e3f8-4a35-9582-33879c76d262}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {604a9773-9ca3-47d0-bb57-9bebc3dbf268}, !- Handle
  {84973106-5a76-4503-a93f-8c34e57e5963}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b5513f5a-2947-458a-83f6-35e3b5c7f5fb}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {91af3416-fd2e-4d47-a2aa-88412af73562}, !- Handle
  Outpatient OR Elec Equip,               !- Name
  {b5513f5a-2947-458a-83f6-35e3b5c7f5fb}, !- Electric Equipment Definition Name
  {c4f23aa3-e3f8-4a35-9582-33879c76d262}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {eb10a301-edc9-4364-991d-37b8ef9801f3}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {8c35ecf2-820a-4fa3-96e7-daffb55e87e9}, !- Handle
  Outpatient OR Gas Equip,                !- Name
  {eb10a301-edc9-4364-991d-37b8ef9801f3}, !- Gas Equipment Definition Name
  {c4f23aa3-e3f8-4a35-9582-33879c76d262}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e6463f19-4285-4e9f-ba96-45f649a6753d}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {caf07b38-eead-4013-b4d6-37238502d725}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Number of People Schedule Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- People Activity Level Schedule Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Lighting Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Electric Equipment Schedule Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa1128cc-5bd4-42d8-a80a-271f08cb2126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {777a2429-562e-44af-ac1f-2f11ba868571}, !- Handle
  Res ComStock DOE Ref 1980-2004 - Outpatient - ASHRAE 169-2013-4A, !- Name
  {00cb60d5-07e4-429b-9c4c-9b9bee09328a}, !- Default Exterior Surface Constructions Name
  {1f195155-6feb-46fc-85aa-ee0667299a2a}, !- Default Interior Surface Constructions Name
  {4c89fefa-a532-475b-bff9-b872a9a54be6}, !- Default Ground Contact Surface Constructions Name
  {21190f52-1498-4403-b0b4-ffe50a6b46d2}, !- Default Exterior SubSurface Constructions Name
  {fc6f816a-3ffd-4c8f-bf8e-9b82056aecbc}, !- Default Interior SubSurface Constructions Name
  {942dc861-07f0-4aec-8bc2-cecd80d75e4f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {00cb60d5-07e4-429b-9c4c-9b9bee09328a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ddc9bef0-64b6-4e9f-8470-50e6a44b4059}, !- Floor Construction Name
  {4b7c1c72-9e5d-49a7-9e6a-0af0c7f45515}, !- Wall Construction Name
  {c71d0725-c9a1-4011-bb11-6006fd79f59c}; !- Roof Ceiling Construction Name

OS:Construction,
  {ddc9bef0-64b6-4e9f-8470-50e6a44b4059}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {f1fcab6f-e041-4528-a81d-8efb4c3203b5}, !- Layer 1
  {a689d91f-6068-4a73-8a3e-c7fe045f1b56}, !- Layer 2
  {de073a16-0862-4e83-815d-a42533e71f12}; !- Layer 3

OS:StandardsInformation:Construction,
  {2de4f824-c8ea-43c3-a6f7-e2162d0cecb0}, !- Handle
  {ddc9bef0-64b6-4e9f-8470-50e6a44b4059}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f1fcab6f-e041-4528-a81d-8efb4c3203b5}, !- Handle
  Typical Insulation R-9.06,              !- Name
  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a689d91f-6068-4a73-8a3e-c7fe045f1b56}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {de073a16-0862-4e83-815d-a42533e71f12}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {4b7c1c72-9e5d-49a7-9e6a-0af0c7f45515}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.24, !- Name
  ,                                       !- Surface Rendering Name
  {555ac789-6f6d-4e7c-88b0-83838ec24b5b}, !- Layer 1
  {6aed89a9-0299-4877-929f-730011216b04}, !- Layer 2
  {f1fcab6f-e041-4528-a81d-8efb4c3203b5}, !- Layer 3
  {6aed89a9-0299-4877-929f-730011216b04}; !- Layer 4

OS:StandardsInformation:Construction,
  {bb8f8d3d-9821-4c87-a9f2-6467d8b09cc2}, !- Handle
  {4b7c1c72-9e5d-49a7-9e6a-0af0c7f45515}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {555ac789-6f6d-4e7c-88b0-83838ec24b5b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6aed89a9-0299-4877-929f-730011216b04}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c71d0725-c9a1-4011-bb11-6006fd79f59c}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {2a871622-d485-46de-ab96-379600815654}, !- Layer 1
  {bc1c7779-ddb7-45b8-b648-1f2625264123}, !- Layer 2
  {1870aa00-9619-4283-a9f4-e47b2a895843}; !- Layer 3

OS:StandardsInformation:Construction,
  {be9be6e3-4442-499b-9787-a617e50f8e8b}, !- Handle
  {c71d0725-c9a1-4011-bb11-6006fd79f59c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {2a871622-d485-46de-ab96-379600815654}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bc1c7779-ddb7-45b8-b648-1f2625264123}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1870aa00-9619-4283-a9f4-e47b2a895843}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1f195155-6feb-46fc-85aa-ee0667299a2a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {290c0941-6469-4bf9-8766-46ccc9d7b808}, !- Floor Construction Name
  {fe600b26-4afc-4a1b-ad17-c2e0a0aa61d8}, !- Wall Construction Name
  {efa9af70-1f30-4a48-87b0-8bf774bfe387}; !- Roof Ceiling Construction Name

OS:Construction,
  {290c0941-6469-4bf9-8766-46ccc9d7b808}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {72c5ec09-12e8-4307-9688-9f1d632d3eca}, !- Layer 1
  {b5cd9545-6a07-40a6-8dab-fc5cb8ddd598}; !- Layer 2

OS:StandardsInformation:Construction,
  {8769f187-3e85-44d5-b8f1-3712d9e19326}, !- Handle
  {290c0941-6469-4bf9-8766-46ccc9d7b808}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {72c5ec09-12e8-4307-9688-9f1d632d3eca}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {b5cd9545-6a07-40a6-8dab-fc5cb8ddd598}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {fe600b26-4afc-4a1b-ad17-c2e0a0aa61d8}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {b4fb0562-1f55-48b0-ab78-81fb31044870}, !- Layer 1
  {b4fb0562-1f55-48b0-ab78-81fb31044870}; !- Layer 2

OS:StandardsInformation:Construction,
  {7e3b2fe1-5a03-4d5d-b076-7cb83a4873bf}, !- Handle
  {fe600b26-4afc-4a1b-ad17-c2e0a0aa61d8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b4fb0562-1f55-48b0-ab78-81fb31044870}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {efa9af70-1f30-4a48-87b0-8bf774bfe387}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {b5cd9545-6a07-40a6-8dab-fc5cb8ddd598}, !- Layer 1
  {72c5ec09-12e8-4307-9688-9f1d632d3eca}; !- Layer 2

OS:StandardsInformation:Construction,
  {d86b9c18-8dd3-4cc6-8f5b-77d091b3abb9}, !- Handle
  {efa9af70-1f30-4a48-87b0-8bf774bfe387}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {4c89fefa-a532-475b-bff9-b872a9a54be6}, !- Handle
  Default Surface Constructions 3,        !- Name
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Floor Construction Name
  {2300c0f3-65c3-4456-902a-65dabf3b713c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Handle
  ext-slab-steel-frame,                   !- Name
  ,                                       !- Surface Rendering Name
  {444c00d4-09d2-4bf0-83b6-310f49939e53}, !- Layer 1
  {b5cd9545-6a07-40a6-8dab-fc5cb8ddd598}; !- Layer 2

OS:StandardsInformation:Construction,
  {d827845d-dd06-48ea-9b45-2d78a4e8aaa0}, !- Handle
  {daff0a67-1495-4ebf-8bdc-81e83c24a796}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {444c00d4-09d2-4bf0-83b6-310f49939e53}, !- Handle
  HW CONCRETE 8 in,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2300c0f3-65c3-4456-902a-65dabf3b713c}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {b63d875f-dcb1-4f1b-a19e-0c22a976771f}, !- Layer 1
  {417c8dcc-2f8d-4a4b-ba5d-f0861cf37c4c}; !- Layer 2

OS:StandardsInformation:Construction,
  {1dcbc25e-f9ad-44e4-bc05-b1681e39527c}, !- Handle
  {2300c0f3-65c3-4456-902a-65dabf3b713c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b63d875f-dcb1-4f1b-a19e-0c22a976771f}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {417c8dcc-2f8d-4a4b-ba5d-f0861cf37c4c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {21190f52-1498-4403-b0b4-ffe50a6b46d2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0388f989-e606-4a57-a7d9-29a867dd9748}, !- Fixed Window Construction Name
  {0a803b98-9c2b-4ce6-a905-cb59d71408b6}, !- Operable Window Construction Name
  {20de62b1-31a9-4997-8ad0-233de47d7fba}, !- Door Construction Name
  {4b12f3cf-4fb2-4d94-bb9b-7ac7ea79cd2f}, !- Glass Door Construction Name
  {a2e2ca40-e015-4aa5-95ba-5d599f71b65c}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {f19067c2-3235-4088-ac6a-00db1fc264ad}, !- Tubular Daylight Dome Construction Name
  {f19067c2-3235-4088-ac6a-00db1fc264ad}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0388f989-e606-4a57-a7d9-29a867dd9748}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36, !- Name
  ,                                       !- Surface Rendering Name
  {93a74ee4-af95-4663-8ce1-a52c1c80ffe3}; !- Layer 1

OS:StandardsInformation:Construction,
  {8a0e8826-cc0a-4d49-aa91-9dbb4550069b}, !- Handle
  {0388f989-e606-4a57-a7d9-29a867dd9748}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {93a74ee4-af95-4663-8ce1-a52c1c80ffe3}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-1.18 SHGC 0.36, !- Name
  6.72051227935197,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {0a803b98-9c2b-4ce6-a905-cb59d71408b6}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36 1, !- Name
  ,                                       !- Surface Rendering Name
  {a5735d03-e48c-4500-91f5-7aca7573ed47}; !- Layer 1

OS:StandardsInformation:Construction,
  {7013baf2-d4d8-4e40-a7fe-994c91000a93}, !- Handle
  {0a803b98-9c2b-4ce6-a905-cb59d71408b6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a5735d03-e48c-4500-91f5-7aca7573ed47}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-1.18 SHGC 0.36 1, !- Name
  6.72051227935197,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {20de62b1-31a9-4997-8ad0-233de47d7fba}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {7f661156-2eb4-4bbe-9c6f-79f3d3f87fb6}, !- Layer 1
  {a61c9850-7266-45e0-b734-98ed0340bdac}; !- Layer 2

OS:StandardsInformation:Construction,
  {ca789202-c5bc-4549-860a-ad4152a5c46c}, !- Handle
  {20de62b1-31a9-4997-8ad0-233de47d7fba}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7f661156-2eb4-4bbe-9c6f-79f3d3f87fb6}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a61c9850-7266-45e0-b734-98ed0340bdac}, !- Handle
  Typical Insulation R-3.44,              !- Name
  Smooth,                                 !- Roughness
  0.605661620487238,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4b12f3cf-4fb2-4d94-bb9b-7ac7ea79cd2f}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {50b9d2da-7bf8-4828-a523-14486bc312cb}; !- Layer 1

OS:StandardsInformation:Construction,
  {257d96ab-8918-4b3c-bd9c-1e2efe6d6c4f}, !- Handle
  {4b12f3cf-4fb2-4d94-bb9b-7ac7ea79cd2f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {50b9d2da-7bf8-4828-a523-14486bc312cb}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {a2e2ca40-e015-4aa5-95ba-5d599f71b65c}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a61c9850-7266-45e0-b734-98ed0340bdac}; !- Layer 1

OS:StandardsInformation:Construction,
  {92224263-648d-42a5-bd55-0931ff25bdab}, !- Handle
  {a2e2ca40-e015-4aa5-95ba-5d599f71b65c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {f19067c2-3235-4088-ac6a-00db1fc264ad}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1bec8069-96c4-4890-a713-84e7c78948d5}; !- Layer 1

OS:StandardsInformation:Construction,
  {b43cb532-b6a8-4504-a0aa-0bb3abd83833}, !- Handle
  {f19067c2-3235-4088-ac6a-00db1fc264ad}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {1bec8069-96c4-4890-a713-84e7c78948d5}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {fc6f816a-3ffd-4c8f-bf8e-9b82056aecbc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f19067c2-3235-4088-ac6a-00db1fc264ad}, !- Fixed Window Construction Name
  {f19067c2-3235-4088-ac6a-00db1fc264ad}, !- Operable Window Construction Name
  {1deec405-a4cc-4ad3-8add-22d5818ef3d1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1deec405-a4cc-4ad3-8add-22d5818ef3d1}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {656a334c-7017-4369-a8a1-a2a187511c26}; !- Layer 1

OS:StandardsInformation:Construction,
  {fea87aa2-de56-4db2-bfb4-6e997324e32a}, !- Handle
  {1deec405-a4cc-4ad3-8add-22d5818ef3d1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {656a334c-7017-4369-a8a1-a2a187511c26}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {942dc861-07f0-4aec-8bc2-cecd80d75e4f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {656a334c-7017-4369-a8a1-a2a187511c26}; !- Layer 1

OS:StandardsInformation:Construction,
  {67d59bf5-09e7-4679-af00-39886c5ab317}, !- Handle
  {942dc861-07f0-4aec-8bc2-cecd80d75e4f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Handle
  Always On Discrete,                     !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {aa909e31-8d96-464e-8db4-0c06a05f622a}, !- Handle
  Outpatient Anesthesia A  - Story Ground Infiltration, !- Name
  {042a7b6c-cada-488a-b4c7-3281b0daff03}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17080363-9c50-4566-b03e-e7c6f9d3be49}, !- Handle
  Outpatient Anesthesia C  - Story Ground Infiltration, !- Name
  {647d4b9e-cafe-47a2-98fb-577872454b94}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {942d6eb1-91ac-4771-8c04-5382e61e87af}, !- Handle
  Outpatient BioHazard A  - Story Ground Infiltration, !- Name
  {20b08b73-dcfa-47a5-8655-a35dc31ed881}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3dc0539d-f5e6-4103-81a1-69e42ed6380d}, !- Handle
  Outpatient BioHazard B  - Story Ground Infiltration, !- Name
  {6eaf9677-63ec-43cd-92b5-f7eb1c9ef36e}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3d3a338-96e7-4448-9117-91886cc72d76}, !- Handle
  Outpatient BioHazard C  - Story Ground Infiltration, !- Name
  {a7c60fc2-3488-425a-9a50-d200e02fe66c}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5e38ec5-ea9c-4675-8c8e-772e89380859}, !- Handle
  Outpatient Cafe A  - Story Ground Infiltration, !- Name
  {d9d11ffb-77e4-4d98-ae64-abe11fb39ba1}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a272ac0-df8e-4cfc-aecb-365c0606ffc4}, !- Handle
  Outpatient Cafe C  - Story Ground Infiltration, !- Name
  {035c35a4-e170-433b-a493-c5c1eb5fe108}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7d5ff06-3a9b-43b8-89e7-659ed1c70d2e}, !- Handle
  Outpatient CleanWork A  - Story Ground Infiltration, !- Name
  {83afadf2-b910-4a7f-b65a-617aaeb71f2a}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {654a437d-f476-484c-8546-1037fd1b01e2}, !- Handle
  Outpatient CleanWork C  - Story Ground Infiltration, !- Name
  {9c29520e-07fb-400f-b2f9-f95e85d27880}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c97e1fa3-da10-43e4-9631-551d85edc6b0}, !- Handle
  Outpatient Conference A  - Story Ground Infiltration, !- Name
  {3d6d4571-13b9-4064-b610-19b6004ae4e3}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46d2f683-b531-4278-bc8e-1a3eaadc0d5a}, !- Handle
  Outpatient Conference C  - Story Ground Infiltration, !- Name
  {b806ff4f-fe8c-4726-b24d-a31c663e8092}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5262925-6e71-4de4-9610-162a34e1d937}, !- Handle
  Outpatient DressingRoom A  - Story Ground Infiltration, !- Name
  {37b156dd-14be-4e06-9589-f3e249cbac5c}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76872485-1464-46a3-ada4-c652eb939fc7}, !- Handle
  Outpatient DressingRoom C  - Story Ground Infiltration, !- Name
  {2d5a8c68-a8aa-4757-bb43-b6de7fb6d858}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12fb5179-6d3d-40f1-8749-a2c91bb95df5}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground Infiltration, !- Name
  {9caed2c6-9168-49f1-aec0-9cf9e8f64e72}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3813b37a-fc92-42ab-bb0e-ef5bb41d8b70}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground Infiltration, !- Name
  {1cd078ea-1dee-45b0-a35d-f5f493356091}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27a262cf-f562-4454-9d14-b0be0395dbb5}, !- Handle
  Outpatient Exam A  - Story Ground Infiltration, !- Name
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b7d39e9-c478-4282-991e-c176119d3833}, !- Handle
  Outpatient Exam A  - Story Top Infiltration, !- Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2069c21-32f2-4561-a796-9d123ee4109f}, !- Handle
  Outpatient Exam C  - Story Ground Infiltration, !- Name
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aefefb9f-3a78-48ba-a407-593ca584281c}, !- Handle
  Outpatient Exam C  - Story Top Infiltration, !- Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a829f46-40a4-490b-bfc2-543791873470}, !- Handle
  Outpatient Hall A  - Story Top Infiltration, !- Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fedd115-c7e6-4898-a8ac-4cac8fa7f1d4}, !- Handle
  Outpatient Hall A end_a - Story Top Infiltration, !- Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d24e1fe3-0199-401e-8ee7-eec0e49b9930}, !- Handle
  Outpatient Hall B end_a - Story Top Infiltration, !- Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1aa283a-757a-4f09-82ba-1fd2663d5f83}, !- Handle
  Outpatient Hall C  - Story Top Infiltration, !- Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3cd5e25-4a37-46f2-9175-68cbfd2cec50}, !- Handle
  Outpatient Hall C end_a - Story Top Infiltration, !- Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3dd78f1-309a-4cdd-b0c7-4ac7182bc748}, !- Handle
  Outpatient IT_Room A  - Story Ground Infiltration, !- Name
  {27299eea-2d6c-4a3e-b67c-6b4166879fad}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a5c5cef-8392-4dc0-8317-08e5c9730eb6}, !- Handle
  Outpatient IT_Room C  - Story Ground Infiltration, !- Name
  {53c44e93-a604-426a-87e8-92afa8095e74}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1f27f6b-2f17-4d6d-8282-309c8b4bc1b7}, !- Handle
  Outpatient Janitor A end_b - Story Ground Infiltration, !- Name
  {9a6d054b-3ee6-4170-95a6-2efc33e41122}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69eff201-7199-4dd1-83c1-ffae03e5dd04}, !- Handle
  Outpatient Janitor B end_b - Story Ground Infiltration, !- Name
  {eb233485-60d8-4c5e-abe9-98742955e4d4}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0739dbf-2e39-417c-b825-2892a00f6541}, !- Handle
  Outpatient Janitor C end_b - Story Ground Infiltration, !- Name
  {571fab4a-722e-4e0b-827c-307798197569}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41b4e435-9720-45f7-8293-296f1880d2ee}, !- Handle
  Outpatient Lobby A  - Story Ground Infiltration, !- Name
  {1627a3c3-2df5-4be1-9910-99de5c904bdd}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45a510d3-3027-409b-ba3b-3aaaf02fd968}, !- Handle
  Outpatient Lobby C  - Story Ground Infiltration, !- Name
  {96b499d4-9b29-454e-86b6-fbdfdf99c103}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5c79878-cd05-4cc4-a6c8-c2a838b2cdd4}, !- Handle
  Outpatient LockerRoom A  - Story Ground Infiltration, !- Name
  {6ae1df74-4e2b-4fcc-9362-1a2f244ee1a8}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efa1455b-f42e-421d-a5c1-234d5ec56f52}, !- Handle
  Outpatient LockerRoom C  - Story Ground Infiltration, !- Name
  {52f77f64-ed50-483a-bebb-be73c67929d7}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6801674-1f76-4be9-ac6b-f662be6a4245}, !- Handle
  Outpatient Lounge A  - Story Ground Infiltration, !- Name
  {7aeac988-64ee-4348-84ac-7e60ba825d07}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ba2ddd3-28c6-4807-9b1a-24a14f0eb4e4}, !- Handle
  Outpatient Lounge C  - Story Ground Infiltration, !- Name
  {5401f18f-ee2f-4cff-a951-83a3e8d659b5}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddf0c167-af8f-4c9d-b8e2-58af7e8451f5}, !- Handle
  Outpatient MedGas A  - Story Ground Infiltration, !- Name
  {f99963ee-f051-4946-9d85-775a6234c7eb}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4f37b98-89f8-4243-aa0b-897d6dc71f02}, !- Handle
  Outpatient MedGas C  - Story Ground Infiltration, !- Name
  {cc94fcb0-efa4-409d-a125-95b59d2e3a1f}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ca74f58-2793-4ae6-bfc3-90e365721c81}, !- Handle
  Outpatient MRI A  - Story Ground Infiltration, !- Name
  {699dd9aa-9ed7-476e-99cc-c1945455f5ff}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e95f34c8-f99f-4318-8513-550dd34e011b}, !- Handle
  Outpatient MRI C  - Story Ground Infiltration, !- Name
  {9ca6258d-0707-4129-b9ed-71316622647f}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {896790f3-537b-42f8-a18b-a23dfe1f1cc8}, !- Handle
  Outpatient MRI_Control A  - Story Ground Infiltration, !- Name
  {49f64f75-3eb1-47d1-ad4f-4fe666f07ffd}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8cc58661-6e6a-4543-a775-9df0ff4614ef}, !- Handle
  Outpatient MRI_Control C  - Story Ground Infiltration, !- Name
  {b4c6ac20-3410-4827-a0f7-61b53c1debda}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3fbc507-ec91-432c-8a8b-3c1b25331322}, !- Handle
  Outpatient NurseStation A  - Story Ground Infiltration, !- Name
  {2b24e46a-4d4d-4e33-9951-5410e5aef4b1}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b1e438a-3435-4b70-bea9-b3771bff20c5}, !- Handle
  Outpatient NurseStation C  - Story Ground Infiltration, !- Name
  {43d216f9-410b-4f60-8634-f0c2db60042e}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55da56f9-1d09-4740-b4ee-ea3e38418784}, !- Handle
  Outpatient Office A  - Story Top Infiltration, !- Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45fe52bc-fa41-4800-81d1-ceab58d260c3}, !- Handle
  Outpatient Office A end_b - Story Top Infiltration, !- Name
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6743b55d-a611-47da-b70b-a2196a585f65}, !- Handle
  Outpatient Office B end_b - Story Top Infiltration, !- Name
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67353bc5-eb76-4fa1-b80d-1cabc7e80d9d}, !- Handle
  Outpatient Office C  - Story Top Infiltration, !- Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {715eaac1-21ac-482c-bd99-311bb3820422}, !- Handle
  Outpatient Office C end_b - Story Top Infiltration, !- Name
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df2ca56d-f43b-4098-bf5d-eedb13e2144f}, !- Handle
  Outpatient OR A  - Story Ground Infiltration, !- Name
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b218f0f1-df52-4b33-877b-7546d61c0473}, !- Handle
  Outpatient OR C  - Story Ground Infiltration, !- Name
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54bd55a4-37a3-49a2-98ee-e2ab535f38b7}, !- Handle
  Outpatient PACU A  - Story Ground Infiltration, !- Name
  {44ef308a-d001-4d70-bc2d-4ac9ea1a39ef}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29352eab-f306-4dfe-9a8f-bfc578ee6282}, !- Handle
  Outpatient PACU C  - Story Ground Infiltration, !- Name
  {266a2328-4c76-4907-ae7c-d6f09d5acbb5}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40819de1-560c-41d5-96cd-29821a743262}, !- Handle
  Outpatient PhysicalTherapy A  - Story Ground Infiltration, !- Name
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2126e2fa-a2c0-455f-9881-29cf02d76b8d}, !- Handle
  Outpatient PhysicalTherapy C  - Story Ground Infiltration, !- Name
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d3c4ed5-06f8-44b5-a332-6e3e286d135e}, !- Handle
  Outpatient PreOp A  - Story Ground Infiltration, !- Name
  {79a7a281-5d44-4cc9-9c8d-e0c82ac1eab8}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1349ad90-d438-42bd-b0ff-3a6feb76382d}, !- Handle
  Outpatient PreOp C  - Story Ground Infiltration, !- Name
  {f603c1c4-fe34-4543-ab31-bc3211857b35}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {accd2f6f-37f2-4cbb-8825-a745070101c4}, !- Handle
  Outpatient ProcedureRoom A  - Story Ground Infiltration, !- Name
  {0db69b4a-392f-49e7-8937-4e8074e8d001}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b6cfe3b-f2bb-4660-b376-47afc71af9cf}, !- Handle
  Outpatient ProcedureRoom C  - Story Ground Infiltration, !- Name
  {2eddef1e-61ab-4d8f-88f5-6cde69e1ca97}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c705dc18-218f-499a-aa77-8255473c0427}, !- Handle
  Outpatient Reception A  - Story Ground Infiltration, !- Name
  {c85ca367-9f82-430f-aeb9-90bfde04545b}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {884be23d-3fd9-460c-a6db-60e3f1ae8716}, !- Handle
  Outpatient Reception C  - Story Ground Infiltration, !- Name
  {a03e11dd-b4a9-4579-b578-5fc35992bc5b}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3c0c4ed-ebe3-45fa-ad5c-f004e850497c}, !- Handle
  Outpatient Soil Work A  - Story Ground Infiltration, !- Name
  {11168ad3-ea29-49db-be6d-244718949d48}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e3d1709-a9df-4f95-a5a4-b60d8f5d9fc9}, !- Handle
  Outpatient Soil Work C  - Story Ground Infiltration, !- Name
  {018ed4b6-a2f1-42b1-aabb-18f4a623e168}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9eefaab8-85de-4a09-9c55-85cca1b49cbb}, !- Handle
  Outpatient Stair A  - Story Ground Infiltration, !- Name
  {c77a347f-faa0-498f-b5f0-cc98c8ee7f9e}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e50195c3-d72b-469b-814d-68537006cb33}, !- Handle
  Outpatient Stair C  - Story Ground Infiltration, !- Name
  {6f69618a-6de2-4a55-a3bc-c35c65f82251}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05bc5ee0-ddcc-4455-8555-36987cc17085}, !- Handle
  Outpatient Toilet A  - Story Ground Infiltration, !- Name
  {3c947c9f-3505-43db-818d-702a9ee7ab72}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77cec16c-6af3-4319-9712-06691a02e502}, !- Handle
  Outpatient Toilet C  - Story Ground Infiltration, !- Name
  {d34515fd-bc0c-456e-9154-1b6b1bca3d82}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51829f6b-4d3a-4d01-8670-0baec535ac01}, !- Handle
  Outpatient Xray A  - Story Ground Infiltration, !- Name
  {2311adef-7ffb-4486-8eda-2144a1a9709d}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66680d00-2475-4ec8-a5b6-a97213bbab84}, !- Handle
  Outpatient Xray C  - Story Ground Infiltration, !- Name
  {e8cca71d-d12d-42f5-9a29-d1214200fdce}, !- Space or SpaceType Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {a09b8089-d54d-4d41-8b5b-10b6748dd402}, !- Handle
  19.713,                                 !- January Ground Temperature {C}
  19.665,                                 !- February Ground Temperature {C}
  19.706,                                 !- March Ground Temperature {C}
  19.745,                                 !- April Ground Temperature {C}
  20.486,                                 !- May Ground Temperature {C}
  22.11,                                  !- June Ground Temperature {C}
  22.459,                                 !- July Ground Temperature {C}
  22.554,                                 !- August Ground Temperature {C}
  22.169,                                 !- September Ground Temperature {C}
  20.607,                                 !- October Ground Temperature {C}
  20.047,                                 !- November Ground Temperature {C}
  19.805;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {9eff1cd1-0001-4fe8-930b-f3db9dc7d899}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {d14fa5a3-1ea2-461e-b449-0fbfa0fe184e}, !- Default Day Schedule Name
  {c3700b97-f237-4753-bc4a-4949ab95f615}, !- Summer Design Day Schedule Name
  {fc709ee7-74e5-4774-a067-af66e64c49de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d14fa5a3-1ea2-461e-b449-0fbfa0fe184e}, !- Handle
  99 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0158613992225859,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0317227984451718,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0422970645935624,                     !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0422970645935624,                     !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0317227984451718,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0158613992225859,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {6eb00f7e-2ebc-469e-8ee8-89ac320c7a18}, !- Handle
  {9eff1cd1-0001-4fe8-930b-f3db9dc7d899}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.705523731587476,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  99,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 07:34:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 07:34:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fc709ee7-74e5-4774-a067-af66e64c49de}, !- Handle
  99 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3700b97-f237-4753-bc4a-4949ab95f615}, !- Handle
  99 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7224b03c-b344-4681-901b-c30e7e891880}, !- Handle
  99 space(s) Occ Sch Saturday Rule,      !- Name
  {9eff1cd1-0001-4fe8-930b-f3db9dc7d899}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2c38881-1f0d-4164-aed5-a2456ee27e9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {e2c38881-1f0d-4164-aed5-a2456ee27e9c}, !- Handle
  99 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0158613992225859,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0105742661483906,                     !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0105742661483906,                     !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0158613992225859,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {acf373da-a165-454d-9879-bc0cb0b0cc77}, !- Handle
  99 space(s) Occ Sch Sunday Rule,        !- Name
  {9eff1cd1-0001-4fe8-930b-f3db9dc7d899}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46705614-618a-4c8e-a37d-5d9eb1982c01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46705614-618a-4c8e-a37d-5d9eb1982c01}, !- Handle
  99 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0052871330741953,                     !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0052871330741953,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {cc60ad1b-f788-4991-8310-d3df284be8c6}, !- Handle
  Elevator Schedule 1,                    !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {9b88e983-0926-4193-9578-7a69546148a7}, !- Default Day Schedule Name
  {fa636837-df66-4df8-a03e-60722b8a2ec3}, !- Summer Design Day Schedule Name
  {91d679b1-3641-4fe5-922b-f48ecdf4593d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6a96b13e-5476-4a04-8df8-2083cd6fa4ef}, !- Handle
  {cc60ad1b-f788-4991-8310-d3df284be8c6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.705523731587476,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  99,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 07:34:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 07:34:45 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.042297064593562403;                   !- Feature Value 7

OS:Schedule:Day,
  {9b88e983-0926-4193-9578-7a69546148a7}, !- Handle
  99 space(s) Occ Sch Default 1,          !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00396534980564647,                    !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00793069961129295,                    !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0118960494169394,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0158613992225859,                     !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0118960494169394,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.00793069961129295,                    !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.00396534980564647,                    !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.00793069961129295,                    !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0158613992225859,                     !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0237920988338788,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0317227984451718,                     !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0343663649822694,                     !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0370099315193671,                     !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0396534980564648,                     !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.0422970645935624,                     !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.0317227984451718,                     !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.0211485322967812,                     !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.0105742661483906,                     !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  16,                                     !- Hour 22
  48,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  17,                                     !- Hour 23
  3,                                      !- Minute 23
  0.0310178473686124,                     !- Value Until Time 23
  17,                                     !- Hour 24
  18,                                     !- Minute 24
  0.0197386301436625,                     !- Value Until Time 24
  17,                                     !- Hour 25
  33,                                     !- Minute 25
  0.00845941291871248,                    !- Value Until Time 25
  17,                                     !- Hour 26
  45,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.00793069961129295,                    !- Value Until Time 27
  18,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0158613992225859,                     !- Value Until Time 28
  18,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0237920988338788,                     !- Value Until Time 29
  18,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0317227984451718,                     !- Value Until Time 30
  19,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0237920988338788,                     !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0158613992225859,                     !- Value Until Time 32
  19,                                     !- Hour 33
  30,                                     !- Minute 33
  0.00793069961129295,                    !- Value Until Time 33
  19,                                     !- Hour 34
  45,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.00396534980564647,                    !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.00793069961129295,                    !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0118960494169394,                     !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0158613992225859,                     !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0118960494169394,                     !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.00793069961129295,                    !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0.00396534980564647,                    !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0;                                      !- Value Until Time 43

OS:Schedule:Day,
  {fa636837-df66-4df8-a03e-60722b8a2ec3}, !- Handle
  99 space(s) Occ Sch Summer Design Day 1, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91d679b1-3641-4fe5-922b-f48ecdf4593d}, !- Handle
  99 space(s) Occ Sch Winter Design Day 1, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77a2f67f-18c1-4d07-b2e1-36ce7b7e5f62}, !- Handle
  99 space(s) Occ Sch Sunday Rule 1,      !- Name
  {cc60ad1b-f788-4991-8310-d3df284be8c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {210c2f15-1273-4d98-af97-5f9d434f8c3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {210c2f15-1273-4d98-af97-5f9d434f8c3d}, !- Handle
  99 space(s) Occ Sch Sunday 1,           !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0052871330741953,                     !- Value Until Time 2
  19,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  45,                                     !- Minute 4
  0.0052871330741953,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ae03d9d8-93f0-457e-bb74-5975b6451c3e}, !- Handle
  99 space(s) Occ Sch Saturday Rule 1,    !- Name
  {cc60ad1b-f788-4991-8310-d3df284be8c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a242b392-f262-417d-acff-7c163cc7bb4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {a242b392-f262-417d-acff-7c163cc7bb4f}, !- Handle
  99 space(s) Occ Sch Saturday 1,         !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00396534980564647,                    !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00793069961129295,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0118960494169394,                     !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0158613992225859,                     !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0118960494169394,                     !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00793069961129295,                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00396534980564647,                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00264356653709765,                    !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0052871330741953,                     !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00793069961129295,                    !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.0105742661483906,                     !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.00793069961129295,                    !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.0052871330741953,                     !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00264356653709765,                    !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00264356653709765,                    !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0052871330741953,                     !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.00793069961129295,                    !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.0105742661483906,                     !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.00793069961129295,                    !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0052871330741953,                     !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.00264356653709765,                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.00396534980564647,                    !- Value Until Time 28
  19,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00793069961129295,                    !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.0118960494169394,                     !- Value Until Time 30
  20,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0158613992225859,                     !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0118960494169394,                     !- Value Until Time 32
  20,                                     !- Hour 33
  45,                                     !- Minute 33
  0.00793069961129295,                    !- Value Until Time 33
  21,                                     !- Hour 34
  0,                                      !- Minute 34
  0.00396534980564647,                    !- Value Until Time 34
  21,                                     !- Hour 35
  15,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Ruleset,
  {859ec94f-9c42-4308-86e9-b6f8dc83daaf}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03e2bb92-208d-4715-895f-4203c8d6bafe}, !- Default Day Schedule Name
  {5512cc86-a5f9-4a3b-a1c3-3bfbf90fc365}, !- Summer Design Day Schedule Name
  {c88b3f81-21ed-457f-aea1-7600225973ad}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0431d722-df4d-4019-9802-635d87d6006f}, !- Handle
  {859ec94f-9c42-4308-86e9-b6f8dc83daaf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.705523731587476,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  99,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 07:34:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 07:34:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03e2bb92-208d-4715-895f-4203c8d6bafe}, !- Handle
  99 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {5512cc86-a5f9-4a3b-a1c3-3bfbf90fc365}, !- Handle
  99 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c88b3f81-21ed-457f-aea1-7600225973ad}, !- Handle
  99 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aab54f0d-a89c-41fa-8e6f-af6c28795115}, !- Handle
  99 space(s) Occ Sch Sunday Rule 2,      !- Name
  {859ec94f-9c42-4308-86e9-b6f8dc83daaf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a46bdf50-e614-40c9-8597-ebef343d73f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a46bdf50-e614-40c9-8597-ebef343d73f9}, !- Handle
  99 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {186b268e-dee3-4eeb-a17a-992231cc0c9c}, !- Handle
  99 space(s) Occ Sch Saturday Rule 2,    !- Name
  {859ec94f-9c42-4308-86e9-b6f8dc83daaf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1494e4f-f0d9-4341-80bb-5b27ad93135d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {a1494e4f-f0d9-4341-80bb-5b27ad93135d}, !- Handle
  99 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {d830768e-550a-4159-b786-eaa7bfc35f26}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {66a42ffd-c9a4-4055-80f5-51adf31c5b81}, !- Default Day Schedule Name
  {8f32b6ae-cd7f-491e-8270-9bc4a02a2cb7}, !- Summer Design Day Schedule Name
  {6af424f0-c315-45d7-9346-e3f131fef815}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1557b53c-f7c4-4354-9385-c1604bf6caf8}, !- Handle
  {d830768e-550a-4159-b786-eaa7bfc35f26}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.705523731587476,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  99,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 07:34:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 07:34:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {66a42ffd-c9a4-4055-80f5-51adf31c5b81}, !- Handle
  99 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {8f32b6ae-cd7f-491e-8270-9bc4a02a2cb7}, !- Handle
  99 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6af424f0-c315-45d7-9346-e3f131fef815}, !- Handle
  99 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0067a0d-9416-4381-ad0c-331c5a99e418}, !- Handle
  99 space(s) Occ Sch Sunday Rule 3,      !- Name
  {d830768e-550a-4159-b786-eaa7bfc35f26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e94cccce-a4aa-4eb1-9040-c5404601f312}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e94cccce-a4aa-4eb1-9040-c5404601f312}, !- Handle
  99 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {894654f1-d415-4273-9c1b-48aebb9422a8}, !- Handle
  99 space(s) Occ Sch Saturday Rule 3,    !- Name
  {d830768e-550a-4159-b786-eaa7bfc35f26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de8025b4-f353-45e0-bb22-c5a59783aaf3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {de8025b4-f353-45e0-bb22-c5a59783aaf3}, !- Handle
  99 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {537e0367-d9cf-46a8-b5a5-f84563fc5d33}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3c826e52-af35-4f76-be3d-ef763f9c11db}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {537e0367-d9cf-46a8-b5a5-f84563fc5d33}, !- Electric Equipment Definition Name
  {571fab4a-722e-4e0b-827c-307798197569}, !- Space or SpaceType Name
  {cc60ad1b-f788-4991-8310-d3df284be8c6}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fecd135a-76de-4703-a32c-3cb0e9359baa}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.18;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5d297a07-be91-41d5-9d92-1dd3f03d0507}, !- Handle
  Parking Areas and Drives,               !- Name
  {fecd135a-76de-4703-a32c-3cb0e9359baa}, !- Exterior Lights Definition Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15185.3660983642,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {504b7ec2-7d9a-4b5d-8b15-2acc4bd2a944}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {adbb26c0-9659-4d7d-a6a9-f1fc748c0264}, !- Handle
  Building Facades,                       !- Name
  {504b7ec2-7d9a-4b5d-8b15-2acc4bd2a944}, !- Exterior Lights Definition Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2598.07621135331,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a6f5f587-050d-4b36-b26f-9e176c8e08b7}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9c9eba2a-29ae-4b9b-9b01-63c6c3a043e3}, !- Handle
  Main Entries,                           !- Name
  {a6f5f587-050d-4b36-b26f-9e176c8e08b7}, !- Exterior Lights Definition Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4063add4-d373-4c3d-87ae-db8f2c5f78e8}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1946f8bd-9561-4ebc-9074-317835a53d11}, !- Handle
  Other Doors,                            !- Name
  {4063add4-d373-4c3d-87ae-db8f2c5f78e8}, !- Exterior Lights Definition Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7.78390617782816,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  {a8186af7-92bf-4b2b-8711-271fd6438e13}, !- Default Day Schedule Name
  {5251b441-b82b-48a6-bc62-2df778563e04}, !- Summer Design Day Schedule Name
  {b7d68125-1db6-4cc7-9280-f9bfcd715802}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8186af7-92bf-4b2b-8711-271fd6438e13}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7d68125-1db6-4cc7-9280-f9bfcd715802}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5251b441-b82b-48a6-bc62-2df778563e04}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {ca29a370-5e1b-49e2-b90a-299e1ab35878}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00463794463089586,                    !- Maximum Flow Rate {m3/s}
  {2cb5cff9-1635-42c2-8eca-7e77ee942b4e}, !- Air Inlet Node Name
  {a65b614b-fdbf-454a-9aea-318bb3a14615}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {eedce489-ea0b-4e82-8d37-c89f9a479dd1}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {9d7ca772-2d3b-46e3-b972-a532a5265c29}, !- Inlet Port
  {2cb5cff9-1635-42c2-8eca-7e77ee942b4e}; !- Outlet Port

OS:Connection,
  {9d7ca772-2d3b-46e3-b972-a532a5265c29}, !- Handle
  {0ce2d1be-ba15-46f0-a8a4-f70bc21dc242}, !- Name
  {4aa1a41e-3ab6-4aee-9b80-7b76737cbeb3}, !- Source Object
  3,                                      !- Outlet Port
  {eedce489-ea0b-4e82-8d37-c89f9a479dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb5cff9-1635-42c2-8eca-7e77ee942b4e}, !- Handle
  {4691662b-789e-4767-b8ce-9222c5baea68}, !- Name
  {eedce489-ea0b-4e82-8d37-c89f9a479dd1}, !- Source Object
  3,                                      !- Outlet Port
  {ca29a370-5e1b-49e2-b90a-299e1ab35878}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd078483-73ce-4cae-9400-92e4da8a2730}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a65b614b-fdbf-454a-9aea-318bb3a14615}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a65b614b-fdbf-454a-9aea-318bb3a14615}, !- Handle
  {407f84dc-9256-4067-be21-5f26b2b0c3e1}, !- Name
  {ca29a370-5e1b-49e2-b90a-299e1ab35878}, !- Source Object
  7,                                      !- Outlet Port
  {cd078483-73ce-4cae-9400-92e4da8a2730}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {991c0fb4-5488-4663-9c5f-4d636332db8f}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0041127036438798,                     !- Maximum Flow Rate {m3/s}
  {c60bed1a-81b7-45cd-a9c7-b4fa7628d47c}, !- Air Inlet Node Name
  {9a51866a-54a3-42e5-96c3-9721ddacd172}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7ddeae8f-0768-4765-877f-9ac909185278}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {393be44a-482c-46cd-b2b0-56edf1e0e550}, !- Inlet Port
  {c60bed1a-81b7-45cd-a9c7-b4fa7628d47c}; !- Outlet Port

OS:Connection,
  {393be44a-482c-46cd-b2b0-56edf1e0e550}, !- Handle
  {7cfff57a-cd29-49ae-b6a4-219eb8413f5a}, !- Name
  {c677cad1-2e16-4298-8bde-fa0976d36b8e}, !- Source Object
  3,                                      !- Outlet Port
  {7ddeae8f-0768-4765-877f-9ac909185278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60bed1a-81b7-45cd-a9c7-b4fa7628d47c}, !- Handle
  {f423cedb-da2f-423b-a4a9-55e3fcdc40ee}, !- Name
  {7ddeae8f-0768-4765-877f-9ac909185278}, !- Source Object
  3,                                      !- Outlet Port
  {991c0fb4-5488-4663-9c5f-4d636332db8f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d5126f2d-46c1-4445-b009-818fac95ba46}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {9a51866a-54a3-42e5-96c3-9721ddacd172}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a51866a-54a3-42e5-96c3-9721ddacd172}, !- Handle
  {dacebfb5-6c0a-44ed-ab27-86b1ddd3a334}, !- Name
  {991c0fb4-5488-4663-9c5f-4d636332db8f}, !- Source Object
  7,                                      !- Outlet Port
  {d5126f2d-46c1-4445-b009-818fac95ba46}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {28cd9cc0-a7af-4e2b-ada7-bd7e32f201f4}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00463794463089587,                    !- Maximum Flow Rate {m3/s}
  {a0d11f59-c92e-4291-9394-c59d3563352b}, !- Air Inlet Node Name
  {dda41b01-64aa-4173-9972-0ac4cbdc7da0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {04dc61f8-2eda-4daf-8494-dd617d15b4de}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {3c909e55-6bfa-4891-af65-8810ad2be67b}, !- Inlet Port
  {a0d11f59-c92e-4291-9394-c59d3563352b}; !- Outlet Port

OS:Connection,
  {3c909e55-6bfa-4891-af65-8810ad2be67b}, !- Handle
  {caf42688-c38d-40bf-bed0-a2629cd96bf6}, !- Name
  {e778c69c-c08b-49f6-ba9d-6643736de940}, !- Source Object
  3,                                      !- Outlet Port
  {04dc61f8-2eda-4daf-8494-dd617d15b4de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d11f59-c92e-4291-9394-c59d3563352b}, !- Handle
  {4d902cdf-45df-4804-9807-d7022a33bc33}, !- Name
  {04dc61f8-2eda-4daf-8494-dd617d15b4de}, !- Source Object
  3,                                      !- Outlet Port
  {28cd9cc0-a7af-4e2b-ada7-bd7e32f201f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b428ef4f-a2f1-4d1c-b0bc-1af1888b397f}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {dda41b01-64aa-4173-9972-0ac4cbdc7da0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dda41b01-64aa-4173-9972-0ac4cbdc7da0}, !- Handle
  {3c8fbf21-1445-4b98-90dc-767ec4fba51c}, !- Name
  {28cd9cc0-a7af-4e2b-ada7-bd7e32f201f4}, !- Source Object
  7,                                      !- Outlet Port
  {b428ef4f-a2f1-4d1c-b0bc-1af1888b397f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4552b557-a623-450f-bb26-9ff1f5e6624d}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0143151944857405,                     !- Maximum Flow Rate {m3/s}
  {6d3321ef-d6a4-4dcc-9aad-c269af0e755d}, !- Air Inlet Node Name
  {5db9a9a4-08e0-4148-831f-32f8db62d421}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {8a9c5a91-ceff-489d-b7b1-c0846f1efb84}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {bce9fbd4-fb03-4794-b45f-f8aef333e417}, !- Inlet Port
  {6d3321ef-d6a4-4dcc-9aad-c269af0e755d}; !- Outlet Port

OS:Connection,
  {bce9fbd4-fb03-4794-b45f-f8aef333e417}, !- Handle
  {b0420684-710c-4eda-8523-896f809d2645}, !- Name
  {28f36082-b66d-4405-a18e-d1c67fb691df}, !- Source Object
  3,                                      !- Outlet Port
  {8a9c5a91-ceff-489d-b7b1-c0846f1efb84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3321ef-d6a4-4dcc-9aad-c269af0e755d}, !- Handle
  {ccb96a09-9721-4743-94e4-7c153a9804b1}, !- Name
  {8a9c5a91-ceff-489d-b7b1-c0846f1efb84}, !- Source Object
  3,                                      !- Outlet Port
  {4552b557-a623-450f-bb26-9ff1f5e6624d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {56ac2828-9260-45ed-95ef-d53ed56b0fd7}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {5db9a9a4-08e0-4148-831f-32f8db62d421}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5db9a9a4-08e0-4148-831f-32f8db62d421}, !- Handle
  {27cf2567-5c55-44f5-baf5-a5ed9031a18b}, !- Name
  {4552b557-a623-450f-bb26-9ff1f5e6624d}, !- Source Object
  7,                                      !- Outlet Port
  {56ac2828-9260-45ed-95ef-d53ed56b0fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {78b4270c-ea61-4c4f-b7c2-0b70f14a60b4}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0126940179777396,                     !- Maximum Flow Rate {m3/s}
  {e2e63ba8-4da4-4b61-aac3-e630b2682b66}, !- Air Inlet Node Name
  {695b3bdf-9d93-4333-b5c8-5fb0bf170e57}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5a3e63cd-9c1e-4c2f-80fe-dd4df9954300}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {69e55f6e-27cb-4c77-957c-9d655a568e48}, !- Inlet Port
  {e2e63ba8-4da4-4b61-aac3-e630b2682b66}; !- Outlet Port

OS:Connection,
  {69e55f6e-27cb-4c77-957c-9d655a568e48}, !- Handle
  {dafe4a38-f2cb-4ba4-9684-c0047bc6df21}, !- Name
  {cd69b27b-d131-4928-b049-ecb921a2ffa4}, !- Source Object
  3,                                      !- Outlet Port
  {5a3e63cd-9c1e-4c2f-80fe-dd4df9954300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e63ba8-4da4-4b61-aac3-e630b2682b66}, !- Handle
  {3d010264-ba0d-4e0a-b1a1-0f3378c9c5c8}, !- Name
  {5a3e63cd-9c1e-4c2f-80fe-dd4df9954300}, !- Source Object
  3,                                      !- Outlet Port
  {78b4270c-ea61-4c4f-b7c2-0b70f14a60b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60f44db0-54c3-4b11-a9c3-e92989800486}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {695b3bdf-9d93-4333-b5c8-5fb0bf170e57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {695b3bdf-9d93-4333-b5c8-5fb0bf170e57}, !- Handle
  {d252682f-daef-4031-94eb-a83bd1eef370}, !- Name
  {78b4270c-ea61-4c4f-b7c2-0b70f14a60b4}, !- Source Object
  7,                                      !- Outlet Port
  {60f44db0-54c3-4b11-a9c3-e92989800486}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a70a901d-5f0d-4aac-ac99-bc79a9d63332}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0143151944857406,                     !- Maximum Flow Rate {m3/s}
  {a5ea62d3-796c-49e6-8521-1db616c4064a}, !- Air Inlet Node Name
  {c656a080-a27a-4371-bac0-1a9f245f38b5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f1c5a675-779f-44a2-84e3-c8ed550a151e}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {10c6662b-0e56-4f1f-9346-32c8df47ad76}, !- Inlet Port
  {a5ea62d3-796c-49e6-8521-1db616c4064a}; !- Outlet Port

OS:Connection,
  {10c6662b-0e56-4f1f-9346-32c8df47ad76}, !- Handle
  {2968b0ad-b99e-425d-b933-5bee56ea1b70}, !- Name
  {64783e99-fc8e-4fe4-8169-282a3b9cf7ed}, !- Source Object
  3,                                      !- Outlet Port
  {f1c5a675-779f-44a2-84e3-c8ed550a151e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ea62d3-796c-49e6-8521-1db616c4064a}, !- Handle
  {0acae3b0-f869-4f9f-90eb-1d453d72f934}, !- Name
  {f1c5a675-779f-44a2-84e3-c8ed550a151e}, !- Source Object
  3,                                      !- Outlet Port
  {a70a901d-5f0d-4aac-ac99-bc79a9d63332}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f264e96b-19a1-472d-af8a-0ca26a8bc9bd}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {c656a080-a27a-4371-bac0-1a9f245f38b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c656a080-a27a-4371-bac0-1a9f245f38b5}, !- Handle
  {293170e6-3cec-4ce2-8c0b-2703a2ca9db4}, !- Name
  {a70a901d-5f0d-4aac-ac99-bc79a9d63332}, !- Source Object
  7,                                      !- Outlet Port
  {f264e96b-19a1-472d-af8a-0ca26a8bc9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {684ac2d1-62e5-4eec-9a27-3ab4738645a9}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00548526143846099,                    !- Maximum Flow Rate {m3/s}
  {b9107910-4ffa-48db-a4bb-9262872b1f47}, !- Air Inlet Node Name
  {13267028-4e2b-4f68-8ec7-f21447ba09fb}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {41ed2aa9-a29a-4ab6-a3d5-3f852bb8e128}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {81c3cb3a-5db6-4906-a45e-e44c398aac69}, !- Inlet Port
  {b9107910-4ffa-48db-a4bb-9262872b1f47}; !- Outlet Port

OS:Connection,
  {81c3cb3a-5db6-4906-a45e-e44c398aac69}, !- Handle
  {75b0ceec-4c5a-444b-a760-c70da4088205}, !- Name
  {c845da73-8a2d-4e17-8aac-78798acc3aaa}, !- Source Object
  3,                                      !- Outlet Port
  {41ed2aa9-a29a-4ab6-a3d5-3f852bb8e128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9107910-4ffa-48db-a4bb-9262872b1f47}, !- Handle
  {012eac0e-b9f1-44cb-89b4-acdd3f6e660c}, !- Name
  {41ed2aa9-a29a-4ab6-a3d5-3f852bb8e128}, !- Source Object
  3,                                      !- Outlet Port
  {684ac2d1-62e5-4eec-9a27-3ab4738645a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45357885-2ac9-45fa-9e30-6df789ee5e4a}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {13267028-4e2b-4f68-8ec7-f21447ba09fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13267028-4e2b-4f68-8ec7-f21447ba09fb}, !- Handle
  {7af7f0f5-e737-41bd-998f-4a3449debbe3}, !- Name
  {684ac2d1-62e5-4eec-9a27-3ab4738645a9}, !- Source Object
  7,                                      !- Outlet Port
  {45357885-2ac9-45fa-9e30-6df789ee5e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a0d2fb0b-86d1-409e-9de7-110c68371cc2}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00486406296343265,                    !- Maximum Flow Rate {m3/s}
  {252a3b3e-0015-4069-8f0a-42bb09f505eb}, !- Air Inlet Node Name
  {0b18a44c-4fbd-420d-9b9e-d4e0f525262d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {431175f6-e126-4ed5-9ccd-309d3481f3c7}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {3e563b4c-2a33-468f-9149-a7eee192c624}, !- Inlet Port
  {252a3b3e-0015-4069-8f0a-42bb09f505eb}; !- Outlet Port

OS:Connection,
  {3e563b4c-2a33-468f-9149-a7eee192c624}, !- Handle
  {216ec315-134b-4821-9ac4-05e3b17fbea6}, !- Name
  {2ddb430d-f33a-4227-b9d7-3cf1f2573a63}, !- Source Object
  3,                                      !- Outlet Port
  {431175f6-e126-4ed5-9ccd-309d3481f3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252a3b3e-0015-4069-8f0a-42bb09f505eb}, !- Handle
  {4668f16d-6ff9-4ffa-8cf8-e22a3b93d077}, !- Name
  {431175f6-e126-4ed5-9ccd-309d3481f3c7}, !- Source Object
  3,                                      !- Outlet Port
  {a0d2fb0b-86d1-409e-9de7-110c68371cc2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64148395-2b51-4de2-b76d-99560d9fc7cd}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {0b18a44c-4fbd-420d-9b9e-d4e0f525262d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b18a44c-4fbd-420d-9b9e-d4e0f525262d}, !- Handle
  {0619f2c1-8194-4713-a675-a0b21d49ce6c}, !- Name
  {a0d2fb0b-86d1-409e-9de7-110c68371cc2}, !- Source Object
  7,                                      !- Outlet Port
  {64148395-2b51-4de2-b76d-99560d9fc7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3f4536d6-d1d8-40bb-b054-4d0a4e200cfd}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.005485261438461,                      !- Maximum Flow Rate {m3/s}
  {23f32158-38ae-4a1c-9df9-c0931b2cc36e}, !- Air Inlet Node Name
  {f69e50d3-836f-408f-b9f6-d9772737e165}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bb65d66d-7f09-4ae9-9cd2-6367d44fdc11}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {5e6354fd-eb1c-4925-8169-ac7bd45279dd}, !- Inlet Port
  {23f32158-38ae-4a1c-9df9-c0931b2cc36e}; !- Outlet Port

OS:Connection,
  {5e6354fd-eb1c-4925-8169-ac7bd45279dd}, !- Handle
  {6a0b7ecf-b8ab-4dc7-8945-386335bd94cd}, !- Name
  {35aff2f6-1628-4de0-860b-5868631b30c4}, !- Source Object
  3,                                      !- Outlet Port
  {bb65d66d-7f09-4ae9-9cd2-6367d44fdc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f32158-38ae-4a1c-9df9-c0931b2cc36e}, !- Handle
  {a1c62acd-d399-44a3-adb1-a9585e52834f}, !- Name
  {bb65d66d-7f09-4ae9-9cd2-6367d44fdc11}, !- Source Object
  3,                                      !- Outlet Port
  {3f4536d6-d1d8-40bb-b054-4d0a4e200cfd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {32d4b88c-c5a2-4871-b809-8d62083f2858}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f69e50d3-836f-408f-b9f6-d9772737e165}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f69e50d3-836f-408f-b9f6-d9772737e165}, !- Handle
  {befa5e26-fb0f-4ad5-91c9-8db766fcc960}, !- Name
  {3f4536d6-d1d8-40bb-b054-4d0a4e200cfd}, !- Source Object
  7,                                      !- Outlet Port
  {32d4b88c-c5a2-4871-b809-8d62083f2858}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e9ffcfea-d6df-4f4a-8772-19ae7d67290e}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.019622073438399,                      !- Maximum Flow Rate {m3/s}
  {a20c1542-32dc-497a-91d5-61cc4a828c9b}, !- Air Inlet Node Name
  {29a034cf-6013-4ed7-b44c-0285b1edfee6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bce49caa-bd46-4fc6-9faa-f3c2169ada80}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {7296a46a-4901-4ad9-b3f4-cf4d12ad03ba}, !- Inlet Port
  {a20c1542-32dc-497a-91d5-61cc4a828c9b}; !- Outlet Port

OS:Connection,
  {7296a46a-4901-4ad9-b3f4-cf4d12ad03ba}, !- Handle
  {135784e2-dc1d-4d6c-8034-b79528a45c1b}, !- Name
  {41ba2577-9d32-4623-9b87-427c339aeae9}, !- Source Object
  3,                                      !- Outlet Port
  {bce49caa-bd46-4fc6-9faa-f3c2169ada80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20c1542-32dc-497a-91d5-61cc4a828c9b}, !- Handle
  {93e6f092-699a-4639-8ae6-fa4457b4084a}, !- Name
  {bce49caa-bd46-4fc6-9faa-f3c2169ada80}, !- Source Object
  3,                                      !- Outlet Port
  {e9ffcfea-d6df-4f4a-8772-19ae7d67290e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8235cffe-3cdd-423d-a007-324d3b5f0647}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {29a034cf-6013-4ed7-b44c-0285b1edfee6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29a034cf-6013-4ed7-b44c-0285b1edfee6}, !- Handle
  {953ea830-ad73-4425-a23f-e6c25641c4cc}, !- Name
  {e9ffcfea-d6df-4f4a-8772-19ae7d67290e}, !- Source Object
  7,                                      !- Outlet Port
  {8235cffe-3cdd-423d-a007-324d3b5f0647}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ff4b763e-ec48-44e3-88ca-03f499a9b830}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0173999000317933,                     !- Maximum Flow Rate {m3/s}
  {b9da7af5-b1d1-4e52-b314-9117f3a675be}, !- Air Inlet Node Name
  {34a4eeb2-5c59-4ce1-9c9d-7b85a32b4802}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a0db0304-78ae-444c-826d-da1829e17e43}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a96e8221-0eae-41ce-8c89-b45442f98eb0}, !- Inlet Port
  {b9da7af5-b1d1-4e52-b314-9117f3a675be}; !- Outlet Port

OS:Connection,
  {a96e8221-0eae-41ce-8c89-b45442f98eb0}, !- Handle
  {8a4f29fb-bf46-47bc-9f3c-714a3e59393c}, !- Name
  {7c0b8cdd-828d-4e01-9c27-dee2f4727b8e}, !- Source Object
  3,                                      !- Outlet Port
  {a0db0304-78ae-444c-826d-da1829e17e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9da7af5-b1d1-4e52-b314-9117f3a675be}, !- Handle
  {5537c83c-a360-4228-b576-1243728ba96c}, !- Name
  {a0db0304-78ae-444c-826d-da1829e17e43}, !- Source Object
  3,                                      !- Outlet Port
  {ff4b763e-ec48-44e3-88ca-03f499a9b830}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f061c890-0631-4961-853a-44ba0c7ca952}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {34a4eeb2-5c59-4ce1-9c9d-7b85a32b4802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34a4eeb2-5c59-4ce1-9c9d-7b85a32b4802}, !- Handle
  {6171c972-66c7-4575-8621-ca1d9820c03d}, !- Name
  {ff4b763e-ec48-44e3-88ca-03f499a9b830}, !- Source Object
  7,                                      !- Outlet Port
  {f061c890-0631-4961-853a-44ba0c7ca952}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9d68336e-14d2-4ceb-9065-599e3cef94e9}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.019622073438399,                      !- Maximum Flow Rate {m3/s}
  {843e7752-b322-453b-8d26-be34329bb142}, !- Air Inlet Node Name
  {04f72fb7-1540-4e80-940d-e24bde9bce34}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {beab0b74-d98b-4bd0-a3ba-7f8a7b09bd0a}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2363b24d-72c2-45f9-96d1-2cfa86f1496e}, !- Inlet Port
  {843e7752-b322-453b-8d26-be34329bb142}; !- Outlet Port

OS:Connection,
  {2363b24d-72c2-45f9-96d1-2cfa86f1496e}, !- Handle
  {b4b831cb-1728-45bf-9a97-5ee22c44a712}, !- Name
  {e251a974-89ea-411b-8bc4-cedf583a0dca}, !- Source Object
  3,                                      !- Outlet Port
  {beab0b74-d98b-4bd0-a3ba-7f8a7b09bd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843e7752-b322-453b-8d26-be34329bb142}, !- Handle
  {e0f13276-a256-4be9-9b48-9063e2eb4cf1}, !- Name
  {beab0b74-d98b-4bd0-a3ba-7f8a7b09bd0a}, !- Source Object
  3,                                      !- Outlet Port
  {9d68336e-14d2-4ceb-9065-599e3cef94e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3855aeb-acf8-42bb-94e5-298d3aa5568d}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {04f72fb7-1540-4e80-940d-e24bde9bce34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04f72fb7-1540-4e80-940d-e24bde9bce34}, !- Handle
  {c8509945-df1b-430e-82d6-e610bb5c0666}, !- Name
  {9d68336e-14d2-4ceb-9065-599e3cef94e9}, !- Source Object
  7,                                      !- Outlet Port
  {e3855aeb-acf8-42bb-94e5-298d3aa5568d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {af95e0de-d9f8-4c45-bb1b-830d77aa090a}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0430347747001239,                     !- Maximum Flow Rate {m3/s}
  {b02f8e85-0241-48b5-8e65-8980d2128cc2}, !- Air Inlet Node Name
  {25931fde-a92a-4dea-bd09-350988384ba3}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {848afcaa-b345-4765-a2a5-820a08f6d64c}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {fd562d33-06d8-4bcb-84e9-2a4227d37516}, !- Inlet Port
  {b02f8e85-0241-48b5-8e65-8980d2128cc2}; !- Outlet Port

OS:Connection,
  {fd562d33-06d8-4bcb-84e9-2a4227d37516}, !- Handle
  {7f56a648-c6bb-454c-bf84-bd31b26989db}, !- Name
  {50614f47-8119-4f33-98c8-73c7c1595f5c}, !- Source Object
  3,                                      !- Outlet Port
  {848afcaa-b345-4765-a2a5-820a08f6d64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02f8e85-0241-48b5-8e65-8980d2128cc2}, !- Handle
  {14a3bc3d-ba1a-4787-a325-1869fc1f7f80}, !- Name
  {848afcaa-b345-4765-a2a5-820a08f6d64c}, !- Source Object
  3,                                      !- Outlet Port
  {af95e0de-d9f8-4c45-bb1b-830d77aa090a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b4f6fb6b-a38f-45c0-ae31-34e19a98874c}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {25931fde-a92a-4dea-bd09-350988384ba3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25931fde-a92a-4dea-bd09-350988384ba3}, !- Handle
  {87364d17-a483-4bb6-b87e-db1913eb631e}, !- Name
  {af95e0de-d9f8-4c45-bb1b-830d77aa090a}, !- Source Object
  7,                                      !- Outlet Port
  {b4f6fb6b-a38f-45c0-ae31-34e19a98874c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {85616978-989c-4dd9-be87-c4cd02df6ec3}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0381611443879093,                     !- Maximum Flow Rate {m3/s}
  {03f392b5-5e22-4f84-9a78-04aaf876377b}, !- Air Inlet Node Name
  {4796c21e-0c29-4533-9c58-b4bc85f47d9c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {502e72b9-32ff-4428-8855-22e3e7adb450}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {bb7b5a4c-c10f-4000-a51e-adab6b82e4e5}, !- Inlet Port
  {03f392b5-5e22-4f84-9a78-04aaf876377b}; !- Outlet Port

OS:Connection,
  {bb7b5a4c-c10f-4000-a51e-adab6b82e4e5}, !- Handle
  {21293aa7-9bf3-44cd-8d84-143f48a9b91e}, !- Name
  {8d003e4e-bef8-4967-8573-ed101bccbbec}, !- Source Object
  3,                                      !- Outlet Port
  {502e72b9-32ff-4428-8855-22e3e7adb450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f392b5-5e22-4f84-9a78-04aaf876377b}, !- Handle
  {1ab8fa7f-3e9d-4620-9492-0a1542fbb699}, !- Name
  {502e72b9-32ff-4428-8855-22e3e7adb450}, !- Source Object
  3,                                      !- Outlet Port
  {85616978-989c-4dd9-be87-c4cd02df6ec3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54b6558d-3ece-4587-b7f3-19b9ceaad904}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4796c21e-0c29-4533-9c58-b4bc85f47d9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4796c21e-0c29-4533-9c58-b4bc85f47d9c}, !- Handle
  {d0a05bb0-e7ae-4e25-9d9e-92066f5bd980}, !- Name
  {85616978-989c-4dd9-be87-c4cd02df6ec3}, !- Source Object
  7,                                      !- Outlet Port
  {54b6558d-3ece-4587-b7f3-19b9ceaad904}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {81893f17-6333-4b93-8bd2-f2a3d12ece80}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0430347747001239,                     !- Maximum Flow Rate {m3/s}
  {052225cf-b9a5-4810-8efa-e092c0b4dbee}, !- Air Inlet Node Name
  {aacaf988-3090-4d36-bfa6-d7f297fcc453}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {db408801-ec17-40a2-ba71-5f436e4b860c}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {703a6768-6f4f-41af-b6a3-a801e6926bb8}, !- Inlet Port
  {052225cf-b9a5-4810-8efa-e092c0b4dbee}; !- Outlet Port

OS:Connection,
  {703a6768-6f4f-41af-b6a3-a801e6926bb8}, !- Handle
  {0878f4a0-8332-469c-9099-691fc1263f4d}, !- Name
  {d9087796-b502-458f-b49e-97b762fe8c79}, !- Source Object
  3,                                      !- Outlet Port
  {db408801-ec17-40a2-ba71-5f436e4b860c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052225cf-b9a5-4810-8efa-e092c0b4dbee}, !- Handle
  {772cf45c-5004-46dd-bf69-b51f331d452a}, !- Name
  {db408801-ec17-40a2-ba71-5f436e4b860c}, !- Source Object
  3,                                      !- Outlet Port
  {81893f17-6333-4b93-8bd2-f2a3d12ece80}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eadaa9c6-2923-432e-9171-447237d10ab9}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {aacaf988-3090-4d36-bfa6-d7f297fcc453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aacaf988-3090-4d36-bfa6-d7f297fcc453}, !- Handle
  {6ace5322-f931-43d7-b265-3b9196958d87}, !- Name
  {81893f17-6333-4b93-8bd2-f2a3d12ece80}, !- Source Object
  7,                                      !- Outlet Port
  {eadaa9c6-2923-432e-9171-447237d10ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {5fd67201-125d-49e2-8c76-561020b0ed1d}, !- Default Day Schedule Name
  {be97f861-5a09-40f3-85d8-11ed13b86d90}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {5fd67201-125d-49e2-8c76-561020b0ed1d}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.09,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.13,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.17,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2725,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.4775,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.58,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.601333333333333,                      !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.622666666666667,                      !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.644,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  56,                                     !- Minute 13
  0.66,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  11,                                     !- Minute 14
  0.790666666666667,                      !- Value Until Time 14
  11,                                     !- Hour 15
  26,                                     !- Minute 15
  0.801333333333333,                      !- Value Until Time 15
  11,                                     !- Hour 16
  41,                                     !- Minute 16
  0.812,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  52,                                     !- Minute 17
  0.82,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  7,                                      !- Minute 18
  0.7925,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  22,                                     !- Minute 19
  0.765,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  37,                                     !- Minute 20
  0.7375,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  52,                                     !- Minute 21
  0.71,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  7,                                      !- Minute 22
  0.7375,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0.765,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.7925,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  52,                                     !- Minute 25
  0.82,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  7,                                      !- Minute 26
  0.81,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.79,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.78,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.77,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.76,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.75,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  52,                                     !- Minute 33
  0.74,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.710666666666667,                      !- Value Until Time 34
  16,                                     !- Hour 35
  22,                                     !- Minute 35
  0.681333333333333,                      !- Value Until Time 35
  16,                                     !- Hour 36
  37,                                     !- Minute 36
  0.652,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  48,                                     !- Minute 37
  0.63,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  3,                                      !- Minute 38
  0.348666666666667,                      !- Value Until Time 38
  17,                                     !- Hour 39
  18,                                     !- Minute 39
  0.287333333333333,                      !- Value Until Time 39
  17,                                     !- Hour 40
  33,                                     !- Minute 40
  0.226,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.18,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.18,                                   !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.16,                                   !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.14,                                   !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.12,                                   !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0775,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.055,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0325,                                 !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.01,                                   !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.01;                                   !- Value Until Time 51

OS:Schedule:Rule,
  {76ab3238-a5fd-4023-9f8e-c5689f00c7c6}, !- Handle
  Schedule Rule 9,                        !- Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b580c5fd-0b39-4063-9144-fff6ed143b83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b580c5fd-0b39-4063-9144-fff6ed143b83}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Sat Day, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0575,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.105,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1525,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.22,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.28,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.285,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.295,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2925,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.285,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2775,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.27,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2625,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.255,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2475,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.24,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.23875,                                !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2375,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.23625,                                !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.235,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.23375,                                !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2325,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.23125,                                !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.23,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.23,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.1975,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.165,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1325,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.0775,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.055,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.0325,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.01,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.01;                                   !- Value Until Time 40

OS:Schedule:Day,
  {be97f861-5a09-40f3-85d8-11ed13b86d90}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Summer Design Day, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:WaterUse:Connections,
  {88a7c7de-15ca-4d53-9356-2f501dd56e8e}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {a1a68b5e-f42b-4c88-a48d-bd1f1af46505}, !- Inlet Node Name
  {3c43cf58-d2cc-4ce8-a775-f5f6814fd4a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b38f436-5433-4045-a1e5-d3e68b376411}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee6b54d3-dae6-4667-940e-0ee68fb0e86b}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.07151945093755e-07,                   !- Peak Flow Rate {m3/s}
  {adb80f93-8dbc-4ac4-830d-3b0ae34d94cb}, !- Target Temperature Schedule Name
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Sensible Fraction Schedule Name
  {c57f3dd7-6ab7-4916-b007-78a383b76836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {94dfbbda-0283-46f0-bcb2-aa34419e93eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94dfbbda-0283-46f0-bcb2-aa34419e93eb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c57f3dd7-6ab7-4916-b007-78a383b76836}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  {e14c4a24-4eba-40a4-bebe-330539c930cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e14c4a24-4eba-40a4-bebe-330539c930cd}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {adb80f93-8dbc-4ac4-830d-3b0ae34d94cb}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {b5157685-1edf-453b-856a-ab3799a85b5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5157685-1edf-453b-856a-ab3799a85b5c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {5b38f436-5433-4045-a1e5-d3e68b376411}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {ee6b54d3-dae6-4667-940e-0ee68fb0e86b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f66add76-17af-4262-9b9f-2448d3561246}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {9f2c77ad-8e6d-4eb3-971b-53826b51ded3}, !- Inlet Node Name
  {d0d96b0a-46c5-445b-8fec-351a345e7583}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a38976bd-982c-4087-bd75-9eeac2309a73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {476e5289-fef5-4fd8-9d95-00ade90031dc}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.09252436875597e-07,                   !- Peak Flow Rate {m3/s}
  {7e19b839-a5af-4b65-999e-945f8e62ac46}, !- Target Temperature Schedule Name
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Sensible Fraction Schedule Name
  {c57f3dd7-6ab7-4916-b007-78a383b76836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7e19b839-a5af-4b65-999e-945f8e62ac46}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {334f5f66-c7fc-4e2e-8c28-32115eded1e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {334f5f66-c7fc-4e2e-8c28-32115eded1e4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a38976bd-982c-4087-bd75-9eeac2309a73}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {476e5289-fef5-4fd8-9d95-00ade90031dc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {90ca5099-bc26-4576-92af-3cef507f02c5}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {1fbf3ed2-fe16-4bda-a344-a0b2fa9954e5}, !- Inlet Node Name
  {5f8b5859-3448-4f56-919f-6097863df01c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbe734df-eb0f-4d7a-8793-36740f2cda6c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da3b396d-2e19-4bb0-b991-54e3049f65e1}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.09997438837392e-07,                   !- Peak Flow Rate {m3/s}
  {593fb313-ca53-43ae-be46-30f3826e66f8}, !- Target Temperature Schedule Name
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Sensible Fraction Schedule Name
  {c57f3dd7-6ab7-4916-b007-78a383b76836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {593fb313-ca53-43ae-be46-30f3826e66f8}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {e6aead67-90c6-442a-860f-abcdd4b6d219}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6aead67-90c6-442a-860f-abcdd4b6d219}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbe734df-eb0f-4d7a-8793-36740f2cda6c}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {da3b396d-2e19-4bb0-b991-54e3049f65e1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e9fc2002-0784-4720-8f2b-eacb57e5d50c}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.06gpm at 140F, !- Name
  {5cc6d68e-4954-42c1-9a03-ecbf4766acf6}, !- Inlet Node Name
  {40c63c4c-e2e7-4311-9381-ec722ee5adcd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40b3bc11-c9cc-4b12-8896-abd40a0dbdc5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a16e6ca3-8a04-447b-8780-9fc929512bd6}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.78464173065761e-06,                   !- Peak Flow Rate {m3/s}
  {c320e413-ca02-4704-8595-cf0cc5e2ac2b}, !- Target Temperature Schedule Name
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Sensible Fraction Schedule Name
  {c57f3dd7-6ab7-4916-b007-78a383b76836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c320e413-ca02-4704-8595-cf0cc5e2ac2b}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {911f0198-746c-4106-b2be-df60dc488e92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {911f0198-746c-4106-b2be-df60dc488e92}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {40b3bc11-c9cc-4b12-8896-abd40a0dbdc5}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Service Water Use 0.06gpm at 140F, !- Name
  {a16e6ca3-8a04-447b-8780-9fc929512bd6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a2666f45-fb06-4705-b58b-90761287dfc5}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {1a8d5c1b-5bc1-4bdf-bd59-fc06dc314970}, !- Inlet Node Name
  {5766984a-dd51-4f3f-ae65-2e983375c179}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be67f1ef-68d2-42d3-93fc-ccad8db92c36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7dd8bb26-40eb-4712-b476-6a223d5aac79}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.317428354882e-07,                     !- Peak Flow Rate {m3/s}
  {c51093cf-9c90-48f5-8813-cc1750ae5d09}, !- Target Temperature Schedule Name
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Sensible Fraction Schedule Name
  {c57f3dd7-6ab7-4916-b007-78a383b76836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c51093cf-9c90-48f5-8813-cc1750ae5d09}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {91b9b4b9-24f0-4765-8e90-db6bbe46f555}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91b9b4b9-24f0-4765-8e90-db6bbe46f555}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {be67f1ef-68d2-42d3-93fc-ccad8db92c36}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {7dd8bb26-40eb-4712-b476-6a223d5aac79}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5e517bf0-59f8-4e59-ac0f-b2781df7df21}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {55357f0c-20e6-41fc-8e08-2be1642314c6}, !- Inlet Node Name
  {58bb10b1-4b36-45d1-9286-173adc4af52b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25878bec-d84e-4c93-9592-bc26a4ef3d5f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d83b8d2-f9d2-45c5-9826-f85cc0fab4c3}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.20233104914074e-07,                   !- Peak Flow Rate {m3/s}
  {173a2ca1-4fbb-4011-8131-d97078671c84}, !- Target Temperature Schedule Name
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Sensible Fraction Schedule Name
  {c57f3dd7-6ab7-4916-b007-78a383b76836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {173a2ca1-4fbb-4011-8131-d97078671c84}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {7618b587-f04d-4846-94de-daaf851c00fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7618b587-f04d-4846-94de-daaf851c00fd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {25878bec-d84e-4c93-9592-bc26a4ef3d5f}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {9d83b8d2-f9d2-45c5-9826-f85cc0fab4c3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8c113d03-9d50-4081-b04a-aeba85cefb77}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {50c02274-6217-4bd2-a9cf-a9789870e78a}, !- Inlet Node Name
  {a2fee525-6f10-4d1c-a538-7d8f47aaa2b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49189283-46e3-4a05-b0e3-98eecf388746}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ce74ff7-ad6b-4992-a675-f905ab5f0860}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.21258341757817e-07,                   !- Peak Flow Rate {m3/s}
  {e7b4fe89-5f4c-4de0-9cd2-b4d6ba6cabe5}, !- Target Temperature Schedule Name
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Sensible Fraction Schedule Name
  {c57f3dd7-6ab7-4916-b007-78a383b76836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e7b4fe89-5f4c-4de0-9cd2-b4d6ba6cabe5}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {d5bc4ef6-e082-4089-a586-29d1cfa8c530}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5bc4ef6-e082-4089-a586-29d1cfa8c530}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {49189283-46e3-4a05-b0e3-98eecf388746}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {8ce74ff7-ad6b-4992-a675-f905ab5f0860}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {64888d59-9a08-46ff-a896-7fd275946bf6}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {7743656b-8ac8-4e4a-95f3-7bdb8f096cf0}, !- Inlet Node Name
  {6bafe426-67e1-4944-b62f-8d388e507b66}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d05da018-4313-49d6-8066-821c4f6799b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c35c994f-77c6-48bf-8a35-e7e64b614b60}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.1134530432262e-07,                    !- Peak Flow Rate {m3/s}
  {f8373b19-402e-49fc-bac1-e428b6e201be}, !- Target Temperature Schedule Name
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Sensible Fraction Schedule Name
  {c57f3dd7-6ab7-4916-b007-78a383b76836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f8373b19-402e-49fc-bac1-e428b6e201be}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {bf665059-7f3a-4505-a197-c4689793062a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf665059-7f3a-4505-a197-c4689793062a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d05da018-4313-49d6-8066-821c4f6799b4}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {c35c994f-77c6-48bf-8a35-e7e64b614b60}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c5191e73-4ad0-470a-afa8-42d5676811b8}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {eebb1cc7-97bd-4eb9-ba83-a360ee6d1c56}, !- Inlet Node Name
  {1fcac501-5a74-4175-99de-4fa42191832f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bcab6845-7006-4cb0-8490-54f75b7f8900}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af4bd783-67bf-416d-b8a8-03906658a97d}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10338898079977e-07,                   !- Peak Flow Rate {m3/s}
  {34e399c5-1e08-4e54-aa39-893a31ca7cd7}, !- Target Temperature Schedule Name
  {dcc3ddd0-bb3e-481e-b56c-4451422cf1e9}, !- Sensible Fraction Schedule Name
  {c57f3dd7-6ab7-4916-b007-78a383b76836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34e399c5-1e08-4e54-aa39-893a31ca7cd7}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {449ff46c-39c4-4025-85ea-2b72e404f7d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {449ff46c-39c4-4025-85ea-2b72e404f7d7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bcab6845-7006-4cb0-8490-54f75b7f8900}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {af4bd783-67bf-416d-b8a8-03906658a97d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {bd5bef8f-0aca-4f39-a294-6abecb0a0e62}, !- Handle
  Outpatient Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ae3d300b-2591-46f5-9f1f-9076e45b13e2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c090ad3b-1cf6-462c-b00d-188b4be25210}, !- Plant Side Inlet Node Name
  {8e302ae8-0a3d-4fdf-8d5d-76685277e415}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {43dfec77-dd31-4c0a-bb73-8346be9fb117}, !- Demand Side Inlet Node Name
  {5b67b9f5-7233-4714-a4ce-0ec9f18ae74f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6b8816f5-c49e-4104-83c2-4b495c63586d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Demand Mixer Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Demand Splitter Name
  {1f9f6312-7e78-4bab-9ce2-baf386178a10}, !- Supply Mixer Name
  {c331dafc-81ce-4214-af9e-ec41fe66b14c}; !- Supply Splitter Name

OS:Node,
  {219a53a6-833e-42c4-a7bc-9f590ce44a9e}, !- Handle
  Outpatient Shared Service Water Loop Supply Inlet Node, !- Name
  {c090ad3b-1cf6-462c-b00d-188b4be25210}, !- Inlet Port
  {7b9a0146-a389-43f9-80d4-ebef7924f5e8}; !- Outlet Port

OS:Node,
  {ae3d300b-2591-46f5-9f1f-9076e45b13e2}, !- Handle
  Outpatient Shared Service Water Loop Supply Outlet Node, !- Name
  {aa7dc08d-5b2f-48cd-b466-de50c9e4a7fa}, !- Inlet Port
  {8e302ae8-0a3d-4fdf-8d5d-76685277e415}; !- Outlet Port

OS:Node,
  {3879127e-4639-44cc-b42c-b55f884d1b8f}, !- Handle
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Inlet Water Node, !- Name
  {00f993b2-5dec-44b5-9bc1-32dd46e6f397}, !- Inlet Port
  {80bda28f-14c4-4d6e-9162-91ff71c529dd}; !- Outlet Port

OS:Connector:Mixer,
  {1f9f6312-7e78-4bab-9ce2-baf386178a10}, !- Handle
  Connector Mixer 1,                      !- Name
  {5f46b268-b111-4699-833b-0e972d262e27}, !- Outlet Branch Name
  {1b548f9f-a511-45f9-a7f2-d423c88e6c50}, !- Inlet Branch Name 1
  {119a1b29-93fe-4a81-a98d-1bcf8ab03c2a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c331dafc-81ce-4214-af9e-ec41fe66b14c}, !- Handle
  Connector Splitter 1,                   !- Name
  {7336496b-987a-496e-bfde-6b18c228f39f}, !- Inlet Branch Name
  {00f993b2-5dec-44b5-9bc1-32dd46e6f397}, !- Outlet Branch Name 1
  {3f3f9490-c92d-4663-9732-cc4b87e7ac3f}; !- Outlet Branch Name 2

OS:Connection,
  {c090ad3b-1cf6-462c-b00d-188b4be25210}, !- Handle
  {9b38450c-9518-434b-9f7f-469c373e2e0c}, !- Name
  {bd5bef8f-0aca-4f39-a294-6abecb0a0e62}, !- Source Object
  14,                                     !- Outlet Port
  {219a53a6-833e-42c4-a7bc-9f590ce44a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f993b2-5dec-44b5-9bc1-32dd46e6f397}, !- Handle
  {bafa53b5-2698-471b-b5bf-72c187eb7608}, !- Name
  {c331dafc-81ce-4214-af9e-ec41fe66b14c}, !- Source Object
  3,                                      !- Outlet Port
  {3879127e-4639-44cc-b42c-b55f884d1b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e302ae8-0a3d-4fdf-8d5d-76685277e415}, !- Handle
  {4040af61-aa02-4eaa-a31d-83684e6f4142}, !- Name
  {ae3d300b-2591-46f5-9f1f-9076e45b13e2}, !- Source Object
  3,                                      !- Outlet Port
  {bd5bef8f-0aca-4f39-a294-6abecb0a0e62}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {50dbd22d-b12c-4d49-af06-c5a38cffc690}, !- Handle
  Outpatient Shared Service Water Loop Demand Inlet Node, !- Name
  {43dfec77-dd31-4c0a-bb73-8346be9fb117}, !- Inlet Port
  {ead32be3-2440-4910-986a-6d0c85515078}; !- Outlet Port

OS:Node,
  {da367522-9a5c-4427-b7e2-e76cf97c4de9}, !- Handle
  Outpatient Shared Service Water Loop Demand Outlet Node, !- Name
  {4bea2edc-6c01-4b65-aeed-59a52d097407}, !- Inlet Port
  {5b67b9f5-7233-4714-a4ce-0ec9f18ae74f}; !- Outlet Port

OS:Node,
  {6ad01330-2083-4159-8270-91500f6d34f3}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {8240294d-2407-4a46-985e-c70bb1e445e1}, !- Inlet Port
  {6309cca2-c7ef-4d31-b1c8-c6ae42bfd7d2}; !- Outlet Port

OS:Connector:Mixer,
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Handle
  Connector Mixer 2,                      !- Name
  {b09de0c8-9f39-4f37-adec-06d79cd3f952}, !- Outlet Branch Name
  {d7fb0ee2-a4f4-4834-8711-f4d8cfcb8c20}, !- Inlet Branch Name 1
  {58c0e530-eb6a-4a47-839a-68550cba21b4}, !- Inlet Branch Name 2
  {70d28958-65da-42cb-b36a-fd12b4401f49}, !- Inlet Branch Name 3
  {2820bd45-3211-4800-b4ba-8bbdbe15d55a}, !- Inlet Branch Name 4
  {630342eb-a8dc-49c2-b1d8-ca6af7bc7ffa}, !- Inlet Branch Name 5
  {507bb53c-d9e9-45e0-9eda-598adee3e655}, !- Inlet Branch Name 6
  {a5bf953b-3eb8-4c65-962e-27995e879262}, !- Inlet Branch Name 7
  {e175ca63-6152-4ace-91b5-493fde22b3bd}, !- Inlet Branch Name 8
  {879de16e-231d-412f-a36b-b445f0147b60}, !- Inlet Branch Name 9
  {202e5a45-df02-4dcf-bc79-8a7b0938f7d6}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Handle
  Connector Splitter 2,                   !- Name
  {35e39f7c-791e-4c55-9a5e-edc312cc86b9}, !- Inlet Branch Name
  {8240294d-2407-4a46-985e-c70bb1e445e1}, !- Outlet Branch Name 1
  {984fc3c7-7d9f-4449-8c13-6058dc90b683}, !- Outlet Branch Name 2
  {a5778f0c-8da9-460d-8253-0aa640c9296e}, !- Outlet Branch Name 3
  {93347960-e591-4a45-843f-20819305db06}, !- Outlet Branch Name 4
  {e159d26c-d004-4aab-af8b-f005a82e271b}, !- Outlet Branch Name 5
  {57c62890-87ad-4a01-bb5d-6d91c57d90a6}, !- Outlet Branch Name 6
  {8ac8c7be-0c00-478a-9cee-e2dc767f2a80}, !- Outlet Branch Name 7
  {7182ca44-b433-446d-9880-2a5523c5575b}, !- Outlet Branch Name 8
  {8ba3e8a6-8e24-48e9-9132-ce6e520971dc}, !- Outlet Branch Name 9
  {c4ffaa6b-dd23-42bc-a3a2-56c48fb64c4c}; !- Outlet Branch Name 10

OS:Connection,
  {43dfec77-dd31-4c0a-bb73-8346be9fb117}, !- Handle
  {e4ee03a4-0463-459b-a831-590faf6c625b}, !- Name
  {bd5bef8f-0aca-4f39-a294-6abecb0a0e62}, !- Source Object
  17,                                     !- Outlet Port
  {50dbd22d-b12c-4d49-af06-c5a38cffc690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8240294d-2407-4a46-985e-c70bb1e445e1}, !- Handle
  {54f52987-f074-4f39-8410-c041094c493c}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  3,                                      !- Outlet Port
  {6ad01330-2083-4159-8270-91500f6d34f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b67b9f5-7233-4714-a4ce-0ec9f18ae74f}, !- Handle
  {a5ef5975-adc5-4163-b7d1-684f924fcc03}, !- Name
  {da367522-9a5c-4427-b7e2-e76cf97c4de9}, !- Source Object
  3,                                      !- Outlet Port
  {bd5bef8f-0aca-4f39-a294-6abecb0a0e62}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {64e99dcb-d734-459e-91c9-0aa84554812e}, !- Handle
  {bd5bef8f-0aca-4f39-a294-6abecb0a0e62}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6b8816f5-c49e-4104-83c2-4b495c63586d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {9617cb37-8625-473f-920c-7a610c250d0d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2893ca34-aaf4-481c-8426-f2838e2c82a2}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9617cb37-8625-473f-920c-7a610c250d0d}, !- Schedule Type Limits Name
  {72b652a7-e267-4709-9c9e-01fb12fd171e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72b652a7-e267-4709-9c9e-01fb12fd171e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9617cb37-8625-473f-920c-7a610c250d0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {400f540f-48f3-4fc3-8ab6-668f7d005b0d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2893ca34-aaf4-481c-8426-f2838e2c82a2}, !- Schedule Name
  {ae3d300b-2591-46f5-9f1f-9076e45b13e2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e985e376-ae37-4b1f-b75c-bc92d3a227a1}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump, !- Name
  {7b9a0146-a389-43f9-80d4-ebef7924f5e8}, !- Inlet Node Name
  {58812fa8-36c3-4641-9bc6-351a9b32b771}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {0eb0010b-eca6-42fc-b1f0-0820440d2069}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {58812fa8-36c3-4641-9bc6-351a9b32b771}, !- Inlet Port
  {7336496b-987a-496e-bfde-6b18c228f39f}; !- Outlet Port

OS:Connection,
  {7b9a0146-a389-43f9-80d4-ebef7924f5e8}, !- Handle
  {dabd0947-d375-4069-9cc9-15916c5ff17f}, !- Name
  {219a53a6-833e-42c4-a7bc-9f590ce44a9e}, !- Source Object
  3,                                      !- Outlet Port
  {e985e376-ae37-4b1f-b75c-bc92d3a227a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58812fa8-36c3-4641-9bc6-351a9b32b771}, !- Handle
  {c9c23bc0-7511-4460-9596-d4cc8125008a}, !- Name
  {e985e376-ae37-4b1f-b75c-bc92d3a227a1}, !- Source Object
  3,                                      !- Outlet Port
  {0eb0010b-eca6-42fc-b1f0-0820440d2069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7336496b-987a-496e-bfde-6b18c228f39f}, !- Handle
  {6e4ff10c-e5ef-4685-9e82-e81495c42882}, !- Name
  {0eb0010b-eca6-42fc-b1f0-0820440d2069}, !- Source Object
  3,                                      !- Outlet Port
  {c331dafc-81ce-4214-af9e-ec41fe66b14c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {33d222d7-fb4d-496b-b0af-09de2618c9bb}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {54eea882-04bd-4210-bbee-a045e07c856d}, !- Handle
  40gal NaturalGas Water Heater - 5kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {2893ca34-aaf4-481c-8426-f2838e2c82a2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1513.27140089989,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {09b9ad97-f1ef-44f4-9ead-3af18fc5f2cc}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {80bda28f-14c4-4d6e-9162-91ff71c529dd}, !- Use Side Inlet Node Name
  {c1e445b3-1568-47ec-b399-42d98b851cc0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {09b9ad97-f1ef-44f4-9ead-3af18fc5f2cc}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {33d222d7-fb4d-496b-b0af-09de2618c9bb}, !- Schedule Type Limits Name
  {69e253eb-f134-4927-8cb7-4ac0ea1d99d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69e253eb-f134-4927-8cb7-4ac0ea1d99d6}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {33d222d7-fb4d-496b-b0af-09de2618c9bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {15693782-06de-463f-9d30-987378c098d9}, !- Handle
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Outlet Water Node, !- Name
  {c1e445b3-1568-47ec-b399-42d98b851cc0}, !- Inlet Port
  {1b548f9f-a511-45f9-a7f2-d423c88e6c50}; !- Outlet Port

OS:Connection,
  {80bda28f-14c4-4d6e-9162-91ff71c529dd}, !- Handle
  {8b3cab22-860a-4e06-8636-5f771ea6fb71}, !- Name
  {3879127e-4639-44cc-b42c-b55f884d1b8f}, !- Source Object
  3,                                      !- Outlet Port
  {54eea882-04bd-4210-bbee-a045e07c856d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c1e445b3-1568-47ec-b399-42d98b851cc0}, !- Handle
  {d735f6bb-8638-4d23-b25a-80851deee73b}, !- Name
  {54eea882-04bd-4210-bbee-a045e07c856d}, !- Source Object
  32,                                     !- Outlet Port
  {15693782-06de-463f-9d30-987378c098d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b548f9f-a511-45f9-a7f2-d423c88e6c50}, !- Handle
  {a88925c8-718e-48b8-a66f-a7c6320256f7}, !- Name
  {15693782-06de-463f-9d30-987378c098d9}, !- Source Object
  3,                                      !- Outlet Port
  {1f9f6312-7e78-4bab-9ce2-baf386178a10}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {8fe96338-fdfd-46ca-8504-b90cb0777035}, !- Handle
  {54eea882-04bd-4210-bbee-a045e07c856d}; !- Object Name

OS:Schedule:Ruleset,
  {95507920-b9dc-44ca-bf49-d9a837b5a9f8}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {d3557389-d4a6-49a0-bd1e-1aec90a8ea9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3557389-d4a6-49a0-bd1e-1aec90a8ea9c}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {733f0173-de82-4881-8e5e-70b89cbe1d46}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {461262f4-673e-452a-bbd6-55b16bb642e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {461262f4-673e-452a-bbd6-55b16bb642e6}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {5333f686-60e1-4098-bdfa-ab5e360c4489}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0bd528a5-bcef-4712-81f2-427d87fb0095}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {293bbfb5-f4a5-4bf4-b042-ca20ec54ab04}, !- Layer 1
  {5333f686-60e1-4098-bdfa-ab5e360c4489}; !- Layer 2

OS:Material,
  {293bbfb5-f4a5-4bf4-b042-ca20ec54ab04}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {473615f8-14ed-43e6-8d32-bf6f2598db70}, !- Handle
  Outpatient Shared Service Water Loop Pipe 142.46588277078973ft, !- Name
  {0bd528a5-bcef-4712-81f2-427d87fb0095}, !- Construction
  {ead32be3-2440-4910-986a-6d0c85515078}, !- Fluid Inlet Node
  {78674878-5cd2-4ff8-ba32-17b43059c400}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {95507920-b9dc-44ca-bf49-d9a837b5a9f8}, !- Ambient Temperature Schedule
  {733f0173-de82-4881-8e5e-70b89cbe1d46}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  43.4236010685367;                       !- Pipe Length {m}

OS:Node,
  {f48e204e-2362-4594-8a0d-b90d9c60fca6}, !- Handle
  Outpatient Shared Service Water Loop Pipe 142.46588277078973ft Outlet Water Node, !- Name
  {78674878-5cd2-4ff8-ba32-17b43059c400}, !- Inlet Port
  {35e39f7c-791e-4c55-9a5e-edc312cc86b9}; !- Outlet Port

OS:Connection,
  {ead32be3-2440-4910-986a-6d0c85515078}, !- Handle
  {f9094ee5-1461-4ebd-a6f4-c0bce6076e9f}, !- Name
  {50dbd22d-b12c-4d49-af06-c5a38cffc690}, !- Source Object
  3,                                      !- Outlet Port
  {473615f8-14ed-43e6-8d32-bf6f2598db70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78674878-5cd2-4ff8-ba32-17b43059c400}, !- Handle
  {ce23a027-ea37-4faf-858c-3ab96b1acea3}, !- Name
  {473615f8-14ed-43e6-8d32-bf6f2598db70}, !- Source Object
  4,                                      !- Outlet Port
  {f48e204e-2362-4594-8a0d-b90d9c60fca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e39f7c-791e-4c55-9a5e-edc312cc86b9}, !- Handle
  {f3303a5b-94b7-4c35-9e50-b958ba9433ed}, !- Name
  {f48e204e-2362-4594-8a0d-b90d9c60fca6}, !- Source Object
  3,                                      !- Outlet Port
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {edea923c-a573-473b-a315-b6be9ec0dd1d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c9152836-ea97-4167-9a2d-959f46587350}, !- Inlet Node Name
  {46e5898f-760e-4b7b-aa80-54cc7ff41341}; !- Outlet Node Name

OS:Node,
  {f4e0a722-ae00-4592-9252-0d2f7b2be741}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {3f3f9490-c92d-4663-9732-cc4b87e7ac3f}, !- Inlet Port
  {c9152836-ea97-4167-9a2d-959f46587350}; !- Outlet Port

OS:Connection,
  {3f3f9490-c92d-4663-9732-cc4b87e7ac3f}, !- Handle
  {c798fa33-7f51-48d8-a594-e90174c25ac0}, !- Name
  {c331dafc-81ce-4214-af9e-ec41fe66b14c}, !- Source Object
  4,                                      !- Outlet Port
  {f4e0a722-ae00-4592-9252-0d2f7b2be741}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f5ee41c-100a-4231-abd0-91474b9c715e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {46e5898f-760e-4b7b-aa80-54cc7ff41341}, !- Inlet Port
  {119a1b29-93fe-4a81-a98d-1bcf8ab03c2a}; !- Outlet Port

OS:Connection,
  {c9152836-ea97-4167-9a2d-959f46587350}, !- Handle
  {dfb6caf7-2ea8-4118-a8e2-de34e6ede33d}, !- Name
  {f4e0a722-ae00-4592-9252-0d2f7b2be741}, !- Source Object
  3,                                      !- Outlet Port
  {edea923c-a573-473b-a315-b6be9ec0dd1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e5898f-760e-4b7b-aa80-54cc7ff41341}, !- Handle
  {f1e10a91-4d6f-493f-84e3-d3227cbdd60c}, !- Name
  {edea923c-a573-473b-a315-b6be9ec0dd1d}, !- Source Object
  3,                                      !- Outlet Port
  {1f5ee41c-100a-4231-abd0-91474b9c715e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119a1b29-93fe-4a81-a98d-1bcf8ab03c2a}, !- Handle
  {0b39df99-985d-4ddd-b550-fcd1967c9025}, !- Name
  {1f5ee41c-100a-4231-abd0-91474b9c715e}, !- Source Object
  3,                                      !- Outlet Port
  {1f9f6312-7e78-4bab-9ce2-baf386178a10}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {633da128-6f91-45ab-8668-80d673f31a66}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6309cca2-c7ef-4d31-b1c8-c6ae42bfd7d2}, !- Inlet Node Name
  {df9bbfa5-27dd-4a97-92b9-06b8eba0d57e}; !- Outlet Node Name

OS:Node,
  {e26e2604-6e53-4657-97cd-d52f8e5ed51c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {df9bbfa5-27dd-4a97-92b9-06b8eba0d57e}, !- Inlet Port
  {d7fb0ee2-a4f4-4834-8711-f4d8cfcb8c20}; !- Outlet Port

OS:Connection,
  {6309cca2-c7ef-4d31-b1c8-c6ae42bfd7d2}, !- Handle
  {4bdd5f90-b9df-4b9c-b386-3d3376f73d1c}, !- Name
  {6ad01330-2083-4159-8270-91500f6d34f3}, !- Source Object
  3,                                      !- Outlet Port
  {633da128-6f91-45ab-8668-80d673f31a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9bbfa5-27dd-4a97-92b9-06b8eba0d57e}, !- Handle
  {e9eb6c2d-65ea-400b-b972-664e21301ae3}, !- Name
  {633da128-6f91-45ab-8668-80d673f31a66}, !- Source Object
  3,                                      !- Outlet Port
  {e26e2604-6e53-4657-97cd-d52f8e5ed51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7fb0ee2-a4f4-4834-8711-f4d8cfcb8c20}, !- Handle
  {87dd1fc5-a107-4175-9410-88383fc02049}, !- Name
  {e26e2604-6e53-4657-97cd-d52f8e5ed51c}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6173e346-9c00-42ce-9aba-4332f0deb21a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f5a6cf5f-f87c-4099-b02b-afd2b6706aaa}, !- Inlet Node Name
  {aa7dc08d-5b2f-48cd-b466-de50c9e4a7fa}; !- Outlet Node Name

OS:Node,
  {84107b03-4392-491b-b934-7fd8d2b8ff9a}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5f46b268-b111-4699-833b-0e972d262e27}, !- Inlet Port
  {f5a6cf5f-f87c-4099-b02b-afd2b6706aaa}; !- Outlet Port

OS:Connection,
  {5f46b268-b111-4699-833b-0e972d262e27}, !- Handle
  {0b184737-f3fb-4be7-84e3-e0c0e5afae33}, !- Name
  {1f9f6312-7e78-4bab-9ce2-baf386178a10}, !- Source Object
  2,                                      !- Outlet Port
  {84107b03-4392-491b-b934-7fd8d2b8ff9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a6cf5f-f87c-4099-b02b-afd2b6706aaa}, !- Handle
  {f9b0e2b0-2fa0-400f-86cd-4ab6ba852a31}, !- Name
  {84107b03-4392-491b-b934-7fd8d2b8ff9a}, !- Source Object
  3,                                      !- Outlet Port
  {6173e346-9c00-42ce-9aba-4332f0deb21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7dc08d-5b2f-48cd-b466-de50c9e4a7fa}, !- Handle
  {27e6673f-642c-498d-b59c-031f9e4ee4b7}, !- Name
  {6173e346-9c00-42ce-9aba-4332f0deb21a}, !- Source Object
  3,                                      !- Outlet Port
  {ae3d300b-2591-46f5-9f1f-9076e45b13e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {614ffc00-dc1d-4a3e-a046-db069cf95999}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e6eb782c-ca08-4053-92bc-41624d1c5211}, !- Inlet Node Name
  {4bea2edc-6c01-4b65-aeed-59a52d097407}; !- Outlet Node Name

OS:Node,
  {bb2d8aeb-9f0f-4abb-a3f3-9edc84ba84b6}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {b09de0c8-9f39-4f37-adec-06d79cd3f952}, !- Inlet Port
  {e6eb782c-ca08-4053-92bc-41624d1c5211}; !- Outlet Port

OS:Connection,
  {b09de0c8-9f39-4f37-adec-06d79cd3f952}, !- Handle
  {3084872a-3238-4bc7-988c-a3cf75ed2d23}, !- Name
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Source Object
  2,                                      !- Outlet Port
  {bb2d8aeb-9f0f-4abb-a3f3-9edc84ba84b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6eb782c-ca08-4053-92bc-41624d1c5211}, !- Handle
  {604e5a94-4fe4-4201-be67-6c0cf712da04}, !- Name
  {bb2d8aeb-9f0f-4abb-a3f3-9edc84ba84b6}, !- Source Object
  3,                                      !- Outlet Port
  {614ffc00-dc1d-4a3e-a046-db069cf95999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bea2edc-6c01-4b65-aeed-59a52d097407}, !- Handle
  {866bbef4-8a7e-4856-9600-3449c605cc7b}, !- Name
  {614ffc00-dc1d-4a3e-a046-db069cf95999}, !- Source Object
  3,                                      !- Outlet Port
  {da367522-9a5c-4427-b7e2-e76cf97c4de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24160408-79ed-4e75-a16e-e0d708856fe7}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {984fc3c7-7d9f-4449-8c13-6058dc90b683}, !- Inlet Port
  {a1a68b5e-f42b-4c88-a48d-bd1f1af46505}; !- Outlet Port

OS:Connection,
  {984fc3c7-7d9f-4449-8c13-6058dc90b683}, !- Handle
  {964c04b8-aff0-4f6a-b474-74deb28b63ca}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  4,                                      !- Outlet Port
  {24160408-79ed-4e75-a16e-e0d708856fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bcf3319-9b23-4345-9062-d4de587d3416}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {3c43cf58-d2cc-4ce8-a775-f5f6814fd4a2}, !- Inlet Port
  {58c0e530-eb6a-4a47-839a-68550cba21b4}; !- Outlet Port

OS:Connection,
  {a1a68b5e-f42b-4c88-a48d-bd1f1af46505}, !- Handle
  {4e83962f-84aa-4a06-ac65-3dd8600fdf2c}, !- Name
  {24160408-79ed-4e75-a16e-e0d708856fe7}, !- Source Object
  3,                                      !- Outlet Port
  {88a7c7de-15ca-4d53-9356-2f501dd56e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c43cf58-d2cc-4ce8-a775-f5f6814fd4a2}, !- Handle
  {39aab065-60e8-4032-ad6c-4a11cdd91124}, !- Name
  {88a7c7de-15ca-4d53-9356-2f501dd56e8e}, !- Source Object
  3,                                      !- Outlet Port
  {2bcf3319-9b23-4345-9062-d4de587d3416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c0e530-eb6a-4a47-839a-68550cba21b4}, !- Handle
  {0b44a696-540f-491f-ae0b-e3cc1c3a00f6}, !- Name
  {2bcf3319-9b23-4345-9062-d4de587d3416}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {13429351-21ea-418f-a444-36c1ab030b1f}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {a5778f0c-8da9-460d-8253-0aa640c9296e}, !- Inlet Port
  {9f2c77ad-8e6d-4eb3-971b-53826b51ded3}; !- Outlet Port

OS:Connection,
  {a5778f0c-8da9-460d-8253-0aa640c9296e}, !- Handle
  {6899d902-8354-40a4-a021-5774c08c7ee2}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  5,                                      !- Outlet Port
  {13429351-21ea-418f-a444-36c1ab030b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed4ac8fa-7b24-4253-b187-f13fa346ecc4}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {d0d96b0a-46c5-445b-8fec-351a345e7583}, !- Inlet Port
  {70d28958-65da-42cb-b36a-fd12b4401f49}; !- Outlet Port

OS:Connection,
  {9f2c77ad-8e6d-4eb3-971b-53826b51ded3}, !- Handle
  {592341d9-a641-4699-af85-15332190b0a7}, !- Name
  {13429351-21ea-418f-a444-36c1ab030b1f}, !- Source Object
  3,                                      !- Outlet Port
  {f66add76-17af-4262-9b9f-2448d3561246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d96b0a-46c5-445b-8fec-351a345e7583}, !- Handle
  {168a3e00-cb39-41b9-b6e1-441902ff7bc1}, !- Name
  {f66add76-17af-4262-9b9f-2448d3561246}, !- Source Object
  3,                                      !- Outlet Port
  {ed4ac8fa-7b24-4253-b187-f13fa346ecc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d28958-65da-42cb-b36a-fd12b4401f49}, !- Handle
  {12c1d869-5600-47da-953f-82db940804b5}, !- Name
  {ed4ac8fa-7b24-4253-b187-f13fa346ecc4}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {744f9146-df2d-44e1-a840-1c0e5d67fc09}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {93347960-e591-4a45-843f-20819305db06}, !- Inlet Port
  {1fbf3ed2-fe16-4bda-a344-a0b2fa9954e5}; !- Outlet Port

OS:Connection,
  {93347960-e591-4a45-843f-20819305db06}, !- Handle
  {366aa486-3a1c-438f-8b12-d9c0f62f26b1}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  6,                                      !- Outlet Port
  {744f9146-df2d-44e1-a840-1c0e5d67fc09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f81603d3-83ae-43b0-96c1-2d0239862ce4}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {5f8b5859-3448-4f56-919f-6097863df01c}, !- Inlet Port
  {2820bd45-3211-4800-b4ba-8bbdbe15d55a}; !- Outlet Port

OS:Connection,
  {1fbf3ed2-fe16-4bda-a344-a0b2fa9954e5}, !- Handle
  {3e22142c-1df2-4de8-8e0b-8f102b2d9cc5}, !- Name
  {744f9146-df2d-44e1-a840-1c0e5d67fc09}, !- Source Object
  3,                                      !- Outlet Port
  {90ca5099-bc26-4576-92af-3cef507f02c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8b5859-3448-4f56-919f-6097863df01c}, !- Handle
  {a1329f32-6376-4e5d-b761-8a2e7618fc39}, !- Name
  {90ca5099-bc26-4576-92af-3cef507f02c5}, !- Source Object
  3,                                      !- Outlet Port
  {f81603d3-83ae-43b0-96c1-2d0239862ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2820bd45-3211-4800-b4ba-8bbdbe15d55a}, !- Handle
  {ca61f987-85c8-4326-9f71-14e81b3866da}, !- Name
  {f81603d3-83ae-43b0-96c1-2d0239862ce4}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06bf97b3-77ef-45b5-b579-af03bfb02bae}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {e159d26c-d004-4aab-af8b-f005a82e271b}, !- Inlet Port
  {5cc6d68e-4954-42c1-9a03-ecbf4766acf6}; !- Outlet Port

OS:Connection,
  {e159d26c-d004-4aab-af8b-f005a82e271b}, !- Handle
  {9cad40c7-1d59-4cf0-bda8-0c477d6c387b}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  7,                                      !- Outlet Port
  {06bf97b3-77ef-45b5-b579-af03bfb02bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a805a827-fce1-47a1-af2d-4c3012aaa2d3}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {40c63c4c-e2e7-4311-9381-ec722ee5adcd}, !- Inlet Port
  {630342eb-a8dc-49c2-b1d8-ca6af7bc7ffa}; !- Outlet Port

OS:Connection,
  {5cc6d68e-4954-42c1-9a03-ecbf4766acf6}, !- Handle
  {3b75e9e7-f64e-46cd-9cc3-d35878cb1e9e}, !- Name
  {06bf97b3-77ef-45b5-b579-af03bfb02bae}, !- Source Object
  3,                                      !- Outlet Port
  {e9fc2002-0784-4720-8f2b-eacb57e5d50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c63c4c-e2e7-4311-9381-ec722ee5adcd}, !- Handle
  {151f39c1-df77-4ec8-a399-2c57076c1859}, !- Name
  {e9fc2002-0784-4720-8f2b-eacb57e5d50c}, !- Source Object
  3,                                      !- Outlet Port
  {a805a827-fce1-47a1-af2d-4c3012aaa2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630342eb-a8dc-49c2-b1d8-ca6af7bc7ffa}, !- Handle
  {108faebe-12c8-4066-8f8a-78f8eb015954}, !- Name
  {a805a827-fce1-47a1-af2d-4c3012aaa2d3}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {56479dd2-118b-4443-ba19-3f934907b3e9}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {57c62890-87ad-4a01-bb5d-6d91c57d90a6}, !- Inlet Port
  {1a8d5c1b-5bc1-4bdf-bd59-fc06dc314970}; !- Outlet Port

OS:Connection,
  {57c62890-87ad-4a01-bb5d-6d91c57d90a6}, !- Handle
  {d9830113-20a3-4494-a1c2-5ae52a19318f}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  8,                                      !- Outlet Port
  {56479dd2-118b-4443-ba19-3f934907b3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {569be893-4ab6-424c-9dc9-1c7e8553ac0d}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {5766984a-dd51-4f3f-ae65-2e983375c179}, !- Inlet Port
  {507bb53c-d9e9-45e0-9eda-598adee3e655}; !- Outlet Port

OS:Connection,
  {1a8d5c1b-5bc1-4bdf-bd59-fc06dc314970}, !- Handle
  {dd3c36c7-9ea2-4cbe-8760-bbe95f322015}, !- Name
  {56479dd2-118b-4443-ba19-3f934907b3e9}, !- Source Object
  3,                                      !- Outlet Port
  {a2666f45-fb06-4705-b58b-90761287dfc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5766984a-dd51-4f3f-ae65-2e983375c179}, !- Handle
  {cdb15696-aa0f-4624-93c1-7f64893867a8}, !- Name
  {a2666f45-fb06-4705-b58b-90761287dfc5}, !- Source Object
  3,                                      !- Outlet Port
  {569be893-4ab6-424c-9dc9-1c7e8553ac0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507bb53c-d9e9-45e0-9eda-598adee3e655}, !- Handle
  {f080e1f2-000a-41ab-9276-2560420e1e84}, !- Name
  {569be893-4ab6-424c-9dc9-1c7e8553ac0d}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c7c519c4-c829-4ccb-ab6b-05f4d2a46622}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {8ac8c7be-0c00-478a-9cee-e2dc767f2a80}, !- Inlet Port
  {55357f0c-20e6-41fc-8e08-2be1642314c6}; !- Outlet Port

OS:Connection,
  {8ac8c7be-0c00-478a-9cee-e2dc767f2a80}, !- Handle
  {2ee981ac-379b-46f0-9944-a89f40c48da6}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  9,                                      !- Outlet Port
  {c7c519c4-c829-4ccb-ab6b-05f4d2a46622}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52c110bb-47d9-4e41-b8af-b78edaef75e1}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {58bb10b1-4b36-45d1-9286-173adc4af52b}, !- Inlet Port
  {a5bf953b-3eb8-4c65-962e-27995e879262}; !- Outlet Port

OS:Connection,
  {55357f0c-20e6-41fc-8e08-2be1642314c6}, !- Handle
  {f699c44c-5d0a-42fc-b0b0-5dcf84e01f38}, !- Name
  {c7c519c4-c829-4ccb-ab6b-05f4d2a46622}, !- Source Object
  3,                                      !- Outlet Port
  {5e517bf0-59f8-4e59-ac0f-b2781df7df21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58bb10b1-4b36-45d1-9286-173adc4af52b}, !- Handle
  {024b52a7-74a5-4d23-b6cd-c03c2d82168f}, !- Name
  {5e517bf0-59f8-4e59-ac0f-b2781df7df21}, !- Source Object
  3,                                      !- Outlet Port
  {52c110bb-47d9-4e41-b8af-b78edaef75e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bf953b-3eb8-4c65-962e-27995e879262}, !- Handle
  {50962dde-5209-443a-a5a9-28756531e77c}, !- Name
  {52c110bb-47d9-4e41-b8af-b78edaef75e1}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a555a9c8-1547-49b1-8130-10e0251e987e}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {7182ca44-b433-446d-9880-2a5523c5575b}, !- Inlet Port
  {50c02274-6217-4bd2-a9cf-a9789870e78a}; !- Outlet Port

OS:Connection,
  {7182ca44-b433-446d-9880-2a5523c5575b}, !- Handle
  {01686383-564d-4552-8b4d-5accaa654d65}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  10,                                     !- Outlet Port
  {a555a9c8-1547-49b1-8130-10e0251e987e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc750586-95fb-40b8-8213-0e56ebeeff01}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {a2fee525-6f10-4d1c-a538-7d8f47aaa2b8}, !- Inlet Port
  {e175ca63-6152-4ace-91b5-493fde22b3bd}; !- Outlet Port

OS:Connection,
  {50c02274-6217-4bd2-a9cf-a9789870e78a}, !- Handle
