  {2cc3e27b-888e-404c-be06-ef883aeb0abb}, !- Name
  {a555a9c8-1547-49b1-8130-10e0251e987e}, !- Source Object
  3,                                      !- Outlet Port
  {8c113d03-9d50-4081-b04a-aeba85cefb77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2fee525-6f10-4d1c-a538-7d8f47aaa2b8}, !- Handle
  {eb30b2d1-1477-48b0-affd-7219c4c18680}, !- Name
  {8c113d03-9d50-4081-b04a-aeba85cefb77}, !- Source Object
  3,                                      !- Outlet Port
  {dc750586-95fb-40b8-8213-0e56ebeeff01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e175ca63-6152-4ace-91b5-493fde22b3bd}, !- Handle
  {7f868529-3489-468c-90a6-287be37110da}, !- Name
  {dc750586-95fb-40b8-8213-0e56ebeeff01}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f7866c44-bc59-46f6-976f-a366ba88e1e7}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {8ba3e8a6-8e24-48e9-9132-ce6e520971dc}, !- Inlet Port
  {7743656b-8ac8-4e4a-95f3-7bdb8f096cf0}; !- Outlet Port

OS:Connection,
  {8ba3e8a6-8e24-48e9-9132-ce6e520971dc}, !- Handle
  {bb114590-4ec8-4732-827e-5da8a23648c1}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  11,                                     !- Outlet Port
  {f7866c44-bc59-46f6-976f-a366ba88e1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22840928-7735-447d-a154-da923606ab72}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {6bafe426-67e1-4944-b62f-8d388e507b66}, !- Inlet Port
  {879de16e-231d-412f-a36b-b445f0147b60}; !- Outlet Port

OS:Connection,
  {7743656b-8ac8-4e4a-95f3-7bdb8f096cf0}, !- Handle
  {6c500646-8ea8-4392-ad7a-591f0e08c173}, !- Name
  {f7866c44-bc59-46f6-976f-a366ba88e1e7}, !- Source Object
  3,                                      !- Outlet Port
  {64888d59-9a08-46ff-a896-7fd275946bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bafe426-67e1-4944-b62f-8d388e507b66}, !- Handle
  {18858d99-d1f2-47ca-be62-2c55407fc277}, !- Name
  {64888d59-9a08-46ff-a896-7fd275946bf6}, !- Source Object
  3,                                      !- Outlet Port
  {22840928-7735-447d-a154-da923606ab72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879de16e-231d-412f-a36b-b445f0147b60}, !- Handle
  {3732758f-0715-480c-865b-732815094f55}, !- Name
  {22840928-7735-447d-a154-da923606ab72}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {34cbc6a1-47c3-47cc-8ea8-d56332d4e7f8}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {c4ffaa6b-dd23-42bc-a3a2-56c48fb64c4c}, !- Inlet Port
  {eebb1cc7-97bd-4eb9-ba83-a360ee6d1c56}; !- Outlet Port

OS:Connection,
  {c4ffaa6b-dd23-42bc-a3a2-56c48fb64c4c}, !- Handle
  {1fc9e6ff-4fb9-4012-b725-9697de223d82}, !- Name
  {ad9a2d58-f403-473b-8adb-d496db2aadd2}, !- Source Object
  12,                                     !- Outlet Port
  {34cbc6a1-47c3-47cc-8ea8-d56332d4e7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75abdb99-6a82-4417-babb-7cc0cbbb214b}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {1fcac501-5a74-4175-99de-4fa42191832f}, !- Inlet Port
  {202e5a45-df02-4dcf-bc79-8a7b0938f7d6}; !- Outlet Port

OS:Connection,
  {eebb1cc7-97bd-4eb9-ba83-a360ee6d1c56}, !- Handle
  {f8be34c4-869c-4d3d-ac09-e99e3b0efe47}, !- Name
  {34cbc6a1-47c3-47cc-8ea8-d56332d4e7f8}, !- Source Object
  3,                                      !- Outlet Port
  {c5191e73-4ad0-470a-afa8-42d5676811b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fcac501-5a74-4175-99de-4fa42191832f}, !- Handle
  {50ad2905-de54-485b-9489-a22d231d8e4f}, !- Name
  {c5191e73-4ad0-470a-afa8-42d5676811b8}, !- Source Object
  3,                                      !- Outlet Port
  {75abdb99-6a82-4417-babb-7cc0cbbb214b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202e5a45-df02-4dcf-bc79-8a7b0938f7d6}, !- Handle
  {df309e7d-4be3-4593-a814-2f911a4de717}, !- Name
  {75abdb99-6a82-4417-babb-7cc0cbbb214b}, !- Source Object
  3,                                      !- Outlet Port
  {a9517a44-4974-4e6e-a112-e3ae9c85617e}, !- Target Object
  12;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2cecc9e5-096f-400a-a4f1-7c1d36a17cdb}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Handle
  Outpatient HtgSetp,                     !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {b1b46bfb-cbb8-4654-b8e6-04067ab619b3}, !- Default Day Schedule Name
  {d63302cc-2efd-4a25-8e74-7f0d8a3355ba}, !- Summer Design Day Schedule Name
  {2c2bb29a-2d30-4e12-90ec-fc4b3405026e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1b46bfb-cbb8-4654-b8e6-04067ab619b3}, !- Handle
  Outpatient HtgSetp Default,             !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d63302cc-2efd-4a25-8e74-7f0d8a3355ba}, !- Handle
  Outpatient HtgSetp Summer Design Day,   !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {723e9422-2850-4a01-bd9f-b661f870b4ee}, !- Handle
  Schedule Rule 11,                       !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b368f848-706b-45ba-b0b3-b13164377760}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b368f848-706b-45ba-b0b3-b13164377760}, !- Handle
  Outpatient HtgSetp Wknd Day,            !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2c2bb29a-2d30-4e12-90ec-fc4b3405026e}, !- Handle
  Outpatient HtgSetp Winter Design Day,   !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {13fcda89-25da-439c-9bf3-05a4e344a301}, !- Handle
  Outpatient ClgSetp,                     !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {11dd3ca7-7ac8-403b-96f3-306899b0ec5d}, !- Default Day Schedule Name
  {5ad2875b-f7f9-4199-b5ae-29b70ea1ebd3}, !- Summer Design Day Schedule Name
  {902568c9-1b2b-48b3-90e5-9ab85d419c0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11dd3ca7-7ac8-403b-96f3-306899b0ec5d}, !- Handle
  Outpatient ClgSetp Default,             !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {5ad2875b-f7f9-4199-b5ae-29b70ea1ebd3}, !- Handle
  Outpatient ClgSetp Summer Design Day,   !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {66c1855f-5ed8-4599-9c72-bd9789fdf2c1}, !- Handle
  Schedule Rule 12,                       !- Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d5f96b3-7bbe-4e6d-8fdb-15260a0db597}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d5f96b3-7bbe-4e6d-8fdb-15260a0db597}, !- Handle
  Outpatient ClgSetp Wknd Day,            !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {902568c9-1b2b-48b3-90e5-9ab85d419c0f}, !- Handle
  Outpatient ClgSetp Winter Design Day,   !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {2f9bf7a0-8fd1-4e46-80ff-0a22d23ad132}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70d7c240-f796-411b-8413-ccddaf7f7d95}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e8a8e82-8aee-430a-ade0-cafcd4800d0c}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5088bb9-ef6a-4311-a02c-39fd31a390de}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {421163a4-3b93-4ebc-b0d2-1bda23f1fc4a}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f08b6553-378d-42a8-8fbe-f8f12531400e}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b7c7145-39c4-47ef-93e2-be07766e3fde}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb804630-4d6d-410e-ad54-f148224e5dff}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ad6c3bb-7aa6-44c4-a70c-5ece63967996}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ace9a6d-0dd7-48d5-a7b1-7435c4f9de9b}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1c6639a-884f-481d-81c7-937f20f6f300}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6eb9cf5-da47-4924-ae5e-5fe8149dd29a}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61b4ef75-b108-4af8-82b4-621074f9ed0b}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69f7a6d1-d61c-41c3-b749-8826424adbc3}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9e4d5fb-1387-4131-a7b8-a4b6004a96b0}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {240eb803-d7ec-42cb-8519-048e0a14453c}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea475a03-1d6f-4bc0-a970-a555efc12c88}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b106f5d4-3ca1-43ec-b0e3-bde741b4985a}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38101b40-001e-4c38-bf75-860207e11705}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86f348e6-a713-4071-becb-62e6e9d0f96f}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63179bd3-dbbb-4745-a78e-71290a93d5c9}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4690bca3-c214-410f-bbee-c3cd1944e60f}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd9b865f-25a6-4223-960e-16f7687b3d17}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ec403ed-9f4b-4a76-9912-fd56102328b4}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f85c3adb-b784-462b-a3b6-3c923764622a}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe198075-afbb-42b8-bea8-f2bfaf2eb25c}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa1df63d-4eb8-44b0-8c3f-8222463f379c}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de07d848-3299-4aab-8c7c-f79df8a5a732}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37625980-5b5c-4b40-bd40-3566ef14f80c}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81386765-047f-4bed-902d-d99f3225e756}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcd6627e-4768-4cb0-91e2-90323cdb939e}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0a2d991-0ade-40f9-a21a-7e8343541884}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {c12c74df-132a-49d0-acde-e2a25c7cb63e}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe77cb56-cc51-4f49-9a1c-67ba9ffa2ea4}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a0f16e6-fc7f-4267-b50e-2ba7014ebe79}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fec51f6-ddaa-4aed-b0bd-98ee151212c2}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5a84580-8137-4edd-b080-77e3355a38c4}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bee0410-7133-4d03-b448-6e63ece2b668}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89c7e51e-c22f-41f7-9921-2820877b78ee}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f275092d-c0d4-4080-a9b0-3d2d2489f72e}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d5b07c8-057e-4e96-bdc0-4eb4c00e708b}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bebaaae6-c22f-469c-8bb8-59b0ffdc383c}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fb688d3-a39c-4c60-89c8-da9207fa31a1}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be21d600-233e-4f3c-896a-8cb14569ed7f}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fca2173d-f1d8-43d0-be4b-e129ee939cd3}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e751b05-0dff-4711-bf1f-f15be8bc5baa}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9a5c9e4-1bdc-4ae9-bb5a-58646d5c074a}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a555218-1ded-4ed7-96f3-514449d2c045}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b372785-f9da-43b2-a2b3-e2d9e2524adf}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {381d3289-141d-4e75-aab2-3f5cb0e7c114}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64d9dc97-22f8-4acf-b536-9c5a66f186f7}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d342c0f-c3f1-4ab2-a1d2-b7839011f439}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87f20bb4-c057-4003-8fe4-ab8efe377510}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {032b6588-b12f-4f86-9849-d6843e29dfde}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fec9081e-6717-497f-a299-64a3b6d02f60}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e42b230-c729-4d49-b26a-8d5979cbb88e}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fd011d3-85d9-4ed9-872a-de436095be2c}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cf54a87-19b6-4809-8b65-32ae6e436104}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84c1a120-9387-4554-89ec-6838ba789a9b}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f36f70ba-f8db-4057-8a01-ead357ef1676}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5dbde5d-0e3b-4a9b-a877-72112e20c968}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {787eb325-4d73-4a4a-9fb9-0839ca5fc337}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c09ec145-5c8c-4c3b-b607-d4f17bd4ada2}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61cd3190-6e26-4d7c-977b-bbfaf15a4681}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29424f8b-493c-42ec-976e-a36c99fcd12e}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c64fc3b5-341c-4aa7-a21e-30c501de43d5}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5797ee2d-b4da-450f-a18d-ed243ed6d69c}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ba0f0b5-e602-4852-87ba-453937f91752}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32a17b8d-bb7a-434b-9d8d-c8ad5051d29b}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afcbf0f3-5def-4936-994a-b8cceb14ff27}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e42521d3-54ec-4541-9ebe-965bc0a02929}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6e959f6-0988-4ec1-a2a5-b1340260b519}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e52fecde-3be9-4a32-bde1-352eff1a85cf}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13ff1c08-c9b4-4945-9151-9e1c4826d375}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88f0523d-bb92-40f5-94e0-23594953eed3}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {535aa14c-ac45-4182-bff6-4b51c852c307}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28e4b831-9b03-4ef9-8a8e-39b64f1a48a5}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b15a66cf-ca6b-438b-a9ff-58cc47cfc54d}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc908184-cb84-4c05-aaf4-386368038985}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6604d864-e31d-452a-95d5-7127c425e002}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e139b8d-6cee-4f6a-85d9-b799829ee6b4}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {875589ad-b2ac-475b-811d-d4134a4b1feb}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ce14120-e1df-40b5-8131-6b9e432b8ed8}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5576ac3d-fb4a-44b3-be4c-a037e1045ce9}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b73e1b69-350d-450e-ada2-341b8dff559d}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7aa245e2-1721-4a3f-8e0b-dfd6b81ed03a}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c90fe7b6-9b4d-4c3e-90ef-db7a60b4a543}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0dcbe43-5048-484e-b703-bfadd6b9213b}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c843d82b-5778-49ec-a8bf-373905f0e0fd}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1fafef4-0cc2-414f-8642-368daed45db0}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6adb278f-fc7e-45f1-a97d-982e4f942fe7}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28809a84-0bc2-4b37-aea4-df740a16f1d0}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00ca5617-bfce-4035-aaf3-6b28be631ced}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e67c7c51-b9a9-4dd1-8c3c-193c8c7c5bc1}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a0762f9-bf28-43b2-b193-5d872c5ac7fb}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Heating Setpoint Temperature Schedule Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {351a5981-a9d2-460d-b0f4-277eb0efe76e}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cbaece27-3de3-4a51-9d72-cd819bd00671}, !- Heating Setpoint Temperature Schedule Name
  {eff54a86-8f7e-456e-b2ab-264baba5f21b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cbaece27-3de3-4a51-9d72-cd819bd00671}, !- Handle
  Outpatient OR HtgSetp,                  !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {49b02f3d-6e00-4c27-ab6e-8d6076c907ba}, !- Default Day Schedule Name
  {f795471d-d031-426d-b7cb-3c7d7f10a82c}, !- Summer Design Day Schedule Name
  {0df7227f-6e65-45be-949f-64ae2025a344}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49b02f3d-6e00-4c27-ab6e-8d6076c907ba}, !- Handle
  Outpatient OR HtgSetp Default,          !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0df7227f-6e65-45be-949f-64ae2025a344}, !- Handle
  Outpatient OR HtgSetp Winter Design Day, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f795471d-d031-426d-b7cb-3c7d7f10a82c}, !- Handle
  Outpatient OR HtgSetp Summer Design Day, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eff54a86-8f7e-456e-b2ab-264baba5f21b}, !- Handle
  Outpatient OR ClgSetp,                  !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {1757b20c-1505-4592-8440-056bf7a35dbf}, !- Default Day Schedule Name
  {125b0675-3682-4ea3-b5de-3dd0baac51e6}, !- Summer Design Day Schedule Name
  {0f2e64f9-14e8-4f39-8a69-e16a2dff9907}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1757b20c-1505-4592-8440-056bf7a35dbf}, !- Handle
  Outpatient OR ClgSetp Default,          !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0f2e64f9-14e8-4f39-8a69-e16a2dff9907}, !- Handle
  Outpatient OR ClgSetp Winter Design Day, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {125b0675-3682-4ea3-b5de-3dd0baac51e6}, !- Handle
  Outpatient OR ClgSetp Summer Design Day, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {4c6da97d-feb1-4bbe-9e2f-e00906af5de3}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cbaece27-3de3-4a51-9d72-cd819bd00671}, !- Heating Setpoint Temperature Schedule Name
  {eff54a86-8f7e-456e-b2ab-264baba5f21b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6873aa0d-f0be-44a1-876e-bb8bca989549}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {cbaece27-3de3-4a51-9d72-cd819bd00671}, !- Heating Setpoint Temperature Schedule Name
  {eff54a86-8f7e-456e-b2ab-264baba5f21b}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {96fc8b19-0fd1-4cf6-b2d3-0282ac90c341}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat,  !- Name
  ,                                       !- Controller List Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule
  {48f09e96-4264-4c86-98b6-1fdd691ec8fd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {621808b1-e7fc-4c08-95b6-cfd0814531f8}, !- Supply Side Inlet Node Name
  {1945109e-b634-402b-a916-a5f38ff84286}, !- Demand Side Outlet Node Name
  {a2158f6e-0c2a-4820-bc19-0937c6989f8b}, !- Demand Side Inlet Node A
  {fba5ac31-8aaa-4b32-8a64-9bf9aa776fc5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Demand Mixer Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {338d1cd0-6a16-4d74-96a5-ec4f64c04b09}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {621808b1-e7fc-4c08-95b6-cfd0814531f8}, !- Inlet Port
  {e75da27e-3eee-45b7-b39d-dcacf9c941a9}; !- Outlet Port

OS:Node,
  {44d84b44-56e7-4aa1-8a06-5a191a264d2e}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {1a2e280f-dd16-4371-80f1-c729519612b8}, !- Inlet Port
  {fba5ac31-8aaa-4b32-8a64-9bf9aa776fc5}; !- Outlet Port

OS:Connection,
  {621808b1-e7fc-4c08-95b6-cfd0814531f8}, !- Handle
  {bbb893ca-1f2d-4239-ad4e-2e20f8ee7f95}, !- Name
  {96fc8b19-0fd1-4cf6-b2d3-0282ac90c341}, !- Source Object
  8,                                      !- Outlet Port
  {338d1cd0-6a16-4d74-96a5-ec4f64c04b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba5ac31-8aaa-4b32-8a64-9bf9aa776fc5}, !- Handle
  {b111d236-6877-4cb5-b48e-b99accb7518a}, !- Name
  {44d84b44-56e7-4aa1-8a06-5a191a264d2e}, !- Source Object
  3,                                      !- Outlet Port
  {96fc8b19-0fd1-4cf6-b2d3-0282ac90c341}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5b7aeb28-bc1c-4fea-9673-be51b20b83d1}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {a2158f6e-0c2a-4820-bc19-0937c6989f8b}, !- Inlet Port
  {62e3489c-fa6b-4ca1-8761-2a4847ec7aae}; !- Outlet Port

OS:Node,
  {effa5550-07d0-4c52-aecc-89cf5aff23aa}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {d77503cc-7a6b-4d42-a7b5-17b3b058cc29}, !- Inlet Port
  {1945109e-b634-402b-a916-a5f38ff84286}; !- Outlet Port

OS:Node,
  {5251599e-6bc3-4f40-a1ba-6eab1dc1012a}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PFP Term Outlet Air Node, !- Name
  {d3de789f-919f-4bb3-a5b2-4e201f3d825d}, !- Inlet Port
  {dced424d-62cf-4d63-a45a-8e37297e9075}; !- Outlet Port

OS:Connection,
  {a2158f6e-0c2a-4820-bc19-0937c6989f8b}, !- Handle
  {d95d9cdc-8781-4ad1-826d-0476fa76e7ef}, !- Name
  {96fc8b19-0fd1-4cf6-b2d3-0282ac90c341}, !- Source Object
  10,                                     !- Outlet Port
  {5b7aeb28-bc1c-4fea-9673-be51b20b83d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1945109e-b634-402b-a916-a5f38ff84286}, !- Handle
  {67c04659-0e51-4332-9e12-bd850dcdf413}, !- Name
  {effa5550-07d0-4c52-aecc-89cf5aff23aa}, !- Source Object
  3,                                      !- Outlet Port
  {96fc8b19-0fd1-4cf6-b2d3-0282ac90c341}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {62e3489c-fa6b-4ca1-8761-2a4847ec7aae}, !- Inlet Node Name
  {738a8397-e196-4f19-8253-d604968ba137}, !- Outlet Node Name 1
  {86e8b533-5d25-4b6f-af8b-4657aa3f7fb1}, !- Outlet Node Name 2
  {0d4512b5-fb02-456d-8151-e6c54d4c8249}, !- Outlet Node Name 3
  {7aae26c5-9e07-40ae-8675-8dafc5875bdf}, !- Outlet Node Name 4
  {0bed357f-7266-4375-b253-1234f2311de2}, !- Outlet Node Name 5
  {f87b5b5b-c4f6-4830-b925-850128832519}, !- Outlet Node Name 6
  {72554ce0-aa28-4148-b2da-36e1456c680a}, !- Outlet Node Name 7
  {fb9b9a16-36ba-41de-b4b9-22cfc70b41da}, !- Outlet Node Name 8
  {3675e07e-248a-4441-8d0c-4bf545bd2e13}, !- Outlet Node Name 9
  {f08b0c2a-c84d-4fb4-ad0a-87cc250934a5}, !- Outlet Node Name 10
  {a664f752-c3ad-4f2e-b56d-eeab92119673}, !- Outlet Node Name 11
  {a8fc7997-1759-4bd2-ab6d-597f25a2bfde}, !- Outlet Node Name 12
  {a32df56d-4033-4584-98bf-ec92da089a3b}, !- Outlet Node Name 13
  {420f9d3f-edef-40cb-b987-945b7fd7e76f}, !- Outlet Node Name 14
  {949c40f0-461e-4d6e-99c1-818e190fdf78}, !- Outlet Node Name 15
  {f0a3d1d2-7edb-4084-a017-d79dd2d46df1}, !- Outlet Node Name 16
  {c8f36242-20ad-49a8-ab2e-370ae6141cfa}, !- Outlet Node Name 17
  {deef9506-b94d-4e7b-a6e7-5e9d75fccf71}, !- Outlet Node Name 18
  {b5ff1b74-c229-469b-8b76-6e833913be6d}, !- Outlet Node Name 19
  {d069e811-a932-495f-98fa-0b2c953f31e1}, !- Outlet Node Name 20
  {d6ddb62d-19b1-43a6-8e34-88851924ace5}, !- Outlet Node Name 21
  {3e8d4729-a6e8-4e76-8b60-c80ebae808ae}, !- Outlet Node Name 22
  {b627cd2e-4d1a-407c-a9a6-3ccb70316c44}, !- Outlet Node Name 23
  {3561eaf8-95f5-41a0-a121-2009cdfee76b}, !- Outlet Node Name 24
  {02d71e4c-07a2-4235-a111-5fcb9e2b103d}, !- Outlet Node Name 25
  {3c9c7082-705d-4417-be8d-73926d83b84f}, !- Outlet Node Name 26
  {6bd9facc-65f8-444c-aaad-4766dca54a68}, !- Outlet Node Name 27
  {9897e8d4-2bb7-408f-8f1a-1f0512ca20d8}, !- Outlet Node Name 28
  {542e6247-8386-4746-8898-78b8f94d150c}, !- Outlet Node Name 29
  {1d7e66b1-003a-435b-8d68-61e4fa589dc6}, !- Outlet Node Name 30
  {eeaeb6ae-ae0d-47bd-88a4-03d2dc80fa76}, !- Outlet Node Name 31
  {8896ab82-deb2-4e93-b16c-9d005f7e5464}, !- Outlet Node Name 32
  {a888ee9b-9ec2-490f-90b9-b4ff40a0887e}, !- Outlet Node Name 33
  {6263bcc9-9d54-4aa7-b1a0-bd3654efd870}, !- Outlet Node Name 34
  {19c1f920-8f7d-41ab-83d6-2719d18be505}, !- Outlet Node Name 35
  {83108d48-59af-4874-ac6f-c7b5cd37edc0}, !- Outlet Node Name 36
  {5ddee557-011b-4c30-af37-87cb0734ea6c}, !- Outlet Node Name 37
  {d1a30c7e-b15a-4687-8dbf-f7ef2431f61e}, !- Outlet Node Name 38
  {508fc5c7-392b-428d-8091-bc9302e3a37c}, !- Outlet Node Name 39
  {47210df7-043e-4eb8-a909-f9cf0ad681d4}, !- Outlet Node Name 40
  {1fe413ef-e9bb-47ec-a623-cd0017130d67}, !- Outlet Node Name 41
  {cce0fc4e-e19c-44d3-a29c-aeaef2235eb7}, !- Outlet Node Name 42
  {236db449-9532-4141-87e0-cff7471f24bd}, !- Outlet Node Name 43
  {98232567-b827-4d2d-b4b8-181689ccb6a5}, !- Outlet Node Name 44
  {3852ba43-bdee-4163-b9bb-bf0c4d98a895}, !- Outlet Node Name 45
  {8fc2350e-4fdd-45ef-ac10-4b5ea0702f4d}, !- Outlet Node Name 46
  {94a4c8f4-5c64-4990-9e99-bfd885fe67c6}, !- Outlet Node Name 47
  {f0daac69-9f89-4994-bb29-d4be9e76ee34}, !- Outlet Node Name 48
  {c4e73f63-9ee4-4447-bdd6-5936ef808f9a}, !- Outlet Node Name 49
  {3d6e74f9-627a-4e24-8398-75e8ab58b1f0}, !- Outlet Node Name 50
  {2b626532-4a27-4f47-8ecd-776d73c3a6a3}, !- Outlet Node Name 51
  {34811e66-1ac1-4507-a400-4bcd9afe4ce2}, !- Outlet Node Name 52
  {382e1cfc-e25b-4926-8634-b0e6e7bf77c3}, !- Outlet Node Name 53
  {714be388-22c9-43cf-a879-9fd9d226eb0a}, !- Outlet Node Name 54
  {c4cdbc39-06ac-4232-832b-65402c58099b}, !- Outlet Node Name 55
  {cecbcdab-91d0-4f93-98db-f2e6592fbc7f}, !- Outlet Node Name 56
  {6985b6af-8dbe-4aea-aca7-a7f2cd61fd8a}, !- Outlet Node Name 57
  {1d3d5a4b-6b55-4540-b663-a908a108573b}, !- Outlet Node Name 58
  {34c3cc8d-d1d1-4528-a640-aba3fc1de82d}, !- Outlet Node Name 59
  {c5a17f11-3538-41e0-b926-00d95868284f}, !- Outlet Node Name 60
  {63c98494-68fb-4f09-bdbd-3ca544d9e3c3}, !- Outlet Node Name 61
  {35673970-8b0e-466c-a57c-ffb086f45044}, !- Outlet Node Name 62
  {950154f6-3a63-4f32-be32-b06aae96b04c}, !- Outlet Node Name 63
  {e7564b5e-76b5-435d-8d2e-3dc9d76ce10c}, !- Outlet Node Name 64
  {4da0636d-87fa-48a8-84a9-474fdd6181b2}, !- Outlet Node Name 65
  {1f4e1c83-d143-466f-ac7a-cc7d10342972}, !- Outlet Node Name 66
  {918b2b21-db7c-4f6e-8bbe-f41b019f5bb9}, !- Outlet Node Name 67
  {76120f4a-3996-409d-bd0a-3264b31ab796}, !- Outlet Node Name 68
  {ad3e8d73-fc8a-4646-844b-0a0b46be1e59}, !- Outlet Node Name 69
  {3c292b09-75e5-4d3a-97b9-779524a81a58}, !- Outlet Node Name 70
  {fbb0ac44-5e8a-4ef0-89dc-308ce24cd35b}, !- Outlet Node Name 71
  {617ca2fe-6ff1-49a2-9231-6a9e7ff86442}, !- Outlet Node Name 72
  {6eae2648-cd82-4a56-9ff8-a49b638c5a0e}, !- Outlet Node Name 73
  {803a99d1-be44-4a5d-a7e9-b5c0374968db}, !- Outlet Node Name 74
  {6f2cf646-695b-43af-98e5-1a143f5699e9}, !- Outlet Node Name 75
  {e02d4395-638a-4b90-8f46-25f857764a93}, !- Outlet Node Name 76
  {6f4f157b-8821-4944-a149-7a855a9f7ee9}, !- Outlet Node Name 77
  {fd509723-d495-4b84-b2e9-1fac7a3e9c3d}, !- Outlet Node Name 78
  {a321efb1-d277-4955-959d-74bf2952258a}, !- Outlet Node Name 79
  {3867a8e1-f017-4fbd-8692-2002e49cb336}, !- Outlet Node Name 80
  {ff86a9f9-3e6b-4163-aaaa-127ac080f004}; !- Outlet Node Name 81

OS:AirLoopHVAC:ZoneMixer,
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d77503cc-7a6b-4d42-a7b5-17b3b058cc29}, !- Outlet Node Name
  {d56d985c-e2f9-47aa-b4e4-fdf59b6cec47}, !- Inlet Node Name 1
  {55c3d4f9-ba1a-4368-8a77-e6672d11d624}, !- Inlet Node Name 2
  {ef3492fd-aeba-459e-9a67-210aee244abf}, !- Inlet Node Name 3
  {7faee9f8-1348-4398-81b8-423f91f9fbc3}, !- Inlet Node Name 4
  {02ce6661-0bf1-493d-b425-b9a3b0a671bc}, !- Inlet Node Name 5
  {d7cf7e1b-4101-49a1-8b40-480d4dca927c}, !- Inlet Node Name 6
  {a2626e11-f4aa-44e4-9cf4-5e93908c2df6}, !- Inlet Node Name 7
  {bed60e80-277b-460d-8817-32db6a5d1adf}, !- Inlet Node Name 8
  {d30b964a-b77b-44cd-9d27-02c942b1709a}, !- Inlet Node Name 9
  {e04b9280-76e7-49b4-9ec3-1c1dab4be611}, !- Inlet Node Name 10
  {913a99be-8ca4-4b73-8ea2-696dc2882983}, !- Inlet Node Name 11
  {837562bb-f6cf-4a42-a054-b587d2927503}, !- Inlet Node Name 12
  {9094aa48-d6eb-4414-b452-ac4df543496c}, !- Inlet Node Name 13
  {96161980-d71a-4aee-a8bc-6c0572735213}, !- Inlet Node Name 14
  {83501cac-267a-4aee-b149-1d68243f488e}, !- Inlet Node Name 15
  {97ecfca0-6b6c-4ae2-a0c4-96cba8b9f9f8}, !- Inlet Node Name 16
  {97889484-777c-4022-b4e6-aadc00fd8345}, !- Inlet Node Name 17
  {fc1541f3-2edb-4dc8-b65a-b4791f4455f8}, !- Inlet Node Name 18
  {2e47dd70-7e37-4e93-98ce-fed259ca90ee}, !- Inlet Node Name 19
  {8120d46d-0ae3-4ec2-be62-bbc8f05e9c2a}, !- Inlet Node Name 20
  {d7bc529b-02a4-4004-ac27-841fd851ace1}, !- Inlet Node Name 21
  {998bb79c-4981-421d-b29f-db92c13f330c}, !- Inlet Node Name 22
  {b29f4456-71ca-4dc2-a00f-0fd0cd1f2d4c}, !- Inlet Node Name 23
  {4af7d9ee-56e9-45b0-ae1a-0bd4019036ab}, !- Inlet Node Name 24
  {e7986975-ec06-4be6-9c2e-876fbda0b555}, !- Inlet Node Name 25
  {e7f72340-1d3c-48df-a22a-c85fb3a5a919}, !- Inlet Node Name 26
  {cd55992a-cda1-477a-b7d1-9030379aebd5}, !- Inlet Node Name 27
  {de8489e6-8a4f-401f-943f-7e6105c50632}, !- Inlet Node Name 28
  {19937231-1d5c-454e-a458-105bffea29ea}, !- Inlet Node Name 29
  {ca3b4aa6-1884-4ddc-b8fb-9b4498a5196e}, !- Inlet Node Name 30
  {ef8c09d0-d14d-448b-a409-a37095bb2a5a}, !- Inlet Node Name 31
  {8a7efc2c-1469-47a0-a7da-d7bf7060e5f8}, !- Inlet Node Name 32
  {cba59d9b-182e-4ea3-b92d-73e3234424ab}, !- Inlet Node Name 33
  {c5089170-aee3-4710-9c21-0c4f1ba04378}, !- Inlet Node Name 34
  {9a572d79-2f5b-4731-9a9c-3c3a809abd16}, !- Inlet Node Name 35
  {42014fc8-461e-47a6-ba84-648f44eb09b1}, !- Inlet Node Name 36
  {c5c99fb8-9e5c-4719-ab4a-8809cd7486bb}, !- Inlet Node Name 37
  {871bd40d-f118-4a41-bd61-b25342d4526b}, !- Inlet Node Name 38
  {b1150f42-1af7-40ae-9642-ebd9995c6c0e}, !- Inlet Node Name 39
  {a7ac47a9-13ea-4e43-8adf-97ff16191833}, !- Inlet Node Name 40
  {b9f7d5e4-2255-4084-bc33-6e3e8e181404}, !- Inlet Node Name 41
  {bc699638-c7af-442a-9b0a-28d269065e21}, !- Inlet Node Name 42
  {9daad14a-7386-45b4-9268-203241072d5d}, !- Inlet Node Name 43
  {1cad44fe-ef1b-4f08-9965-6d8769507680}, !- Inlet Node Name 44
  {df6868da-c8ab-4801-bade-d9062397a51c}, !- Inlet Node Name 45
  {e3a10d91-dffe-49d1-a1f1-3103173b3eb0}, !- Inlet Node Name 46
  {b56be8b3-2198-412b-9f96-100f68a9a6b3}, !- Inlet Node Name 47
  {f9821d10-4bd3-4c65-8f91-6e3d1ea5d9af}, !- Inlet Node Name 48
  {c19f50a7-031d-4efa-9499-3872ce7c4978}, !- Inlet Node Name 49
  {ee088d61-1890-4563-9d2a-d718963690f4}, !- Inlet Node Name 50
  {d3d8323a-4eef-410e-901e-1c1c9928f982}, !- Inlet Node Name 51
  {aa6ecd01-5f5f-4f29-ac99-26f34483a78c}, !- Inlet Node Name 52
  {906f24d4-84f0-490b-b3ef-5bf313391d0d}, !- Inlet Node Name 53
  {bffec258-9bca-407a-a276-44505b0b3179}, !- Inlet Node Name 54
  {97c503d0-7681-41a5-879b-4173b9ee2125}, !- Inlet Node Name 55
  {c50dce79-c86c-471b-acb4-3d17cd4924cc}, !- Inlet Node Name 56
  {35360ede-ea29-45ef-ada7-62f1351c9f51}, !- Inlet Node Name 57
  {5e6c9d85-0090-4f95-a9a1-42e77085888f}, !- Inlet Node Name 58
  {55faf87f-47a4-43cf-bfc2-245fcd73c446}, !- Inlet Node Name 59
  {d789ee9f-a4b7-40e2-a898-b4789e4b6253}, !- Inlet Node Name 60
  {c31070d5-1dc9-45f3-b079-765ec256a71b}, !- Inlet Node Name 61
  {8b3b80dc-2d34-448a-a206-d8ac673efec5}, !- Inlet Node Name 62
  {d0ac3ec1-8c28-44b2-9d72-9fdb5b8d3595}, !- Inlet Node Name 63
  {5446c77c-6085-4329-aba2-3fe94a2761b4}, !- Inlet Node Name 64
  {606ecb57-97d3-4ada-9dec-788f4d1fb69c}, !- Inlet Node Name 65
  {6bfb578e-e956-4c1f-92c9-ef48ba24ebe4}, !- Inlet Node Name 66
  {8e2da629-92e7-495c-ac2d-0a808e3dd8dd}, !- Inlet Node Name 67
  {231d555d-e5eb-4dc6-b38c-20e192c46e51}, !- Inlet Node Name 68
  {9d4fc4a0-0eab-47d1-b78a-00d09df15ac5}, !- Inlet Node Name 69
  {f25cf1a1-044e-4c9b-972d-df8a5395e282}, !- Inlet Node Name 70
  {a0c0b868-1b56-463a-b272-354c5e3207d3}, !- Inlet Node Name 71
  {f28f1e05-76b0-4593-a1f7-261fc779e875}, !- Inlet Node Name 72
  {9df50b7e-8ab9-478d-a2a1-eb4b3880975d}, !- Inlet Node Name 73
  {fe983429-ca20-4bbc-9e99-0c9333e6fe76}, !- Inlet Node Name 74
  {46d805a2-b6b3-48d2-ab9b-c8ae890ae8bd}, !- Inlet Node Name 75
  {b3f5f64e-c3df-4d27-b4f2-6ca447629ffc}, !- Inlet Node Name 76
  {e9e0ba72-e7ee-4766-bf88-bac4bc63565c}, !- Inlet Node Name 77
  {9de86669-71a8-4e8c-bf7a-7e07ba87bd45}, !- Inlet Node Name 78
  {366c8eb9-bfcb-4455-bd25-fa7bf072f02a}, !- Inlet Node Name 79
  {adbc83a8-1cca-42ac-9a79-62d564aaa56d}, !- Inlet Node Name 80
  {771cbb3f-b519-4f86-adb8-00f1ac652bf5}; !- Inlet Node Name 81

OS:Connection,
  {62e3489c-fa6b-4ca1-8761-2a4847ec7aae}, !- Handle
  {aafef206-86a3-40f8-a398-027fb5a08d7c}, !- Name
  {5b7aeb28-bc1c-4fea-9673-be51b20b83d1}, !- Source Object
  3,                                      !- Outlet Port
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77503cc-7a6b-4d42-a7b5-17b3b058cc29}, !- Handle
  {4ea6d89b-d670-4240-9ba6-13000f66edc1}, !- Name
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Source Object
  2,                                      !- Outlet Port
  {effa5550-07d0-4c52-aecc-89cf5aff23aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6011c347-0ded-4b6f-9411-bdbc60d52ccc}, !- Handle
  {96fc8b19-0fd1-4cf6-b2d3-0282ac90c341}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {48f09e96-4264-4c86-98b6-1fdd691ec8fd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {91bf6a71-2c69-43a2-8627-30a80816f20e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {48e081f9-7736-49ca-ac5b-77dd61c8733e}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {52f22e28-156e-40fe-8d48-dcd712db899d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52f22e28-156e-40fe-8d48-dcd712db899d}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9081ac8a-0cef-4a7a-a6f2-0b31c839f73a}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {48e081f9-7736-49ca-ac5b-77dd61c8733e}, !- Schedule Name
  {44d84b44-56e7-4aa1-8a06-5a191a264d2e}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ea4dc121-84c2-45ae-b6d4-f159054f2467}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Fan, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5b7dad64-3cb3-495d-b881-5b98cba68436}, !- Air Inlet Node Name
  {1a2e280f-dd16-4371-80f1-c729519612b8}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {1a2e280f-dd16-4371-80f1-c729519612b8}, !- Handle
  {cfd01725-3e62-4536-a860-ac30e17b3303}, !- Name
  {ea4dc121-84c2-45ae-b6d4-f159054f2467}, !- Source Object
  17,                                     !- Outlet Port
  {44d84b44-56e7-4aa1-8a06-5a191a264d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {565b4091-e3b2-479e-b709-c6ee70246ea5}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {682a0ba2-38c3-4625-a423-f7d1ea72e22b}, !- Air Inlet Node Name
  {29c63274-f5c1-47d5-ae2a-69695dae6d16}; !- Air Outlet Node Name

OS:Node,
  {ef0d45cc-973d-41d9-9eb3-d93260ff4f61}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {29c63274-f5c1-47d5-ae2a-69695dae6d16}, !- Inlet Port
  {5b7dad64-3cb3-495d-b881-5b98cba68436}; !- Outlet Port

OS:Connection,
  {29c63274-f5c1-47d5-ae2a-69695dae6d16}, !- Handle
  {3b79d3cd-7061-4c86-bff7-f62ef0c7d04e}, !- Name
  {565b4091-e3b2-479e-b709-c6ee70246ea5}, !- Source Object
  6,                                      !- Outlet Port
  {ef0d45cc-973d-41d9-9eb3-d93260ff4f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7dad64-3cb3-495d-b881-5b98cba68436}, !- Handle
  {943060a6-b145-43fb-9d14-7b90ed67416c}, !- Name
  {ef0d45cc-973d-41d9-9eb3-d93260ff4f61}, !- Source Object
  3,                                      !- Outlet Port
  {ea4dc121-84c2-45ae-b6d4-f159054f2467}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {6a33d06a-6b24-4dcb-9ad2-f6807868356b}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat 2spd DX Clg Coil 225kBtu/hr 8.5EER 256kBtu/hr 9.5EER, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {f2254c26-4869-4381-a201-9761bc24eeac}, !- Air Inlet Node Name
  {3063538e-b7cb-4ead-99a9-da48f8b70bd5}, !- Air Outlet Node Name
  {08762093-dd28-4770-9e03-f31b008d8b97}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3751da73-2235-4e6f-9144-3173af9477a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b4262cd-9a5f-4556-a8d3-7388179a64f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {8c237463-8821-4d12-b202-740848c5dff2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0f030923-3c05-49c0-a8b7-9cc2474779a8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {08762093-dd28-4770-9e03-f31b008d8b97}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {6b4262cd-9a5f-4556-a8d3-7388179a64f1}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d0a761c2-01bf-4f68-aea2-76fbb6e5269e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bd811e4-c534-4225-9fc2-eba625f037f0}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {11f621b2-f192-4e40-bada-2161d783e8e7}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a211b99-481d-4078-9f83-1a7c0f1b731e}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {53458ad6-d730-4764-b326-b8fcd0659cef}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eac898cd-3327-41aa-a41c-d5031e148ff0}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b9bd3675-f893-4dac-a400-bc829d7aa8ec}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {5461f9fb-66f9-4370-ab4e-e142aaaef572}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat 2spd DX Clg Coil Outlet Air Node, !- Name
  {3063538e-b7cb-4ead-99a9-da48f8b70bd5}, !- Inlet Port
  {682a0ba2-38c3-4625-a423-f7d1ea72e22b}; !- Outlet Port

OS:Connection,
  {3063538e-b7cb-4ead-99a9-da48f8b70bd5}, !- Handle
  {dd6449b3-9f2e-4bac-b3b4-6ae75159ea9e}, !- Name
  {6a33d06a-6b24-4dcb-9ad2-f6807868356b}, !- Source Object
  8,                                      !- Outlet Port
  {5461f9fb-66f9-4370-ab4e-e142aaaef572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682a0ba2-38c3-4625-a423-f7d1ea72e22b}, !- Handle
  {240b8d45-7789-41eb-b424-c7036cc9df92}, !- Name
  {5461f9fb-66f9-4370-ab4e-e142aaaef572}, !- Source Object
  3,                                      !- Outlet Port
  {565b4091-e3b2-479e-b709-c6ee70246ea5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {44df3e4c-242a-4718-bfce-bba78dfa8e16}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4de7e5a1-70c3-45a0-b030-10d6c19ef541}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4de7e5a1-70c3-45a0-b030-10d6c19ef541}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Vent Controller, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8015adba-27dc-4cc6-be05-877585bd7e20}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat OA System, !- Name
  {44df3e4c-242a-4718-bfce-bba78dfa8e16}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae18b9b8-e66b-4627-a7f7-ee24f08f0fbb}, !- Mixed Air Node Name
  {5c521ac4-6151-4d24-b68e-aefd200dddce}, !- Outdoor Air Stream Node Name
  {1509e94d-884b-48b9-b73b-e9f94be3b8ed}, !- Relief Air Stream Node Name
  {e75da27e-3eee-45b7-b39d-dcacf9c941a9}; !- Return Air Stream Node Name

OS:Node,
  {4b9be507-f557-4966-9681-ec66f738cf2e}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5c521ac4-6151-4d24-b68e-aefd200dddce}; !- Outlet Port

OS:Connection,
  {5c521ac4-6151-4d24-b68e-aefd200dddce}, !- Handle
  {ff4db1c1-f654-48c3-96a0-ed45baefb65a}, !- Name
  {4b9be507-f557-4966-9681-ec66f738cf2e}, !- Source Object
  3,                                      !- Outlet Port
  {8015adba-27dc-4cc6-be05-877585bd7e20}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0897f8f-9d3c-4160-bbb1-84357cc1f06a}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {1509e94d-884b-48b9-b73b-e9f94be3b8ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1509e94d-884b-48b9-b73b-e9f94be3b8ed}, !- Handle
  {230d0049-00a6-4ef0-9244-3163142948fc}, !- Name
  {8015adba-27dc-4cc6-be05-877585bd7e20}, !- Source Object
  7,                                      !- Outlet Port
  {d0897f8f-9d3c-4160-bbb1-84357cc1f06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92491719-b426-404a-a0ec-51bce49134bc}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {ae18b9b8-e66b-4627-a7f7-ee24f08f0fbb}, !- Inlet Port
  {f2254c26-4869-4381-a201-9761bc24eeac}; !- Outlet Port

OS:Connection,
  {e75da27e-3eee-45b7-b39d-dcacf9c941a9}, !- Handle
  {c1fb9e3a-850a-48ac-ae4b-4dcc46ea119e}, !- Name
  {338d1cd0-6a16-4d74-96a5-ec4f64c04b09}, !- Source Object
  3,                                      !- Outlet Port
  {8015adba-27dc-4cc6-be05-877585bd7e20}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae18b9b8-e66b-4627-a7f7-ee24f08f0fbb}, !- Handle
  {c9df8120-8d04-4361-93bc-0209dfe6e5c2}, !- Name
  {8015adba-27dc-4cc6-be05-877585bd7e20}, !- Source Object
  5,                                      !- Outlet Port
  {92491719-b426-404a-a0ec-51bce49134bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2254c26-4869-4381-a201-9761bc24eeac}, !- Handle
  {4c342c64-460b-421b-9cca-b66bc9992a93}, !- Name
  {92491719-b426-404a-a0ec-51bce49134bc}, !- Source Object
  3,                                      !- Outlet Port
  {6a33d06a-6b24-4dcb-9ad2-f6807868356b}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {91bf6a71-2c69-43a2-8627-30a80816f20e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d2ea261a-9925-4e5c-9f5d-aeb169eb0159}, !- Control Zone or Zone List Name
  {58bc8e86-ad75-4dc1-bad0-a8e09b4d912e}, !- Cooling Control Zone or Zone List Name
  {59d72e6c-4c29-4298-8979-6d565888d6fc}, !- Heating Control Zone or Zone List Name
  {30e86364-e866-465e-b265-f86d7a260821}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d2ea261a-9925-4e5c-9f5d-aeb169eb0159}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {58bc8e86-ad75-4dc1-bad0-a8e09b4d912e}, !- Handle
  {d41e7a84-fb7a-4188-b871-99c7798bd3de}; !- Name

OS:ModelObjectList,
  {59d72e6c-4c29-4298-8979-6d565888d6fc}, !- Handle
  {0bc36811-5793-44c9-b421-e5b114ed1458}; !- Name

OS:ModelObjectList,
  {30e86364-e866-465e-b265-f86d7a260821}, !- Handle
  {b3a2b344-8d03-415a-89f7-0136f7a9e67d}; !- Name

OS:Coil:Heating:Electric,
  {9c9d40b0-5526-4e98-80c6-cd10744d8e6f}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {042611e8-6fba-46cd-9542-9a4cf511294a}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3b030a78-a424-41ab-85db-38cabcb50ca5}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {91885bdc-a578-4ee7-8b30-7cb26d9bd473}, !- Supply Air Inlet Node Name
  {fce7af1a-0137-4bb4-8b1d-64950646e22d}, !- Secondary Air Inlet Node Name
  {d3de789f-919f-4bb3-a5b2-4e201f3d825d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {042611e8-6fba-46cd-9542-9a4cf511294a}, !- Fan Name
  {9c9d40b0-5526-4e98-80c6-cd10744d8e6f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {35486c80-e921-4afe-9fab-e8903b99585e}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Return Air Node, !- Name
  {51e70584-7096-47f5-8967-d751caf9c4a4}, !- Inlet Port
  {d56d985c-e2f9-47aa-b4e4-fdf59b6cec47}; !- Outlet Port

OS:Connection,
  {dced424d-62cf-4d63-a45a-8e37297e9075}, !- Handle
  {d1c2c2e4-0713-4dd1-acaa-198641649029}, !- Name
  {5251599e-6bc3-4f40-a1ba-6eab1dc1012a}, !- Source Object
  3,                                      !- Outlet Port
  {ec315dc3-0786-4c7f-9a0b-b61731810067}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51e70584-7096-47f5-8967-d751caf9c4a4}, !- Handle
  {5b888b60-6d43-4228-9128-c8fb613c9154}, !- Name
  {643ee4a1-c609-4108-9618-cabfc01869c5}, !- Source Object
  3,                                      !- Outlet Port
  {35486c80-e921-4afe-9fab-e8903b99585e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56d985c-e2f9-47aa-b4e4-fdf59b6cec47}, !- Handle
  {092b5272-236c-4064-8974-25d72a6317cc}, !- Name
  {35486c80-e921-4afe-9fab-e8903b99585e}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e81de9fc-fdba-4794-ad62-3b3c6d2e5b06}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PFP Term Inlet Air Node, !- Name
  {738a8397-e196-4f19-8253-d604968ba137}, !- Inlet Port
  {91885bdc-a578-4ee7-8b30-7cb26d9bd473}; !- Outlet Port

OS:Connection,
  {738a8397-e196-4f19-8253-d604968ba137}, !- Handle
  {b60846aa-4b7a-4f4c-86fe-8cc410d3bb40}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  3,                                      !- Outlet Port
  {e81de9fc-fdba-4794-ad62-3b3c6d2e5b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91885bdc-a578-4ee7-8b30-7cb26d9bd473}, !- Handle
  {e97ce75e-c433-49a8-a85f-81ced70d5a6c}, !- Name
  {e81de9fc-fdba-4794-ad62-3b3c6d2e5b06}, !- Source Object
  3,                                      !- Outlet Port
  {3b030a78-a424-41ab-85db-38cabcb50ca5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d3de789f-919f-4bb3-a5b2-4e201f3d825d}, !- Handle
  {2345d35c-1917-48cb-b646-4149e8454729}, !- Name
  {3b030a78-a424-41ab-85db-38cabcb50ca5}, !- Source Object
  9,                                      !- Outlet Port
  {5251599e-6bc3-4f40-a1ba-6eab1dc1012a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e87f5272-0bc0-4ed7-9871-8fb06b13f34a}, !- Handle
  Node 174,                               !- Name
  {14c21a87-4209-44b2-a6b1-f3d6b15d9e75}, !- Inlet Port
  {fce7af1a-0137-4bb4-8b1d-64950646e22d}; !- Outlet Port

OS:Connection,
  {14c21a87-4209-44b2-a6b1-f3d6b15d9e75}, !- Handle
  {9e18b7f6-ee31-43eb-bd0a-36db9859e8c0}, !- Name
  {4aa1a41e-3ab6-4aee-9b80-7b76737cbeb3}, !- Source Object
  4,                                      !- Outlet Port
  {e87f5272-0bc0-4ed7-9871-8fb06b13f34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce7af1a-0137-4bb4-8b1d-64950646e22d}, !- Handle
  {590907e5-6a24-44c9-9790-3dfdf66043cb}, !- Name
  {e87f5272-0bc0-4ed7-9871-8fb06b13f34a}, !- Source Object
  3,                                      !- Outlet Port
  {3b030a78-a424-41ab-85db-38cabcb50ca5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {905d2bd5-fc1a-4433-a9be-5440cafab464}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d644d8a4-0ab8-4b5c-b173-ab7d9e707008}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a6dd7c6c-c190-4954-82e5-0dd12edde01b}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0717feeb-ac3a-435f-a395-6624ccbb2ea7}, !- Supply Air Inlet Node Name
  {709b0ded-a8b2-4ee0-90cb-56311601a1e7}, !- Secondary Air Inlet Node Name
  {57a1cb94-f5ec-4a08-ae07-db147318523a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d644d8a4-0ab8-4b5c-b173-ab7d9e707008}, !- Fan Name
  {905d2bd5-fc1a-4433-a9be-5440cafab464}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c01f92fb-cfd5-4c54-96e4-683a3b9fec1b}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PFP Term Outlet Air Node, !- Name
  {57a1cb94-f5ec-4a08-ae07-db147318523a}, !- Inlet Port
  {5497d8f5-6600-48a0-9dc8-4764e8ccb3f5}; !- Outlet Port

OS:Node,
  {70be868d-9c1c-4390-a0d4-9df730484235}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Return Air Node, !- Name
  {8fea315b-0989-46e5-b6d2-1c2bcea6d691}, !- Inlet Port
  {55c3d4f9-ba1a-4368-8a77-e6672d11d624}; !- Outlet Port

OS:Connection,
  {5497d8f5-6600-48a0-9dc8-4764e8ccb3f5}, !- Handle
  {9d24faa8-d757-4e63-b4ce-aa6b473f7c03}, !- Name
  {c01f92fb-cfd5-4c54-96e4-683a3b9fec1b}, !- Source Object
  3,                                      !- Outlet Port
  {a665b436-8aab-419d-aa65-af1d1d171361}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fea315b-0989-46e5-b6d2-1c2bcea6d691}, !- Handle
  {5aa83bea-0df1-40b2-beba-e929fbf36e0a}, !- Name
  {cab3ddc7-c6c1-4774-a733-9f5f35874bd7}, !- Source Object
  3,                                      !- Outlet Port
  {70be868d-9c1c-4390-a0d4-9df730484235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c3d4f9-ba1a-4368-8a77-e6672d11d624}, !- Handle
  {9a6c98b0-381f-4a38-9306-6d3c550ad89c}, !- Name
  {70be868d-9c1c-4390-a0d4-9df730484235}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {96ad99d7-9ca1-4a5e-85f9-373953f6d8a9}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PFP Term Inlet Air Node, !- Name
  {86e8b533-5d25-4b6f-af8b-4657aa3f7fb1}, !- Inlet Port
  {0717feeb-ac3a-435f-a395-6624ccbb2ea7}; !- Outlet Port

OS:Connection,
  {86e8b533-5d25-4b6f-af8b-4657aa3f7fb1}, !- Handle
  {ec5ab7a4-ceca-489e-93a6-3d7f620aef79}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  4,                                      !- Outlet Port
  {96ad99d7-9ca1-4a5e-85f9-373953f6d8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0717feeb-ac3a-435f-a395-6624ccbb2ea7}, !- Handle
  {b029f433-0e0e-425b-b608-78c94f62a50c}, !- Name
  {96ad99d7-9ca1-4a5e-85f9-373953f6d8a9}, !- Source Object
  3,                                      !- Outlet Port
  {a6dd7c6c-c190-4954-82e5-0dd12edde01b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {57a1cb94-f5ec-4a08-ae07-db147318523a}, !- Handle
  {2642308b-c4ef-4b4f-8cdb-c037ad8bdc3c}, !- Name
  {a6dd7c6c-c190-4954-82e5-0dd12edde01b}, !- Source Object
  9,                                      !- Outlet Port
  {c01f92fb-cfd5-4c54-96e4-683a3b9fec1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63272e08-90d1-493b-8b86-f6bee3669a1e}, !- Handle
  Node 178,                               !- Name
  {1b44c250-8c28-438b-8c60-b8f165704078}, !- Inlet Port
  {709b0ded-a8b2-4ee0-90cb-56311601a1e7}; !- Outlet Port

OS:Connection,
  {1b44c250-8c28-438b-8c60-b8f165704078}, !- Handle
  {d1d99f04-0dfd-4d60-8baf-701999343543}, !- Name
  {c677cad1-2e16-4298-8bde-fa0976d36b8e}, !- Source Object
  4,                                      !- Outlet Port
  {63272e08-90d1-493b-8b86-f6bee3669a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709b0ded-a8b2-4ee0-90cb-56311601a1e7}, !- Handle
  {dfb816b0-0701-4785-9d03-ea682c6e3e1d}, !- Name
  {63272e08-90d1-493b-8b86-f6bee3669a1e}, !- Source Object
  3,                                      !- Outlet Port
  {a6dd7c6c-c190-4954-82e5-0dd12edde01b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5ff5582d-1bb3-47c2-b1ff-b11f9488c79c}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {91c3102a-750c-48d8-b0ef-893aefc9c2d0}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a4d20e96-c1a7-40bf-b467-566a223a6153}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {cdde043d-1e21-4028-8a61-28581e3fa644}, !- Supply Air Inlet Node Name
  {14d84e6a-e013-4dd6-a6b7-b98a3c1bc544}, !- Secondary Air Inlet Node Name
  {16019015-b82e-4d06-9736-e0bc02346d89}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {91c3102a-750c-48d8-b0ef-893aefc9c2d0}, !- Fan Name
  {5ff5582d-1bb3-47c2-b1ff-b11f9488c79c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e0245f87-eef2-4e16-b052-65cec9109923}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PFP Term Outlet Air Node, !- Name
  {16019015-b82e-4d06-9736-e0bc02346d89}, !- Inlet Port
  {321d0f01-ce0b-4718-a19b-d2d4a536ce3d}; !- Outlet Port

OS:Node,
  {e58eb363-2fc8-48bf-9de4-746760ef24d6}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Return Air Node, !- Name
  {e90fd17c-1c34-4f07-ab3c-7e3684a2a960}, !- Inlet Port
  {ef3492fd-aeba-459e-9a67-210aee244abf}; !- Outlet Port

OS:Connection,
  {321d0f01-ce0b-4718-a19b-d2d4a536ce3d}, !- Handle
  {2f0dcf84-8a37-4b2c-95bb-fe41ad4386bc}, !- Name
  {e0245f87-eef2-4e16-b052-65cec9109923}, !- Source Object
  3,                                      !- Outlet Port
  {f6691d96-38e0-4303-8035-5481a379b166}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e90fd17c-1c34-4f07-ab3c-7e3684a2a960}, !- Handle
  {58a337e5-2258-4b64-aa51-6dc0a1a12d0f}, !- Name
  {7487b492-c5b4-4487-b360-db22c9285f69}, !- Source Object
  3,                                      !- Outlet Port
  {e58eb363-2fc8-48bf-9de4-746760ef24d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef3492fd-aeba-459e-9a67-210aee244abf}, !- Handle
  {d3baa218-0773-4aed-850c-e77d24fcf3ff}, !- Name
  {e58eb363-2fc8-48bf-9de4-746760ef24d6}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0a4db05c-ba3d-4a9d-b060-2bf71a4d2eb8}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PFP Term Inlet Air Node, !- Name
  {0d4512b5-fb02-456d-8151-e6c54d4c8249}, !- Inlet Port
  {cdde043d-1e21-4028-8a61-28581e3fa644}; !- Outlet Port

OS:Connection,
  {0d4512b5-fb02-456d-8151-e6c54d4c8249}, !- Handle
  {c7a9e705-79de-4689-b366-78626fd27f2a}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  5,                                      !- Outlet Port
  {0a4db05c-ba3d-4a9d-b060-2bf71a4d2eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdde043d-1e21-4028-8a61-28581e3fa644}, !- Handle
  {1d600720-23ce-412e-8de4-75b67abea088}, !- Name
  {0a4db05c-ba3d-4a9d-b060-2bf71a4d2eb8}, !- Source Object
  3,                                      !- Outlet Port
  {a4d20e96-c1a7-40bf-b467-566a223a6153}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {16019015-b82e-4d06-9736-e0bc02346d89}, !- Handle
  {d3184882-8129-433b-8e88-f1c957e84928}, !- Name
  {a4d20e96-c1a7-40bf-b467-566a223a6153}, !- Source Object
  9,                                      !- Outlet Port
  {e0245f87-eef2-4e16-b052-65cec9109923}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3207de5f-9f2f-4ae6-9639-e3af67d5b45a}, !- Handle
  Node 182,                               !- Name
  {43619daf-c5b2-4452-8000-3e792c519d4b}, !- Inlet Port
  {14d84e6a-e013-4dd6-a6b7-b98a3c1bc544}; !- Outlet Port

OS:Connection,
  {43619daf-c5b2-4452-8000-3e792c519d4b}, !- Handle
  {ef667a68-16fc-4543-be61-1fcc51144ece}, !- Name
  {e778c69c-c08b-49f6-ba9d-6643736de940}, !- Source Object
  4,                                      !- Outlet Port
  {3207de5f-9f2f-4ae6-9639-e3af67d5b45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d84e6a-e013-4dd6-a6b7-b98a3c1bc544}, !- Handle
  {5957faad-460c-4c89-9d35-0eedad556a42}, !- Name
  {3207de5f-9f2f-4ae6-9639-e3af67d5b45a}, !- Source Object
  3,                                      !- Outlet Port
  {a4d20e96-c1a7-40bf-b467-566a223a6153}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {646e90ab-f998-4464-871a-2f4aeb550ad5}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {aea1d44b-2691-4cf4-bf4f-310c3c81d8e3}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4c30bb83-f93d-4610-b436-237d5356164a}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a63e567a-8aae-4923-a0c9-20f552a70612}, !- Supply Air Inlet Node Name
  {7316bb75-5c76-4e2e-8549-7cd9f1416123}, !- Secondary Air Inlet Node Name
  {ca899aa0-8ce6-4958-ab49-62290517d827}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {aea1d44b-2691-4cf4-bf4f-310c3c81d8e3}, !- Fan Name
  {646e90ab-f998-4464-871a-2f4aeb550ad5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {cffc3c51-eaff-480d-97e8-d22a8bf97c18}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PFP Term Outlet Air Node, !- Name
  {ca899aa0-8ce6-4958-ab49-62290517d827}, !- Inlet Port
  {55d57a98-0fb3-4d69-bba5-f6bb4914e991}; !- Outlet Port

OS:Node,
  {4f7537a1-05de-402d-8063-76dde3a1553e}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Return Air Node, !- Name
  {4c2bd154-4649-4ac1-a254-3d0e052938e0}, !- Inlet Port
  {7faee9f8-1348-4398-81b8-423f91f9fbc3}; !- Outlet Port

OS:Connection,
  {55d57a98-0fb3-4d69-bba5-f6bb4914e991}, !- Handle
  {bec3f1f6-2c83-4894-bc59-bc8ff9fec525}, !- Name
  {cffc3c51-eaff-480d-97e8-d22a8bf97c18}, !- Source Object
  3,                                      !- Outlet Port
  {65f7946e-4348-4833-81c3-1be8803aa562}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c2bd154-4649-4ac1-a254-3d0e052938e0}, !- Handle
  {dd8dd5c5-7831-4766-9e05-a2ac31e60271}, !- Name
  {81c405e4-4dca-4bfe-b63b-a5687dffd8e3}, !- Source Object
  3,                                      !- Outlet Port
  {4f7537a1-05de-402d-8063-76dde3a1553e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7faee9f8-1348-4398-81b8-423f91f9fbc3}, !- Handle
  {9986af9b-315d-4c8a-9a8f-226b6a15da89}, !- Name
  {4f7537a1-05de-402d-8063-76dde3a1553e}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd2f8b35-8860-465b-b729-3c9ab8414225}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PFP Term Inlet Air Node, !- Name
  {7aae26c5-9e07-40ae-8675-8dafc5875bdf}, !- Inlet Port
  {a63e567a-8aae-4923-a0c9-20f552a70612}; !- Outlet Port

OS:Connection,
  {7aae26c5-9e07-40ae-8675-8dafc5875bdf}, !- Handle
  {056c5424-ae90-4baa-a0fe-fe182f806e02}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  6,                                      !- Outlet Port
  {bd2f8b35-8860-465b-b729-3c9ab8414225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63e567a-8aae-4923-a0c9-20f552a70612}, !- Handle
  {76a693f8-bea8-45a2-b5f1-db19b76c0a76}, !- Name
  {bd2f8b35-8860-465b-b729-3c9ab8414225}, !- Source Object
  3,                                      !- Outlet Port
  {4c30bb83-f93d-4610-b436-237d5356164a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ca899aa0-8ce6-4958-ab49-62290517d827}, !- Handle
  {d6cb41b4-75c2-412a-805f-ec7356aa6511}, !- Name
  {4c30bb83-f93d-4610-b436-237d5356164a}, !- Source Object
  9,                                      !- Outlet Port
  {cffc3c51-eaff-480d-97e8-d22a8bf97c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d0bd211-c244-47d5-8d8e-1c0e63bd936f}, !- Handle
  Node 186,                               !- Name
  {b8f98bc4-0e61-435f-af1a-7b3489bd1cc2}, !- Inlet Port
  {7316bb75-5c76-4e2e-8549-7cd9f1416123}; !- Outlet Port

OS:Connection,
  {b8f98bc4-0e61-435f-af1a-7b3489bd1cc2}, !- Handle
  {ba0e24aa-3db8-4338-8538-0957582b4ff3}, !- Name
  {3beb4011-263b-4450-a819-9cfcddbad19b}, !- Source Object
  3,                                      !- Outlet Port
  {7d0bd211-c244-47d5-8d8e-1c0e63bd936f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7316bb75-5c76-4e2e-8549-7cd9f1416123}, !- Handle
  {8e95caba-0fe9-4719-b5c5-dc38f2d688e5}, !- Name
  {7d0bd211-c244-47d5-8d8e-1c0e63bd936f}, !- Source Object
  3,                                      !- Outlet Port
  {4c30bb83-f93d-4610-b436-237d5356164a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0b9d2c3b-87a1-460a-82b2-07f6c555e6aa}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ee83b58a-ee92-44b5-9c8e-1ce08dc13dc4}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {100ec82e-38bc-4039-87a0-3e645bbcde25}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9bb6cd83-bf66-4381-a592-aaf87eb1af53}, !- Supply Air Inlet Node Name
  {152015cb-3732-43c5-991c-165b108a84ed}, !- Secondary Air Inlet Node Name
  {3b59ae63-f553-44ed-8b53-ac5e205608cb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ee83b58a-ee92-44b5-9c8e-1ce08dc13dc4}, !- Fan Name
  {0b9d2c3b-87a1-460a-82b2-07f6c555e6aa}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f55abe09-09ad-4497-8e82-db5f806d88a6}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PFP Term Outlet Air Node, !- Name
  {3b59ae63-f553-44ed-8b53-ac5e205608cb}, !- Inlet Port
  {08583192-dca0-4aef-835f-fc4bd9ad207b}; !- Outlet Port

OS:Node,
  {889db5ba-4868-4282-a449-fd83631380ad}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Return Air Node, !- Name
  {59f08513-92bb-4def-b50d-a24641defad7}, !- Inlet Port
  {02ce6661-0bf1-493d-b425-b9a3b0a671bc}; !- Outlet Port

OS:Connection,
  {08583192-dca0-4aef-835f-fc4bd9ad207b}, !- Handle
  {5385524a-2aa7-4a68-8708-191a69df2837}, !- Name
  {f55abe09-09ad-4497-8e82-db5f806d88a6}, !- Source Object
  3,                                      !- Outlet Port
  {d4c09604-294e-4ca9-a588-6beb56e44976}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59f08513-92bb-4def-b50d-a24641defad7}, !- Handle
  {7c75484e-b3e9-4020-861a-c1951d3c7885}, !- Name
  {82de83b2-7cd9-499b-9eb2-cf4e8cbf2b16}, !- Source Object
  3,                                      !- Outlet Port
  {889db5ba-4868-4282-a449-fd83631380ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ce6661-0bf1-493d-b425-b9a3b0a671bc}, !- Handle
  {34562b0f-5287-4892-863e-37525aa045fc}, !- Name
  {889db5ba-4868-4282-a449-fd83631380ad}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {787c7328-b207-40b0-904a-5990fbff4ba9}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PFP Term Inlet Air Node, !- Name
  {0bed357f-7266-4375-b253-1234f2311de2}, !- Inlet Port
  {9bb6cd83-bf66-4381-a592-aaf87eb1af53}; !- Outlet Port

OS:Connection,
  {0bed357f-7266-4375-b253-1234f2311de2}, !- Handle
  {64ea62e2-c4d0-4c30-ad91-0e493f0af5d4}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  7,                                      !- Outlet Port
  {787c7328-b207-40b0-904a-5990fbff4ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb6cd83-bf66-4381-a592-aaf87eb1af53}, !- Handle
  {c401a4b6-1e1a-4e42-beea-92ce138003fe}, !- Name
  {787c7328-b207-40b0-904a-5990fbff4ba9}, !- Source Object
  3,                                      !- Outlet Port
  {100ec82e-38bc-4039-87a0-3e645bbcde25}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3b59ae63-f553-44ed-8b53-ac5e205608cb}, !- Handle
  {be30bba2-67ec-43e2-933c-2c6ee6aa9e54}, !- Name
  {100ec82e-38bc-4039-87a0-3e645bbcde25}, !- Source Object
  9,                                      !- Outlet Port
  {f55abe09-09ad-4497-8e82-db5f806d88a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6e60973-6e0c-463f-97a8-41c28fef8728}, !- Handle
  Node 190,                               !- Name
  {5f62ea27-7dfa-4dbc-919d-d8a2f377cb75}, !- Inlet Port
  {152015cb-3732-43c5-991c-165b108a84ed}; !- Outlet Port

OS:Connection,
  {5f62ea27-7dfa-4dbc-919d-d8a2f377cb75}, !- Handle
  {e9fcc1cb-5f61-4679-a8dc-e4ef6f01cf65}, !- Name
  {c65106f5-4bd6-4e7d-940c-47fe3e6d33a6}, !- Source Object
  3,                                      !- Outlet Port
  {c6e60973-6e0c-463f-97a8-41c28fef8728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152015cb-3732-43c5-991c-165b108a84ed}, !- Handle
  {2e1e82e8-68fc-4faf-bff0-9c318ddc6bba}, !- Name
  {c6e60973-6e0c-463f-97a8-41c28fef8728}, !- Source Object
  3,                                      !- Outlet Port
  {100ec82e-38bc-4039-87a0-3e645bbcde25}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {490808f9-b066-479e-aa32-b62442507051}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f74a3b7d-c990-485e-8610-c4146c8a4274}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4a6c525b-fc51-4ede-8987-b1821109a70d}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {399fd171-22ec-4c8a-b6b9-95098ea54f4c}, !- Supply Air Inlet Node Name
  {5469e50d-7c59-45ed-af6b-dada07e48080}, !- Secondary Air Inlet Node Name
  {692d21f0-7642-44e2-a3f3-fd743f1a14e5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f74a3b7d-c990-485e-8610-c4146c8a4274}, !- Fan Name
  {490808f9-b066-479e-aa32-b62442507051}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fb8a8721-641d-40b9-a305-e8dd62dbc75b}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PFP Term Outlet Air Node, !- Name
  {692d21f0-7642-44e2-a3f3-fd743f1a14e5}, !- Inlet Port
  {8659ddad-d0a4-4f81-aea6-66a91d62365c}; !- Outlet Port

OS:Node,
  {68045a3c-1c2d-4b4a-bd54-0483490b289c}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Return Air Node, !- Name
  {a508e600-c68f-4072-9932-99b836e09f24}, !- Inlet Port
  {d7cf7e1b-4101-49a1-8b40-480d4dca927c}; !- Outlet Port

OS:Connection,
  {8659ddad-d0a4-4f81-aea6-66a91d62365c}, !- Handle
  {ad23ca84-97ac-42c1-84a6-9a13c2992be1}, !- Name
  {fb8a8721-641d-40b9-a305-e8dd62dbc75b}, !- Source Object
  3,                                      !- Outlet Port
  {f5eb24c9-04b6-4e2c-a10c-a291cb9621d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a508e600-c68f-4072-9932-99b836e09f24}, !- Handle
  {81f129e0-90b9-45e8-9d83-3061f346d7a3}, !- Name
  {f492439b-0981-4c8c-91b5-22935ca6bfae}, !- Source Object
  3,                                      !- Outlet Port
  {68045a3c-1c2d-4b4a-bd54-0483490b289c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7cf7e1b-4101-49a1-8b40-480d4dca927c}, !- Handle
  {735cac6a-1569-4a18-9e0d-b8c549ed49bb}, !- Name
  {68045a3c-1c2d-4b4a-bd54-0483490b289c}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5ba3ad4d-b7f9-48b1-9277-30bd422000fc}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PFP Term Inlet Air Node, !- Name
  {f87b5b5b-c4f6-4830-b925-850128832519}, !- Inlet Port
  {399fd171-22ec-4c8a-b6b9-95098ea54f4c}; !- Outlet Port

OS:Connection,
  {f87b5b5b-c4f6-4830-b925-850128832519}, !- Handle
  {9646b5d7-ece0-4113-a1f6-8d055c00b478}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  8,                                      !- Outlet Port
  {5ba3ad4d-b7f9-48b1-9277-30bd422000fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399fd171-22ec-4c8a-b6b9-95098ea54f4c}, !- Handle
  {02943103-b97b-416c-ab1c-b728d789d8cd}, !- Name
  {5ba3ad4d-b7f9-48b1-9277-30bd422000fc}, !- Source Object
  3,                                      !- Outlet Port
  {4a6c525b-fc51-4ede-8987-b1821109a70d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {692d21f0-7642-44e2-a3f3-fd743f1a14e5}, !- Handle
  {c825fc23-ff75-4a13-a807-926ec5b3dbb3}, !- Name
  {4a6c525b-fc51-4ede-8987-b1821109a70d}, !- Source Object
  9,                                      !- Outlet Port
  {fb8a8721-641d-40b9-a305-e8dd62dbc75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e689238f-80b5-45ec-8d73-111e8ada38cd}, !- Handle
  Node 194,                               !- Name
  {4cd49574-ac57-4fd4-82cb-6b0f925e827d}, !- Inlet Port
  {5469e50d-7c59-45ed-af6b-dada07e48080}; !- Outlet Port

OS:Connection,
  {4cd49574-ac57-4fd4-82cb-6b0f925e827d}, !- Handle
  {ccc94f62-90ac-4e27-a158-d4b5c1a63de9}, !- Name
  {2de2a7c7-5182-4610-8111-a7eb44f919b4}, !- Source Object
  3,                                      !- Outlet Port
  {e689238f-80b5-45ec-8d73-111e8ada38cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5469e50d-7c59-45ed-af6b-dada07e48080}, !- Handle
  {435f05bc-e1e7-437b-b1bc-9a24cd761c62}, !- Name
  {e689238f-80b5-45ec-8d73-111e8ada38cd}, !- Source Object
  3,                                      !- Outlet Port
  {4a6c525b-fc51-4ede-8987-b1821109a70d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8ab5f9f1-3f04-4fa0-a87f-a8b992be4af2}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {29296fe3-dcde-4a76-953e-e3505ac41a57}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c3493070-d40d-4004-998f-714b7b069536}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c5cf3fd7-2074-44bf-935f-545617d730f3}, !- Supply Air Inlet Node Name
  {493fa9ce-27b8-46b7-8c11-0ea744b25e16}, !- Secondary Air Inlet Node Name
  {d70c49f0-343d-4bb9-99cd-d937b6383b2a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {29296fe3-dcde-4a76-953e-e3505ac41a57}, !- Fan Name
  {8ab5f9f1-3f04-4fa0-a87f-a8b992be4af2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e6e45fd6-f7eb-41b8-bb58-74de13ed723e}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term Outlet Air Node, !- Name
  {d70c49f0-343d-4bb9-99cd-d937b6383b2a}, !- Inlet Port
  {3f748ef1-28cd-442d-a9a2-4b11ad107d52}; !- Outlet Port

OS:Node,
  {14b46ae8-bfb4-4c7d-b892-154fb9921b22}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Return Air Node, !- Name
  {9d792719-d3db-431b-969d-35fb282b6c07}, !- Inlet Port
  {a2626e11-f4aa-44e4-9cf4-5e93908c2df6}; !- Outlet Port

OS:Connection,
  {3f748ef1-28cd-442d-a9a2-4b11ad107d52}, !- Handle
  {177ed627-a7aa-4d72-897a-2f0ee3752533}, !- Name
  {e6e45fd6-f7eb-41b8-bb58-74de13ed723e}, !- Source Object
  3,                                      !- Outlet Port
  {c1ee4441-52b2-4bff-9d08-11cfa45e53d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d792719-d3db-431b-969d-35fb282b6c07}, !- Handle
  {8c4de2d6-b515-4c24-aa18-719027c1ace2}, !- Name
  {78375ad6-a367-47f9-abab-7231fb8a5bc8}, !- Source Object
  3,                                      !- Outlet Port
  {14b46ae8-bfb4-4c7d-b892-154fb9921b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2626e11-f4aa-44e4-9cf4-5e93908c2df6}, !- Handle
  {9b25f751-4c3d-49a6-a6be-cf5ebdb82a50}, !- Name
  {14b46ae8-bfb4-4c7d-b892-154fb9921b22}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {20756bd9-4146-46cc-ab5b-b0e77f9210df}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term Inlet Air Node, !- Name
  {72554ce0-aa28-4148-b2da-36e1456c680a}, !- Inlet Port
  {c5cf3fd7-2074-44bf-935f-545617d730f3}; !- Outlet Port

OS:Connection,
  {72554ce0-aa28-4148-b2da-36e1456c680a}, !- Handle
  {4518f369-7e03-418c-8cd5-dccc4f2e7fef}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  9,                                      !- Outlet Port
  {20756bd9-4146-46cc-ab5b-b0e77f9210df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5cf3fd7-2074-44bf-935f-545617d730f3}, !- Handle
  {4a2312a3-7dfa-4ffe-b79f-90949fd99069}, !- Name
  {20756bd9-4146-46cc-ab5b-b0e77f9210df}, !- Source Object
  3,                                      !- Outlet Port
  {c3493070-d40d-4004-998f-714b7b069536}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d70c49f0-343d-4bb9-99cd-d937b6383b2a}, !- Handle
  {122503cf-b375-4c28-8826-8eea54b15392}, !- Name
  {c3493070-d40d-4004-998f-714b7b069536}, !- Source Object
  9,                                      !- Outlet Port
  {e6e45fd6-f7eb-41b8-bb58-74de13ed723e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0281d06-31e4-450a-9100-e377c8fc3bd7}, !- Handle
  Node 198,                               !- Name
  {f88c57ac-e96e-462a-8935-c25e15a4bfa3}, !- Inlet Port
  {493fa9ce-27b8-46b7-8c11-0ea744b25e16}; !- Outlet Port

OS:Connection,
  {f88c57ac-e96e-462a-8935-c25e15a4bfa3}, !- Handle
  {532adfe0-3150-465f-aad9-4d33bb6e17ec}, !- Name
  {203f8b8d-dcf9-472c-aea0-7e06b8542eb7}, !- Source Object
  3,                                      !- Outlet Port
  {f0281d06-31e4-450a-9100-e377c8fc3bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {493fa9ce-27b8-46b7-8c11-0ea744b25e16}, !- Handle
  {25bc8258-5cd4-4a02-9b32-8d0d37eb8523}, !- Name
  {f0281d06-31e4-450a-9100-e377c8fc3bd7}, !- Source Object
  3,                                      !- Outlet Port
  {c3493070-d40d-4004-998f-714b7b069536}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {66976681-29be-450a-b433-94e3d15076c5}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {91c6d1d6-3c2c-47fb-bd29-24f61afd6454}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1583f92e-7bff-4fa1-8864-88cd811e03c0}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {68541019-55cd-43b7-8fbf-d7384f34a3d4}, !- Supply Air Inlet Node Name
  {d84e6cb9-dadf-4eae-ade1-15982e055f11}, !- Secondary Air Inlet Node Name
  {832d16b8-5541-4916-bfde-f9aa3314ba18}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {91c6d1d6-3c2c-47fb-bd29-24f61afd6454}, !- Fan Name
  {66976681-29be-450a-b433-94e3d15076c5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8422c583-7b0c-4cd6-a25d-d803e76ae661}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term Outlet Air Node, !- Name
  {832d16b8-5541-4916-bfde-f9aa3314ba18}, !- Inlet Port
  {5175c72d-f86c-4d19-b937-d85b78e325cc}; !- Outlet Port

OS:Node,
  {fdf837af-1fa0-4ecf-939a-391821a9670a}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Return Air Node, !- Name
  {2b17671a-cfa5-4899-90df-cb41dec9e8f4}, !- Inlet Port
  {bed60e80-277b-460d-8817-32db6a5d1adf}; !- Outlet Port

OS:Connection,
  {5175c72d-f86c-4d19-b937-d85b78e325cc}, !- Handle
  {e365866a-860c-4e5a-9734-14e5fadbd7ed}, !- Name
  {8422c583-7b0c-4cd6-a25d-d803e76ae661}, !- Source Object
  3,                                      !- Outlet Port
  {15e427a4-6185-4d1a-b25e-7f3747e0ba0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b17671a-cfa5-4899-90df-cb41dec9e8f4}, !- Handle
  {66895e6c-49b4-4df0-a131-8006d2ab6f25}, !- Name
  {cd14ce8c-523a-40b9-8f64-d3860c8cc1d2}, !- Source Object
  3,                                      !- Outlet Port
  {fdf837af-1fa0-4ecf-939a-391821a9670a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed60e80-277b-460d-8817-32db6a5d1adf}, !- Handle
  {7d1490b5-81c9-4877-bd4d-a450086d6ea3}, !- Name
  {fdf837af-1fa0-4ecf-939a-391821a9670a}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c93c170d-0585-405b-b45d-55a952f8b6aa}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term Inlet Air Node, !- Name
  {fb9b9a16-36ba-41de-b4b9-22cfc70b41da}, !- Inlet Port
  {68541019-55cd-43b7-8fbf-d7384f34a3d4}; !- Outlet Port

OS:Connection,
  {fb9b9a16-36ba-41de-b4b9-22cfc70b41da}, !- Handle
  {958be248-922a-4d2c-83d3-c41ded864c52}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  10,                                     !- Outlet Port
  {c93c170d-0585-405b-b45d-55a952f8b6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68541019-55cd-43b7-8fbf-d7384f34a3d4}, !- Handle
  {2ab4353c-abfa-457d-b92b-6915dfdc3d9a}, !- Name
  {c93c170d-0585-405b-b45d-55a952f8b6aa}, !- Source Object
  3,                                      !- Outlet Port
  {1583f92e-7bff-4fa1-8864-88cd811e03c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {832d16b8-5541-4916-bfde-f9aa3314ba18}, !- Handle
  {50768115-7d10-4534-b367-3b5eaa36f1c0}, !- Name
  {1583f92e-7bff-4fa1-8864-88cd811e03c0}, !- Source Object
  9,                                      !- Outlet Port
  {8422c583-7b0c-4cd6-a25d-d803e76ae661}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c855dde-c662-4b02-89cf-ddabb7659c3d}, !- Handle
  Node 202,                               !- Name
  {10413d3d-18c6-44a1-894e-174470fb8cd8}, !- Inlet Port
  {d84e6cb9-dadf-4eae-ade1-15982e055f11}; !- Outlet Port

OS:Connection,
  {10413d3d-18c6-44a1-894e-174470fb8cd8}, !- Handle
  {e293b7aa-4685-405f-9ab8-8286ae26fa44}, !- Name
  {caa48ced-2e8e-47c4-9206-9e76e53083e0}, !- Source Object
  3,                                      !- Outlet Port
  {6c855dde-c662-4b02-89cf-ddabb7659c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84e6cb9-dadf-4eae-ade1-15982e055f11}, !- Handle
  {bc1c0788-7492-472f-8a9e-53617353b45e}, !- Name
  {6c855dde-c662-4b02-89cf-ddabb7659c3d}, !- Source Object
  3,                                      !- Outlet Port
  {1583f92e-7bff-4fa1-8864-88cd811e03c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {67beea57-2eb1-4dd7-82cb-1a62a7a28ff9}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {9e5ea107-dd89-4fc2-89c5-94e92f4d1e88}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8974fed4-4764-467c-91ae-4f310445226c}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {bee99887-8455-43ce-9214-f69daebb89c3}, !- Supply Air Inlet Node Name
  {049b0c2b-1dcb-4ae4-a8da-7b1d52eee490}, !- Secondary Air Inlet Node Name
  {4c5733ee-9320-4d53-8177-3afd06c17e6b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9e5ea107-dd89-4fc2-89c5-94e92f4d1e88}, !- Fan Name
  {67beea57-2eb1-4dd7-82cb-1a62a7a28ff9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f073fd87-ec68-4e66-b056-d70e80556b4e}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term Outlet Air Node, !- Name
  {4c5733ee-9320-4d53-8177-3afd06c17e6b}, !- Inlet Port
  {e8b8562b-1189-48f0-aceb-bcc7b680c259}; !- Outlet Port

OS:Node,
  {d8b28a77-efd4-4af6-9b02-b4f255f37bdf}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Return Air Node, !- Name
  {93fb24b4-8caf-46c1-b669-7b7db99d068d}, !- Inlet Port
  {d30b964a-b77b-44cd-9d27-02c942b1709a}; !- Outlet Port

OS:Connection,
  {e8b8562b-1189-48f0-aceb-bcc7b680c259}, !- Handle
  {41706456-f88b-4eb4-8b7c-b35f656d0897}, !- Name
  {f073fd87-ec68-4e66-b056-d70e80556b4e}, !- Source Object
  3,                                      !- Outlet Port
  {3d8e44df-647a-4789-8beb-843f1330bd13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93fb24b4-8caf-46c1-b669-7b7db99d068d}, !- Handle
  {f748945d-f654-45e8-b0e7-b980b01d79cf}, !- Name
  {507204f5-ca78-4360-b58f-adb43158a8d7}, !- Source Object
  3,                                      !- Outlet Port
  {d8b28a77-efd4-4af6-9b02-b4f255f37bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30b964a-b77b-44cd-9d27-02c942b1709a}, !- Handle
  {641db5ab-c877-4cdf-849b-5c5c4dccd000}, !- Name
  {d8b28a77-efd4-4af6-9b02-b4f255f37bdf}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4700ce9c-6613-487c-aa02-725dbae1261d}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term Inlet Air Node, !- Name
  {3675e07e-248a-4441-8d0c-4bf545bd2e13}, !- Inlet Port
  {bee99887-8455-43ce-9214-f69daebb89c3}; !- Outlet Port

OS:Connection,
  {3675e07e-248a-4441-8d0c-4bf545bd2e13}, !- Handle
  {65813032-f317-4674-b7be-6188344b5b16}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  11,                                     !- Outlet Port
  {4700ce9c-6613-487c-aa02-725dbae1261d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee99887-8455-43ce-9214-f69daebb89c3}, !- Handle
  {ca39952b-ef05-4026-bc66-105323bc992f}, !- Name
  {4700ce9c-6613-487c-aa02-725dbae1261d}, !- Source Object
  3,                                      !- Outlet Port
  {8974fed4-4764-467c-91ae-4f310445226c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4c5733ee-9320-4d53-8177-3afd06c17e6b}, !- Handle
  {febf375a-ced5-4957-8629-3e174e7b18f6}, !- Name
  {8974fed4-4764-467c-91ae-4f310445226c}, !- Source Object
  9,                                      !- Outlet Port
  {f073fd87-ec68-4e66-b056-d70e80556b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {323ed2a2-da62-4706-9afd-20b6c3086cb3}, !- Handle
  Node 206,                               !- Name
  {5756a44e-ae9a-43e6-b421-829e1665f5b5}, !- Inlet Port
  {049b0c2b-1dcb-4ae4-a8da-7b1d52eee490}; !- Outlet Port

OS:Connection,
  {5756a44e-ae9a-43e6-b421-829e1665f5b5}, !- Handle
  {9b9301ad-ef5e-423a-a0ed-f86785a26dd9}, !- Name
  {4a8e91c8-bc75-41af-a0a8-e29d5d57a1c9}, !- Source Object
  3,                                      !- Outlet Port
  {323ed2a2-da62-4706-9afd-20b6c3086cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049b0c2b-1dcb-4ae4-a8da-7b1d52eee490}, !- Handle
  {c2829162-5218-41b1-ac71-cec9c44c1038}, !- Name
  {323ed2a2-da62-4706-9afd-20b6c3086cb3}, !- Source Object
  3,                                      !- Outlet Port
  {8974fed4-4764-467c-91ae-4f310445226c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aed102a4-d4d7-4382-bd8f-4a7aa31e9b79}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c476dfc7-11b7-4643-b742-96d284021b96}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5233c39e-501d-4f3d-aed5-506d8a4ba7b5}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1897eaa5-3c6f-4080-95ba-498c9129f962}, !- Supply Air Inlet Node Name
  {65b5e4bd-f22b-440a-9cb3-577ce920738b}, !- Secondary Air Inlet Node Name
  {0124def0-9456-43f9-918c-1d41c5341ed1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c476dfc7-11b7-4643-b742-96d284021b96}, !- Fan Name
  {aed102a4-d4d7-4382-bd8f-4a7aa31e9b79}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c4f91149-f9bc-42e8-8af3-6daf168bb689}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PFP Term Outlet Air Node, !- Name
  {0124def0-9456-43f9-918c-1d41c5341ed1}, !- Inlet Port
  {dc6e22ba-47f7-471e-a3cb-6e2785c51a59}; !- Outlet Port

OS:Node,
  {d3612ad1-7a73-45a5-915a-220d30574c73}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Return Air Node, !- Name
  {126bb06a-9beb-4dc5-a9b7-c403fedfe5d9}, !- Inlet Port
  {e04b9280-76e7-49b4-9ec3-1c1dab4be611}; !- Outlet Port

OS:Connection,
  {dc6e22ba-47f7-471e-a3cb-6e2785c51a59}, !- Handle
  {12f613af-aef8-4760-bdc8-0d99840f72b8}, !- Name
  {c4f91149-f9bc-42e8-8af3-6daf168bb689}, !- Source Object
  3,                                      !- Outlet Port
  {e10e60e1-87f4-4a1d-8e19-6dccc79f90f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {126bb06a-9beb-4dc5-a9b7-c403fedfe5d9}, !- Handle
  {c4d9d040-5c79-43e7-9ed6-d16603494356}, !- Name
  {7e06070b-d8c3-4202-90c2-1a2af36595e0}, !- Source Object
  3,                                      !- Outlet Port
  {d3612ad1-7a73-45a5-915a-220d30574c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e04b9280-76e7-49b4-9ec3-1c1dab4be611}, !- Handle
  {15cd7f3c-15a3-4de6-b401-7568f5e39199}, !- Name
  {d3612ad1-7a73-45a5-915a-220d30574c73}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1f88138c-0a4b-4c12-b749-ec756a637c01}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PFP Term Inlet Air Node, !- Name
  {f08b0c2a-c84d-4fb4-ad0a-87cc250934a5}, !- Inlet Port
  {1897eaa5-3c6f-4080-95ba-498c9129f962}; !- Outlet Port

OS:Connection,
  {f08b0c2a-c84d-4fb4-ad0a-87cc250934a5}, !- Handle
  {8ffd6ea8-adf7-415f-97f5-53ea716ef0d9}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  12,                                     !- Outlet Port
  {1f88138c-0a4b-4c12-b749-ec756a637c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1897eaa5-3c6f-4080-95ba-498c9129f962}, !- Handle
  {92d9ee2b-076b-4ae8-a52b-b561b7cbac0c}, !- Name
  {1f88138c-0a4b-4c12-b749-ec756a637c01}, !- Source Object
  3,                                      !- Outlet Port
  {5233c39e-501d-4f3d-aed5-506d8a4ba7b5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0124def0-9456-43f9-918c-1d41c5341ed1}, !- Handle
  {836c6002-6ee4-4e2c-82e3-5d6213b06e19}, !- Name
  {5233c39e-501d-4f3d-aed5-506d8a4ba7b5}, !- Source Object
  9,                                      !- Outlet Port
  {c4f91149-f9bc-42e8-8af3-6daf168bb689}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c943aab6-09ff-4850-97e3-4538beb7b65e}, !- Handle
  Node 210,                               !- Name
  {93a57cec-9dcc-4570-a5fd-a69596ea3b90}, !- Inlet Port
  {65b5e4bd-f22b-440a-9cb3-577ce920738b}; !- Outlet Port

OS:Connection,
  {93a57cec-9dcc-4570-a5fd-a69596ea3b90}, !- Handle
  {fe387875-559a-450a-9925-d48ce852fc54}, !- Name
  {a9504709-4ea2-4eb0-9e23-1bbe3cbd1247}, !- Source Object
  3,                                      !- Outlet Port
  {c943aab6-09ff-4850-97e3-4538beb7b65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b5e4bd-f22b-440a-9cb3-577ce920738b}, !- Handle
  {3bda5358-44f7-4ae6-acc7-cb97e39d84a2}, !- Name
  {c943aab6-09ff-4850-97e3-4538beb7b65e}, !- Source Object
  3,                                      !- Outlet Port
  {5233c39e-501d-4f3d-aed5-506d8a4ba7b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {14f9f475-28a1-481e-a193-5146fbc3b500}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {357d710f-949a-4edc-8df6-5dfb1c94a70a}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {527197ae-8a00-4824-8a5d-087039182c9b}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {aa60c9e6-2284-409b-978a-d3f756cc64bb}, !- Supply Air Inlet Node Name
  {0bef343e-3b58-4b3a-b86e-8eb70e977dc4}, !- Secondary Air Inlet Node Name
  {93a2fa97-4da3-4359-a0b9-c0ed00f1ab39}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {357d710f-949a-4edc-8df6-5dfb1c94a70a}, !- Fan Name
  {14f9f475-28a1-481e-a193-5146fbc3b500}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9670c1b3-a200-4e71-8fe4-a1bc9c066c4c}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PFP Term Outlet Air Node, !- Name
  {93a2fa97-4da3-4359-a0b9-c0ed00f1ab39}, !- Inlet Port
  {c0cda29e-1009-4603-b0ff-bc01bd019a60}; !- Outlet Port

OS:Node,
  {936d473c-ae5b-46b4-b616-fdcad7505aa4}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Return Air Node, !- Name
  {aa1af728-d9ff-4b87-b064-530b56d9191e}, !- Inlet Port
  {913a99be-8ca4-4b73-8ea2-696dc2882983}; !- Outlet Port

OS:Connection,
  {c0cda29e-1009-4603-b0ff-bc01bd019a60}, !- Handle
  {cc7b67d5-11c1-40dc-88f0-e8d4197742fb}, !- Name
  {9670c1b3-a200-4e71-8fe4-a1bc9c066c4c}, !- Source Object
  3,                                      !- Outlet Port
  {5835b870-8dbd-41f1-b30c-721c54df1707}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa1af728-d9ff-4b87-b064-530b56d9191e}, !- Handle
  {064c4ac6-eb0f-4f3f-a942-bf47ad501e98}, !- Name
  {abeaf253-9153-4083-b62d-2a077ef8be52}, !- Source Object
  3,                                      !- Outlet Port
  {936d473c-ae5b-46b4-b616-fdcad7505aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913a99be-8ca4-4b73-8ea2-696dc2882983}, !- Handle
  {96e49bdb-967d-4778-b8e4-2dbad9b52fc8}, !- Name
  {936d473c-ae5b-46b4-b616-fdcad7505aa4}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5980706c-b640-4253-b69f-fa2e1ea3ebde}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PFP Term Inlet Air Node, !- Name
  {a664f752-c3ad-4f2e-b56d-eeab92119673}, !- Inlet Port
  {aa60c9e6-2284-409b-978a-d3f756cc64bb}; !- Outlet Port

OS:Connection,
  {a664f752-c3ad-4f2e-b56d-eeab92119673}, !- Handle
  {b93074e3-8a4a-408a-9237-37c86542086e}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  13,                                     !- Outlet Port
  {5980706c-b640-4253-b69f-fa2e1ea3ebde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa60c9e6-2284-409b-978a-d3f756cc64bb}, !- Handle
  {584a4c2c-3557-4a2f-8dd3-04718f9686e5}, !- Name
  {5980706c-b640-4253-b69f-fa2e1ea3ebde}, !- Source Object
  3,                                      !- Outlet Port
  {527197ae-8a00-4824-8a5d-087039182c9b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {93a2fa97-4da3-4359-a0b9-c0ed00f1ab39}, !- Handle
  {3377688f-5417-43c8-9115-1da8fcfb5a0d}, !- Name
  {527197ae-8a00-4824-8a5d-087039182c9b}, !- Source Object
  9,                                      !- Outlet Port
  {9670c1b3-a200-4e71-8fe4-a1bc9c066c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cace826a-5bdc-48f8-8208-6d1f9eb819e1}, !- Handle
  Node 214,                               !- Name
  {1e8dc52f-3451-4fa6-ae0b-6ea6a45960d1}, !- Inlet Port
  {0bef343e-3b58-4b3a-b86e-8eb70e977dc4}; !- Outlet Port

OS:Connection,
  {1e8dc52f-3451-4fa6-ae0b-6ea6a45960d1}, !- Handle
  {4e8a88b5-13a3-4733-b32b-4e932a511a57}, !- Name
  {ea8b862d-5d0a-48cf-8aca-5aa11cf10aab}, !- Source Object
  3,                                      !- Outlet Port
  {cace826a-5bdc-48f8-8208-6d1f9eb819e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bef343e-3b58-4b3a-b86e-8eb70e977dc4}, !- Handle
  {2ac57a65-c77e-42da-bc29-95224c0fac10}, !- Name
  {cace826a-5bdc-48f8-8208-6d1f9eb819e1}, !- Source Object
  3,                                      !- Outlet Port
  {527197ae-8a00-4824-8a5d-087039182c9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f6a3d6d4-81d8-492f-bc61-844e64dfdf21}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f797779d-b79b-40e6-8616-ba0f3b604c38}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d374f452-56c0-4343-abc5-b7bf4183924f}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a43a3aba-1768-4c89-aa75-dab7f6bac4b9}, !- Supply Air Inlet Node Name
  {6ca3dadb-b622-4518-8bbd-7cc9b833e8e6}, !- Secondary Air Inlet Node Name
  {f714ed0d-d16d-4ce2-bc4e-3bc1bc50d5f9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f797779d-b79b-40e6-8616-ba0f3b604c38}, !- Fan Name
  {f6a3d6d4-81d8-492f-bc61-844e64dfdf21}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ff424e3b-6fad-4830-a200-44cd562c8231}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PFP Term Outlet Air Node, !- Name
  {f714ed0d-d16d-4ce2-bc4e-3bc1bc50d5f9}, !- Inlet Port
  {e5204120-7f3c-459e-92bd-43217e4f86ce}; !- Outlet Port

OS:Node,
  {656c98b8-a250-4784-9f89-62e2c821a172}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Return Air Node, !- Name
  {3c853ff4-9420-4c56-a511-cc7a7c5e7b3b}, !- Inlet Port
  {837562bb-f6cf-4a42-a054-b587d2927503}; !- Outlet Port

OS:Connection,
  {e5204120-7f3c-459e-92bd-43217e4f86ce}, !- Handle
  {107456c4-6805-48e3-8140-b9e0ed87cc4e}, !- Name
  {ff424e3b-6fad-4830-a200-44cd562c8231}, !- Source Object
  3,                                      !- Outlet Port
  {a061d5e1-c42f-492e-9ddb-18b65d509751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c853ff4-9420-4c56-a511-cc7a7c5e7b3b}, !- Handle
  {88a1d899-83d4-4e93-bf30-44dc921102e7}, !- Name
  {78962059-b311-4206-8aca-0b278b238588}, !- Source Object
  3,                                      !- Outlet Port
  {656c98b8-a250-4784-9f89-62e2c821a172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {837562bb-f6cf-4a42-a054-b587d2927503}, !- Handle
  {d19a92e4-f7e0-4d68-ab1e-d8711e55560e}, !- Name
  {656c98b8-a250-4784-9f89-62e2c821a172}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {8f854c39-efd1-4dba-b4b0-234572b41afa}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PFP Term Inlet Air Node, !- Name
  {a8fc7997-1759-4bd2-ab6d-597f25a2bfde}, !- Inlet Port
  {a43a3aba-1768-4c89-aa75-dab7f6bac4b9}; !- Outlet Port

OS:Connection,
  {a8fc7997-1759-4bd2-ab6d-597f25a2bfde}, !- Handle
  {4aa9b7a6-e54c-4a44-ab40-90a6d28d1f3a}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  14,                                     !- Outlet Port
  {8f854c39-efd1-4dba-b4b0-234572b41afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43a3aba-1768-4c89-aa75-dab7f6bac4b9}, !- Handle
  {ba92273d-6ae2-498f-a465-ec38bfb7e588}, !- Name
  {8f854c39-efd1-4dba-b4b0-234572b41afa}, !- Source Object
  3,                                      !- Outlet Port
  {d374f452-56c0-4343-abc5-b7bf4183924f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f714ed0d-d16d-4ce2-bc4e-3bc1bc50d5f9}, !- Handle
  {09dc7bec-b805-4d4b-8a68-8c22a58139ba}, !- Name
  {d374f452-56c0-4343-abc5-b7bf4183924f}, !- Source Object
  9,                                      !- Outlet Port
  {ff424e3b-6fad-4830-a200-44cd562c8231}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f46b4033-a45f-42cb-881b-d839b2298eea}, !- Handle
  Node 218,                               !- Name
  {33c3638f-b9b3-4ec5-a53e-643c12706afa}, !- Inlet Port
  {6ca3dadb-b622-4518-8bbd-7cc9b833e8e6}; !- Outlet Port

OS:Connection,
  {33c3638f-b9b3-4ec5-a53e-643c12706afa}, !- Handle
  {469d5f76-c45a-4827-ae85-1998154b25cf}, !- Name
  {1639c51a-a7c4-4ffd-abe8-6b7e83ea541d}, !- Source Object
  3,                                      !- Outlet Port
  {f46b4033-a45f-42cb-881b-d839b2298eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca3dadb-b622-4518-8bbd-7cc9b833e8e6}, !- Handle
  {95968a2e-190d-4a1c-bf53-ae91bf84708c}, !- Name
  {f46b4033-a45f-42cb-881b-d839b2298eea}, !- Source Object
  3,                                      !- Outlet Port
  {d374f452-56c0-4343-abc5-b7bf4183924f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ea57bffb-0410-4ed2-adab-79aa73f4ec04}, !- Handle
  Zone Outpatient Conference A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8efbf309-60a3-4aac-bf68-837fa73be1e2}, !- Handle
  Zone Outpatient Conference A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d5357783-88ac-4987-917b-465ee455f769}, !- Handle
  Zone Outpatient Conference A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e53bc1f0-79d8-4aca-a5aa-06e527af6431}, !- Supply Air Inlet Node Name
  {51f77ee0-14c9-4b9b-bf5f-924ff776d69a}, !- Secondary Air Inlet Node Name
  {c08946f1-adb7-458e-b96b-530244ba4dd8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8efbf309-60a3-4aac-bf68-837fa73be1e2}, !- Fan Name
  {ea57bffb-0410-4ed2-adab-79aa73f4ec04}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0f6608a9-38be-4e23-bd00-9029d2660d28}, !- Handle
  Zone Outpatient Conference A  - Story Ground PFP Term Outlet Air Node, !- Name
  {c08946f1-adb7-458e-b96b-530244ba4dd8}, !- Inlet Port
  {11a47b9b-c54d-494b-94b4-8738d61b7297}; !- Outlet Port

OS:Node,
  {89d1b724-9d5e-49a4-9e23-973a5f46df89}, !- Handle
  Zone Outpatient Conference A  - Story Ground Return Air Node, !- Name
  {d626ef74-3004-44c1-8027-d2f52baba405}, !- Inlet Port
  {9094aa48-d6eb-4414-b452-ac4df543496c}; !- Outlet Port

OS:Connection,
  {11a47b9b-c54d-494b-94b4-8738d61b7297}, !- Handle
  {ea07e76b-aa80-4b17-bfe3-ff102ad08c10}, !- Name
  {0f6608a9-38be-4e23-bd00-9029d2660d28}, !- Source Object
  3,                                      !- Outlet Port
  {d4786d0a-b4c2-4026-a0d2-1d9d873b5629}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d626ef74-3004-44c1-8027-d2f52baba405}, !- Handle
  {0032a129-7917-40c8-a34e-a59ed65937aa}, !- Name
  {95b35450-fe2a-45dc-a971-162d0ef3bd66}, !- Source Object
  3,                                      !- Outlet Port
  {89d1b724-9d5e-49a4-9e23-973a5f46df89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9094aa48-d6eb-4414-b452-ac4df543496c}, !- Handle
  {0707220b-7b9f-461a-afe5-bd57bb6b7d79}, !- Name
  {89d1b724-9d5e-49a4-9e23-973a5f46df89}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {490c66e1-6a36-4151-b129-2b1707a12379}, !- Handle
  Zone Outpatient Conference A  - Story Ground PFP Term Inlet Air Node, !- Name
  {a32df56d-4033-4584-98bf-ec92da089a3b}, !- Inlet Port
  {e53bc1f0-79d8-4aca-a5aa-06e527af6431}; !- Outlet Port

OS:Connection,
  {a32df56d-4033-4584-98bf-ec92da089a3b}, !- Handle
  {774b09e6-b4bb-4c21-9daa-850478c0d33c}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  15,                                     !- Outlet Port
  {490c66e1-6a36-4151-b129-2b1707a12379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53bc1f0-79d8-4aca-a5aa-06e527af6431}, !- Handle
  {0db3f29e-70b9-4c06-8a5f-a32f3e1d1777}, !- Name
  {490c66e1-6a36-4151-b129-2b1707a12379}, !- Source Object
  3,                                      !- Outlet Port
  {d5357783-88ac-4987-917b-465ee455f769}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c08946f1-adb7-458e-b96b-530244ba4dd8}, !- Handle
  {a7f07b6d-4815-41d8-abeb-035f8668a296}, !- Name
  {d5357783-88ac-4987-917b-465ee455f769}, !- Source Object
  9,                                      !- Outlet Port
  {0f6608a9-38be-4e23-bd00-9029d2660d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a88e3d57-bf82-4df9-b812-e5587dd22b6c}, !- Handle
  Node 222,                               !- Name
  {d9298e9b-6df2-44c6-b26b-59b4b02cf1dc}, !- Inlet Port
  {51f77ee0-14c9-4b9b-bf5f-924ff776d69a}; !- Outlet Port

OS:Connection,
  {d9298e9b-6df2-44c6-b26b-59b4b02cf1dc}, !- Handle
  {ecb36250-fd09-4315-b6e8-ce7f9ce9c7c3}, !- Name
  {84a84f6e-ab4c-4c4d-8dea-f1502d21a2f7}, !- Source Object
  3,                                      !- Outlet Port
  {a88e3d57-bf82-4df9-b812-e5587dd22b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f77ee0-14c9-4b9b-bf5f-924ff776d69a}, !- Handle
  {c7ba654a-bbed-4ddc-93aa-e21abca84adb}, !- Name
  {a88e3d57-bf82-4df9-b812-e5587dd22b6c}, !- Source Object
  3,                                      !- Outlet Port
  {d5357783-88ac-4987-917b-465ee455f769}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5b9a0521-fb43-4cd2-9f3a-6d6d6f9d0bef}, !- Handle
  Zone Outpatient Conference B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ca278600-faba-4c3f-981d-ed506f490768}, !- Handle
  Zone Outpatient Conference B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {38e26df0-1c2c-4d13-9966-13ea84e1b7df}, !- Handle
  Zone Outpatient Conference B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {da0171d4-ce32-4590-ba38-0e8017ae3356}, !- Supply Air Inlet Node Name
  {51ae12e8-d4e0-42b5-ac12-bf760b05e77c}, !- Secondary Air Inlet Node Name
  {9a000119-43db-4477-aa43-debde4e3ad9c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ca278600-faba-4c3f-981d-ed506f490768}, !- Fan Name
  {5b9a0521-fb43-4cd2-9f3a-6d6d6f9d0bef}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c77b9f14-0d0b-4eda-9db8-231662abe595}, !- Handle
  Zone Outpatient Conference B  - Story Ground PFP Term Outlet Air Node, !- Name
  {9a000119-43db-4477-aa43-debde4e3ad9c}, !- Inlet Port
  {5fa22ea8-ae92-4c18-8117-87d298999f48}; !- Outlet Port

OS:Node,
  {a8bdc37b-1b3c-4ba8-bb52-7aa1b05b6332}, !- Handle
  Zone Outpatient Conference B  - Story Ground Return Air Node, !- Name
  {08000512-0240-4750-af4c-cf076109cb5c}, !- Inlet Port
  {96161980-d71a-4aee-a8bc-6c0572735213}; !- Outlet Port

OS:Connection,
  {5fa22ea8-ae92-4c18-8117-87d298999f48}, !- Handle
  {192d2404-c383-4003-94a2-d5156638bfec}, !- Name
  {c77b9f14-0d0b-4eda-9db8-231662abe595}, !- Source Object
  3,                                      !- Outlet Port
  {5508c1b5-3e8e-4799-baf5-d73a3a48954e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08000512-0240-4750-af4c-cf076109cb5c}, !- Handle
  {3455258a-6f4f-4020-b8b7-966013a5ed99}, !- Name
  {75a2d9cc-7370-4e71-9548-0591ececd1c5}, !- Source Object
  3,                                      !- Outlet Port
  {a8bdc37b-1b3c-4ba8-bb52-7aa1b05b6332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96161980-d71a-4aee-a8bc-6c0572735213}, !- Handle
  {f827dcf7-afbb-4f03-a648-5a7732645ef4}, !- Name
  {a8bdc37b-1b3c-4ba8-bb52-7aa1b05b6332}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {5c166100-3752-478e-b861-2cb83e94de05}, !- Handle
  Zone Outpatient Conference B  - Story Ground PFP Term Inlet Air Node, !- Name
  {420f9d3f-edef-40cb-b987-945b7fd7e76f}, !- Inlet Port
  {da0171d4-ce32-4590-ba38-0e8017ae3356}; !- Outlet Port

OS:Connection,
  {420f9d3f-edef-40cb-b987-945b7fd7e76f}, !- Handle
  {2c75b863-00ea-472d-8bab-80cb0f8982a8}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  16,                                     !- Outlet Port
  {5c166100-3752-478e-b861-2cb83e94de05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0171d4-ce32-4590-ba38-0e8017ae3356}, !- Handle
  {12917a11-69dd-4b7b-aeba-ba6a98c242a9}, !- Name
  {5c166100-3752-478e-b861-2cb83e94de05}, !- Source Object
  3,                                      !- Outlet Port
  {38e26df0-1c2c-4d13-9966-13ea84e1b7df}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9a000119-43db-4477-aa43-debde4e3ad9c}, !- Handle
  {a1b2c38c-2b4b-47fa-81bd-68550e489073}, !- Name
  {38e26df0-1c2c-4d13-9966-13ea84e1b7df}, !- Source Object
  9,                                      !- Outlet Port
  {c77b9f14-0d0b-4eda-9db8-231662abe595}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82cd54ea-9ae6-47ee-bac9-4f3330752195}, !- Handle
  Node 226,                               !- Name
  {034cc61a-cf03-400a-8602-c5747ec6055a}, !- Inlet Port
  {51ae12e8-d4e0-42b5-ac12-bf760b05e77c}; !- Outlet Port

OS:Connection,
  {034cc61a-cf03-400a-8602-c5747ec6055a}, !- Handle
  {43107207-6e95-452c-82e5-b4dabc09fdbd}, !- Name
  {f14e60fa-8a63-438d-bfca-55f8e4c17921}, !- Source Object
  3,                                      !- Outlet Port
  {82cd54ea-9ae6-47ee-bac9-4f3330752195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ae12e8-d4e0-42b5-ac12-bf760b05e77c}, !- Handle
  {e27c3ce8-99b8-45a5-919a-a6074bb4e156}, !- Name
  {82cd54ea-9ae6-47ee-bac9-4f3330752195}, !- Source Object
  3,                                      !- Outlet Port
  {38e26df0-1c2c-4d13-9966-13ea84e1b7df}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6c3e395d-9724-46f6-8f74-6631303d04d7}, !- Handle
  Zone Outpatient Conference C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1126e5a4-8e12-43dc-b133-fe71b3bbc0f0}, !- Handle
  Zone Outpatient Conference C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {eb327efd-68d6-4533-ac28-939fe66aa960}, !- Handle
  Zone Outpatient Conference C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {07a85dff-65cf-4422-b252-22eb8d53b377}, !- Supply Air Inlet Node Name
  {eee952c5-b2d9-495c-a185-410983a7c332}, !- Secondary Air Inlet Node Name
  {206a4dc4-7517-4c77-9863-dfdebc3088d5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1126e5a4-8e12-43dc-b133-fe71b3bbc0f0}, !- Fan Name
  {6c3e395d-9724-46f6-8f74-6631303d04d7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a38c95aa-0a1d-46c5-9f3b-272730b5db3f}, !- Handle
  Zone Outpatient Conference C  - Story Ground PFP Term Outlet Air Node, !- Name
  {206a4dc4-7517-4c77-9863-dfdebc3088d5}, !- Inlet Port
  {415b365d-2cd8-4c50-b62d-5ca52eceb42c}; !- Outlet Port

OS:Node,
  {04c6045d-c1ed-4070-81a7-9b1a66f25efa}, !- Handle
  Zone Outpatient Conference C  - Story Ground Return Air Node, !- Name
  {959567de-1715-456d-90ba-e8421b70cba5}, !- Inlet Port
  {83501cac-267a-4aee-b149-1d68243f488e}; !- Outlet Port

OS:Connection,
  {415b365d-2cd8-4c50-b62d-5ca52eceb42c}, !- Handle
  {71891ad7-962c-4f1f-88fd-96b734052f63}, !- Name
  {a38c95aa-0a1d-46c5-9f3b-272730b5db3f}, !- Source Object
  3,                                      !- Outlet Port
  {02c58ba9-fdf0-4685-90ce-cabc3cc6e621}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {959567de-1715-456d-90ba-e8421b70cba5}, !- Handle
  {a98d1216-0db5-4992-950c-e573ab3bccdf}, !- Name
  {b1e85193-5a4b-4523-86bc-7edd32c675a4}, !- Source Object
  3,                                      !- Outlet Port
  {04c6045d-c1ed-4070-81a7-9b1a66f25efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83501cac-267a-4aee-b149-1d68243f488e}, !- Handle
  {3fdec525-e3ea-45a7-bc40-dfee1f531ab5}, !- Name
  {04c6045d-c1ed-4070-81a7-9b1a66f25efa}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {8e2d80e3-5900-4dd2-9283-e0cb94de5834}, !- Handle
  Zone Outpatient Conference C  - Story Ground PFP Term Inlet Air Node, !- Name
  {949c40f0-461e-4d6e-99c1-818e190fdf78}, !- Inlet Port
  {07a85dff-65cf-4422-b252-22eb8d53b377}; !- Outlet Port

OS:Connection,
  {949c40f0-461e-4d6e-99c1-818e190fdf78}, !- Handle
  {c27ad128-5a51-4543-8d68-1f715a77460b}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  17,                                     !- Outlet Port
  {8e2d80e3-5900-4dd2-9283-e0cb94de5834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a85dff-65cf-4422-b252-22eb8d53b377}, !- Handle
  {94a4d473-0577-41c7-8091-931cb66defcf}, !- Name
  {8e2d80e3-5900-4dd2-9283-e0cb94de5834}, !- Source Object
  3,                                      !- Outlet Port
  {eb327efd-68d6-4533-ac28-939fe66aa960}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {206a4dc4-7517-4c77-9863-dfdebc3088d5}, !- Handle
  {ce54828f-ee4e-4b3b-93f2-de617cdc4587}, !- Name
  {eb327efd-68d6-4533-ac28-939fe66aa960}, !- Source Object
  9,                                      !- Outlet Port
  {a38c95aa-0a1d-46c5-9f3b-272730b5db3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cac3ea0-c443-4bbb-a738-e66fd5450d42}, !- Handle
  Node 230,                               !- Name
  {dd6606c2-8c48-4cef-804d-788106171ae4}, !- Inlet Port
  {eee952c5-b2d9-495c-a185-410983a7c332}; !- Outlet Port

OS:Connection,
  {dd6606c2-8c48-4cef-804d-788106171ae4}, !- Handle
  {b552d60d-4b7b-4c37-b4bf-13e7db0b3689}, !- Name
  {1b545d56-6a6f-4b03-b35d-4cca48af31d7}, !- Source Object
  3,                                      !- Outlet Port
  {8cac3ea0-c443-4bbb-a738-e66fd5450d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee952c5-b2d9-495c-a185-410983a7c332}, !- Handle
  {60c097d5-0621-4d69-930f-ccf72f8ed085}, !- Name
  {8cac3ea0-c443-4bbb-a738-e66fd5450d42}, !- Source Object
  3,                                      !- Outlet Port
  {eb327efd-68d6-4533-ac28-939fe66aa960}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3f9759af-1b86-40a7-933d-6619be3cb9ab}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3e7c3466-b36e-4e1e-93bd-d45c46bee1d2}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {039d7d5a-1c70-458b-88ec-5cdeec2a72e1}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c9364229-970e-46cc-8cab-8b04b7a8f0ce}, !- Supply Air Inlet Node Name
  {81eb0da2-b99e-4def-862e-02ed7ade99dd}, !- Secondary Air Inlet Node Name
  {4d0ebf5d-0a92-495c-83fa-a30df8bd7f03}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3e7c3466-b36e-4e1e-93bd-d45c46bee1d2}, !- Fan Name
  {3f9759af-1b86-40a7-933d-6619be3cb9ab}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8ee33d98-efa6-44df-b6e8-4171d4ebe08f}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {4d0ebf5d-0a92-495c-83fa-a30df8bd7f03}, !- Inlet Port
  {5cd2de8b-99fc-4d5a-973c-4f00bf8a3502}; !- Outlet Port

OS:Node,
  {06faa774-f8dd-4aff-9195-d2b12776caaa}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Return Air Node, !- Name
  {e3ed493d-8259-4e75-a01a-d4ea7ce9934a}, !- Inlet Port
  {97ecfca0-6b6c-4ae2-a0c4-96cba8b9f9f8}; !- Outlet Port

OS:Connection,
  {5cd2de8b-99fc-4d5a-973c-4f00bf8a3502}, !- Handle
  {c090af40-58cc-45d8-92d2-60f8c11488b0}, !- Name
  {8ee33d98-efa6-44df-b6e8-4171d4ebe08f}, !- Source Object
  3,                                      !- Outlet Port
  {edcf32c6-5159-4bfe-8766-6e750ebefc18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3ed493d-8259-4e75-a01a-d4ea7ce9934a}, !- Handle
  {224f816a-e071-409b-bd63-db2ed642cca1}, !- Name
  {9bc58f51-1a57-4c6d-89ab-d9f59be90d88}, !- Source Object
  3,                                      !- Outlet Port
  {06faa774-f8dd-4aff-9195-d2b12776caaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ecfca0-6b6c-4ae2-a0c4-96cba8b9f9f8}, !- Handle
  {5aca26db-5cf3-423c-b5d9-3d92bb0d8932}, !- Name
  {06faa774-f8dd-4aff-9195-d2b12776caaa}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {93668706-0a36-45f4-a844-e43f0501ebf6}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {f0a3d1d2-7edb-4084-a017-d79dd2d46df1}, !- Inlet Port
  {c9364229-970e-46cc-8cab-8b04b7a8f0ce}; !- Outlet Port

OS:Connection,
  {f0a3d1d2-7edb-4084-a017-d79dd2d46df1}, !- Handle
  {7a818530-12ad-4d35-af57-b8821b244696}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  18,                                     !- Outlet Port
  {93668706-0a36-45f4-a844-e43f0501ebf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9364229-970e-46cc-8cab-8b04b7a8f0ce}, !- Handle
  {ac6425fd-0d09-42b3-a6b2-1302e2a73dd1}, !- Name
  {93668706-0a36-45f4-a844-e43f0501ebf6}, !- Source Object
  3,                                      !- Outlet Port
  {039d7d5a-1c70-458b-88ec-5cdeec2a72e1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4d0ebf5d-0a92-495c-83fa-a30df8bd7f03}, !- Handle
  {5ac741b2-55de-4d7b-9c48-02d7271bb084}, !- Name
  {039d7d5a-1c70-458b-88ec-5cdeec2a72e1}, !- Source Object
  9,                                      !- Outlet Port
  {8ee33d98-efa6-44df-b6e8-4171d4ebe08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0f7e2ae-e285-47a4-a299-27dab9751a89}, !- Handle
  Node 234,                               !- Name
  {671610b1-9418-405f-8f6d-fe7b2c4a6b17}, !- Inlet Port
  {81eb0da2-b99e-4def-862e-02ed7ade99dd}; !- Outlet Port

OS:Connection,
  {671610b1-9418-405f-8f6d-fe7b2c4a6b17}, !- Handle
  {48d1fd6a-8846-4d77-b19c-b8823f467bc3}, !- Name
  {0927e14f-ea90-4560-8d67-815c3891e759}, !- Source Object
  3,                                      !- Outlet Port
  {b0f7e2ae-e285-47a4-a299-27dab9751a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81eb0da2-b99e-4def-862e-02ed7ade99dd}, !- Handle
  {b4ec6abc-fcf9-4a3a-8034-ace9d72a9aae}, !- Name
  {b0f7e2ae-e285-47a4-a299-27dab9751a89}, !- Source Object
  3,                                      !- Outlet Port
  {039d7d5a-1c70-458b-88ec-5cdeec2a72e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {96232d7d-f184-4324-aced-94cfb0ae25a9}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a66b9e4f-68fb-4731-a90c-dac8f3f2534d}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {577b0512-d8be-47ca-b5c8-bc7c27429637}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e3cc6e6a-2154-4fd0-a93f-dd84ab22240e}, !- Supply Air Inlet Node Name
  {0d3218b5-ed10-4d10-8e74-1411f9a80a16}, !- Secondary Air Inlet Node Name
  {198294e9-4bff-4686-be80-dd352f406ad5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a66b9e4f-68fb-4731-a90c-dac8f3f2534d}, !- Fan Name
  {96232d7d-f184-4324-aced-94cfb0ae25a9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ed3f00c5-ce04-44b1-a364-d7ae41ebef7a}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {198294e9-4bff-4686-be80-dd352f406ad5}, !- Inlet Port
  {c709b045-2bac-43ad-aa60-ef07f176fa9e}; !- Outlet Port

OS:Node,
  {3dc0a4f6-885e-4d2c-b9ab-c1406bc375ce}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Return Air Node, !- Name
  {44416796-4f47-4dfe-b515-483552358328}, !- Inlet Port
  {97889484-777c-4022-b4e6-aadc00fd8345}; !- Outlet Port

OS:Connection,
  {c709b045-2bac-43ad-aa60-ef07f176fa9e}, !- Handle
  {816eb9ff-e980-447a-b784-1ec286c736a1}, !- Name
  {ed3f00c5-ce04-44b1-a364-d7ae41ebef7a}, !- Source Object
  3,                                      !- Outlet Port
  {a63e7c3b-df4f-40b6-90a1-d4391f1e4c37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44416796-4f47-4dfe-b515-483552358328}, !- Handle
  {989c4a41-a771-4c3f-acde-3cbdf95818fa}, !- Name
  {9afff80e-be1c-468f-8711-ad3c1590db9f}, !- Source Object
  3,                                      !- Outlet Port
  {3dc0a4f6-885e-4d2c-b9ab-c1406bc375ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97889484-777c-4022-b4e6-aadc00fd8345}, !- Handle
  {7d222fa6-8519-41f5-81df-d2ce5047f11a}, !- Name
  {3dc0a4f6-885e-4d2c-b9ab-c1406bc375ce}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {c34df0f8-031f-422a-8e21-288dad7df836}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {c8f36242-20ad-49a8-ab2e-370ae6141cfa}, !- Inlet Port
  {e3cc6e6a-2154-4fd0-a93f-dd84ab22240e}; !- Outlet Port

OS:Connection,
  {c8f36242-20ad-49a8-ab2e-370ae6141cfa}, !- Handle
  {2b20fdf1-eb43-4b58-9ede-beab058bb485}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  19,                                     !- Outlet Port
  {c34df0f8-031f-422a-8e21-288dad7df836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3cc6e6a-2154-4fd0-a93f-dd84ab22240e}, !- Handle
  {0e557360-f442-4e80-bda4-2e6179a123f6}, !- Name
  {c34df0f8-031f-422a-8e21-288dad7df836}, !- Source Object
  3,                                      !- Outlet Port
  {577b0512-d8be-47ca-b5c8-bc7c27429637}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {198294e9-4bff-4686-be80-dd352f406ad5}, !- Handle
  {2dcc9ef6-34f1-49c6-b51e-33ce0a9cbc7e}, !- Name
  {577b0512-d8be-47ca-b5c8-bc7c27429637}, !- Source Object
  9,                                      !- Outlet Port
  {ed3f00c5-ce04-44b1-a364-d7ae41ebef7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfe96e80-d60d-4bbf-83d4-541308d56ed3}, !- Handle
  Node 238,                               !- Name
  {988a365b-8cf1-44b0-aac1-7a7a9b4a0602}, !- Inlet Port
  {0d3218b5-ed10-4d10-8e74-1411f9a80a16}; !- Outlet Port

OS:Connection,
  {988a365b-8cf1-44b0-aac1-7a7a9b4a0602}, !- Handle
  {61ac7134-9b71-4278-9527-ddb4456ccb6a}, !- Name
  {249ad54a-9322-4da2-8c70-b15fa6847b8d}, !- Source Object
  3,                                      !- Outlet Port
  {dfe96e80-d60d-4bbf-83d4-541308d56ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3218b5-ed10-4d10-8e74-1411f9a80a16}, !- Handle
  {046df434-a000-4371-83a2-725c32e125de}, !- Name
  {dfe96e80-d60d-4bbf-83d4-541308d56ed3}, !- Source Object
  3,                                      !- Outlet Port
  {577b0512-d8be-47ca-b5c8-bc7c27429637}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {08610a0c-de50-4b66-9ce5-dc41a6adc16b}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {eb620d8b-24f2-44f2-b0b2-8362657d1839}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8709d429-ab2c-4eeb-8a55-bc45f0904c0e}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {896f4529-79b2-4aaf-91f5-fee9278497c4}, !- Supply Air Inlet Node Name
  {e17db877-b1f0-460a-999b-3745361bc9ed}, !- Secondary Air Inlet Node Name
  {42ae5ba6-89be-45bb-b6a1-ddf26787ecc2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {eb620d8b-24f2-44f2-b0b2-8362657d1839}, !- Fan Name
  {08610a0c-de50-4b66-9ce5-dc41a6adc16b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {23cab9d8-fc17-426a-a10f-6c758692437c}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {42ae5ba6-89be-45bb-b6a1-ddf26787ecc2}, !- Inlet Port
  {c111851d-0412-4217-9add-c05157457886}; !- Outlet Port

OS:Node,
  {0933c9e3-e23e-47a1-91fb-fdb327fdd2f4}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Return Air Node, !- Name
  {5df67130-ef58-49dd-aded-183e3b2cce25}, !- Inlet Port
  {fc1541f3-2edb-4dc8-b65a-b4791f4455f8}; !- Outlet Port

OS:Connection,
  {c111851d-0412-4217-9add-c05157457886}, !- Handle
  {4465227e-cf1a-4881-9635-a025afe7b60e}, !- Name
  {23cab9d8-fc17-426a-a10f-6c758692437c}, !- Source Object
  3,                                      !- Outlet Port
  {aa6a5b19-ae16-4deb-a092-f4732734c6d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5df67130-ef58-49dd-aded-183e3b2cce25}, !- Handle
  {53955a67-797d-4554-a917-b05d435fc236}, !- Name
  {3b811679-6fa2-4b29-bf30-1dcecc86989c}, !- Source Object
  3,                                      !- Outlet Port
  {0933c9e3-e23e-47a1-91fb-fdb327fdd2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1541f3-2edb-4dc8-b65a-b4791f4455f8}, !- Handle
  {41b7a378-d8df-418a-9fe5-480a9ad19ffe}, !- Name
  {0933c9e3-e23e-47a1-91fb-fdb327fdd2f4}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {80895ddb-d7e1-402a-acef-42c09a611a60}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {deef9506-b94d-4e7b-a6e7-5e9d75fccf71}, !- Inlet Port
  {896f4529-79b2-4aaf-91f5-fee9278497c4}; !- Outlet Port

OS:Connection,
  {deef9506-b94d-4e7b-a6e7-5e9d75fccf71}, !- Handle
  {0a0f5869-c180-45e5-97d9-134cae04a54f}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  20,                                     !- Outlet Port
  {80895ddb-d7e1-402a-acef-42c09a611a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896f4529-79b2-4aaf-91f5-fee9278497c4}, !- Handle
  {b760a161-3606-467b-b357-5bfe85885d35}, !- Name
  {80895ddb-d7e1-402a-acef-42c09a611a60}, !- Source Object
  3,                                      !- Outlet Port
  {8709d429-ab2c-4eeb-8a55-bc45f0904c0e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {42ae5ba6-89be-45bb-b6a1-ddf26787ecc2}, !- Handle
  {8a6b85da-577a-44ff-b5f4-686db45838e1}, !- Name
  {8709d429-ab2c-4eeb-8a55-bc45f0904c0e}, !- Source Object
  9,                                      !- Outlet Port
  {23cab9d8-fc17-426a-a10f-6c758692437c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dc66b77-f4a3-4ed5-8f51-56adb5763ade}, !- Handle
  Node 242,                               !- Name
  {d45b5b3b-9117-4d92-8669-ceeace85207d}, !- Inlet Port
  {e17db877-b1f0-460a-999b-3745361bc9ed}; !- Outlet Port

OS:Connection,
  {d45b5b3b-9117-4d92-8669-ceeace85207d}, !- Handle
  {88d259db-7e85-4478-b93e-49d15c52cd4d}, !- Name
  {80fcf3b5-44c1-465a-9fe8-325f5ad71f63}, !- Source Object
  3,                                      !- Outlet Port
  {5dc66b77-f4a3-4ed5-8f51-56adb5763ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17db877-b1f0-460a-999b-3745361bc9ed}, !- Handle
  {413ecebb-b4eb-4e63-85d5-b1a3f83123bf}, !- Name
  {5dc66b77-f4a3-4ed5-8f51-56adb5763ade}, !- Source Object
  3,                                      !- Outlet Port
  {8709d429-ab2c-4eeb-8a55-bc45f0904c0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d70bc494-7b5d-4379-a832-dc482c35ff91}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {59613b23-55f0-4680-a695-bf7650f0b953}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6b172deb-909f-46a5-b9ce-6837c88def5c}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {76eeb46d-2cda-4ac4-9489-91cf43f1a25f}, !- Supply Air Inlet Node Name
  {8f9c9706-d3af-4821-a78d-ef8dd2451688}, !- Secondary Air Inlet Node Name
  {161c6cfc-781e-44d8-b543-ea963db7af0a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {59613b23-55f0-4680-a695-bf7650f0b953}, !- Fan Name
  {d70bc494-7b5d-4379-a832-dc482c35ff91}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5e6f5c0f-a596-45f0-94b3-bfca1b1974f6}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {161c6cfc-781e-44d8-b543-ea963db7af0a}, !- Inlet Port
  {f3111afe-8bbd-4263-bad1-bc495ccfecc9}; !- Outlet Port

OS:Node,
  {11f90482-816c-4337-b393-458fe8539a63}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Return Air Node, !- Name
  {ac5216fb-2a2d-429c-8d5e-eae65e5e7765}, !- Inlet Port
  {2e47dd70-7e37-4e93-98ce-fed259ca90ee}; !- Outlet Port

OS:Connection,
  {f3111afe-8bbd-4263-bad1-bc495ccfecc9}, !- Handle
  {1c2a2c1c-556e-4e01-a22c-9ad9b283c5d4}, !- Name
  {5e6f5c0f-a596-45f0-94b3-bfca1b1974f6}, !- Source Object
  3,                                      !- Outlet Port
  {201bc680-318a-40e7-9282-57e686a02e4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac5216fb-2a2d-429c-8d5e-eae65e5e7765}, !- Handle
  {ab7ed8fa-16ba-48fb-8b71-53fbdf6082d3}, !- Name
  {2e6560e4-3a66-4d70-b8f0-14fc974d0ea8}, !- Source Object
  3,                                      !- Outlet Port
  {11f90482-816c-4337-b393-458fe8539a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e47dd70-7e37-4e93-98ce-fed259ca90ee}, !- Handle
  {935e96d5-5684-4d70-a96a-e12d019e6304}, !- Name
  {11f90482-816c-4337-b393-458fe8539a63}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {e4dbe997-80c4-496d-a3ea-aaa530f9b117}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {b5ff1b74-c229-469b-8b76-6e833913be6d}, !- Inlet Port
  {76eeb46d-2cda-4ac4-9489-91cf43f1a25f}; !- Outlet Port

OS:Connection,
  {b5ff1b74-c229-469b-8b76-6e833913be6d}, !- Handle
  {2c11ea88-dbd2-444d-87b9-46be949c7663}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  21,                                     !- Outlet Port
  {e4dbe997-80c4-496d-a3ea-aaa530f9b117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76eeb46d-2cda-4ac4-9489-91cf43f1a25f}, !- Handle
  {c6da5b71-51d8-46df-b138-bbc7ac02ee38}, !- Name
  {e4dbe997-80c4-496d-a3ea-aaa530f9b117}, !- Source Object
  3,                                      !- Outlet Port
  {6b172deb-909f-46a5-b9ce-6837c88def5c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {161c6cfc-781e-44d8-b543-ea963db7af0a}, !- Handle
  {6c45359f-7436-415d-adbc-8b2413cde45e}, !- Name
  {6b172deb-909f-46a5-b9ce-6837c88def5c}, !- Source Object
  9,                                      !- Outlet Port
  {5e6f5c0f-a596-45f0-94b3-bfca1b1974f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {525b1ab6-0f0d-46a1-b60d-041566dcd20e}, !- Handle
  Node 246,                               !- Name
  {8d337aaa-eb14-4f0a-a92d-66199ae8cf95}, !- Inlet Port
  {8f9c9706-d3af-4821-a78d-ef8dd2451688}; !- Outlet Port

OS:Connection,
  {8d337aaa-eb14-4f0a-a92d-66199ae8cf95}, !- Handle
  {16b4888f-c4f4-48b9-a64a-c062d9117abc}, !- Name
  {8054e090-10af-47c6-8482-41562e6b7fbc}, !- Source Object
  3,                                      !- Outlet Port
  {525b1ab6-0f0d-46a1-b60d-041566dcd20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f9c9706-d3af-4821-a78d-ef8dd2451688}, !- Handle
  {ebb0bb5c-4f5e-4205-9dff-2c0e2e6090cd}, !- Name
  {525b1ab6-0f0d-46a1-b60d-041566dcd20e}, !- Source Object
  3,                                      !- Outlet Port
  {6b172deb-909f-46a5-b9ce-6837c88def5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {569d35db-e605-4e29-b81d-5885fcfb3d73}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d70a87a5-be6e-404d-8269-f7e309d52562}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6004b742-fbe7-4602-ad81-7355e107fc8d}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e5552311-92ef-4d51-9af5-a64ab9b86faa}, !- Supply Air Inlet Node Name
  {e9b98a8b-ba83-4b7d-bd91-fa21505db3e1}, !- Secondary Air Inlet Node Name
  {71d72042-a172-4243-987c-2c2b4e3f44e6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d70a87a5-be6e-404d-8269-f7e309d52562}, !- Fan Name
  {569d35db-e605-4e29-b81d-5885fcfb3d73}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a3767d90-ae00-45cf-a85d-1673284c6d68}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {71d72042-a172-4243-987c-2c2b4e3f44e6}, !- Inlet Port
  {df8e8531-a65d-492d-9f24-ed3978d5e6f7}; !- Outlet Port

OS:Node,
  {9d831ae4-d01a-447b-aed1-41b54cee4b43}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Return Air Node, !- Name
  {78d9de95-3c00-4335-8e5d-b2ea22e18cf8}, !- Inlet Port
  {8120d46d-0ae3-4ec2-be62-bbc8f05e9c2a}; !- Outlet Port

OS:Connection,
  {df8e8531-a65d-492d-9f24-ed3978d5e6f7}, !- Handle
  {dc85366e-4125-4f27-a196-00fbd86b0d0c}, !- Name
  {a3767d90-ae00-45cf-a85d-1673284c6d68}, !- Source Object
  3,                                      !- Outlet Port
  {8fc89162-2cd0-4a0a-9c31-d2fcc82485b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78d9de95-3c00-4335-8e5d-b2ea22e18cf8}, !- Handle
  {821fd5cb-58f6-4c8a-9824-b13c020c663d}, !- Name
  {f0773385-01a2-4df4-b391-3d4b8365a7aa}, !- Source Object
  3,                                      !- Outlet Port
  {9d831ae4-d01a-447b-aed1-41b54cee4b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8120d46d-0ae3-4ec2-be62-bbc8f05e9c2a}, !- Handle
  {0ff9c55e-30b2-4070-b2b6-d70f447e4c9d}, !- Name
  {9d831ae4-d01a-447b-aed1-41b54cee4b43}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {62981434-9608-4f3e-8716-7bd27ccaaa99}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {d069e811-a932-495f-98fa-0b2c953f31e1}, !- Inlet Port
  {e5552311-92ef-4d51-9af5-a64ab9b86faa}; !- Outlet Port

OS:Connection,
  {d069e811-a932-495f-98fa-0b2c953f31e1}, !- Handle
  {a106d11c-f261-4bc3-9bea-75c1b59815ff}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  22,                                     !- Outlet Port
  {62981434-9608-4f3e-8716-7bd27ccaaa99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5552311-92ef-4d51-9af5-a64ab9b86faa}, !- Handle
  {1a4a459a-3c3d-4830-8d6a-5f443caecb07}, !- Name
  {62981434-9608-4f3e-8716-7bd27ccaaa99}, !- Source Object
  3,                                      !- Outlet Port
  {6004b742-fbe7-4602-ad81-7355e107fc8d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {71d72042-a172-4243-987c-2c2b4e3f44e6}, !- Handle
  {d23d68f8-4fd5-4812-8026-834b2c930c59}, !- Name
  {6004b742-fbe7-4602-ad81-7355e107fc8d}, !- Source Object
  9,                                      !- Outlet Port
  {a3767d90-ae00-45cf-a85d-1673284c6d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {455bc9fc-37e5-4142-b9a6-b8a360adabb6}, !- Handle
  Node 250,                               !- Name
  {a0a7bb2a-cf77-4fc7-92e8-4314903ae036}, !- Inlet Port
  {e9b98a8b-ba83-4b7d-bd91-fa21505db3e1}; !- Outlet Port

OS:Connection,
  {a0a7bb2a-cf77-4fc7-92e8-4314903ae036}, !- Handle
  {f5d1e5f1-3d65-40ef-9421-ce6327fedc60}, !- Name
  {d23de5d8-6efb-4426-a189-d7557a2854c0}, !- Source Object
  3,                                      !- Outlet Port
  {455bc9fc-37e5-4142-b9a6-b8a360adabb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b98a8b-ba83-4b7d-bd91-fa21505db3e1}, !- Handle
  {0556f1d8-bfab-4de5-b173-028bf067ad1e}, !- Name
  {455bc9fc-37e5-4142-b9a6-b8a360adabb6}, !- Source Object
  3,                                      !- Outlet Port
  {6004b742-fbe7-4602-ad81-7355e107fc8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43404fb8-f4ba-4e16-b7c5-b2d64a2f84fc}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d174321a-8a05-4ab8-b119-b568c82a70c6}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {10b4d43b-2052-4d07-8691-40a140e78883}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c73ad981-1a13-4bb6-b0eb-c11e3a6626be}, !- Supply Air Inlet Node Name
  {41795d0f-01e4-4e52-b867-150c13116bea}, !- Secondary Air Inlet Node Name
  {0d1e42f4-55d8-4e41-ba59-3161e580fe97}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d174321a-8a05-4ab8-b119-b568c82a70c6}, !- Fan Name
  {43404fb8-f4ba-4e16-b7c5-b2d64a2f84fc}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c0195668-ae03-47be-9882-5053823771ed}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {0d1e42f4-55d8-4e41-ba59-3161e580fe97}, !- Inlet Port
  {01edfbee-9ca3-41e9-b61d-288bb515b94f}; !- Outlet Port

OS:Node,
  {1f2cbadb-9f7f-40ee-8ab7-6f0bed8af4e8}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Return Air Node, !- Name
  {e680c5e7-a69c-4b4f-b064-2b7b1cb173ae}, !- Inlet Port
  {d7bc529b-02a4-4004-ac27-841fd851ace1}; !- Outlet Port

OS:Connection,
  {01edfbee-9ca3-41e9-b61d-288bb515b94f}, !- Handle
  {c7468b04-d46c-42c2-a111-c557e9ab046a}, !- Name
  {c0195668-ae03-47be-9882-5053823771ed}, !- Source Object
  3,                                      !- Outlet Port
  {6c8e4de4-abf9-4eb8-a691-b99f3f84fa7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e680c5e7-a69c-4b4f-b064-2b7b1cb173ae}, !- Handle
  {c0f3eacd-f0a7-4bc5-be92-27c06545f1c1}, !- Name
  {b610999c-ebec-4cd6-91d2-965fe046677c}, !- Source Object
  3,                                      !- Outlet Port
  {1f2cbadb-9f7f-40ee-8ab7-6f0bed8af4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7bc529b-02a4-4004-ac27-841fd851ace1}, !- Handle
  {4f7f0741-e1de-49c8-b415-033adba36a5c}, !- Name
  {1f2cbadb-9f7f-40ee-8ab7-6f0bed8af4e8}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {be01fe93-ae76-4b25-a706-1ad61fe0096e}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {d6ddb62d-19b1-43a6-8e34-88851924ace5}, !- Inlet Port
  {c73ad981-1a13-4bb6-b0eb-c11e3a6626be}; !- Outlet Port

OS:Connection,
  {d6ddb62d-19b1-43a6-8e34-88851924ace5}, !- Handle
  {3be57b1e-9182-4206-ba4f-ceabed2dd877}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  23,                                     !- Outlet Port
  {be01fe93-ae76-4b25-a706-1ad61fe0096e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73ad981-1a13-4bb6-b0eb-c11e3a6626be}, !- Handle
  {d7fb308f-921c-4f0f-a0aa-8fd012c093eb}, !- Name
  {be01fe93-ae76-4b25-a706-1ad61fe0096e}, !- Source Object
  3,                                      !- Outlet Port
  {10b4d43b-2052-4d07-8691-40a140e78883}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0d1e42f4-55d8-4e41-ba59-3161e580fe97}, !- Handle
  {a333b57f-3c7b-445f-95ec-f542326e4774}, !- Name
  {10b4d43b-2052-4d07-8691-40a140e78883}, !- Source Object
  9,                                      !- Outlet Port
  {c0195668-ae03-47be-9882-5053823771ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58440d65-9798-439b-9f75-3d0e23c8698d}, !- Handle
  Node 254,                               !- Name
  {0927aa98-4d74-40b9-a7a8-6e6dab2463a5}, !- Inlet Port
  {41795d0f-01e4-4e52-b867-150c13116bea}; !- Outlet Port

OS:Connection,
  {0927aa98-4d74-40b9-a7a8-6e6dab2463a5}, !- Handle
  {72512616-7dae-4c39-94b1-2f6564f1d4f8}, !- Name
  {b0628cb7-4759-4e91-82f7-59bef76ced23}, !- Source Object
  3,                                      !- Outlet Port
  {58440d65-9798-439b-9f75-3d0e23c8698d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41795d0f-01e4-4e52-b867-150c13116bea}, !- Handle
  {eb9f7750-89d7-496a-9ce3-a24fc9058256}, !- Name
  {58440d65-9798-439b-9f75-3d0e23c8698d}, !- Source Object
  3,                                      !- Outlet Port
  {10b4d43b-2052-4d07-8691-40a140e78883}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c5e38def-da64-457e-a809-9f308505aa90}, !- Handle
  Zone Outpatient Exam A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6f42f3f0-47d2-4147-8850-e43d0f0a8341}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7927b568-b51b-4079-8e2c-d688363c8f9d}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {742308b7-611f-4033-9195-31bcf61eb8d4}, !- Supply Air Inlet Node Name
  {bc8f5778-e015-4bd5-a456-125e81e051f7}, !- Secondary Air Inlet Node Name
  {06ce1341-f3b9-4d63-af5c-ffecefabc362}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6f42f3f0-47d2-4147-8850-e43d0f0a8341}, !- Fan Name
  {c5e38def-da64-457e-a809-9f308505aa90}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {10e0d828-2639-4b3d-bca3-48f25d67db00}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term Outlet Air Node, !- Name
  {06ce1341-f3b9-4d63-af5c-ffecefabc362}, !- Inlet Port
  {44008edf-7535-4c73-9bd2-4d7e4141e153}; !- Outlet Port

OS:Node,
  {008f129d-f961-4e9f-9999-b6b592942c99}, !- Handle
  Zone Outpatient Exam A  - Story Ground Return Air Node, !- Name
  {5aa74f68-a364-4b46-8e1d-cf64535a12ce}, !- Inlet Port
  {998bb79c-4981-421d-b29f-db92c13f330c}; !- Outlet Port

OS:Connection,
  {44008edf-7535-4c73-9bd2-4d7e4141e153}, !- Handle
  {1bfcae56-cfb2-4656-84ca-0593b608e3e0}, !- Name
  {10e0d828-2639-4b3d-bca3-48f25d67db00}, !- Source Object
  3,                                      !- Outlet Port
  {32458c07-92b5-4cdd-acb8-b4270d7bebb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5aa74f68-a364-4b46-8e1d-cf64535a12ce}, !- Handle
  {98155ef7-38f3-4a87-b371-ba445e0f3717}, !- Name
  {9bfd6c81-3c59-4bbb-a908-bdf2c485ec7b}, !- Source Object
  3,                                      !- Outlet Port
  {008f129d-f961-4e9f-9999-b6b592942c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998bb79c-4981-421d-b29f-db92c13f330c}, !- Handle
  {5c208486-3543-445f-ac14-2e15f40616a7}, !- Name
  {008f129d-f961-4e9f-9999-b6b592942c99}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {d01da732-74e5-4328-9935-f39591cdff9a}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term Inlet Air Node, !- Name
  {3e8d4729-a6e8-4e76-8b60-c80ebae808ae}, !- Inlet Port
  {742308b7-611f-4033-9195-31bcf61eb8d4}; !- Outlet Port

OS:Connection,
  {3e8d4729-a6e8-4e76-8b60-c80ebae808ae}, !- Handle
  {bb50412d-bdbd-4d42-b307-14e1bb6f5763}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  24,                                     !- Outlet Port
  {d01da732-74e5-4328-9935-f39591cdff9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742308b7-611f-4033-9195-31bcf61eb8d4}, !- Handle
  {a5b4c225-6d5b-4476-a41b-f2b945dae67d}, !- Name
  {d01da732-74e5-4328-9935-f39591cdff9a}, !- Source Object
  3,                                      !- Outlet Port
  {7927b568-b51b-4079-8e2c-d688363c8f9d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {06ce1341-f3b9-4d63-af5c-ffecefabc362}, !- Handle
  {adff7401-41cc-41fd-8611-1a8f4f8cafbc}, !- Name
  {7927b568-b51b-4079-8e2c-d688363c8f9d}, !- Source Object
  9,                                      !- Outlet Port
  {10e0d828-2639-4b3d-bca3-48f25d67db00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3318d0b-7338-41f7-9db8-a7a5b4a35707}, !- Handle
  Node 258,                               !- Name
  {f465264c-7341-4ba6-a5c5-de2ce09e3a3c}, !- Inlet Port
  {bc8f5778-e015-4bd5-a456-125e81e051f7}; !- Outlet Port

OS:Connection,
  {f465264c-7341-4ba6-a5c5-de2ce09e3a3c}, !- Handle
  {8f95d79e-ca19-4ffe-b15f-8857a9a66a32}, !- Name
  {90e05640-9361-499a-aeb2-1ac9c0efb19b}, !- Source Object
  3,                                      !- Outlet Port
  {a3318d0b-7338-41f7-9db8-a7a5b4a35707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8f5778-e015-4bd5-a456-125e81e051f7}, !- Handle
  {a1971fa1-16ef-44ae-81cb-a6513bbe3161}, !- Name
  {a3318d0b-7338-41f7-9db8-a7a5b4a35707}, !- Source Object
  3,                                      !- Outlet Port
  {7927b568-b51b-4079-8e2c-d688363c8f9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fe253c6b-27b1-414f-a5b1-5ded3a5f2d26}, !- Handle
  Zone Outpatient Exam B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b545ee05-c235-4936-b132-5ffcf53ab515}, !- Handle
  Zone Outpatient Exam B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a1b4f76f-a277-46a4-b14c-6f41b59e86e4}, !- Handle
  Zone Outpatient Exam B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6850e96f-3699-469c-b06d-43479e10da6f}, !- Supply Air Inlet Node Name
  {f67d543d-a952-42c7-965a-215e5d90e84e}, !- Secondary Air Inlet Node Name
  {61a9a4c0-e30b-4f19-89f4-a9e89cbfeb7f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b545ee05-c235-4936-b132-5ffcf53ab515}, !- Fan Name
  {fe253c6b-27b1-414f-a5b1-5ded3a5f2d26}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e81fa4bc-d84d-4551-ae54-7c1439f90192}, !- Handle
  Zone Outpatient Exam B  - Story Ground PFP Term Outlet Air Node, !- Name
  {61a9a4c0-e30b-4f19-89f4-a9e89cbfeb7f}, !- Inlet Port
  {587678ef-a06b-4170-b678-1fae8aec838e}; !- Outlet Port

OS:Node,
  {20601ac6-acaf-4db3-9bec-96a6f7dc9ce7}, !- Handle
  Zone Outpatient Exam B  - Story Ground Return Air Node, !- Name
  {8ec0c95b-439c-4bef-9172-e1b59e648a35}, !- Inlet Port
  {b29f4456-71ca-4dc2-a00f-0fd0cd1f2d4c}; !- Outlet Port

OS:Connection,
  {587678ef-a06b-4170-b678-1fae8aec838e}, !- Handle
  {c9f66e07-db5a-4ef5-8a8e-3a197af52531}, !- Name
  {e81fa4bc-d84d-4551-ae54-7c1439f90192}, !- Source Object
  3,                                      !- Outlet Port
  {7021bc8e-be79-44b9-93ac-8e2e226409a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ec0c95b-439c-4bef-9172-e1b59e648a35}, !- Handle
  {1e5af69c-e90b-4aa0-b6d5-a6330f0f7fd6}, !- Name
  {cda989f4-f2d0-4a1e-9efd-02fb1f01de83}, !- Source Object
  3,                                      !- Outlet Port
  {20601ac6-acaf-4db3-9bec-96a6f7dc9ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29f4456-71ca-4dc2-a00f-0fd0cd1f2d4c}, !- Handle
  {e80d52fd-dfd1-4e23-bb76-3f310021efc9}, !- Name
  {20601ac6-acaf-4db3-9bec-96a6f7dc9ce7}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {69cce60c-6b7f-44f5-91af-a3cc7de735cd}, !- Handle
  Zone Outpatient Exam B  - Story Ground PFP Term Inlet Air Node, !- Name
  {b627cd2e-4d1a-407c-a9a6-3ccb70316c44}, !- Inlet Port
  {6850e96f-3699-469c-b06d-43479e10da6f}; !- Outlet Port

OS:Connection,
  {b627cd2e-4d1a-407c-a9a6-3ccb70316c44}, !- Handle
  {db8955cd-3ebd-4245-a30b-883dfdda4d4b}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  25,                                     !- Outlet Port
  {69cce60c-6b7f-44f5-91af-a3cc7de735cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6850e96f-3699-469c-b06d-43479e10da6f}, !- Handle
  {580ee94f-6153-480b-86eb-9be60f9f8cbe}, !- Name
  {69cce60c-6b7f-44f5-91af-a3cc7de735cd}, !- Source Object
  3,                                      !- Outlet Port
  {a1b4f76f-a277-46a4-b14c-6f41b59e86e4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {61a9a4c0-e30b-4f19-89f4-a9e89cbfeb7f}, !- Handle
  {867eabd8-b575-4545-8e14-f65480f8e112}, !- Name
  {a1b4f76f-a277-46a4-b14c-6f41b59e86e4}, !- Source Object
  9,                                      !- Outlet Port
  {e81fa4bc-d84d-4551-ae54-7c1439f90192}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a990ea9f-e13d-4c4c-9ab1-c90955cd3bd0}, !- Handle
  Node 262,                               !- Name
  {827a07dd-91ba-430d-83aa-c0183a15e4d6}, !- Inlet Port
  {f67d543d-a952-42c7-965a-215e5d90e84e}; !- Outlet Port

OS:Connection,
  {827a07dd-91ba-430d-83aa-c0183a15e4d6}, !- Handle
  {18dcf144-b31e-4363-aae2-0a1b6ef1ccb1}, !- Name
  {dc673715-122f-4c8b-a158-9904ddf8dcc4}, !- Source Object
  3,                                      !- Outlet Port
  {a990ea9f-e13d-4c4c-9ab1-c90955cd3bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67d543d-a952-42c7-965a-215e5d90e84e}, !- Handle
  {53a62d55-0413-4a64-a295-69891b035b45}, !- Name
  {a990ea9f-e13d-4c4c-9ab1-c90955cd3bd0}, !- Source Object
  3,                                      !- Outlet Port
  {a1b4f76f-a277-46a4-b14c-6f41b59e86e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b03330bf-60dc-4077-ad23-d41c46271e0a}, !- Handle
  Zone Outpatient Exam C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {5183ba99-0169-4f15-9205-d1ea2570516f}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1a2d043c-d41e-4975-b7ce-ec19e0e469c6}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {dee54b64-f20a-4137-a4b6-c9f0217932d9}, !- Supply Air Inlet Node Name
  {b527867a-ba34-4350-ad97-d940cb6fd0fa}, !- Secondary Air Inlet Node Name
  {aeb3a260-51c0-4cd3-b027-44357350f6a7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5183ba99-0169-4f15-9205-d1ea2570516f}, !- Fan Name
  {b03330bf-60dc-4077-ad23-d41c46271e0a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {20145602-21d3-49e2-8728-9a59f89005c8}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term Outlet Air Node, !- Name
  {aeb3a260-51c0-4cd3-b027-44357350f6a7}, !- Inlet Port
  {8e75f3a0-a508-41c2-a572-4a1f7cb6b012}; !- Outlet Port

OS:Node,
  {6dc532c5-59e6-4528-83aa-413653654bda}, !- Handle
  Zone Outpatient Exam C  - Story Ground Return Air Node, !- Name
  {2e548271-6a43-41e5-8e73-2ae8598d5cb5}, !- Inlet Port
  {4af7d9ee-56e9-45b0-ae1a-0bd4019036ab}; !- Outlet Port

OS:Connection,
  {8e75f3a0-a508-41c2-a572-4a1f7cb6b012}, !- Handle
  {23a3d457-afe7-4017-a0b4-ce610b202fd7}, !- Name
  {20145602-21d3-49e2-8728-9a59f89005c8}, !- Source Object
  3,                                      !- Outlet Port
  {a20726b8-bf4a-4bd3-9fd7-0914c571399c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e548271-6a43-41e5-8e73-2ae8598d5cb5}, !- Handle
  {3401b88f-59fa-4777-9d48-e64e1592b16c}, !- Name
  {293a58d5-862c-4591-a8db-379305b58b6d}, !- Source Object
  3,                                      !- Outlet Port
  {6dc532c5-59e6-4528-83aa-413653654bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af7d9ee-56e9-45b0-ae1a-0bd4019036ab}, !- Handle
  {1c6d67fe-16d2-431e-a69e-1ab5b36b05ec}, !- Name
  {6dc532c5-59e6-4528-83aa-413653654bda}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {a9526fc7-6ca2-49eb-b15c-8c450668ca5b}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term Inlet Air Node, !- Name
  {3561eaf8-95f5-41a0-a121-2009cdfee76b}, !- Inlet Port
  {dee54b64-f20a-4137-a4b6-c9f0217932d9}; !- Outlet Port

OS:Connection,
  {3561eaf8-95f5-41a0-a121-2009cdfee76b}, !- Handle
  {e79816c6-b618-4c0c-b5cb-125196bee9b3}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  26,                                     !- Outlet Port
  {a9526fc7-6ca2-49eb-b15c-8c450668ca5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee54b64-f20a-4137-a4b6-c9f0217932d9}, !- Handle
  {ec12130b-fee6-41aa-b8bb-d348d0c5a793}, !- Name
  {a9526fc7-6ca2-49eb-b15c-8c450668ca5b}, !- Source Object
  3,                                      !- Outlet Port
  {1a2d043c-d41e-4975-b7ce-ec19e0e469c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {aeb3a260-51c0-4cd3-b027-44357350f6a7}, !- Handle
  {e9f4f6c5-2b0f-4d89-9901-0deee3fe3522}, !- Name
  {1a2d043c-d41e-4975-b7ce-ec19e0e469c6}, !- Source Object
  9,                                      !- Outlet Port
  {20145602-21d3-49e2-8728-9a59f89005c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73ab9f4f-a822-433e-9c85-46fca82bd725}, !- Handle
  Node 266,                               !- Name
  {3a5aee1c-fc65-4f19-a65f-df7cd659a967}, !- Inlet Port
  {b527867a-ba34-4350-ad97-d940cb6fd0fa}; !- Outlet Port

OS:Connection,
  {3a5aee1c-fc65-4f19-a65f-df7cd659a967}, !- Handle
  {d9b2b6a9-992f-4036-8c96-53b887f49210}, !- Name
  {4fd6e503-b7e5-482b-9b79-4ba404b77b98}, !- Source Object
  3,                                      !- Outlet Port
  {73ab9f4f-a822-433e-9c85-46fca82bd725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b527867a-ba34-4350-ad97-d940cb6fd0fa}, !- Handle
  {c4811ff5-7de8-477a-9176-7bd095577dac}, !- Name
  {73ab9f4f-a822-433e-9c85-46fca82bd725}, !- Source Object
  3,                                      !- Outlet Port
  {1a2d043c-d41e-4975-b7ce-ec19e0e469c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8c346d44-b3e0-4836-9802-e6c5bcf46481}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7f71759d-db11-4f14-a152-c3c6d8386064}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8aa30f52-bf89-4a1b-a768-d93cd2dd8521}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fa5a427c-1f16-4e0b-b9dd-3e004e3cecfa}, !- Supply Air Inlet Node Name
  {6deababa-ff43-4dae-a11c-0f7afaf7f05d}, !- Secondary Air Inlet Node Name
  {f616de42-75fc-462d-a2c9-db6407a22984}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7f71759d-db11-4f14-a152-c3c6d8386064}, !- Fan Name
  {8c346d44-b3e0-4836-9802-e6c5bcf46481}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a55dfa22-37a5-47ad-a3b4-b4290debca2d}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PFP Term Outlet Air Node, !- Name
  {f616de42-75fc-462d-a2c9-db6407a22984}, !- Inlet Port
  {47ad37d9-6131-4e0d-a607-e3d69adeb81d}; !- Outlet Port

OS:Node,
  {6223d08d-2d6f-472f-b023-4a409616e91b}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Return Air Node, !- Name
  {65c45234-d01f-4f33-95c5-90b21cc2a182}, !- Inlet Port
  {e7986975-ec06-4be6-9c2e-876fbda0b555}; !- Outlet Port

OS:Connection,
  {47ad37d9-6131-4e0d-a607-e3d69adeb81d}, !- Handle
  {83c3be7b-c01a-42a4-bc40-504b14dba8e3}, !- Name
  {a55dfa22-37a5-47ad-a3b4-b4290debca2d}, !- Source Object
  3,                                      !- Outlet Port
  {3c741d7d-8b01-459c-b196-38b9ec603537}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65c45234-d01f-4f33-95c5-90b21cc2a182}, !- Handle
  {e836f805-b1c5-4fe9-9455-52b751bb3c17}, !- Name
  {eeab761a-7876-4b01-b5ff-8927f58e454d}, !- Source Object
  3,                                      !- Outlet Port
  {6223d08d-2d6f-472f-b023-4a409616e91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7986975-ec06-4be6-9c2e-876fbda0b555}, !- Handle
  {6cd617d5-97a0-4391-93e7-d0ee3da109ab}, !- Name
  {6223d08d-2d6f-472f-b023-4a409616e91b}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {da983b7d-9898-4aa8-923e-41ff413dae83}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PFP Term Inlet Air Node, !- Name
  {02d71e4c-07a2-4235-a111-5fcb9e2b103d}, !- Inlet Port
  {fa5a427c-1f16-4e0b-b9dd-3e004e3cecfa}; !- Outlet Port

OS:Connection,
  {02d71e4c-07a2-4235-a111-5fcb9e2b103d}, !- Handle
  {57872524-ff5b-4281-87ac-f4c285d24b8f}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  27,                                     !- Outlet Port
  {da983b7d-9898-4aa8-923e-41ff413dae83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5a427c-1f16-4e0b-b9dd-3e004e3cecfa}, !- Handle
  {16b43518-0355-4dd8-a074-1537ef3fcd8e}, !- Name
  {da983b7d-9898-4aa8-923e-41ff413dae83}, !- Source Object
  3,                                      !- Outlet Port
  {8aa30f52-bf89-4a1b-a768-d93cd2dd8521}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f616de42-75fc-462d-a2c9-db6407a22984}, !- Handle
  {943f803d-3d00-4302-b636-5f34ee5eaf25}, !- Name
  {8aa30f52-bf89-4a1b-a768-d93cd2dd8521}, !- Source Object
  9,                                      !- Outlet Port
  {a55dfa22-37a5-47ad-a3b4-b4290debca2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5aecafd-212f-4f56-8895-3d3f6ca826f1}, !- Handle
  Node 270,                               !- Name
  {920c6d92-b28f-4d2b-bdca-4ce14991cf83}, !- Inlet Port
  {6deababa-ff43-4dae-a11c-0f7afaf7f05d}; !- Outlet Port

OS:Connection,
  {920c6d92-b28f-4d2b-bdca-4ce14991cf83}, !- Handle
  {65a21a75-b62e-4ad0-8e23-5841bced9ddd}, !- Name
  {1cc01143-d813-4f01-90fb-c852a2d8487c}, !- Source Object
  3,                                      !- Outlet Port
  {d5aecafd-212f-4f56-8895-3d3f6ca826f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6deababa-ff43-4dae-a11c-0f7afaf7f05d}, !- Handle
  {f0b5b160-2080-4415-8ef4-bc8ffefc0efe}, !- Name
  {d5aecafd-212f-4f56-8895-3d3f6ca826f1}, !- Source Object
  3,                                      !- Outlet Port
  {8aa30f52-bf89-4a1b-a768-d93cd2dd8521}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c2cfd97c-e6fe-4cba-9bc3-53e33d5bc222}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fb109fbf-d75f-4b93-bcbb-28d9457c66b2}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b5c4afeb-b8c5-4c42-8a62-26ad90b9c782}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c9550be5-fa5e-4c9f-b09e-24c0f9fd3d56}, !- Supply Air Inlet Node Name
  {91fab956-d80d-465e-894f-ef3005111b80}, !- Secondary Air Inlet Node Name
  {f6f61dac-d1ca-4284-bb23-c747c3026350}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fb109fbf-d75f-4b93-bcbb-28d9457c66b2}, !- Fan Name
  {c2cfd97c-e6fe-4cba-9bc3-53e33d5bc222}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8b55800d-93d3-48f7-b4e6-49e05a5c6cc7}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PFP Term Outlet Air Node, !- Name
  {f6f61dac-d1ca-4284-bb23-c747c3026350}, !- Inlet Port
  {35b1db4f-ff4f-4c0f-a3bf-52f2ccc5eb90}; !- Outlet Port

OS:Node,
  {c24a28fc-81c8-4fc6-b1c9-f03b0df1214c}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Return Air Node, !- Name
  {80bc1344-314b-4085-b1a6-1bdf1bdcfd3a}, !- Inlet Port
  {e7f72340-1d3c-48df-a22a-c85fb3a5a919}; !- Outlet Port

OS:Connection,
  {35b1db4f-ff4f-4c0f-a3bf-52f2ccc5eb90}, !- Handle
  {35db58d9-a67d-4d00-89aa-2142aac10f5e}, !- Name
  {8b55800d-93d3-48f7-b4e6-49e05a5c6cc7}, !- Source Object
  3,                                      !- Outlet Port
  {39f1ed34-2e5c-4c26-ac73-c64617e16b96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80bc1344-314b-4085-b1a6-1bdf1bdcfd3a}, !- Handle
  {e00868aa-ce1f-429d-a538-91f26a584675}, !- Name
  {af49c554-b174-4edb-8fcc-957e46b1c596}, !- Source Object
  3,                                      !- Outlet Port
  {c24a28fc-81c8-4fc6-b1c9-f03b0df1214c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f72340-1d3c-48df-a22a-c85fb3a5a919}, !- Handle
  {32761322-f963-4688-869f-c3aa84a8f33c}, !- Name
  {c24a28fc-81c8-4fc6-b1c9-f03b0df1214c}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {68d7299a-47d8-462c-9b1c-6861d0e92752}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PFP Term Inlet Air Node, !- Name
  {3c9c7082-705d-4417-be8d-73926d83b84f}, !- Inlet Port
  {c9550be5-fa5e-4c9f-b09e-24c0f9fd3d56}; !- Outlet Port

OS:Connection,
  {3c9c7082-705d-4417-be8d-73926d83b84f}, !- Handle
  {61ca88ca-5d14-416d-a2d1-e3b5f7b889b6}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  28,                                     !- Outlet Port
  {68d7299a-47d8-462c-9b1c-6861d0e92752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9550be5-fa5e-4c9f-b09e-24c0f9fd3d56}, !- Handle
  {03da3612-9086-4e17-af8d-398c0123cc9a}, !- Name
  {68d7299a-47d8-462c-9b1c-6861d0e92752}, !- Source Object
  3,                                      !- Outlet Port
  {b5c4afeb-b8c5-4c42-8a62-26ad90b9c782}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f6f61dac-d1ca-4284-bb23-c747c3026350}, !- Handle
  {3e67cdb1-ffd1-4c51-9c09-fad7307a2891}, !- Name
  {b5c4afeb-b8c5-4c42-8a62-26ad90b9c782}, !- Source Object
  9,                                      !- Outlet Port
  {8b55800d-93d3-48f7-b4e6-49e05a5c6cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bbfe17e-113b-4056-b56f-fb9d812b583a}, !- Handle
  Node 274,                               !- Name
  {3f097791-793a-4c28-a241-4bc2a068f932}, !- Inlet Port
  {91fab956-d80d-465e-894f-ef3005111b80}; !- Outlet Port

OS:Connection,
  {3f097791-793a-4c28-a241-4bc2a068f932}, !- Handle
  {132d498f-2208-4f98-b718-54cd42e6a0c0}, !- Name
  {2e366405-d51e-4a82-9927-e32767082d69}, !- Source Object
  3,                                      !- Outlet Port
  {4bbfe17e-113b-4056-b56f-fb9d812b583a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fab956-d80d-465e-894f-ef3005111b80}, !- Handle
  {73bfa55a-b726-4357-8b52-3432a8749085}, !- Name
  {4bbfe17e-113b-4056-b56f-fb9d812b583a}, !- Source Object
  3,                                      !- Outlet Port
  {b5c4afeb-b8c5-4c42-8a62-26ad90b9c782}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5c9eda40-1d01-4cee-a87b-8ec2aebf5b5c}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {53f26418-c0b1-4f28-9b8d-8cbd9fae1941}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {23d273d7-32c5-41d2-8d95-d32d4c960fd1}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3b3eed4e-5bf3-433f-8c27-429da2ea49ef}, !- Supply Air Inlet Node Name
  {3ca965be-c21e-4271-9033-f660a831097e}, !- Secondary Air Inlet Node Name
  {c7d7afe2-c4be-4ad7-a3da-71c95eccb4c3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {53f26418-c0b1-4f28-9b8d-8cbd9fae1941}, !- Fan Name
  {5c9eda40-1d01-4cee-a87b-8ec2aebf5b5c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9673aeaf-ae84-4a53-9b74-2b7d308e7462}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PFP Term Outlet Air Node, !- Name
  {c7d7afe2-c4be-4ad7-a3da-71c95eccb4c3}, !- Inlet Port
  {9f288e4b-32a8-4b2c-b20e-35523e1fdacc}; !- Outlet Port

OS:Node,
  {c511813e-a88f-4c42-96bf-1aef6cbc3049}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Return Air Node, !- Name
  {7f2f6f9f-a31d-48bb-af33-955c4b005ce3}, !- Inlet Port
  {cd55992a-cda1-477a-b7d1-9030379aebd5}; !- Outlet Port

OS:Connection,
  {9f288e4b-32a8-4b2c-b20e-35523e1fdacc}, !- Handle
  {2d8dbe71-1e65-4808-af28-57f5c2e3081a}, !- Name
  {9673aeaf-ae84-4a53-9b74-2b7d308e7462}, !- Source Object
  3,                                      !- Outlet Port
  {e09e7581-ae2d-40cf-9f17-c154392355d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f2f6f9f-a31d-48bb-af33-955c4b005ce3}, !- Handle
  {168d08fa-049f-4f2d-b38f-e99f0977e31b}, !- Name
  {258f8083-2b3b-40b4-8e1a-ff386a61f67a}, !- Source Object
  3,                                      !- Outlet Port
  {c511813e-a88f-4c42-96bf-1aef6cbc3049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd55992a-cda1-477a-b7d1-9030379aebd5}, !- Handle
  {29d1cb48-7618-4e20-a746-d3f3bd8c4003}, !- Name
  {c511813e-a88f-4c42-96bf-1aef6cbc3049}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {3015f446-0ad4-499d-ad63-c793618d5b7e}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PFP Term Inlet Air Node, !- Name
  {6bd9facc-65f8-444c-aaad-4766dca54a68}, !- Inlet Port
  {3b3eed4e-5bf3-433f-8c27-429da2ea49ef}; !- Outlet Port

OS:Connection,
  {6bd9facc-65f8-444c-aaad-4766dca54a68}, !- Handle
  {be8816ff-eb0f-40a7-a179-a86754ca0699}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  29,                                     !- Outlet Port
  {3015f446-0ad4-499d-ad63-c793618d5b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b3eed4e-5bf3-433f-8c27-429da2ea49ef}, !- Handle
  {f8edcf47-2481-4dd5-b304-e5a0f20d19b1}, !- Name
  {3015f446-0ad4-499d-ad63-c793618d5b7e}, !- Source Object
  3,                                      !- Outlet Port
  {23d273d7-32c5-41d2-8d95-d32d4c960fd1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c7d7afe2-c4be-4ad7-a3da-71c95eccb4c3}, !- Handle
  {e54eb85c-2ebe-4aa0-99e2-17641030e840}, !- Name
  {23d273d7-32c5-41d2-8d95-d32d4c960fd1}, !- Source Object
  9,                                      !- Outlet Port
  {9673aeaf-ae84-4a53-9b74-2b7d308e7462}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cd2ea89-83e3-4e62-be78-11f02c21285a}, !- Handle
  Node 278,                               !- Name
  {13179d05-65c7-4905-a473-19f5258f3764}, !- Inlet Port
  {3ca965be-c21e-4271-9033-f660a831097e}; !- Outlet Port

OS:Connection,
  {13179d05-65c7-4905-a473-19f5258f3764}, !- Handle
  {273baf3d-456f-43e6-b9ef-25f96cc46983}, !- Name
  {f78af81d-2647-4339-b088-7d61764754bf}, !- Source Object
  3,                                      !- Outlet Port
  {0cd2ea89-83e3-4e62-be78-11f02c21285a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca965be-c21e-4271-9033-f660a831097e}, !- Handle
  {0b29dd52-7dd3-43b5-b832-6b6899afd82b}, !- Name
  {0cd2ea89-83e3-4e62-be78-11f02c21285a}, !- Source Object
  3,                                      !- Outlet Port
  {23d273d7-32c5-41d2-8d95-d32d4c960fd1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {352b28cf-1fce-4297-a376-6d68c3a29bd4}, !- Handle
  Zone Outpatient Janitor A end_b - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c6759de8-4535-4f63-9c08-d91e3cfce9bf}, !- Handle
  Zone Outpatient Janitor A end_b - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3595368e-9fc7-4d1b-8d8b-e01284b91d84}, !- Handle
  Zone Outpatient Janitor A end_b - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3d5c2154-da70-4115-ab93-3acdb4302db2}, !- Supply Air Inlet Node Name
  {bf3937c3-69c8-4580-bc71-eb7293894e2f}, !- Secondary Air Inlet Node Name
  {4c77229e-cbe4-4d94-9e8b-dccc8ae660e2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c6759de8-4535-4f63-9c08-d91e3cfce9bf}, !- Fan Name
  {352b28cf-1fce-4297-a376-6d68c3a29bd4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2abaa7c7-e83d-4ae3-88d2-2f63b6ca3f74}, !- Handle
  Zone Outpatient Janitor A end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {4c77229e-cbe4-4d94-9e8b-dccc8ae660e2}, !- Inlet Port
  {9c4683f8-41e1-4e01-b8e2-9cb5097c7139}; !- Outlet Port

OS:Node,
  {a3476363-b3fa-4b99-a29b-1b5ef6871195}, !- Handle
  Zone Outpatient Janitor A end_b - Story Ground Return Air Node, !- Name
  {31d864c8-803c-4279-ae14-14150206d89c}, !- Inlet Port
  {de8489e6-8a4f-401f-943f-7e6105c50632}; !- Outlet Port

OS:Connection,
  {9c4683f8-41e1-4e01-b8e2-9cb5097c7139}, !- Handle
  {bc0612e1-1187-432b-81fe-0bdddf840721}, !- Name
  {2abaa7c7-e83d-4ae3-88d2-2f63b6ca3f74}, !- Source Object
  3,                                      !- Outlet Port
  {78f95530-9a2e-4b56-9ac3-5bf97980e9c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31d864c8-803c-4279-ae14-14150206d89c}, !- Handle
  {c0b3121f-e913-4764-9c3b-bd027edc1520}, !- Name
  {79a8d6a5-7952-429e-8555-4bb23a0795c7}, !- Source Object
  3,                                      !- Outlet Port
  {a3476363-b3fa-4b99-a29b-1b5ef6871195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8489e6-8a4f-401f-943f-7e6105c50632}, !- Handle
  {c4765721-e9d1-456c-9ae9-8588ac6e2a5e}, !- Name
  {a3476363-b3fa-4b99-a29b-1b5ef6871195}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {fc512cc3-bbc2-4a43-83cd-6423b10a3abd}, !- Handle
  Zone Outpatient Janitor A end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {9897e8d4-2bb7-408f-8f1a-1f0512ca20d8}, !- Inlet Port
  {3d5c2154-da70-4115-ab93-3acdb4302db2}; !- Outlet Port

OS:Connection,
  {9897e8d4-2bb7-408f-8f1a-1f0512ca20d8}, !- Handle
  {632d59f9-e4db-4f50-bcd9-9108e5a3a554}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  30,                                     !- Outlet Port
  {fc512cc3-bbc2-4a43-83cd-6423b10a3abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5c2154-da70-4115-ab93-3acdb4302db2}, !- Handle
  {535c13a7-b7bc-4bb7-8346-d29dd53627f1}, !- Name
  {fc512cc3-bbc2-4a43-83cd-6423b10a3abd}, !- Source Object
  3,                                      !- Outlet Port
  {3595368e-9fc7-4d1b-8d8b-e01284b91d84}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4c77229e-cbe4-4d94-9e8b-dccc8ae660e2}, !- Handle
  {5686cdb3-7406-46eb-9c8c-aa735699b402}, !- Name
  {3595368e-9fc7-4d1b-8d8b-e01284b91d84}, !- Source Object
  9,                                      !- Outlet Port
  {2abaa7c7-e83d-4ae3-88d2-2f63b6ca3f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {232c54ec-fb55-4762-a1b6-96689e804811}, !- Handle
  Node 282,                               !- Name
  {3e429dd8-7711-4eb9-bbc7-70ce7d54e507}, !- Inlet Port
  {bf3937c3-69c8-4580-bc71-eb7293894e2f}; !- Outlet Port

OS:Connection,
  {3e429dd8-7711-4eb9-bbc7-70ce7d54e507}, !- Handle
  {58b92c70-6bff-4df3-84e3-31d6d27aeca4}, !- Name
  {2d6f507a-9c8c-4430-a7f1-efb18d8e6101}, !- Source Object
  3,                                      !- Outlet Port
  {232c54ec-fb55-4762-a1b6-96689e804811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3937c3-69c8-4580-bc71-eb7293894e2f}, !- Handle
  {67d25b82-8639-4bc4-928d-998f79e4cbfd}, !- Name
  {232c54ec-fb55-4762-a1b6-96689e804811}, !- Source Object
  3,                                      !- Outlet Port
  {3595368e-9fc7-4d1b-8d8b-e01284b91d84}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e8f20ff9-efd9-4bd3-81de-8b18bf8eea11}, !- Handle
  Zone Outpatient Janitor B end_b - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7b871c5a-a4bf-4cce-b159-b4d1d9b58901}, !- Handle
  Zone Outpatient Janitor B end_b - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d64deab6-e9c3-4ab4-827f-afbea8bd75f9}, !- Handle
  Zone Outpatient Janitor B end_b - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {7a94de90-d70e-40f1-b6c8-e7973275de0b}, !- Supply Air Inlet Node Name
  {7733d2e6-6a46-4f10-a500-18919e8af49f}, !- Secondary Air Inlet Node Name
  {cfcabf22-f026-4a44-846c-5672b09bf074}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7b871c5a-a4bf-4cce-b159-b4d1d9b58901}, !- Fan Name
  {e8f20ff9-efd9-4bd3-81de-8b18bf8eea11}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7c9599a2-1506-47ba-9432-994b3b14459e}, !- Handle
  Zone Outpatient Janitor B end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {cfcabf22-f026-4a44-846c-5672b09bf074}, !- Inlet Port
  {a302e63d-19ce-497a-b9a0-d8943dc461e4}; !- Outlet Port

OS:Node,
  {6e43d13a-f60e-4920-937c-6afcca42617d}, !- Handle
  Zone Outpatient Janitor B end_b - Story Ground Return Air Node, !- Name
  {ba9d900a-ad1b-4456-afc8-37f425f55265}, !- Inlet Port
  {19937231-1d5c-454e-a458-105bffea29ea}; !- Outlet Port

OS:Connection,
  {a302e63d-19ce-497a-b9a0-d8943dc461e4}, !- Handle
  {234dc165-9d78-492f-9493-640661b37eab}, !- Name
  {7c9599a2-1506-47ba-9432-994b3b14459e}, !- Source Object
  3,                                      !- Outlet Port
  {7d59150a-1bde-464d-a4ef-95e444da0448}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba9d900a-ad1b-4456-afc8-37f425f55265}, !- Handle
  {bd94dc8d-c467-4723-a565-041909f512cb}, !- Name
  {df5b2fe3-3bc5-4a40-bd60-efd1ee8e18ec}, !- Source Object
  3,                                      !- Outlet Port
  {6e43d13a-f60e-4920-937c-6afcca42617d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19937231-1d5c-454e-a458-105bffea29ea}, !- Handle
  {9b866b31-a1cb-4178-8a43-1dec22895258}, !- Name
  {6e43d13a-f60e-4920-937c-6afcca42617d}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {5691d7e3-dea4-4e31-b9b4-15b2541139fb}, !- Handle
  Zone Outpatient Janitor B end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {542e6247-8386-4746-8898-78b8f94d150c}, !- Inlet Port
  {7a94de90-d70e-40f1-b6c8-e7973275de0b}; !- Outlet Port

OS:Connection,
  {542e6247-8386-4746-8898-78b8f94d150c}, !- Handle
  {a1a626a7-6c89-4564-b656-1ba80a356391}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  31,                                     !- Outlet Port
  {5691d7e3-dea4-4e31-b9b4-15b2541139fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a94de90-d70e-40f1-b6c8-e7973275de0b}, !- Handle
  {03809dad-7ec5-4c24-aa0c-fd20ee057699}, !- Name
  {5691d7e3-dea4-4e31-b9b4-15b2541139fb}, !- Source Object
  3,                                      !- Outlet Port
  {d64deab6-e9c3-4ab4-827f-afbea8bd75f9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cfcabf22-f026-4a44-846c-5672b09bf074}, !- Handle
  {cd95fca6-45de-4183-96aa-d8e2b15f4a91}, !- Name
  {d64deab6-e9c3-4ab4-827f-afbea8bd75f9}, !- Source Object
  9,                                      !- Outlet Port
  {7c9599a2-1506-47ba-9432-994b3b14459e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4bfa6eb-5e19-4dbf-8c0d-4b85ef626830}, !- Handle
  Node 286,                               !- Name
  {815c4c82-4c2e-40b8-81d6-f7468dfa00ca}, !- Inlet Port
  {7733d2e6-6a46-4f10-a500-18919e8af49f}; !- Outlet Port

OS:Connection,
  {815c4c82-4c2e-40b8-81d6-f7468dfa00ca}, !- Handle
  {0471f34d-133e-4a31-911f-94fd309f7ae0}, !- Name
  {69b3e889-4f41-4dcf-89f1-ebfeaa2d56a9}, !- Source Object
  3,                                      !- Outlet Port
  {b4bfa6eb-5e19-4dbf-8c0d-4b85ef626830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7733d2e6-6a46-4f10-a500-18919e8af49f}, !- Handle
  {5291248e-e104-4bcc-8758-98a637eaf41e}, !- Name
  {b4bfa6eb-5e19-4dbf-8c0d-4b85ef626830}, !- Source Object
  3,                                      !- Outlet Port
  {d64deab6-e9c3-4ab4-827f-afbea8bd75f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {016c1f43-42fe-45b8-b9f2-52b848dfe287}, !- Handle
  Zone Outpatient Janitor C end_b - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4fba7739-eae8-49aa-b13b-59758bfde21d}, !- Handle
  Zone Outpatient Janitor C end_b - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {703dc9a0-1caa-45c7-bdcf-b7ee6b6d97bd}, !- Handle
  Zone Outpatient Janitor C end_b - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {71690402-5000-4beb-a3a6-96f16ca162fb}, !- Supply Air Inlet Node Name
  {f1cbf182-43d6-4bd1-bbd7-ebcce3471314}, !- Secondary Air Inlet Node Name
  {c33a7d55-e7ea-4cb4-8816-76991d46da37}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4fba7739-eae8-49aa-b13b-59758bfde21d}, !- Fan Name
  {016c1f43-42fe-45b8-b9f2-52b848dfe287}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {bb8926db-df91-41ec-b3a9-bab51206a56a}, !- Handle
  Zone Outpatient Janitor C end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {c33a7d55-e7ea-4cb4-8816-76991d46da37}, !- Inlet Port
  {33632e34-36c8-4fd0-b9c4-2cbdd7ea279d}; !- Outlet Port

OS:Node,
  {34b4894c-5d4d-45fc-a165-4ee992b6de07}, !- Handle
  Zone Outpatient Janitor C end_b - Story Ground Return Air Node, !- Name
  {dea27e45-539a-470a-a89e-425336481f20}, !- Inlet Port
  {ca3b4aa6-1884-4ddc-b8fb-9b4498a5196e}; !- Outlet Port

OS:Connection,
  {33632e34-36c8-4fd0-b9c4-2cbdd7ea279d}, !- Handle
  {061a5da8-0f2e-4276-9440-d3cddb976486}, !- Name
  {bb8926db-df91-41ec-b3a9-bab51206a56a}, !- Source Object
  3,                                      !- Outlet Port
  {019867f5-bde5-46cc-af6f-7f851ba1bc6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dea27e45-539a-470a-a89e-425336481f20}, !- Handle
  {382f3c28-6e3d-47b0-926c-fbf4215eae15}, !- Name
  {a2027117-ee94-4e8e-b38c-d610b8ead02b}, !- Source Object
  3,                                      !- Outlet Port
  {34b4894c-5d4d-45fc-a165-4ee992b6de07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3b4aa6-1884-4ddc-b8fb-9b4498a5196e}, !- Handle
  {5f74134e-5aec-4a1d-a906-66fad460793f}, !- Name
  {34b4894c-5d4d-45fc-a165-4ee992b6de07}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {57c8c3b3-bd4a-4db4-a833-e39371dda331}, !- Handle
  Zone Outpatient Janitor C end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {1d7e66b1-003a-435b-8d68-61e4fa589dc6}, !- Inlet Port
  {71690402-5000-4beb-a3a6-96f16ca162fb}; !- Outlet Port

OS:Connection,
  {1d7e66b1-003a-435b-8d68-61e4fa589dc6}, !- Handle
  {ed9018c2-f140-4d82-88f1-8431ec337874}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  32,                                     !- Outlet Port
  {57c8c3b3-bd4a-4db4-a833-e39371dda331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71690402-5000-4beb-a3a6-96f16ca162fb}, !- Handle
  {269e445a-d78e-44bd-8941-cdaf29246e20}, !- Name
  {57c8c3b3-bd4a-4db4-a833-e39371dda331}, !- Source Object
  3,                                      !- Outlet Port
  {703dc9a0-1caa-45c7-bdcf-b7ee6b6d97bd}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c33a7d55-e7ea-4cb4-8816-76991d46da37}, !- Handle
  {11ee6c7e-b9b3-4ca8-94af-1df5ee9b09eb}, !- Name
  {703dc9a0-1caa-45c7-bdcf-b7ee6b6d97bd}, !- Source Object
  9,                                      !- Outlet Port
  {bb8926db-df91-41ec-b3a9-bab51206a56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8cb3aee-7a49-4279-9337-dc867ff6f3e2}, !- Handle
  Node 290,                               !- Name
  {3784b5c7-204f-477f-b096-fd99cf9a1936}, !- Inlet Port
  {f1cbf182-43d6-4bd1-bbd7-ebcce3471314}; !- Outlet Port

OS:Connection,
  {3784b5c7-204f-477f-b096-fd99cf9a1936}, !- Handle
  {d69b1a70-bb13-4ba3-869f-14eaa6ff11b2}, !- Name
  {ad45c3c3-04de-4327-a166-9c7a59e61c41}, !- Source Object
  3,                                      !- Outlet Port
  {c8cb3aee-7a49-4279-9337-dc867ff6f3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1cbf182-43d6-4bd1-bbd7-ebcce3471314}, !- Handle
  {3324f6ba-e4fd-4278-8645-fa74b556b55d}, !- Name
  {c8cb3aee-7a49-4279-9337-dc867ff6f3e2}, !- Source Object
  3,                                      !- Outlet Port
  {703dc9a0-1caa-45c7-bdcf-b7ee6b6d97bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c158481e-1361-4539-b4b8-d88f2449e16e}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dadd2e4c-5ac7-4824-8dfc-46b47907b149}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2e7edc95-2f0b-42b8-9a3e-1311886e6af6}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {7c32dd32-ffa0-40f1-8aff-796fe60a5e62}, !- Supply Air Inlet Node Name
  {90910bed-f415-4ac1-8924-5d936cd4641f}, !- Secondary Air Inlet Node Name
  {623280cc-f297-4973-8582-918d461b6a7f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dadd2e4c-5ac7-4824-8dfc-46b47907b149}, !- Fan Name
  {c158481e-1361-4539-b4b8-d88f2449e16e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b2096643-27a4-41b4-bc32-81c8ca8b1b6e}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term Outlet Air Node, !- Name
  {623280cc-f297-4973-8582-918d461b6a7f}, !- Inlet Port
  {6dbe0b76-6319-4956-b8e8-2c34d7e3ea52}; !- Outlet Port

OS:Node,
  {d5e8e4f0-3da9-439e-a090-383c6ef8d224}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Return Air Node, !- Name
  {5a4419ef-b4e4-41f6-9736-1936e52a085d}, !- Inlet Port
  {ef8c09d0-d14d-448b-a409-a37095bb2a5a}; !- Outlet Port

OS:Connection,
  {6dbe0b76-6319-4956-b8e8-2c34d7e3ea52}, !- Handle
  {2dd5e3ca-3a37-43dc-a6ee-b9f6004ae383}, !- Name
  {b2096643-27a4-41b4-bc32-81c8ca8b1b6e}, !- Source Object
  3,                                      !- Outlet Port
  {804044f6-68f4-4612-8146-a44b97266dc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a4419ef-b4e4-41f6-9736-1936e52a085d}, !- Handle
  {744e50a9-19c5-43ac-aad9-1618e03aca3d}, !- Name
  {5e5f7b36-8d0e-43aa-ab8f-f67a1209616c}, !- Source Object
  3,                                      !- Outlet Port
  {d5e8e4f0-3da9-439e-a090-383c6ef8d224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8c09d0-d14d-448b-a409-a37095bb2a5a}, !- Handle
  {fb4c96b0-d6b2-4520-bef6-5201db019da1}, !- Name
  {d5e8e4f0-3da9-439e-a090-383c6ef8d224}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {aa8229c5-b70c-45c4-9e23-438711c6d62c}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term Inlet Air Node, !- Name
  {eeaeb6ae-ae0d-47bd-88a4-03d2dc80fa76}, !- Inlet Port
  {7c32dd32-ffa0-40f1-8aff-796fe60a5e62}; !- Outlet Port

OS:Connection,
  {eeaeb6ae-ae0d-47bd-88a4-03d2dc80fa76}, !- Handle
  {a6333121-9cf0-407c-bc0b-4b2f55baffb8}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  33,                                     !- Outlet Port
  {aa8229c5-b70c-45c4-9e23-438711c6d62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c32dd32-ffa0-40f1-8aff-796fe60a5e62}, !- Handle
  {32b78a04-67d4-467c-ab5b-a4c7e7f478de}, !- Name
  {aa8229c5-b70c-45c4-9e23-438711c6d62c}, !- Source Object
  3,                                      !- Outlet Port
  {2e7edc95-2f0b-42b8-9a3e-1311886e6af6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {623280cc-f297-4973-8582-918d461b6a7f}, !- Handle
  {3487f224-ce8d-4291-9923-3e1a7d415b73}, !- Name
  {2e7edc95-2f0b-42b8-9a3e-1311886e6af6}, !- Source Object
  9,                                      !- Outlet Port
  {b2096643-27a4-41b4-bc32-81c8ca8b1b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dc19815-d441-4c9a-ba9f-d13457087841}, !- Handle
  Node 294,                               !- Name
  {a3987508-09d3-4c33-bf68-03261cba2fe4}, !- Inlet Port
  {90910bed-f415-4ac1-8924-5d936cd4641f}; !- Outlet Port

OS:Connection,
  {a3987508-09d3-4c33-bf68-03261cba2fe4}, !- Handle
  {6d42290a-5fc3-45ed-b3ce-e8ddc3e857df}, !- Name
  {71643cc0-6912-4c5f-a91d-599dcacf1b7d}, !- Source Object
  3,                                      !- Outlet Port
  {1dc19815-d441-4c9a-ba9f-d13457087841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90910bed-f415-4ac1-8924-5d936cd4641f}, !- Handle
  {f1eece89-2aad-476d-bde3-281a6a7cf128}, !- Name
  {1dc19815-d441-4c9a-ba9f-d13457087841}, !- Source Object
  3,                                      !- Outlet Port
  {2e7edc95-2f0b-42b8-9a3e-1311886e6af6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {90e15dbc-6c37-4b61-802b-9cf155bc4f89}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4f597d52-e0e4-4e2a-a031-58c149678978}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b59800b1-4900-4f97-9b75-d73ac96b764e}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d954aac5-8df9-4cd6-aa98-51657589ec21}, !- Supply Air Inlet Node Name
  {d93f3c0e-e42f-40db-ac53-6de7f8b434a6}, !- Secondary Air Inlet Node Name
  {2b090e42-1d0b-4e4f-b013-03ce08740db3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4f597d52-e0e4-4e2a-a031-58c149678978}, !- Fan Name
  {90e15dbc-6c37-4b61-802b-9cf155bc4f89}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {11d6a678-f919-434d-b05e-4592225da3f8}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term Outlet Air Node, !- Name
  {2b090e42-1d0b-4e4f-b013-03ce08740db3}, !- Inlet Port
  {e80f1538-62dc-427c-8c0b-e40c2797668d}; !- Outlet Port

OS:Node,
  {79fc0190-1a61-4a25-ba47-33577f271b1f}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Return Air Node, !- Name
  {7f24b17a-fb44-4d5e-bf75-2cd3cb2d23d5}, !- Inlet Port
  {8a7efc2c-1469-47a0-a7da-d7bf7060e5f8}; !- Outlet Port

OS:Connection,
  {e80f1538-62dc-427c-8c0b-e40c2797668d}, !- Handle
  {e28294cf-ddac-41ba-b513-655362015515}, !- Name
  {11d6a678-f919-434d-b05e-4592225da3f8}, !- Source Object
  3,                                      !- Outlet Port
  {edc3c098-0450-4782-8364-6a991335ff95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f24b17a-fb44-4d5e-bf75-2cd3cb2d23d5}, !- Handle
  {3cdb2512-b986-4fc1-be7d-c09a4c2b995b}, !- Name
  {3cffa664-a7f5-4a5c-bb98-a271bdd87391}, !- Source Object
  3,                                      !- Outlet Port
  {79fc0190-1a61-4a25-ba47-33577f271b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a7efc2c-1469-47a0-a7da-d7bf7060e5f8}, !- Handle
  {7ade39b8-ad4b-415a-b527-2e68487c9bd9}, !- Name
  {79fc0190-1a61-4a25-ba47-33577f271b1f}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {01f14c9c-7e3c-4151-bb81-e92f44b11e6b}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term Inlet Air Node, !- Name
  {8896ab82-deb2-4e93-b16c-9d005f7e5464}, !- Inlet Port
  {d954aac5-8df9-4cd6-aa98-51657589ec21}; !- Outlet Port

OS:Connection,
  {8896ab82-deb2-4e93-b16c-9d005f7e5464}, !- Handle
  {5b5c3a94-42ec-4186-b6f8-674f675f266a}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  34,                                     !- Outlet Port
  {01f14c9c-7e3c-4151-bb81-e92f44b11e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d954aac5-8df9-4cd6-aa98-51657589ec21}, !- Handle
  {84b97414-6391-4375-962b-b8b50b319a66}, !- Name
  {01f14c9c-7e3c-4151-bb81-e92f44b11e6b}, !- Source Object
  3,                                      !- Outlet Port
  {b59800b1-4900-4f97-9b75-d73ac96b764e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2b090e42-1d0b-4e4f-b013-03ce08740db3}, !- Handle
  {4f39af5a-db3a-4ac3-be41-16e950a73f48}, !- Name
  {b59800b1-4900-4f97-9b75-d73ac96b764e}, !- Source Object
  9,                                      !- Outlet Port
  {11d6a678-f919-434d-b05e-4592225da3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f43a4561-f178-43b6-9517-97a807ff4ffc}, !- Handle
  Node 298,                               !- Name
  {deb8ec8d-df92-4553-b179-2882e69395db}, !- Inlet Port
  {d93f3c0e-e42f-40db-ac53-6de7f8b434a6}; !- Outlet Port

OS:Connection,
  {deb8ec8d-df92-4553-b179-2882e69395db}, !- Handle
  {af7b92b0-158a-49f0-83c4-9f593ad94d99}, !- Name
  {867f21d3-bf55-436a-b018-05e3de04b2ff}, !- Source Object
  3,                                      !- Outlet Port
  {f43a4561-f178-43b6-9517-97a807ff4ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d93f3c0e-e42f-40db-ac53-6de7f8b434a6}, !- Handle
  {f5df6f46-ea8a-46a7-a6eb-7ed366987a8f}, !- Name
  {f43a4561-f178-43b6-9517-97a807ff4ffc}, !- Source Object
  3,                                      !- Outlet Port
  {b59800b1-4900-4f97-9b75-d73ac96b764e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c746d720-2390-4d8e-b1b6-c6ef8f8469e8}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {5a38abc9-5c84-43f1-9575-95a8acdf15d5}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {41c7db69-88cc-45b2-8da0-e205c44ab94a}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9e461803-8a8a-4fac-8b7a-970e7c8b4455}, !- Supply Air Inlet Node Name
  {9d7c50c1-b01a-4a13-9e81-82f2e123a8d5}, !- Secondary Air Inlet Node Name
  {35fedfcf-65d2-4328-839c-477249a424e2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5a38abc9-5c84-43f1-9575-95a8acdf15d5}, !- Fan Name
  {c746d720-2390-4d8e-b1b6-c6ef8f8469e8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {98f1753c-3083-4966-a903-53683b89870c}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term Outlet Air Node, !- Name
  {35fedfcf-65d2-4328-839c-477249a424e2}, !- Inlet Port
  {fdf3f92c-f242-4263-a78e-fbb6c45cb48f}; !- Outlet Port

OS:Node,
  {9969e413-e164-48c4-823a-18491701bcda}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Return Air Node, !- Name
  {772940e3-a60b-4f8e-b460-4fc9b081225c}, !- Inlet Port
  {cba59d9b-182e-4ea3-b92d-73e3234424ab}; !- Outlet Port

OS:Connection,
  {fdf3f92c-f242-4263-a78e-fbb6c45cb48f}, !- Handle
  {5d1a407c-2a04-47f2-ac00-701d68f38024}, !- Name
  {98f1753c-3083-4966-a903-53683b89870c}, !- Source Object
  3,                                      !- Outlet Port
  {9b313e05-1119-476c-913d-30e2e208f5e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {772940e3-a60b-4f8e-b460-4fc9b081225c}, !- Handle
  {9f1c7b18-f3c6-4389-ac15-80cd7820227a}, !- Name
  {c7ebd4e7-a774-4431-83bd-dc76866e616c}, !- Source Object
  3,                                      !- Outlet Port
  {9969e413-e164-48c4-823a-18491701bcda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba59d9b-182e-4ea3-b92d-73e3234424ab}, !- Handle
  {b468d920-6fbc-417c-9a0e-9d0231ad6a07}, !- Name
  {9969e413-e164-48c4-823a-18491701bcda}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {2f66afc8-40b7-49ea-aff7-6083715c25bf}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term Inlet Air Node, !- Name
  {a888ee9b-9ec2-490f-90b9-b4ff40a0887e}, !- Inlet Port
  {9e461803-8a8a-4fac-8b7a-970e7c8b4455}; !- Outlet Port

OS:Connection,
  {a888ee9b-9ec2-490f-90b9-b4ff40a0887e}, !- Handle
  {2dafe653-cb05-485c-a550-f12c50d7e023}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  35,                                     !- Outlet Port
  {2f66afc8-40b7-49ea-aff7-6083715c25bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e461803-8a8a-4fac-8b7a-970e7c8b4455}, !- Handle
  {b2c63a60-347c-4c8f-99e6-cd1589037ab0}, !- Name
  {2f66afc8-40b7-49ea-aff7-6083715c25bf}, !- Source Object
  3,                                      !- Outlet Port
  {41c7db69-88cc-45b2-8da0-e205c44ab94a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {35fedfcf-65d2-4328-839c-477249a424e2}, !- Handle
  {eb627cdf-2c91-4b49-972e-1ac0e623528c}, !- Name
  {41c7db69-88cc-45b2-8da0-e205c44ab94a}, !- Source Object
  9,                                      !- Outlet Port
  {98f1753c-3083-4966-a903-53683b89870c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cf45292-7836-48b7-b3d8-e0847c286522}, !- Handle
  Node 302,                               !- Name
  {3387b838-ce6a-4396-b53f-876fdff308db}, !- Inlet Port
  {9d7c50c1-b01a-4a13-9e81-82f2e123a8d5}; !- Outlet Port

OS:Connection,
  {3387b838-ce6a-4396-b53f-876fdff308db}, !- Handle
  {fa707492-dc39-4795-a39e-485f2f9a915e}, !- Name
  {6a3c3b0e-14ff-41d1-aed7-43c195e2aead}, !- Source Object
  3,                                      !- Outlet Port
  {0cf45292-7836-48b7-b3d8-e0847c286522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d7c50c1-b01a-4a13-9e81-82f2e123a8d5}, !- Handle
  {43bf258d-9c78-4d34-85d6-00c966fb3da4}, !- Name
  {0cf45292-7836-48b7-b3d8-e0847c286522}, !- Source Object
  3,                                      !- Outlet Port
  {41c7db69-88cc-45b2-8da0-e205c44ab94a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {530781ce-5511-49b2-a1cf-f85c94ab2325}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f5d516cc-8b48-438e-ae4c-d139c3ec38f4}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a3e28a4b-5152-4c20-aa9e-7b09473be2dc}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {17f0909d-7c74-4eef-b643-7ca5ba870bd7}, !- Supply Air Inlet Node Name
  {93e2dd25-26b6-4324-991e-8334e2301d04}, !- Secondary Air Inlet Node Name
  {d432193f-14e2-4865-8f2e-e1fc358af774}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f5d516cc-8b48-438e-ae4c-d139c3ec38f4}, !- Fan Name
  {530781ce-5511-49b2-a1cf-f85c94ab2325}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {82f07ce7-2653-4f71-b77f-3e58abc071aa}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {d432193f-14e2-4865-8f2e-e1fc358af774}, !- Inlet Port
  {fce9cdef-d1c0-47e9-bac2-c6501606c41a}; !- Outlet Port

OS:Node,
  {143d9237-d019-4ed8-a913-d2d4421cadb4}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Return Air Node, !- Name
  {2d336a33-d61b-46a3-b81e-f74e565ba2b9}, !- Inlet Port
  {c5089170-aee3-4710-9c21-0c4f1ba04378}; !- Outlet Port

OS:Connection,
  {fce9cdef-d1c0-47e9-bac2-c6501606c41a}, !- Handle
  {7a3bd4c8-79f3-4482-bb67-dc0242d7e5e3}, !- Name
  {82f07ce7-2653-4f71-b77f-3e58abc071aa}, !- Source Object
  3,                                      !- Outlet Port
  {5065e7db-02e5-4db0-a642-6ba32805d5d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d336a33-d61b-46a3-b81e-f74e565ba2b9}, !- Handle
  {e1d559b8-ad10-4b16-bcc4-2c808c8221d4}, !- Name
  {c82f386c-55f2-415a-b396-7633e367b8ea}, !- Source Object
  3,                                      !- Outlet Port
  {143d9237-d019-4ed8-a913-d2d4421cadb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5089170-aee3-4710-9c21-0c4f1ba04378}, !- Handle
  {5edcfb69-2ef6-42ca-9b0d-4481a0b6919b}, !- Name
  {143d9237-d019-4ed8-a913-d2d4421cadb4}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {ce351a03-6a7e-4811-a4b3-336dc0ab8803}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {6263bcc9-9d54-4aa7-b1a0-bd3654efd870}, !- Inlet Port
  {17f0909d-7c74-4eef-b643-7ca5ba870bd7}; !- Outlet Port

OS:Connection,
  {6263bcc9-9d54-4aa7-b1a0-bd3654efd870}, !- Handle
  {61349e1c-e256-4be4-b0e8-13c319598973}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  36,                                     !- Outlet Port
  {ce351a03-6a7e-4811-a4b3-336dc0ab8803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f0909d-7c74-4eef-b643-7ca5ba870bd7}, !- Handle
  {ffd1299a-f822-4e11-89aa-1831b86bf6c1}, !- Name
  {ce351a03-6a7e-4811-a4b3-336dc0ab8803}, !- Source Object
  3,                                      !- Outlet Port
  {a3e28a4b-5152-4c20-aa9e-7b09473be2dc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d432193f-14e2-4865-8f2e-e1fc358af774}, !- Handle
  {28408981-617c-49b9-b39b-829315690c0e}, !- Name
  {a3e28a4b-5152-4c20-aa9e-7b09473be2dc}, !- Source Object
  9,                                      !- Outlet Port
  {82f07ce7-2653-4f71-b77f-3e58abc071aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15e1eb7b-4431-40c2-9c83-a8e8d52a1e6a}, !- Handle
  Node 306,                               !- Name
  {ec10695f-8c1d-456c-8ae9-0d00b0f49db2}, !- Inlet Port
  {93e2dd25-26b6-4324-991e-8334e2301d04}; !- Outlet Port

OS:Connection,
  {ec10695f-8c1d-456c-8ae9-0d00b0f49db2}, !- Handle
  {9189e04c-29ca-47ef-97b7-2ff65a9aa5b2}, !- Name
  {f405c05e-e32b-490b-a654-af94cf347de9}, !- Source Object
  3,                                      !- Outlet Port
  {15e1eb7b-4431-40c2-9c83-a8e8d52a1e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e2dd25-26b6-4324-991e-8334e2301d04}, !- Handle
  {266972ed-1baa-4e4a-83a0-5c745de3b687}, !- Name
  {15e1eb7b-4431-40c2-9c83-a8e8d52a1e6a}, !- Source Object
  3,                                      !- Outlet Port
  {a3e28a4b-5152-4c20-aa9e-7b09473be2dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f1c23f5e-2560-4a54-b832-3cbabd3dd5df}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7ab330b3-f869-43d1-86f0-ab276eef4fcb}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6ecb6ad2-5f0b-4192-9c7f-ca0c31bb417c}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {043bbdc3-acc0-4647-9546-c617222f5b25}, !- Supply Air Inlet Node Name
  {5fa4a437-a2f5-4656-89f4-077648b2bbcb}, !- Secondary Air Inlet Node Name
  {97213ab4-84ac-45fd-9fbb-13fd9aeefbe1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7ab330b3-f869-43d1-86f0-ab276eef4fcb}, !- Fan Name
  {f1c23f5e-2560-4a54-b832-3cbabd3dd5df}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {22dfc722-f8ef-4eb9-af0b-b4d4b79c96b6}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {97213ab4-84ac-45fd-9fbb-13fd9aeefbe1}, !- Inlet Port
  {93cd7df0-1d50-4468-bcd6-2bbf72c263b2}; !- Outlet Port

OS:Node,
  {f513def4-0ee6-4073-91c7-5aa07af2c705}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Return Air Node, !- Name
  {b661fc39-8f06-4132-b96f-e9f017827dc3}, !- Inlet Port
  {9a572d79-2f5b-4731-9a9c-3c3a809abd16}; !- Outlet Port

OS:Connection,
  {93cd7df0-1d50-4468-bcd6-2bbf72c263b2}, !- Handle
  {87b2ee42-98a6-4825-a64d-f63c50dea380}, !- Name
  {22dfc722-f8ef-4eb9-af0b-b4d4b79c96b6}, !- Source Object
  3,                                      !- Outlet Port
  {999e2673-0341-433e-8cb9-4fbf2dfee058}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b661fc39-8f06-4132-b96f-e9f017827dc3}, !- Handle
  {ddb2e0ee-b5ae-4aaa-b48a-044708994b64}, !- Name
  {399ea7e5-b402-45e8-abd0-f80617519c56}, !- Source Object
  3,                                      !- Outlet Port
  {f513def4-0ee6-4073-91c7-5aa07af2c705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a572d79-2f5b-4731-9a9c-3c3a809abd16}, !- Handle
  {5bd8c2bd-9f74-40c5-a85c-3aa9d19e999e}, !- Name
  {f513def4-0ee6-4073-91c7-5aa07af2c705}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {1909dd41-3647-45be-a722-60912894f201}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {19c1f920-8f7d-41ab-83d6-2719d18be505}, !- Inlet Port
  {043bbdc3-acc0-4647-9546-c617222f5b25}; !- Outlet Port

OS:Connection,
  {19c1f920-8f7d-41ab-83d6-2719d18be505}, !- Handle
  {bfca3203-79df-468d-b933-f1c5290cb467}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  37,                                     !- Outlet Port
  {1909dd41-3647-45be-a722-60912894f201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043bbdc3-acc0-4647-9546-c617222f5b25}, !- Handle
  {85444dc8-6c8e-4923-b3d7-459b50937fb7}, !- Name
  {1909dd41-3647-45be-a722-60912894f201}, !- Source Object
  3,                                      !- Outlet Port
  {6ecb6ad2-5f0b-4192-9c7f-ca0c31bb417c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {97213ab4-84ac-45fd-9fbb-13fd9aeefbe1}, !- Handle
  {aabfc258-dcab-4329-8342-fe33cf83aa55}, !- Name
  {6ecb6ad2-5f0b-4192-9c7f-ca0c31bb417c}, !- Source Object
  9,                                      !- Outlet Port
  {22dfc722-f8ef-4eb9-af0b-b4d4b79c96b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e98d50d0-fa72-4be2-aed8-320a9ce5b137}, !- Handle
  Node 310,                               !- Name
  {936ac870-7a2e-483b-bbaf-ef28e0e5b2ea}, !- Inlet Port
  {5fa4a437-a2f5-4656-89f4-077648b2bbcb}; !- Outlet Port

OS:Connection,
  {936ac870-7a2e-483b-bbaf-ef28e0e5b2ea}, !- Handle
  {ec9da46a-0ee7-407a-9433-a913a6ddc753}, !- Name
  {a88b4a7d-6bff-4f45-82ae-69cd72f9a947}, !- Source Object
  3,                                      !- Outlet Port
  {e98d50d0-fa72-4be2-aed8-320a9ce5b137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa4a437-a2f5-4656-89f4-077648b2bbcb}, !- Handle
  {5044bb20-9c9a-40b8-9277-195a17bc50ef}, !- Name
  {e98d50d0-fa72-4be2-aed8-320a9ce5b137}, !- Source Object
  3,                                      !- Outlet Port
  {6ecb6ad2-5f0b-4192-9c7f-ca0c31bb417c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {06955db8-0c39-4ffb-89ce-e794adb7c872}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {37b563a7-b415-45b0-a931-858870a4c5ee}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b2c9dec4-5644-467d-8835-88552656264c}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1a57dc4e-adc0-4454-888e-6e19d8a1b14e}, !- Supply Air Inlet Node Name
  {f8c49199-b969-47d0-9ec6-5726e2ead245}, !- Secondary Air Inlet Node Name
  {c1707637-c8a6-46ce-a840-f9a10114da1a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {37b563a7-b415-45b0-a931-858870a4c5ee}, !- Fan Name
  {06955db8-0c39-4ffb-89ce-e794adb7c872}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6b077384-ec0b-4255-acdd-65821fde7235}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {c1707637-c8a6-46ce-a840-f9a10114da1a}, !- Inlet Port
  {913672ef-a269-427d-ad3c-9f9a97863511}; !- Outlet Port

OS:Node,
  {ec23567e-c819-4fc5-b5e9-2e15339378fb}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Return Air Node, !- Name
  {ec94e98b-6884-448c-b98f-d873270415f5}, !- Inlet Port
  {42014fc8-461e-47a6-ba84-648f44eb09b1}; !- Outlet Port

OS:Connection,
  {913672ef-a269-427d-ad3c-9f9a97863511}, !- Handle
  {44b17253-bbb1-4467-85d4-d03e836aba2c}, !- Name
  {6b077384-ec0b-4255-acdd-65821fde7235}, !- Source Object
  3,                                      !- Outlet Port
  {861530e6-0aeb-4107-8dd4-3816a3c77177}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec94e98b-6884-448c-b98f-d873270415f5}, !- Handle
  {21d08b3d-86b8-41cf-b6c5-b34c16725aaa}, !- Name
  {06ae1dba-0da6-456e-ae13-a11e8c0d2a7d}, !- Source Object
  3,                                      !- Outlet Port
  {ec23567e-c819-4fc5-b5e9-2e15339378fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42014fc8-461e-47a6-ba84-648f44eb09b1}, !- Handle
  {33501189-4126-4143-80fe-e138b08ff1e0}, !- Name
  {ec23567e-c819-4fc5-b5e9-2e15339378fb}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {8c310fd3-f44d-486c-8b83-a256e45b3e18}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {83108d48-59af-4874-ac6f-c7b5cd37edc0}, !- Inlet Port
  {1a57dc4e-adc0-4454-888e-6e19d8a1b14e}; !- Outlet Port

OS:Connection,
  {83108d48-59af-4874-ac6f-c7b5cd37edc0}, !- Handle
  {4f3237cf-e83b-462a-afed-ee2a10a22465}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  38,                                     !- Outlet Port
  {8c310fd3-f44d-486c-8b83-a256e45b3e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a57dc4e-adc0-4454-888e-6e19d8a1b14e}, !- Handle
  {bd5aeca4-2101-45a5-bac8-51c90dacadf3}, !- Name
  {8c310fd3-f44d-486c-8b83-a256e45b3e18}, !- Source Object
  3,                                      !- Outlet Port
  {b2c9dec4-5644-467d-8835-88552656264c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c1707637-c8a6-46ce-a840-f9a10114da1a}, !- Handle
  {396a0297-1721-4845-be64-0cd784dda280}, !- Name
  {b2c9dec4-5644-467d-8835-88552656264c}, !- Source Object
  9,                                      !- Outlet Port
  {6b077384-ec0b-4255-acdd-65821fde7235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53916008-9813-4cbd-ad7a-74b82975e08c}, !- Handle
  Node 314,                               !- Name
  {2db9d457-f997-4363-8304-a46795a80344}, !- Inlet Port
  {f8c49199-b969-47d0-9ec6-5726e2ead245}; !- Outlet Port

OS:Connection,
  {2db9d457-f997-4363-8304-a46795a80344}, !- Handle
  {75ccf31a-e82a-4726-800d-07eeadd68752}, !- Name
  {0479e416-edba-4f25-8729-564e067013d8}, !- Source Object
  3,                                      !- Outlet Port
  {53916008-9813-4cbd-ad7a-74b82975e08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c49199-b969-47d0-9ec6-5726e2ead245}, !- Handle
  {0065035b-9fb5-4195-b3d3-3d3b82449d0c}, !- Name
  {53916008-9813-4cbd-ad7a-74b82975e08c}, !- Source Object
  3,                                      !- Outlet Port
  {b2c9dec4-5644-467d-8835-88552656264c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1b5e12c8-1f02-4792-b3ac-49e290ea69ff}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f60caf20-2916-481f-a7fd-dd9678b2ddd9}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f41ea02a-b9c1-45da-b0e2-79c7980a9e61}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d659189d-8c83-4d6c-bb79-7783f6fb73c5}, !- Supply Air Inlet Node Name
  {9b4143a8-38e1-43ae-8be0-71c1dac09f4d}, !- Secondary Air Inlet Node Name
  {2e0a5757-4f70-47b3-90f2-0fa25bfbcd26}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f60caf20-2916-481f-a7fd-dd9678b2ddd9}, !- Fan Name
  {1b5e12c8-1f02-4792-b3ac-49e290ea69ff}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4f0e33e4-b47a-48d2-a8bb-f3f0b17d5f1d}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term Outlet Air Node, !- Name
  {2e0a5757-4f70-47b3-90f2-0fa25bfbcd26}, !- Inlet Port
  {cf57c8a6-27a1-4eba-a7e0-108706ab78b2}; !- Outlet Port

OS:Node,
  {71f3f7c7-20a9-481b-b8f2-a026ef4bca16}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Return Air Node, !- Name
  {f4070347-dc90-4a10-8e49-4932da554d8f}, !- Inlet Port
  {c5c99fb8-9e5c-4719-ab4a-8809cd7486bb}; !- Outlet Port

OS:Connection,
  {cf57c8a6-27a1-4eba-a7e0-108706ab78b2}, !- Handle
  {e1ef78b4-4cf3-4209-8cf0-3fd4cc8b10d8}, !- Name
  {4f0e33e4-b47a-48d2-a8bb-f3f0b17d5f1d}, !- Source Object
  3,                                      !- Outlet Port
  {547b9ff1-80d0-4e13-aaf2-0831cf3e9f4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4070347-dc90-4a10-8e49-4932da554d8f}, !- Handle
  {1312579f-3744-43ba-9715-4c535b484ab6}, !- Name
  {c4568816-d380-48b7-9e10-cdf884ed5ea0}, !- Source Object
  3,                                      !- Outlet Port
  {71f3f7c7-20a9-481b-b8f2-a026ef4bca16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c99fb8-9e5c-4719-ab4a-8809cd7486bb}, !- Handle
  {986ac269-8af9-4263-8f26-f295822ced7f}, !- Name
  {71f3f7c7-20a9-481b-b8f2-a026ef4bca16}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {57d70f19-c990-45aa-b343-6c32f706c247}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term Inlet Air Node, !- Name
  {5ddee557-011b-4c30-af37-87cb0734ea6c}, !- Inlet Port
  {d659189d-8c83-4d6c-bb79-7783f6fb73c5}; !- Outlet Port

OS:Connection,
  {5ddee557-011b-4c30-af37-87cb0734ea6c}, !- Handle
  {82062dfa-af2c-4f28-98ee-5ffa7a9fd29b}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  39,                                     !- Outlet Port
  {57d70f19-c990-45aa-b343-6c32f706c247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d659189d-8c83-4d6c-bb79-7783f6fb73c5}, !- Handle
  {bc751513-3d9a-49b7-b7b3-fdf346c9d66d}, !- Name
  {57d70f19-c990-45aa-b343-6c32f706c247}, !- Source Object
  3,                                      !- Outlet Port
  {f41ea02a-b9c1-45da-b0e2-79c7980a9e61}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2e0a5757-4f70-47b3-90f2-0fa25bfbcd26}, !- Handle
  {53791873-2fd0-4bb1-9e09-19b8f32582c2}, !- Name
  {f41ea02a-b9c1-45da-b0e2-79c7980a9e61}, !- Source Object
  9,                                      !- Outlet Port
  {4f0e33e4-b47a-48d2-a8bb-f3f0b17d5f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53ea8f9f-77d0-4c2d-b579-a0625848031a}, !- Handle
  Node 318,                               !- Name
  {9b6477f5-8c75-4500-864c-5679889b91e8}, !- Inlet Port
  {9b4143a8-38e1-43ae-8be0-71c1dac09f4d}; !- Outlet Port

OS:Connection,
  {9b6477f5-8c75-4500-864c-5679889b91e8}, !- Handle
  {c9eb5e8d-fa88-4ea3-af4e-e79afbcde078}, !- Name
  {71c4a655-a658-473c-b9cb-327b7934fac2}, !- Source Object
  3,                                      !- Outlet Port
  {53ea8f9f-77d0-4c2d-b579-a0625848031a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4143a8-38e1-43ae-8be0-71c1dac09f4d}, !- Handle
  {7d9357a0-69e0-4371-b0d7-7130593b3530}, !- Name
  {53ea8f9f-77d0-4c2d-b579-a0625848031a}, !- Source Object
  3,                                      !- Outlet Port
  {f41ea02a-b9c1-45da-b0e2-79c7980a9e61}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3293f6fb-1c5a-4616-86ef-b5a9231fe6b1}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f3632471-43d1-4bcc-9c15-4bc7e9da16d7}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {995e8b07-e66a-4810-9189-acbdd6e165a0}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {19d4a194-3005-4cbe-b703-5178a97a31b2}, !- Supply Air Inlet Node Name
  {d9098fe3-9fda-496e-9965-7e5fb2a0c1e5}, !- Secondary Air Inlet Node Name
  {6d4becc0-4fce-42e4-83c0-765ad4f69cbd}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f3632471-43d1-4bcc-9c15-4bc7e9da16d7}, !- Fan Name
  {3293f6fb-1c5a-4616-86ef-b5a9231fe6b1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7b5f6b0a-10ac-45b1-8025-4229b58e7d31}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term Outlet Air Node, !- Name
  {6d4becc0-4fce-42e4-83c0-765ad4f69cbd}, !- Inlet Port
  {5faba84b-904d-4f6a-8484-2f724492a78d}; !- Outlet Port

OS:Node,
  {4ae5f218-b7c2-49be-b65f-82e0a35541c5}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Return Air Node, !- Name
  {23f61b86-2a19-4b19-a3fc-42db3254ca83}, !- Inlet Port
  {871bd40d-f118-4a41-bd61-b25342d4526b}; !- Outlet Port

OS:Connection,
  {5faba84b-904d-4f6a-8484-2f724492a78d}, !- Handle
  {a7cec554-e8f4-4832-9d71-de3db0c10e39}, !- Name
  {7b5f6b0a-10ac-45b1-8025-4229b58e7d31}, !- Source Object
  3,                                      !- Outlet Port
  {b5c99b30-0ee9-4cf7-a180-62f4e2c48d8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23f61b86-2a19-4b19-a3fc-42db3254ca83}, !- Handle
  {78e0e3b1-a7fd-482d-b0b6-76168b405bde}, !- Name
  {4bc1062e-ea9d-483c-97b2-33b7b7beb933}, !- Source Object
  3,                                      !- Outlet Port
  {4ae5f218-b7c2-49be-b65f-82e0a35541c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871bd40d-f118-4a41-bd61-b25342d4526b}, !- Handle
  {b63b06e7-60da-4466-91d6-0e6501b987e6}, !- Name
  {4ae5f218-b7c2-49be-b65f-82e0a35541c5}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {e155f73d-fa56-483d-af9b-93d02749b7b7}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term Inlet Air Node, !- Name
  {d1a30c7e-b15a-4687-8dbf-f7ef2431f61e}, !- Inlet Port
  {19d4a194-3005-4cbe-b703-5178a97a31b2}; !- Outlet Port

OS:Connection,
  {d1a30c7e-b15a-4687-8dbf-f7ef2431f61e}, !- Handle
  {96e97bf0-b5fa-485e-b0c5-5289ab099e31}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  40,                                     !- Outlet Port
  {e155f73d-fa56-483d-af9b-93d02749b7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d4a194-3005-4cbe-b703-5178a97a31b2}, !- Handle
  {2ebabd46-cc2c-4f9d-a6bb-df8067497b56}, !- Name
  {e155f73d-fa56-483d-af9b-93d02749b7b7}, !- Source Object
  3,                                      !- Outlet Port
  {995e8b07-e66a-4810-9189-acbdd6e165a0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6d4becc0-4fce-42e4-83c0-765ad4f69cbd}, !- Handle
  {a52e70eb-c03b-4ef0-919f-40742458645a}, !- Name
  {995e8b07-e66a-4810-9189-acbdd6e165a0}, !- Source Object
  9,                                      !- Outlet Port
  {7b5f6b0a-10ac-45b1-8025-4229b58e7d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0656b71-3ed0-4f72-acef-c91375096d35}, !- Handle
  Node 322,                               !- Name
  {00865470-9660-4af4-b4a3-5edd868f60fb}, !- Inlet Port
  {d9098fe3-9fda-496e-9965-7e5fb2a0c1e5}; !- Outlet Port

OS:Connection,
  {00865470-9660-4af4-b4a3-5edd868f60fb}, !- Handle
  {dee2df55-cd5f-4a99-b0a5-c9afab01d45e}, !- Name
  {629719a7-8a1b-4bd6-abe1-2841979356ec}, !- Source Object
  3,                                      !- Outlet Port
  {d0656b71-3ed0-4f72-acef-c91375096d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9098fe3-9fda-496e-9965-7e5fb2a0c1e5}, !- Handle
  {490385c1-0089-4535-a233-8e19e4e6eac2}, !- Name
  {d0656b71-3ed0-4f72-acef-c91375096d35}, !- Source Object
  3,                                      !- Outlet Port
  {995e8b07-e66a-4810-9189-acbdd6e165a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d30b630-f76a-447d-b93b-dd605bf5e113}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3d840739-de18-4536-848e-b1e8401468b9}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {25c601a7-afd7-491e-8ac6-5b218f182200}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {267244d1-3347-48b0-b783-f1645f4ad2d2}, !- Supply Air Inlet Node Name
  {396beb3e-1f35-44b3-87d4-ce31842d9265}, !- Secondary Air Inlet Node Name
  {a0844ff8-a638-4d5b-a449-5126e2b25b3b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3d840739-de18-4536-848e-b1e8401468b9}, !- Fan Name
  {5d30b630-f76a-447d-b93b-dd605bf5e113}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7842d235-f5c2-49d9-9473-05492fa521d1}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term Outlet Air Node, !- Name
  {a0844ff8-a638-4d5b-a449-5126e2b25b3b}, !- Inlet Port
  {0da66ffa-9d7e-46e6-87d0-cad9fefc635e}; !- Outlet Port

OS:Node,
  {5dd7a42d-573b-45d9-b98f-acb300d5cb94}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Return Air Node, !- Name
  {edbe691d-0f77-4ad8-8305-02a33597bdf2}, !- Inlet Port
  {b1150f42-1af7-40ae-9642-ebd9995c6c0e}; !- Outlet Port

OS:Connection,
  {0da66ffa-9d7e-46e6-87d0-cad9fefc635e}, !- Handle
  {24174b89-7b5c-4586-9466-b213811668b5}, !- Name
  {7842d235-f5c2-49d9-9473-05492fa521d1}, !- Source Object
  3,                                      !- Outlet Port
  {496c5c55-661c-4928-95b2-2d13adbc8018}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edbe691d-0f77-4ad8-8305-02a33597bdf2}, !- Handle
  {8c63cb0f-1b46-4ab8-8559-00c0743245c6}, !- Name
  {f5069758-8cce-4cee-91ee-b0d0e8196d6e}, !- Source Object
  3,                                      !- Outlet Port
  {5dd7a42d-573b-45d9-b98f-acb300d5cb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1150f42-1af7-40ae-9642-ebd9995c6c0e}, !- Handle
  {69b5650e-f859-46a7-a609-3e575222b529}, !- Name
  {5dd7a42d-573b-45d9-b98f-acb300d5cb94}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {a5d7f8f7-4c58-43d2-9dde-7e31b89a3ff8}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term Inlet Air Node, !- Name
  {508fc5c7-392b-428d-8091-bc9302e3a37c}, !- Inlet Port
  {267244d1-3347-48b0-b783-f1645f4ad2d2}; !- Outlet Port

OS:Connection,
  {508fc5c7-392b-428d-8091-bc9302e3a37c}, !- Handle
  {5f594653-8f5a-4deb-ad01-2dc3989abf5e}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  41,                                     !- Outlet Port
  {a5d7f8f7-4c58-43d2-9dde-7e31b89a3ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267244d1-3347-48b0-b783-f1645f4ad2d2}, !- Handle
  {25bf467c-5709-4a89-b3b7-fe7d85b53ab8}, !- Name
  {a5d7f8f7-4c58-43d2-9dde-7e31b89a3ff8}, !- Source Object
  3,                                      !- Outlet Port
  {25c601a7-afd7-491e-8ac6-5b218f182200}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a0844ff8-a638-4d5b-a449-5126e2b25b3b}, !- Handle
  {5c27f6aa-6290-4d48-b067-2e28b23313ee}, !- Name
  {25c601a7-afd7-491e-8ac6-5b218f182200}, !- Source Object
  9,                                      !- Outlet Port
  {7842d235-f5c2-49d9-9473-05492fa521d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49763263-a82f-4cd4-bff1-9b58e39066c7}, !- Handle
  Node 326,                               !- Name
  {b76f9668-2074-47f1-ad86-335ad3ff5e72}, !- Inlet Port
  {396beb3e-1f35-44b3-87d4-ce31842d9265}; !- Outlet Port

OS:Connection,
  {b76f9668-2074-47f1-ad86-335ad3ff5e72}, !- Handle
  {482e7bfc-a62d-4cf3-bc70-006ef0fa808c}, !- Name
  {47ae04a2-48f2-42ad-a834-8b6648ec24fc}, !- Source Object
  3,                                      !- Outlet Port
  {49763263-a82f-4cd4-bff1-9b58e39066c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396beb3e-1f35-44b3-87d4-ce31842d9265}, !- Handle
  {995fe3ac-05da-4519-943b-a7b660d6022b}, !- Name
  {49763263-a82f-4cd4-bff1-9b58e39066c7}, !- Source Object
  3,                                      !- Outlet Port
  {25c601a7-afd7-491e-8ac6-5b218f182200}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4f449a2-35e6-439a-8453-665298c4a274}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {688ee74e-f048-443b-b8e5-0d456b935717}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {38846e92-3138-41ce-b293-67968c6da2c8}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b92f8afb-6190-4a5d-92fd-ab1a992df62b}, !- Supply Air Inlet Node Name
  {ef2751d8-211b-41b1-894c-6c52525f1450}, !- Secondary Air Inlet Node Name
  {5f616055-e3aa-4db0-8d25-fcbb892790c2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {688ee74e-f048-443b-b8e5-0d456b935717}, !- Fan Name
  {a4f449a2-35e6-439a-8453-665298c4a274}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fdc92c65-ae49-4d8f-ae7b-5c04e9fd23fd}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PFP Term Outlet Air Node, !- Name
  {5f616055-e3aa-4db0-8d25-fcbb892790c2}, !- Inlet Port
  {7a3163e0-ca14-49f1-9111-c249c3572c50}; !- Outlet Port

OS:Node,
  {6fe1d448-5a94-4f2c-93ab-0633a4ca3f70}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Return Air Node, !- Name
  {0b1187ea-71d9-46ea-a7c2-e1c25c85d7cc}, !- Inlet Port
  {a7ac47a9-13ea-4e43-8adf-97ff16191833}; !- Outlet Port

OS:Connection,
  {7a3163e0-ca14-49f1-9111-c249c3572c50}, !- Handle
  {274f721e-9a53-4605-906e-6a28e0c23a95}, !- Name
  {fdc92c65-ae49-4d8f-ae7b-5c04e9fd23fd}, !- Source Object
  3,                                      !- Outlet Port
  {6da59127-4ddb-47b3-a4e0-c12b76affbe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b1187ea-71d9-46ea-a7c2-e1c25c85d7cc}, !- Handle
  {cbaea5a3-4bdb-4aa5-aad0-3834e005aac0}, !- Name
  {b2490143-b47b-4251-a8dc-f55a179cd796}, !- Source Object
  3,                                      !- Outlet Port
  {6fe1d448-5a94-4f2c-93ab-0633a4ca3f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ac47a9-13ea-4e43-8adf-97ff16191833}, !- Handle
  {937f3e30-1d9f-4ac4-88f7-a57e18f138dc}, !- Name
  {6fe1d448-5a94-4f2c-93ab-0633a4ca3f70}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {fd114371-2c2e-40ae-93e4-f0452b9396c8}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PFP Term Inlet Air Node, !- Name
  {47210df7-043e-4eb8-a909-f9cf0ad681d4}, !- Inlet Port
  {b92f8afb-6190-4a5d-92fd-ab1a992df62b}; !- Outlet Port

OS:Connection,
  {47210df7-043e-4eb8-a909-f9cf0ad681d4}, !- Handle
  {8a13b760-f81d-4bdb-bf5e-315c86a0da68}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  42,                                     !- Outlet Port
  {fd114371-2c2e-40ae-93e4-f0452b9396c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92f8afb-6190-4a5d-92fd-ab1a992df62b}, !- Handle
  {935398cc-d48f-49e9-b094-b0b8c1f7fceb}, !- Name
  {fd114371-2c2e-40ae-93e4-f0452b9396c8}, !- Source Object
  3,                                      !- Outlet Port
  {38846e92-3138-41ce-b293-67968c6da2c8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5f616055-e3aa-4db0-8d25-fcbb892790c2}, !- Handle
  {f407870e-10d7-432d-8fc8-30e5bfa88676}, !- Name
  {38846e92-3138-41ce-b293-67968c6da2c8}, !- Source Object
  9,                                      !- Outlet Port
  {fdc92c65-ae49-4d8f-ae7b-5c04e9fd23fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {215af5e6-ae1a-44ac-8459-b99f7ecfe781}, !- Handle
  Node 330,                               !- Name
  {793730cb-6658-410b-92b4-2cd554efb02c}, !- Inlet Port
  {ef2751d8-211b-41b1-894c-6c52525f1450}; !- Outlet Port

OS:Connection,
  {793730cb-6658-410b-92b4-2cd554efb02c}, !- Handle
  {e5badf84-a237-4725-8272-4a45b991331e}, !- Name
  {b5152557-ef46-4202-adcd-df3bf23398db}, !- Source Object
  3,                                      !- Outlet Port
  {215af5e6-ae1a-44ac-8459-b99f7ecfe781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2751d8-211b-41b1-894c-6c52525f1450}, !- Handle
  {4c177ee7-674c-43d0-84ca-8b44ffa0d71d}, !- Name
  {215af5e6-ae1a-44ac-8459-b99f7ecfe781}, !- Source Object
  3,                                      !- Outlet Port
  {38846e92-3138-41ce-b293-67968c6da2c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ab0df475-b9a2-476a-b0c2-7c9d0ae45351}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {345ac7a4-22f9-4470-b6e5-f1215eea573b}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {549617d8-fb86-4489-9ac8-af0e0fc4001c}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1cb75f20-5c7f-438f-a521-b984e5bac41d}, !- Supply Air Inlet Node Name
  {2e1f8773-7b11-4314-bafc-16f5c1b2d3d1}, !- Secondary Air Inlet Node Name
  {d6898288-2e3c-4211-a283-d7c0985430ad}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {345ac7a4-22f9-4470-b6e5-f1215eea573b}, !- Fan Name
  {ab0df475-b9a2-476a-b0c2-7c9d0ae45351}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6b227f12-2bb7-4dd8-8fed-587e0dbe7f4c}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PFP Term Outlet Air Node, !- Name
  {d6898288-2e3c-4211-a283-d7c0985430ad}, !- Inlet Port
  {eb6fb7f9-9a1c-41f2-9e6c-320665579c72}; !- Outlet Port

OS:Node,
  {bfa7bdca-b358-4857-ac94-4c42e93c0513}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Return Air Node, !- Name
  {9457e33a-3d0b-4597-8aa5-d77db2b72f39}, !- Inlet Port
  {b9f7d5e4-2255-4084-bc33-6e3e8e181404}; !- Outlet Port

OS:Connection,
  {eb6fb7f9-9a1c-41f2-9e6c-320665579c72}, !- Handle
  {18f92c55-7d2c-4c89-ac0e-542c9f8a06cf}, !- Name
  {6b227f12-2bb7-4dd8-8fed-587e0dbe7f4c}, !- Source Object
  3,                                      !- Outlet Port
  {cda5a4da-8193-4906-8f9e-7515ea20aea1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9457e33a-3d0b-4597-8aa5-d77db2b72f39}, !- Handle
  {26902f23-bc95-441f-878c-e58851608ed7}, !- Name
  {6df0e768-4b02-4e9d-bf06-5ae6f608706a}, !- Source Object
  3,                                      !- Outlet Port
  {bfa7bdca-b358-4857-ac94-4c42e93c0513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f7d5e4-2255-4084-bc33-6e3e8e181404}, !- Handle
  {134c73b7-b503-49fc-87d4-c86cda510d4b}, !- Name
  {bfa7bdca-b358-4857-ac94-4c42e93c0513}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {292eb656-06ec-45a3-a0cc-d63b1a01ed1a}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PFP Term Inlet Air Node, !- Name
  {1fe413ef-e9bb-47ec-a623-cd0017130d67}, !- Inlet Port
  {1cb75f20-5c7f-438f-a521-b984e5bac41d}; !- Outlet Port

OS:Connection,
  {1fe413ef-e9bb-47ec-a623-cd0017130d67}, !- Handle
  {6c2435be-a981-4b59-94d3-cb7d6709e3a9}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  43,                                     !- Outlet Port
  {292eb656-06ec-45a3-a0cc-d63b1a01ed1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb75f20-5c7f-438f-a521-b984e5bac41d}, !- Handle
  {6116f05f-1285-4ac0-8dab-c244be6f99de}, !- Name
  {292eb656-06ec-45a3-a0cc-d63b1a01ed1a}, !- Source Object
  3,                                      !- Outlet Port
  {549617d8-fb86-4489-9ac8-af0e0fc4001c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d6898288-2e3c-4211-a283-d7c0985430ad}, !- Handle
  {a84e0cc4-cb78-468f-8bc9-4a1bc08e4cfc}, !- Name
  {549617d8-fb86-4489-9ac8-af0e0fc4001c}, !- Source Object
  9,                                      !- Outlet Port
  {6b227f12-2bb7-4dd8-8fed-587e0dbe7f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eec9263f-fcf6-4461-8b69-19d95626d452}, !- Handle
  Node 334,                               !- Name
  {904d9709-221a-4c63-b250-519da6460d40}, !- Inlet Port
  {2e1f8773-7b11-4314-bafc-16f5c1b2d3d1}; !- Outlet Port

OS:Connection,
  {904d9709-221a-4c63-b250-519da6460d40}, !- Handle
  {fc9d9b0e-9d6f-4365-8beb-d5c4d5ab1ad3}, !- Name
  {3f37a536-3eda-4a87-9427-47aeda85fe19}, !- Source Object
  3,                                      !- Outlet Port
  {eec9263f-fcf6-4461-8b69-19d95626d452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1f8773-7b11-4314-bafc-16f5c1b2d3d1}, !- Handle
  {fec8116e-f704-4a99-aa87-7c00781f3b10}, !- Name
  {eec9263f-fcf6-4461-8b69-19d95626d452}, !- Source Object
  3,                                      !- Outlet Port
  {549617d8-fb86-4489-9ac8-af0e0fc4001c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {788d6306-7445-4388-a802-b3be879e4f09}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e4d991f0-56df-41b7-b7a3-c2ac6da96be3}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {872c6980-79e8-475a-9aac-b817543b3e17}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {cf8494d9-d355-4f16-b83e-294cc3811ea4}, !- Supply Air Inlet Node Name
  {3b43dcf3-757b-4bd9-a5fd-aecd3e705725}, !- Secondary Air Inlet Node Name
  {e53ea236-f0a6-411f-8ec1-2ba252574941}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e4d991f0-56df-41b7-b7a3-c2ac6da96be3}, !- Fan Name
  {788d6306-7445-4388-a802-b3be879e4f09}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2d98ee67-100b-4e6c-afe3-97d44c236ac9}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PFP Term Outlet Air Node, !- Name
  {e53ea236-f0a6-411f-8ec1-2ba252574941}, !- Inlet Port
  {0ad58960-a031-468f-93de-2cd38d41d292}; !- Outlet Port

OS:Node,
  {d8d2bb27-139a-4d05-abda-b88b7d28e19f}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Return Air Node, !- Name
  {23cd92e9-82cc-41cc-a5d5-527616fb2283}, !- Inlet Port
  {bc699638-c7af-442a-9b0a-28d269065e21}; !- Outlet Port

OS:Connection,
  {0ad58960-a031-468f-93de-2cd38d41d292}, !- Handle
  {65b826db-45f4-4764-9907-f5068be89488}, !- Name
  {2d98ee67-100b-4e6c-afe3-97d44c236ac9}, !- Source Object
  3,                                      !- Outlet Port
  {98f45398-0bf4-4042-903b-f297f710e01c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23cd92e9-82cc-41cc-a5d5-527616fb2283}, !- Handle
  {4bd22742-295f-40e9-b94a-35fe5f11d495}, !- Name
  {272ab334-1d66-40fb-a7f0-83ce4ac79074}, !- Source Object
  3,                                      !- Outlet Port
  {d8d2bb27-139a-4d05-abda-b88b7d28e19f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc699638-c7af-442a-9b0a-28d269065e21}, !- Handle
  {14721879-400e-4fd1-891e-d74a8b825bff}, !- Name
  {d8d2bb27-139a-4d05-abda-b88b7d28e19f}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {4a80e5ac-b985-451d-86fe-4f2ffed71d10}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PFP Term Inlet Air Node, !- Name
  {cce0fc4e-e19c-44d3-a29c-aeaef2235eb7}, !- Inlet Port
  {cf8494d9-d355-4f16-b83e-294cc3811ea4}; !- Outlet Port

OS:Connection,
  {cce0fc4e-e19c-44d3-a29c-aeaef2235eb7}, !- Handle
  {befbf973-df75-4a0e-b2a1-4be449d90dbc}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  44,                                     !- Outlet Port
  {4a80e5ac-b985-451d-86fe-4f2ffed71d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8494d9-d355-4f16-b83e-294cc3811ea4}, !- Handle
  {18398afb-3b66-4a6f-802c-e20c94cac9e1}, !- Name
  {4a80e5ac-b985-451d-86fe-4f2ffed71d10}, !- Source Object
  3,                                      !- Outlet Port
  {872c6980-79e8-475a-9aac-b817543b3e17}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e53ea236-f0a6-411f-8ec1-2ba252574941}, !- Handle
  {f4513fda-d2c4-4383-98f8-c16f76d9793c}, !- Name
  {872c6980-79e8-475a-9aac-b817543b3e17}, !- Source Object
  9,                                      !- Outlet Port
  {2d98ee67-100b-4e6c-afe3-97d44c236ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b65c951-d753-47ca-ad3a-0d5e51ac7f6d}, !- Handle
  Node 338,                               !- Name
  {84804f71-fd1e-42e5-a6c3-a921a125caf0}, !- Inlet Port
  {3b43dcf3-757b-4bd9-a5fd-aecd3e705725}; !- Outlet Port

OS:Connection,
  {84804f71-fd1e-42e5-a6c3-a921a125caf0}, !- Handle
  {92ffe690-0739-4b2d-893e-e362c4084d33}, !- Name
  {cbdbdc7e-4d52-4869-b7aa-26cb71017516}, !- Source Object
  3,                                      !- Outlet Port
  {9b65c951-d753-47ca-ad3a-0d5e51ac7f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b43dcf3-757b-4bd9-a5fd-aecd3e705725}, !- Handle
  {c2d4b1ea-0c46-4dae-949c-cfeb2bf71b09}, !- Name
  {9b65c951-d753-47ca-ad3a-0d5e51ac7f6d}, !- Source Object
  3,                                      !- Outlet Port
  {872c6980-79e8-475a-9aac-b817543b3e17}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {55eac1ad-50b6-4dd6-a82b-c49d17dff955}, !- Handle
  Zone Outpatient MRI A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b8ad47fa-dc18-4051-bc00-c1217d67490a}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {61c8220b-34f3-4718-ad35-9022094d2b7e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ac99b79a-60df-42a0-b640-1ea7dec6ebad}, !- Supply Air Inlet Node Name
  {ad5c3405-f01c-4105-98c9-33aa27f630e9}, !- Secondary Air Inlet Node Name
  {936a0832-ce7e-42e0-b58f-5f25094b3504}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b8ad47fa-dc18-4051-bc00-c1217d67490a}, !- Fan Name
  {55eac1ad-50b6-4dd6-a82b-c49d17dff955}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {49c1a53c-6831-4282-8710-064047264ca8}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term Outlet Air Node, !- Name
  {936a0832-ce7e-42e0-b58f-5f25094b3504}, !- Inlet Port
  {c92047be-d3e2-4be2-bba2-d209ce810a86}; !- Outlet Port

OS:Node,
  {d22f41dd-da5c-4224-ac2d-444e190ed4b2}, !- Handle
  Zone Outpatient MRI A  - Story Ground Return Air Node, !- Name
  {797aa18a-7a32-45a1-89d7-af2b9447675b}, !- Inlet Port
  {9daad14a-7386-45b4-9268-203241072d5d}; !- Outlet Port

OS:Connection,
  {c92047be-d3e2-4be2-bba2-d209ce810a86}, !- Handle
  {3e5f855d-6fef-47b5-ae84-85b8f77707e6}, !- Name
  {49c1a53c-6831-4282-8710-064047264ca8}, !- Source Object
  3,                                      !- Outlet Port
  {24966b4e-d577-4044-864f-ec33b9ac4815}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {797aa18a-7a32-45a1-89d7-af2b9447675b}, !- Handle
  {4d7c65a1-fb3e-46e1-a5ce-63a94da1d0e4}, !- Name
  {c2d2ef82-f8b4-45ed-990c-1ed62d1775a0}, !- Source Object
  3,                                      !- Outlet Port
  {d22f41dd-da5c-4224-ac2d-444e190ed4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9daad14a-7386-45b4-9268-203241072d5d}, !- Handle
  {ed376490-33d6-4313-b78e-535c1792542a}, !- Name
  {d22f41dd-da5c-4224-ac2d-444e190ed4b2}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {c2b42c5f-3ab6-4494-8368-31f15b82f78e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term Inlet Air Node, !- Name
  {236db449-9532-4141-87e0-cff7471f24bd}, !- Inlet Port
  {ac99b79a-60df-42a0-b640-1ea7dec6ebad}; !- Outlet Port

OS:Connection,
  {236db449-9532-4141-87e0-cff7471f24bd}, !- Handle
  {2e22d752-b9dc-4583-84c5-add20788c7dc}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  45,                                     !- Outlet Port
  {c2b42c5f-3ab6-4494-8368-31f15b82f78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac99b79a-60df-42a0-b640-1ea7dec6ebad}, !- Handle
  {186241b1-89e9-44c8-9d86-d32a4c1bdff3}, !- Name
  {c2b42c5f-3ab6-4494-8368-31f15b82f78e}, !- Source Object
  3,                                      !- Outlet Port
  {61c8220b-34f3-4718-ad35-9022094d2b7e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {936a0832-ce7e-42e0-b58f-5f25094b3504}, !- Handle
  {26a31c34-dfc3-418a-80af-ade6d5931747}, !- Name
  {61c8220b-34f3-4718-ad35-9022094d2b7e}, !- Source Object
  9,                                      !- Outlet Port
  {49c1a53c-6831-4282-8710-064047264ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5da0347b-35b6-4f59-a947-540695e8aca5}, !- Handle
  Node 342,                               !- Name
  {c526d6ad-eed7-46c0-8f2a-913ed0c53628}, !- Inlet Port
  {ad5c3405-f01c-4105-98c9-33aa27f630e9}; !- Outlet Port

OS:Connection,
  {c526d6ad-eed7-46c0-8f2a-913ed0c53628}, !- Handle
  {54db27cc-d4d5-40dd-983b-d22e2e372c35}, !- Name
  {28f36082-b66d-4405-a18e-d1c67fb691df}, !- Source Object
  4,                                      !- Outlet Port
  {5da0347b-35b6-4f59-a947-540695e8aca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5c3405-f01c-4105-98c9-33aa27f630e9}, !- Handle
  {8a29eaf7-4e0f-4892-b788-ff0b07463a0f}, !- Name
  {5da0347b-35b6-4f59-a947-540695e8aca5}, !- Source Object
  3,                                      !- Outlet Port
  {61c8220b-34f3-4718-ad35-9022094d2b7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4972e79-1036-43ca-837e-cdd6b5544bb1}, !- Handle
  Zone Outpatient MRI B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cc67f281-b4d3-4664-a7a0-104241e7dcab}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d18072a8-c382-43bd-aa91-6aa28d9dcb8f}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d0ef17b7-baf5-49ab-b1e8-ab078747db18}, !- Supply Air Inlet Node Name
  {6b396b9d-a8f7-4e19-b653-2c4a457fcac5}, !- Secondary Air Inlet Node Name
  {0d308bf3-a9ec-4bcf-b575-0f36f305812d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cc67f281-b4d3-4664-a7a0-104241e7dcab}, !- Fan Name
  {a4972e79-1036-43ca-837e-cdd6b5544bb1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {59cf908b-a8ae-4c01-b9e2-97bec3c8c928}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term Outlet Air Node, !- Name
  {0d308bf3-a9ec-4bcf-b575-0f36f305812d}, !- Inlet Port
  {efaffd45-f99b-4831-b06f-f536f4c17271}; !- Outlet Port

OS:Node,
  {e31abeb9-b6be-43d1-b511-e4fa688f8224}, !- Handle
  Zone Outpatient MRI B  - Story Ground Return Air Node, !- Name
  {1967ea0c-899a-40af-af46-043c4404fb91}, !- Inlet Port
  {1cad44fe-ef1b-4f08-9965-6d8769507680}; !- Outlet Port

OS:Connection,
  {efaffd45-f99b-4831-b06f-f536f4c17271}, !- Handle
  {8e64f910-5a7a-4d21-b034-12543b7be44d}, !- Name
  {59cf908b-a8ae-4c01-b9e2-97bec3c8c928}, !- Source Object
  3,                                      !- Outlet Port
  {c98c5d07-42a1-4712-8b29-74c40e532917}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1967ea0c-899a-40af-af46-043c4404fb91}, !- Handle
  {ee7ecbee-8dcd-4bf0-a268-282bd4fbe5c5}, !- Name
  {b6d0fe40-2193-41c1-bcd6-b80efe03dab1}, !- Source Object
  3,                                      !- Outlet Port
  {e31abeb9-b6be-43d1-b511-e4fa688f8224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cad44fe-ef1b-4f08-9965-6d8769507680}, !- Handle
  {622bcd79-a6a6-4ef0-9303-4521c61df6a5}, !- Name
  {e31abeb9-b6be-43d1-b511-e4fa688f8224}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {5589af85-85ea-4035-84d8-5d721f8b3062}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term Inlet Air Node, !- Name
  {98232567-b827-4d2d-b4b8-181689ccb6a5}, !- Inlet Port
  {d0ef17b7-baf5-49ab-b1e8-ab078747db18}; !- Outlet Port

OS:Connection,
  {98232567-b827-4d2d-b4b8-181689ccb6a5}, !- Handle
  {6157b71c-f85c-40f1-acba-f422276c1907}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  46,                                     !- Outlet Port
  {5589af85-85ea-4035-84d8-5d721f8b3062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ef17b7-baf5-49ab-b1e8-ab078747db18}, !- Handle
  {a1bbafc4-970c-4513-b115-d39c3552d0c6}, !- Name
  {5589af85-85ea-4035-84d8-5d721f8b3062}, !- Source Object
  3,                                      !- Outlet Port
  {d18072a8-c382-43bd-aa91-6aa28d9dcb8f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0d308bf3-a9ec-4bcf-b575-0f36f305812d}, !- Handle
  {a0735bed-d910-4b8c-aafd-90394a947057}, !- Name
  {d18072a8-c382-43bd-aa91-6aa28d9dcb8f}, !- Source Object
  9,                                      !- Outlet Port
  {59cf908b-a8ae-4c01-b9e2-97bec3c8c928}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3afc7f7-1017-40f4-8bc8-59d43bd201b9}, !- Handle
  Node 346,                               !- Name
  {c339003f-2d79-432a-b5d6-9aa77b4f27ec}, !- Inlet Port
  {6b396b9d-a8f7-4e19-b653-2c4a457fcac5}; !- Outlet Port

OS:Connection,
  {c339003f-2d79-432a-b5d6-9aa77b4f27ec}, !- Handle
  {8f220cec-6ae5-4dac-83dc-e0f0340ef578}, !- Name
  {cd69b27b-d131-4928-b049-ecb921a2ffa4}, !- Source Object
  4,                                      !- Outlet Port
  {d3afc7f7-1017-40f4-8bc8-59d43bd201b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b396b9d-a8f7-4e19-b653-2c4a457fcac5}, !- Handle
  {2648d798-3354-4ff9-ad7e-086e156bcce8}, !- Name
  {d3afc7f7-1017-40f4-8bc8-59d43bd201b9}, !- Source Object
  3,                                      !- Outlet Port
  {d18072a8-c382-43bd-aa91-6aa28d9dcb8f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {737b1ebd-c29f-42da-8886-65fa3bdecd27}, !- Handle
  Zone Outpatient MRI C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {9f516ebd-e486-46ab-9788-0a68e14ffeeb}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ba114589-492c-4f45-a5b0-b899e7e8d4aa}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8f820c66-b122-4733-8fb7-5b6d82d65237}, !- Supply Air Inlet Node Name
  {c9be5adf-f148-406b-a72e-f87c988aeb12}, !- Secondary Air Inlet Node Name
  {8530c4d1-de3c-4c10-acce-f24dccca715c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9f516ebd-e486-46ab-9788-0a68e14ffeeb}, !- Fan Name
  {737b1ebd-c29f-42da-8886-65fa3bdecd27}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {08aa03c4-ab48-4dbb-b7ef-606246c48893}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term Outlet Air Node, !- Name
  {8530c4d1-de3c-4c10-acce-f24dccca715c}, !- Inlet Port
  {b996ad67-b860-4ba4-b228-adb308c1ec64}; !- Outlet Port

OS:Node,
  {cc565639-6552-42cd-bdbc-ad61430474a0}, !- Handle
  Zone Outpatient MRI C  - Story Ground Return Air Node, !- Name
  {2ded5857-4962-4835-9c0e-aec547644e0d}, !- Inlet Port
  {df6868da-c8ab-4801-bade-d9062397a51c}; !- Outlet Port

OS:Connection,
  {b996ad67-b860-4ba4-b228-adb308c1ec64}, !- Handle
  {88769db6-5f03-4184-9e31-8926e831fb0e}, !- Name
  {08aa03c4-ab48-4dbb-b7ef-606246c48893}, !- Source Object
  3,                                      !- Outlet Port
  {64e4fb1a-79e6-4878-8393-48a20235abb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ded5857-4962-4835-9c0e-aec547644e0d}, !- Handle
  {1e6e5102-d82d-4ec8-9c63-fe0f82b32690}, !- Name
  {52afa846-fa15-449b-9a9b-ebd9b9ebcdd6}, !- Source Object
  3,                                      !- Outlet Port
  {cc565639-6552-42cd-bdbc-ad61430474a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df6868da-c8ab-4801-bade-d9062397a51c}, !- Handle
  {4f346017-2beb-4c3b-abcd-3314d157342d}, !- Name
  {cc565639-6552-42cd-bdbc-ad61430474a0}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {5ce99727-2f5a-4a39-aa9f-7c4ec7d27b83}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term Inlet Air Node, !- Name
  {3852ba43-bdee-4163-b9bb-bf0c4d98a895}, !- Inlet Port
  {8f820c66-b122-4733-8fb7-5b6d82d65237}; !- Outlet Port

OS:Connection,
  {3852ba43-bdee-4163-b9bb-bf0c4d98a895}, !- Handle
  {48d57c4c-9320-464c-9d9e-c7a280626586}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  47,                                     !- Outlet Port
  {5ce99727-2f5a-4a39-aa9f-7c4ec7d27b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f820c66-b122-4733-8fb7-5b6d82d65237}, !- Handle
  {28695c3c-7945-41e4-8f63-95994ddf9342}, !- Name
  {5ce99727-2f5a-4a39-aa9f-7c4ec7d27b83}, !- Source Object
  3,                                      !- Outlet Port
  {ba114589-492c-4f45-a5b0-b899e7e8d4aa}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8530c4d1-de3c-4c10-acce-f24dccca715c}, !- Handle
  {46f58487-e967-4ef4-8561-6cde5752a07e}, !- Name
  {ba114589-492c-4f45-a5b0-b899e7e8d4aa}, !- Source Object
  9,                                      !- Outlet Port
  {08aa03c4-ab48-4dbb-b7ef-606246c48893}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e711cef5-1372-46b3-8963-a2a23d7f7dbd}, !- Handle
  Node 350,                               !- Name
  {449e80e5-fd7e-4b85-8f68-2ed4b727b766}, !- Inlet Port
  {c9be5adf-f148-406b-a72e-f87c988aeb12}; !- Outlet Port

OS:Connection,
  {449e80e5-fd7e-4b85-8f68-2ed4b727b766}, !- Handle
  {a99327e2-fb4e-4dc8-a966-e3ccf6e2f6dc}, !- Name
  {64783e99-fc8e-4fe4-8169-282a3b9cf7ed}, !- Source Object
  4,                                      !- Outlet Port
  {e711cef5-1372-46b3-8963-a2a23d7f7dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9be5adf-f148-406b-a72e-f87c988aeb12}, !- Handle
  {8d2523f4-ded1-40f6-aeaa-5b459fd96e78}, !- Name
  {e711cef5-1372-46b3-8963-a2a23d7f7dbd}, !- Source Object
  3,                                      !- Outlet Port
  {ba114589-492c-4f45-a5b0-b899e7e8d4aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {69401321-a689-4461-bd65-8df143ac1327}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4f85062d-cf7a-4c09-8cd6-f5a43e5b7481}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d192225c-f840-4bfb-ac4d-066ac5e45c2b}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {17225e21-233c-402b-8c07-c3406a28e44f}, !- Supply Air Inlet Node Name
  {46d60285-24b2-4eed-af6d-d80fa7386c93}, !- Secondary Air Inlet Node Name
  {7b1c9e0a-bc9c-41c6-99f5-db7f22fdebbe}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4f85062d-cf7a-4c09-8cd6-f5a43e5b7481}, !- Fan Name
  {69401321-a689-4461-bd65-8df143ac1327}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {836eb33a-92ac-4b61-98cf-7741307c574d}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PFP Term Outlet Air Node, !- Name
  {7b1c9e0a-bc9c-41c6-99f5-db7f22fdebbe}, !- Inlet Port
  {e6ac3b30-1f91-41ea-85f4-f194728ace97}; !- Outlet Port

OS:Node,
  {e974696e-14d0-4ce5-beba-e058f10b76d3}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Return Air Node, !- Name
  {8eedf319-2f96-45d3-bb69-0c3dee19e4e2}, !- Inlet Port
  {e3a10d91-dffe-49d1-a1f1-3103173b3eb0}; !- Outlet Port

OS:Connection,
  {e6ac3b30-1f91-41ea-85f4-f194728ace97}, !- Handle
  {2f4f45af-d2e4-40f7-b6c2-48b4816879cf}, !- Name
  {836eb33a-92ac-4b61-98cf-7741307c574d}, !- Source Object
  3,                                      !- Outlet Port
  {2abb90a2-93e6-4518-b0b9-fc9a27e2f812}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8eedf319-2f96-45d3-bb69-0c3dee19e4e2}, !- Handle
  {bc34b931-869a-4832-afaa-0b089dff5933}, !- Name
  {5b28f5b1-e12f-4e13-9ac1-3bb31aad1d1d}, !- Source Object
  3,                                      !- Outlet Port
  {e974696e-14d0-4ce5-beba-e058f10b76d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a10d91-dffe-49d1-a1f1-3103173b3eb0}, !- Handle
  {28520f38-eb41-4f0d-9c97-5e089b95b49d}, !- Name
  {e974696e-14d0-4ce5-beba-e058f10b76d3}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {4c07410c-6eb5-4b86-b3b5-814fdf2687cb}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PFP Term Inlet Air Node, !- Name
  {8fc2350e-4fdd-45ef-ac10-4b5ea0702f4d}, !- Inlet Port
  {17225e21-233c-402b-8c07-c3406a28e44f}; !- Outlet Port

OS:Connection,
  {8fc2350e-4fdd-45ef-ac10-4b5ea0702f4d}, !- Handle
  {add3c38a-ba51-4df7-bab4-6fd3fba327e5}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  48,                                     !- Outlet Port
  {4c07410c-6eb5-4b86-b3b5-814fdf2687cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17225e21-233c-402b-8c07-c3406a28e44f}, !- Handle
  {0edc5ce4-8330-47d6-aad1-cd68257190c9}, !- Name
  {4c07410c-6eb5-4b86-b3b5-814fdf2687cb}, !- Source Object
  3,                                      !- Outlet Port
  {d192225c-f840-4bfb-ac4d-066ac5e45c2b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7b1c9e0a-bc9c-41c6-99f5-db7f22fdebbe}, !- Handle
  {a9a1c9ab-8b11-45f0-b00b-c0a6d84b6b82}, !- Name
  {d192225c-f840-4bfb-ac4d-066ac5e45c2b}, !- Source Object
  9,                                      !- Outlet Port
  {836eb33a-92ac-4b61-98cf-7741307c574d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e16b6f50-08a3-4888-91cb-cc9842dcb3a7}, !- Handle
  Node 354,                               !- Name
  {1a8b7688-a4d7-43d3-a444-1390c669f9f9}, !- Inlet Port
  {46d60285-24b2-4eed-af6d-d80fa7386c93}; !- Outlet Port

OS:Connection,
  {1a8b7688-a4d7-43d3-a444-1390c669f9f9}, !- Handle
  {97f988bb-95a4-49aa-87ee-2090ae70ce4f}, !- Name
  {c845da73-8a2d-4e17-8aac-78798acc3aaa}, !- Source Object
  4,                                      !- Outlet Port
  {e16b6f50-08a3-4888-91cb-cc9842dcb3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d60285-24b2-4eed-af6d-d80fa7386c93}, !- Handle
  {52e73060-7add-4f51-80e9-0455857fea7e}, !- Name
  {e16b6f50-08a3-4888-91cb-cc9842dcb3a7}, !- Source Object
  3,                                      !- Outlet Port
  {d192225c-f840-4bfb-ac4d-066ac5e45c2b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dbb6a2e1-bbd3-4930-aa2f-68b49b993b25}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {479b83f0-2e0b-40f3-a4f1-4f176b1109d2}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {45e9e496-bd90-4941-961b-bd0ea6faffca}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {283b9fba-003b-4fef-abc3-2c2bcbba1358}, !- Supply Air Inlet Node Name
  {9c0936f8-1e33-41a5-997e-19caf0d63b44}, !- Secondary Air Inlet Node Name
  {9ed27b02-de45-4d56-b23c-5a177fc435a4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {479b83f0-2e0b-40f3-a4f1-4f176b1109d2}, !- Fan Name
  {dbb6a2e1-bbd3-4930-aa2f-68b49b993b25}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a1693954-7b4d-4867-bf82-0f2aabdf3ff9}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PFP Term Outlet Air Node, !- Name
  {9ed27b02-de45-4d56-b23c-5a177fc435a4}, !- Inlet Port
  {b5cceaf4-d990-4789-91b3-234564d80d6c}; !- Outlet Port

OS:Node,
  {961f85d1-1d42-4e38-bffb-88d6631eb61a}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Return Air Node, !- Name
  {b9eed033-be87-43d6-a230-c045331243aa}, !- Inlet Port
  {b56be8b3-2198-412b-9f96-100f68a9a6b3}; !- Outlet Port

OS:Connection,
  {b5cceaf4-d990-4789-91b3-234564d80d6c}, !- Handle
  {5149dd1f-89da-4997-85d4-2d4aeb73057c}, !- Name
  {a1693954-7b4d-4867-bf82-0f2aabdf3ff9}, !- Source Object
  3,                                      !- Outlet Port
  {f38a2d06-2626-4047-a68c-9f161f7c800b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9eed033-be87-43d6-a230-c045331243aa}, !- Handle
  {be75dbcc-c51d-4761-919b-4c4c58bdd4a0}, !- Name
  {2c55c47f-2a3b-44f4-8338-1d5d6c4b8f78}, !- Source Object
  3,                                      !- Outlet Port
  {961f85d1-1d42-4e38-bffb-88d6631eb61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56be8b3-2198-412b-9f96-100f68a9a6b3}, !- Handle
  {7fbe7ecf-55ea-488d-b089-8b4e6c1cf945}, !- Name
  {961f85d1-1d42-4e38-bffb-88d6631eb61a}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {890761ef-5c1d-4644-8b20-d4919b254bf2}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PFP Term Inlet Air Node, !- Name
  {94a4c8f4-5c64-4990-9e99-bfd885fe67c6}, !- Inlet Port
  {283b9fba-003b-4fef-abc3-2c2bcbba1358}; !- Outlet Port

OS:Connection,
  {94a4c8f4-5c64-4990-9e99-bfd885fe67c6}, !- Handle
  {a5e5ffab-86d9-412c-904b-7bcfd0c79c8c}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  49,                                     !- Outlet Port
  {890761ef-5c1d-4644-8b20-d4919b254bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283b9fba-003b-4fef-abc3-2c2bcbba1358}, !- Handle
  {3520a341-ba79-45ac-ba8f-2923c010d146}, !- Name
  {890761ef-5c1d-4644-8b20-d4919b254bf2}, !- Source Object
  3,                                      !- Outlet Port
  {45e9e496-bd90-4941-961b-bd0ea6faffca}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9ed27b02-de45-4d56-b23c-5a177fc435a4}, !- Handle
  {27d89e8b-b1f9-4dfd-aedd-2a7724099623}, !- Name
  {45e9e496-bd90-4941-961b-bd0ea6faffca}, !- Source Object
  9,                                      !- Outlet Port
  {a1693954-7b4d-4867-bf82-0f2aabdf3ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c41f734-3b54-4826-bf32-93d782e8ab92}, !- Handle
  Node 358,                               !- Name
  {becb267a-4ef3-4815-b0ba-38e7635b9bd8}, !- Inlet Port
  {9c0936f8-1e33-41a5-997e-19caf0d63b44}; !- Outlet Port

OS:Connection,
  {becb267a-4ef3-4815-b0ba-38e7635b9bd8}, !- Handle
  {00593df4-09d1-40c7-8162-6e9453da7c76}, !- Name
  {2ddb430d-f33a-4227-b9d7-3cf1f2573a63}, !- Source Object
  4,                                      !- Outlet Port
  {6c41f734-3b54-4826-bf32-93d782e8ab92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0936f8-1e33-41a5-997e-19caf0d63b44}, !- Handle
  {4f2a0f6e-b658-4fab-948e-8bfb14021cd4}, !- Name
  {6c41f734-3b54-4826-bf32-93d782e8ab92}, !- Source Object
  3,                                      !- Outlet Port
  {45e9e496-bd90-4941-961b-bd0ea6faffca}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c7cb3722-4165-4afd-957a-4a2234b9a880}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7b77544f-69d4-408e-aca0-eb20d9a12a89}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {97af7c14-4933-4d7d-b8ee-d4c4de4ac8e7}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b08add94-0470-4dd4-8d44-402b4a5f5973}, !- Supply Air Inlet Node Name
  {4a52f31d-626b-4102-ba5d-acd84c4b76e6}, !- Secondary Air Inlet Node Name
  {1609d1c4-e9c3-4bdb-b756-d1ef1eb8487c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7b77544f-69d4-408e-aca0-eb20d9a12a89}, !- Fan Name
  {c7cb3722-4165-4afd-957a-4a2234b9a880}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3381b033-a85f-41a1-87d5-1343834542af}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PFP Term Outlet Air Node, !- Name
  {1609d1c4-e9c3-4bdb-b756-d1ef1eb8487c}, !- Inlet Port
  {d7dfd9bb-a8ec-47b3-a5bc-f28af6daf363}; !- Outlet Port

OS:Node,
  {b4d94ae9-198b-4775-b1f0-b21bd7c9f890}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Return Air Node, !- Name
  {69715b98-a428-402b-89de-878add75aee2}, !- Inlet Port
  {f9821d10-4bd3-4c65-8f91-6e3d1ea5d9af}; !- Outlet Port

OS:Connection,
  {d7dfd9bb-a8ec-47b3-a5bc-f28af6daf363}, !- Handle
  {37d9d82d-7cf7-4c66-bdd0-d88d8e8e7747}, !- Name
  {3381b033-a85f-41a1-87d5-1343834542af}, !- Source Object
  3,                                      !- Outlet Port
  {d8f25b7c-9611-41ad-9f78-bd9266582862}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69715b98-a428-402b-89de-878add75aee2}, !- Handle
  {41aaf11d-7ca2-44c6-a360-f89ce496fa94}, !- Name
  {a1c6105d-3b0b-41ea-b14c-4b77e84b69bc}, !- Source Object
  3,                                      !- Outlet Port
  {b4d94ae9-198b-4775-b1f0-b21bd7c9f890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9821d10-4bd3-4c65-8f91-6e3d1ea5d9af}, !- Handle
  {f410bf4f-7a2b-4041-ba7f-243f03ee98a9}, !- Name
  {b4d94ae9-198b-4775-b1f0-b21bd7c9f890}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {6b874cd0-dbaf-4793-9817-2e2598c7ce30}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PFP Term Inlet Air Node, !- Name
  {f0daac69-9f89-4994-bb29-d4be9e76ee34}, !- Inlet Port
  {b08add94-0470-4dd4-8d44-402b4a5f5973}; !- Outlet Port

OS:Connection,
  {f0daac69-9f89-4994-bb29-d4be9e76ee34}, !- Handle
  {85e70ffc-a22b-4a24-9cc7-9e5d9be15c48}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  50,                                     !- Outlet Port
  {6b874cd0-dbaf-4793-9817-2e2598c7ce30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08add94-0470-4dd4-8d44-402b4a5f5973}, !- Handle
  {0a20e9c6-d05a-4d3f-ab6b-5f930dc101ca}, !- Name
  {6b874cd0-dbaf-4793-9817-2e2598c7ce30}, !- Source Object
  3,                                      !- Outlet Port
  {97af7c14-4933-4d7d-b8ee-d4c4de4ac8e7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1609d1c4-e9c3-4bdb-b756-d1ef1eb8487c}, !- Handle
  {ebc87be4-583d-4ef1-8c50-d29c09d3ea81}, !- Name
  {97af7c14-4933-4d7d-b8ee-d4c4de4ac8e7}, !- Source Object
  9,                                      !- Outlet Port
  {3381b033-a85f-41a1-87d5-1343834542af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9981d0c-55fc-4af9-b05b-a21eb3ce4775}, !- Handle
  Node 362,                               !- Name
  {ea8abaf9-f431-4425-8133-da8af13af2c7}, !- Inlet Port
  {4a52f31d-626b-4102-ba5d-acd84c4b76e6}; !- Outlet Port

OS:Connection,
  {ea8abaf9-f431-4425-8133-da8af13af2c7}, !- Handle
  {a0a129a5-ece8-47ec-ab37-36b50e173749}, !- Name
  {35aff2f6-1628-4de0-860b-5868631b30c4}, !- Source Object
  4,                                      !- Outlet Port
  {f9981d0c-55fc-4af9-b05b-a21eb3ce4775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a52f31d-626b-4102-ba5d-acd84c4b76e6}, !- Handle
  {7ba19ba1-2c0c-4595-b648-e84aa7003a7f}, !- Name
  {f9981d0c-55fc-4af9-b05b-a21eb3ce4775}, !- Source Object
  3,                                      !- Outlet Port
  {97af7c14-4933-4d7d-b8ee-d4c4de4ac8e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f67c1889-7282-44e5-a11c-b64d82a536b5}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {65f56fd5-c317-406a-8716-23701f0ed35c}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c5ef8bfa-e82f-4d8b-b660-ae2da5baa02b}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2210ac3c-5b6f-4353-96de-33264f1d6de4}, !- Supply Air Inlet Node Name
  {cf66f5af-4e03-43e7-b9c2-8c590b9a4b8d}, !- Secondary Air Inlet Node Name
  {d4414fd1-20fd-44f7-8c14-39bd1af5fa34}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {65f56fd5-c317-406a-8716-23701f0ed35c}, !- Fan Name
  {f67c1889-7282-44e5-a11c-b64d82a536b5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3095269b-c490-4766-badb-ff973f156e9f}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term Outlet Air Node, !- Name
  {d4414fd1-20fd-44f7-8c14-39bd1af5fa34}, !- Inlet Port
  {004316f6-77b8-4fed-8bbb-61ab9effaf53}; !- Outlet Port

OS:Node,
  {ec10af9a-9a37-4f60-962a-924106bd45f2}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Return Air Node, !- Name
  {4a488730-d702-421d-a571-31c10feb213f}, !- Inlet Port
  {c19f50a7-031d-4efa-9499-3872ce7c4978}; !- Outlet Port

OS:Connection,
  {004316f6-77b8-4fed-8bbb-61ab9effaf53}, !- Handle
  {5da1d6d9-d9b9-4e8f-8a9b-a4d026beda61}, !- Name
  {3095269b-c490-4766-badb-ff973f156e9f}, !- Source Object
  3,                                      !- Outlet Port
  {eb0e6093-5f64-41bf-a6fd-d5a925256e3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a488730-d702-421d-a571-31c10feb213f}, !- Handle
  {4547553b-0866-4067-871a-40eb193a9e56}, !- Name
  {75c1c929-8429-4a83-8e62-d6b288cc908d}, !- Source Object
  3,                                      !- Outlet Port
  {ec10af9a-9a37-4f60-962a-924106bd45f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19f50a7-031d-4efa-9499-3872ce7c4978}, !- Handle
  {2ee95c07-14b7-4a5f-80c7-2a49ea9a9b14}, !- Name
  {ec10af9a-9a37-4f60-962a-924106bd45f2}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {dfe33118-a017-4b13-832b-009930514c04}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term Inlet Air Node, !- Name
  {c4e73f63-9ee4-4447-bdd6-5936ef808f9a}, !- Inlet Port
  {2210ac3c-5b6f-4353-96de-33264f1d6de4}; !- Outlet Port

OS:Connection,
  {c4e73f63-9ee4-4447-bdd6-5936ef808f9a}, !- Handle
  {a14b4887-06b8-4063-8047-d6066bf83d95}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  51,                                     !- Outlet Port
  {dfe33118-a017-4b13-832b-009930514c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2210ac3c-5b6f-4353-96de-33264f1d6de4}, !- Handle
  {07039a84-2d36-4a18-a0de-441d7ed7affa}, !- Name
  {dfe33118-a017-4b13-832b-009930514c04}, !- Source Object
  3,                                      !- Outlet Port
  {c5ef8bfa-e82f-4d8b-b660-ae2da5baa02b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d4414fd1-20fd-44f7-8c14-39bd1af5fa34}, !- Handle
  {57a96882-4c92-4a64-99bb-f3f62dfb2c08}, !- Name
  {c5ef8bfa-e82f-4d8b-b660-ae2da5baa02b}, !- Source Object
  9,                                      !- Outlet Port
  {3095269b-c490-4766-badb-ff973f156e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55f96756-1242-49e5-b288-6a840e60800e}, !- Handle
  Node 366,                               !- Name
  {5f939aa8-1daa-43b3-8506-16fe8b49c87b}, !- Inlet Port
  {cf66f5af-4e03-43e7-b9c2-8c590b9a4b8d}; !- Outlet Port

OS:Connection,
  {5f939aa8-1daa-43b3-8506-16fe8b49c87b}, !- Handle
  {e56c35ff-fd93-42be-8284-fe64517ece1c}, !- Name
  {04d5d251-9b82-4137-b352-3d92ae3a747d}, !- Source Object
  3,                                      !- Outlet Port
  {55f96756-1242-49e5-b288-6a840e60800e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf66f5af-4e03-43e7-b9c2-8c590b9a4b8d}, !- Handle
  {0023234a-d2b5-409f-8549-83954c7b8e7f}, !- Name
  {55f96756-1242-49e5-b288-6a840e60800e}, !- Source Object
  3,                                      !- Outlet Port
  {c5ef8bfa-e82f-4d8b-b660-ae2da5baa02b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {84a63b39-f75b-4aab-aa3a-767121e75edd}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6b4e5f49-dea9-4a06-bd6a-f2a24d77d8c3}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {315ff342-5168-4165-b3ac-702672f2afaf}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b6950e14-55f4-4128-b262-4ff8f22a646c}, !- Supply Air Inlet Node Name
  {352b063d-7623-41ca-a7ce-3a92309d57f1}, !- Secondary Air Inlet Node Name
  {c3171ecd-f934-4775-bb7c-b5385496740e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6b4e5f49-dea9-4a06-bd6a-f2a24d77d8c3}, !- Fan Name
  {84a63b39-f75b-4aab-aa3a-767121e75edd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2889b709-c7cd-4f98-995c-49135f16ed0d}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term Outlet Air Node, !- Name
  {c3171ecd-f934-4775-bb7c-b5385496740e}, !- Inlet Port
  {47773267-bd0b-4a96-a54a-e43cce40cd43}; !- Outlet Port

OS:Node,
  {4bb5950a-5651-419e-87b9-251a74952660}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Return Air Node, !- Name
  {46d9cbe9-94f4-40b5-938d-ee36ef06c376}, !- Inlet Port
  {ee088d61-1890-4563-9d2a-d718963690f4}; !- Outlet Port

OS:Connection,
  {47773267-bd0b-4a96-a54a-e43cce40cd43}, !- Handle
  {df80681b-e218-430c-8be9-3beabde325bb}, !- Name
  {2889b709-c7cd-4f98-995c-49135f16ed0d}, !- Source Object
  3,                                      !- Outlet Port
  {62e3a047-74d5-4aec-ac83-865d0357c663}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46d9cbe9-94f4-40b5-938d-ee36ef06c376}, !- Handle
  {95d45594-ae88-49ef-97f1-be126b7f52b8}, !- Name
  {63f2e7eb-669a-46a3-b780-90a68b63f536}, !- Source Object
  3,                                      !- Outlet Port
  {4bb5950a-5651-419e-87b9-251a74952660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee088d61-1890-4563-9d2a-d718963690f4}, !- Handle
  {103be6c1-5c80-4e81-9a16-ddaa0ff77721}, !- Name
  {4bb5950a-5651-419e-87b9-251a74952660}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {395d3494-f33d-4baa-8d9a-cf297c23206e}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term Inlet Air Node, !- Name
  {3d6e74f9-627a-4e24-8398-75e8ab58b1f0}, !- Inlet Port
  {b6950e14-55f4-4128-b262-4ff8f22a646c}; !- Outlet Port

OS:Connection,
  {3d6e74f9-627a-4e24-8398-75e8ab58b1f0}, !- Handle
  {9e53538d-6517-439f-a8c1-1316c4b7344a}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  52,                                     !- Outlet Port
  {395d3494-f33d-4baa-8d9a-cf297c23206e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6950e14-55f4-4128-b262-4ff8f22a646c}, !- Handle
  {c59267df-f172-4129-859a-2eb4ee38d152}, !- Name
  {395d3494-f33d-4baa-8d9a-cf297c23206e}, !- Source Object
  3,                                      !- Outlet Port
  {315ff342-5168-4165-b3ac-702672f2afaf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c3171ecd-f934-4775-bb7c-b5385496740e}, !- Handle
