  {50cf492c-9bd2-4871-a1b4-fc6836159c10}, !- Name
  {315ff342-5168-4165-b3ac-702672f2afaf}, !- Source Object
  9,                                      !- Outlet Port
  {2889b709-c7cd-4f98-995c-49135f16ed0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fb965b5-1c8b-4f04-9d76-d89f689d90f8}, !- Handle
  Node 370,                               !- Name
  {2b001208-03d1-400d-894f-09527d1952a2}, !- Inlet Port
  {352b063d-7623-41ca-a7ce-3a92309d57f1}; !- Outlet Port

OS:Connection,
  {2b001208-03d1-400d-894f-09527d1952a2}, !- Handle
  {580ff7ce-b754-4b2e-bf58-ecd63472eaa8}, !- Name
  {524ff00d-1766-4288-9438-1383aa31e71e}, !- Source Object
  3,                                      !- Outlet Port
  {0fb965b5-1c8b-4f04-9d76-d89f689d90f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352b063d-7623-41ca-a7ce-3a92309d57f1}, !- Handle
  {7bf44da0-f6e1-4329-abc1-77ab0c1e7713}, !- Name
  {0fb965b5-1c8b-4f04-9d76-d89f689d90f8}, !- Source Object
  3,                                      !- Outlet Port
  {315ff342-5168-4165-b3ac-702672f2afaf}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {52717c1c-5876-4880-ac8f-a6fcfd7562d0}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {124d9a79-d44d-40ca-881c-9e9f1e3ffa63}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a0d16dae-ec21-44bb-b5a8-293878a156ca}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {115007bf-473a-408f-9045-51bd17b944df}, !- Supply Air Inlet Node Name
  {f015e66c-21cb-4ca1-a04c-a0c246cf3713}, !- Secondary Air Inlet Node Name
  {af372284-c1b1-4529-889b-8b71407696fc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {124d9a79-d44d-40ca-881c-9e9f1e3ffa63}, !- Fan Name
  {52717c1c-5876-4880-ac8f-a6fcfd7562d0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {cbe284be-5edd-426f-987a-0342c8e13407}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term Outlet Air Node, !- Name
  {af372284-c1b1-4529-889b-8b71407696fc}, !- Inlet Port
  {48152be6-6373-4c4a-9590-952396a34800}; !- Outlet Port

OS:Node,
  {cc4824ec-6d6a-43b2-8325-4db7bba401ba}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Return Air Node, !- Name
  {3e7d16b7-c00e-4f46-acea-84f0e5dfab30}, !- Inlet Port
  {d3d8323a-4eef-410e-901e-1c1c9928f982}; !- Outlet Port

OS:Connection,
  {48152be6-6373-4c4a-9590-952396a34800}, !- Handle
  {d2a35763-92c6-4970-958c-4b445525a518}, !- Name
  {cbe284be-5edd-426f-987a-0342c8e13407}, !- Source Object
  3,                                      !- Outlet Port
  {709810db-dd77-450f-94e6-120d77ceebdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e7d16b7-c00e-4f46-acea-84f0e5dfab30}, !- Handle
  {2e92cb0b-9847-400f-8ce6-2bd29f160436}, !- Name
  {6e9b753b-1885-4dbf-b102-198e43e92add}, !- Source Object
  3,                                      !- Outlet Port
  {cc4824ec-6d6a-43b2-8325-4db7bba401ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d8323a-4eef-410e-901e-1c1c9928f982}, !- Handle
  {b51537db-2352-4dd1-92c6-d6481517865d}, !- Name
  {cc4824ec-6d6a-43b2-8325-4db7bba401ba}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {8ee5eb8b-0422-4b8f-a1e4-f0800e78cf9a}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term Inlet Air Node, !- Name
  {2b626532-4a27-4f47-8ecd-776d73c3a6a3}, !- Inlet Port
  {115007bf-473a-408f-9045-51bd17b944df}; !- Outlet Port

OS:Connection,
  {2b626532-4a27-4f47-8ecd-776d73c3a6a3}, !- Handle
  {5d8b04ff-9d5a-4fe6-b745-9ee6dce444db}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  53,                                     !- Outlet Port
  {8ee5eb8b-0422-4b8f-a1e4-f0800e78cf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115007bf-473a-408f-9045-51bd17b944df}, !- Handle
  {60dc47f2-1206-4a53-929d-3d6dfd567b8e}, !- Name
  {8ee5eb8b-0422-4b8f-a1e4-f0800e78cf9a}, !- Source Object
  3,                                      !- Outlet Port
  {a0d16dae-ec21-44bb-b5a8-293878a156ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {af372284-c1b1-4529-889b-8b71407696fc}, !- Handle
  {3b5cccd3-c026-4256-a362-e0951af45223}, !- Name
  {a0d16dae-ec21-44bb-b5a8-293878a156ca}, !- Source Object
  9,                                      !- Outlet Port
  {cbe284be-5edd-426f-987a-0342c8e13407}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {421380c6-ae8f-4fae-b1f1-0fec838b184a}, !- Handle
  Node 374,                               !- Name
  {64d5c2c5-dae3-405a-b3f8-46944d0d9f93}, !- Inlet Port
  {f015e66c-21cb-4ca1-a04c-a0c246cf3713}; !- Outlet Port

OS:Connection,
  {64d5c2c5-dae3-405a-b3f8-46944d0d9f93}, !- Handle
  {56cf3518-90f4-4369-9323-4ed6dbff3586}, !- Name
  {d038153c-2207-49c7-914d-438f3aa8c032}, !- Source Object
  3,                                      !- Outlet Port
  {421380c6-ae8f-4fae-b1f1-0fec838b184a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f015e66c-21cb-4ca1-a04c-a0c246cf3713}, !- Handle
  {9f8b40b6-b0e2-4a2d-825e-273a5623d84c}, !- Name
  {421380c6-ae8f-4fae-b1f1-0fec838b184a}, !- Source Object
  3,                                      !- Outlet Port
  {a0d16dae-ec21-44bb-b5a8-293878a156ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aa221a12-f695-4e3c-85a8-73dd538fabcb}, !- Handle
  Zone Outpatient OR A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {76a943ee-237a-4556-93b6-e6a64606d225}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {041079cf-af73-4037-9784-fe945d51f857}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fd9fbef7-3863-4f7b-93f1-3b9df3a0e9ec}, !- Supply Air Inlet Node Name
  {5ccad06e-ed0e-4be1-a036-af90a7cd5ce3}, !- Secondary Air Inlet Node Name
  {6ac917d2-0740-4c37-bd5c-b9ee7d00d3c4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {76a943ee-237a-4556-93b6-e6a64606d225}, !- Fan Name
  {aa221a12-f695-4e3c-85a8-73dd538fabcb}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {abbac6f5-d633-4568-987a-328928cc3bf4}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term Outlet Air Node, !- Name
  {6ac917d2-0740-4c37-bd5c-b9ee7d00d3c4}, !- Inlet Port
  {8eaad35f-bd80-4b08-9eb5-7565f256a0ed}; !- Outlet Port

OS:Node,
  {37a7a15f-27b1-459d-8bb5-4000d3ef82ac}, !- Handle
  Zone Outpatient OR A  - Story Ground Return Air Node, !- Name
  {81945d79-7ca4-4f25-ae2b-9da5196db3bb}, !- Inlet Port
  {aa6ecd01-5f5f-4f29-ac99-26f34483a78c}; !- Outlet Port

OS:Connection,
  {8eaad35f-bd80-4b08-9eb5-7565f256a0ed}, !- Handle
  {ef8943d3-3de5-4657-abe2-7310a9b1f8a4}, !- Name
  {abbac6f5-d633-4568-987a-328928cc3bf4}, !- Source Object
  3,                                      !- Outlet Port
  {8329b16c-84cb-47c8-b4b5-56ca8f5897c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81945d79-7ca4-4f25-ae2b-9da5196db3bb}, !- Handle
  {accf0a74-cd31-4bbb-b85b-c92afeae5f3d}, !- Name
  {4d8aa992-d839-4b20-a8e5-8d97d85aeb80}, !- Source Object
  3,                                      !- Outlet Port
  {37a7a15f-27b1-459d-8bb5-4000d3ef82ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6ecd01-5f5f-4f29-ac99-26f34483a78c}, !- Handle
  {69d3cbe8-391f-4027-b4a3-e849c648ba25}, !- Name
  {37a7a15f-27b1-459d-8bb5-4000d3ef82ac}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {39c6bb49-abc0-4138-b7d6-70a873771bf4}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term Inlet Air Node, !- Name
  {34811e66-1ac1-4507-a400-4bcd9afe4ce2}, !- Inlet Port
  {fd9fbef7-3863-4f7b-93f1-3b9df3a0e9ec}; !- Outlet Port

OS:Connection,
  {34811e66-1ac1-4507-a400-4bcd9afe4ce2}, !- Handle
  {b7dfdd69-c1c3-4b12-90b1-1b954f4b3664}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  54,                                     !- Outlet Port
  {39c6bb49-abc0-4138-b7d6-70a873771bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9fbef7-3863-4f7b-93f1-3b9df3a0e9ec}, !- Handle
  {8212b77f-ccb7-4ed2-a5a0-4e8cbf001fea}, !- Name
  {39c6bb49-abc0-4138-b7d6-70a873771bf4}, !- Source Object
  3,                                      !- Outlet Port
  {041079cf-af73-4037-9784-fe945d51f857}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6ac917d2-0740-4c37-bd5c-b9ee7d00d3c4}, !- Handle
  {5f40a930-a79b-43bb-994e-58ed0d17c636}, !- Name
  {041079cf-af73-4037-9784-fe945d51f857}, !- Source Object
  9,                                      !- Outlet Port
  {abbac6f5-d633-4568-987a-328928cc3bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51e587ca-b0b9-4cfb-a37c-a3c2735ab9c2}, !- Handle
  Node 378,                               !- Name
  {b107c526-ec37-4e18-ab7c-12633575d05d}, !- Inlet Port
  {5ccad06e-ed0e-4be1-a036-af90a7cd5ce3}; !- Outlet Port

OS:Connection,
  {b107c526-ec37-4e18-ab7c-12633575d05d}, !- Handle
  {63f34694-1524-4091-b011-3f7eb24b4639}, !- Name
  {29b456d7-cf26-448e-92cf-7af8e0e3f693}, !- Source Object
  3,                                      !- Outlet Port
  {51e587ca-b0b9-4cfb-a37c-a3c2735ab9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ccad06e-ed0e-4be1-a036-af90a7cd5ce3}, !- Handle
  {777caf78-3694-442e-976c-de3c327aaaf7}, !- Name
  {51e587ca-b0b9-4cfb-a37c-a3c2735ab9c2}, !- Source Object
  3,                                      !- Outlet Port
  {041079cf-af73-4037-9784-fe945d51f857}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {975a6c30-2eac-49ba-867d-8d4037f54292}, !- Handle
  Zone Outpatient OR B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {bc75eebc-bd5c-4dc4-8b76-8cd1006bb70f}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {809e6adf-baff-47a6-8d1d-64eaf88fcc2c}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e417eedc-74d0-47c9-a892-09bf2d07eabd}, !- Supply Air Inlet Node Name
  {7af91c0a-3631-4526-9614-637508879d4a}, !- Secondary Air Inlet Node Name
  {5fb28de7-75fc-47eb-b2f3-cb521e2b372c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bc75eebc-bd5c-4dc4-8b76-8cd1006bb70f}, !- Fan Name
  {975a6c30-2eac-49ba-867d-8d4037f54292}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f6964df6-b716-46a5-a328-1cca791d4822}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term Outlet Air Node, !- Name
  {5fb28de7-75fc-47eb-b2f3-cb521e2b372c}, !- Inlet Port
  {22f5a231-0f89-43c7-8823-19d25239771a}; !- Outlet Port

OS:Node,
  {4e25bdf5-a07a-4c26-90a1-13802a3f709d}, !- Handle
  Zone Outpatient OR B  - Story Ground Return Air Node, !- Name
  {e8ca9573-581f-4721-b166-005fe3c943c5}, !- Inlet Port
  {906f24d4-84f0-490b-b3ef-5bf313391d0d}; !- Outlet Port

OS:Connection,
  {22f5a231-0f89-43c7-8823-19d25239771a}, !- Handle
  {f534a987-826b-4db7-8d08-0c062f01c0d9}, !- Name
  {f6964df6-b716-46a5-a328-1cca791d4822}, !- Source Object
  3,                                      !- Outlet Port
  {b7924159-5fa3-4752-825e-4cf2ff0e3e54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8ca9573-581f-4721-b166-005fe3c943c5}, !- Handle
  {3bd540af-96d8-4c26-ac9f-dbe4c6152991}, !- Name
  {95ebb461-6514-415f-a7ea-ad6be4f66d04}, !- Source Object
  3,                                      !- Outlet Port
  {4e25bdf5-a07a-4c26-90a1-13802a3f709d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906f24d4-84f0-490b-b3ef-5bf313391d0d}, !- Handle
  {1970f060-84b2-40f9-b74f-89293a61f4e9}, !- Name
  {4e25bdf5-a07a-4c26-90a1-13802a3f709d}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {6dd61196-7894-4970-ae6f-006812a71fe8}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term Inlet Air Node, !- Name
  {382e1cfc-e25b-4926-8634-b0e6e7bf77c3}, !- Inlet Port
  {e417eedc-74d0-47c9-a892-09bf2d07eabd}; !- Outlet Port

OS:Connection,
  {382e1cfc-e25b-4926-8634-b0e6e7bf77c3}, !- Handle
  {00f73229-9d8c-4ce0-a21c-f37e1a582b93}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  55,                                     !- Outlet Port
  {6dd61196-7894-4970-ae6f-006812a71fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e417eedc-74d0-47c9-a892-09bf2d07eabd}, !- Handle
  {d3c5154f-aef3-445a-b362-c866f21c63ce}, !- Name
  {6dd61196-7894-4970-ae6f-006812a71fe8}, !- Source Object
  3,                                      !- Outlet Port
  {809e6adf-baff-47a6-8d1d-64eaf88fcc2c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5fb28de7-75fc-47eb-b2f3-cb521e2b372c}, !- Handle
  {68ecfd1f-441a-42b8-ae15-ea63e71fd103}, !- Name
  {809e6adf-baff-47a6-8d1d-64eaf88fcc2c}, !- Source Object
  9,                                      !- Outlet Port
  {f6964df6-b716-46a5-a328-1cca791d4822}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b79e3000-728e-4aad-8137-9abfa8788d3a}, !- Handle
  Node 382,                               !- Name
  {7a837c34-d53c-4db4-b0ac-9932148a58b6}, !- Inlet Port
  {7af91c0a-3631-4526-9614-637508879d4a}; !- Outlet Port

OS:Connection,
  {7a837c34-d53c-4db4-b0ac-9932148a58b6}, !- Handle
  {f58fd34b-8046-4152-a67a-b72ddf692145}, !- Name
  {87a6ded6-09a8-4d3d-a1e6-0ead49dcbb8e}, !- Source Object
  3,                                      !- Outlet Port
  {b79e3000-728e-4aad-8137-9abfa8788d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af91c0a-3631-4526-9614-637508879d4a}, !- Handle
  {33c226c4-df4e-4ca9-bc72-afc7a05b88e5}, !- Name
  {b79e3000-728e-4aad-8137-9abfa8788d3a}, !- Source Object
  3,                                      !- Outlet Port
  {809e6adf-baff-47a6-8d1d-64eaf88fcc2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f15e80cb-be8e-4cc2-9f93-c095b5bf942e}, !- Handle
  Zone Outpatient OR C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {98261fc9-be31-4a99-b7b1-8b025779f836}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {91454f1a-73ff-4f31-afb3-d614a61b15a0}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5f9a552c-d9c4-4e96-8fed-6259462bc021}, !- Supply Air Inlet Node Name
  {6176f737-6ee5-4d61-b8b2-08df210b6581}, !- Secondary Air Inlet Node Name
  {261730f8-2e89-41df-b2fd-001d420dd033}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {98261fc9-be31-4a99-b7b1-8b025779f836}, !- Fan Name
  {f15e80cb-be8e-4cc2-9f93-c095b5bf942e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {50c4e95b-fd28-41da-804f-0fc5d45f0f05}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term Outlet Air Node, !- Name
  {261730f8-2e89-41df-b2fd-001d420dd033}, !- Inlet Port
  {88bc4f30-e175-45b8-a38d-c4a0e723b102}; !- Outlet Port

OS:Node,
  {3c628f9c-079e-4f29-afeb-d990e5082e0d}, !- Handle
  Zone Outpatient OR C  - Story Ground Return Air Node, !- Name
  {7152dbb9-0fb0-4ed1-b4ea-3bf3be3116c2}, !- Inlet Port
  {bffec258-9bca-407a-a276-44505b0b3179}; !- Outlet Port

OS:Connection,
  {88bc4f30-e175-45b8-a38d-c4a0e723b102}, !- Handle
  {c8480ae2-32a1-43f1-a5a6-028aaf09be73}, !- Name
  {50c4e95b-fd28-41da-804f-0fc5d45f0f05}, !- Source Object
  3,                                      !- Outlet Port
  {d619e253-1a97-4ab3-a818-f8b9dea8013e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7152dbb9-0fb0-4ed1-b4ea-3bf3be3116c2}, !- Handle
  {2d501ae8-b7d3-4a13-81ba-5ee8ed713ee4}, !- Name
  {00227b30-8819-4cd4-bb1a-1bbd21c40e02}, !- Source Object
  3,                                      !- Outlet Port
  {3c628f9c-079e-4f29-afeb-d990e5082e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bffec258-9bca-407a-a276-44505b0b3179}, !- Handle
  {46e46279-115d-4c9b-a2d0-18cdf8f11e38}, !- Name
  {3c628f9c-079e-4f29-afeb-d990e5082e0d}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {c3c8d4ef-cf26-4087-98dd-c65c2800e79c}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term Inlet Air Node, !- Name
  {714be388-22c9-43cf-a879-9fd9d226eb0a}, !- Inlet Port
  {5f9a552c-d9c4-4e96-8fed-6259462bc021}; !- Outlet Port

OS:Connection,
  {714be388-22c9-43cf-a879-9fd9d226eb0a}, !- Handle
  {bf782817-554d-4c61-bca7-02c2703dac17}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  56,                                     !- Outlet Port
  {c3c8d4ef-cf26-4087-98dd-c65c2800e79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9a552c-d9c4-4e96-8fed-6259462bc021}, !- Handle
  {bd1029cb-ef64-411f-9295-5bbaf9755e73}, !- Name
  {c3c8d4ef-cf26-4087-98dd-c65c2800e79c}, !- Source Object
  3,                                      !- Outlet Port
  {91454f1a-73ff-4f31-afb3-d614a61b15a0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {261730f8-2e89-41df-b2fd-001d420dd033}, !- Handle
  {fbc7691f-876d-4c50-969b-c83bd76cfe1b}, !- Name
  {91454f1a-73ff-4f31-afb3-d614a61b15a0}, !- Source Object
  9,                                      !- Outlet Port
  {50c4e95b-fd28-41da-804f-0fc5d45f0f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d2fc8ff-adee-4c48-ba33-ee4fad9d6f70}, !- Handle
  Node 386,                               !- Name
  {1c7e6474-1eb7-430e-88c1-1ce87b83f55c}, !- Inlet Port
  {6176f737-6ee5-4d61-b8b2-08df210b6581}; !- Outlet Port

OS:Connection,
  {1c7e6474-1eb7-430e-88c1-1ce87b83f55c}, !- Handle
  {2002d8e5-ecce-48af-9268-697194372fbb}, !- Name
  {354fe541-6e02-4af9-a526-8e54fcfbfd01}, !- Source Object
  3,                                      !- Outlet Port
  {5d2fc8ff-adee-4c48-ba33-ee4fad9d6f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6176f737-6ee5-4d61-b8b2-08df210b6581}, !- Handle
  {580bfa73-ab28-4383-aaa5-4a69f95b867a}, !- Name
  {5d2fc8ff-adee-4c48-ba33-ee4fad9d6f70}, !- Source Object
  3,                                      !- Outlet Port
  {91454f1a-73ff-4f31-afb3-d614a61b15a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8de7e1ae-7ae6-4ac5-a9b2-66886bc1443d}, !- Handle
  Zone Outpatient PACU A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {be5c666e-ddb3-4f60-8e0b-9f246317e65d}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {21be784d-82d9-40cb-8096-b62933c1efd1}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6d68aa24-26c6-40be-8f81-b1656c184600}, !- Supply Air Inlet Node Name
  {1cfccb9b-2cb0-4926-aecd-a25af5b4720c}, !- Secondary Air Inlet Node Name
  {988a2ec7-401c-42e1-aabc-c96d52b351a9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {be5c666e-ddb3-4f60-8e0b-9f246317e65d}, !- Fan Name
  {8de7e1ae-7ae6-4ac5-a9b2-66886bc1443d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d72a03ee-f2cb-44f5-a03c-20abb023db52}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term Outlet Air Node, !- Name
  {988a2ec7-401c-42e1-aabc-c96d52b351a9}, !- Inlet Port
  {c6f74a69-c21e-4d3a-9e29-784e7236af0b}; !- Outlet Port

OS:Node,
  {75296d23-b7f9-41ff-9fbd-9711cbba6d42}, !- Handle
  Zone Outpatient PACU A  - Story Ground Return Air Node, !- Name
  {b0388210-7e6b-4546-a746-3fd2c2c61641}, !- Inlet Port
  {97c503d0-7681-41a5-879b-4173b9ee2125}; !- Outlet Port

OS:Connection,
  {c6f74a69-c21e-4d3a-9e29-784e7236af0b}, !- Handle
  {46f8309a-209c-4477-88b4-7c77b9f2fd9b}, !- Name
  {d72a03ee-f2cb-44f5-a03c-20abb023db52}, !- Source Object
  3,                                      !- Outlet Port
  {49c39f8c-48fd-470c-8520-e27340db8b7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0388210-7e6b-4546-a746-3fd2c2c61641}, !- Handle
  {4f08adc0-c570-4ee3-8cbe-3a717e112198}, !- Name
  {b124c664-035f-45be-b6c9-23260ce6aacd}, !- Source Object
  3,                                      !- Outlet Port
  {75296d23-b7f9-41ff-9fbd-9711cbba6d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c503d0-7681-41a5-879b-4173b9ee2125}, !- Handle
  {57493ec3-d86c-4663-ab40-f0413ad774ec}, !- Name
  {75296d23-b7f9-41ff-9fbd-9711cbba6d42}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {16241a1a-443e-420a-a667-a3a16a04ee20}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term Inlet Air Node, !- Name
  {c4cdbc39-06ac-4232-832b-65402c58099b}, !- Inlet Port
  {6d68aa24-26c6-40be-8f81-b1656c184600}; !- Outlet Port

OS:Connection,
  {c4cdbc39-06ac-4232-832b-65402c58099b}, !- Handle
  {a10c0ec6-b161-4831-9055-db63dac5ae01}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  57,                                     !- Outlet Port
  {16241a1a-443e-420a-a667-a3a16a04ee20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d68aa24-26c6-40be-8f81-b1656c184600}, !- Handle
  {d2a59de8-8486-42e9-8d83-5546b4b5085b}, !- Name
  {16241a1a-443e-420a-a667-a3a16a04ee20}, !- Source Object
  3,                                      !- Outlet Port
  {21be784d-82d9-40cb-8096-b62933c1efd1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {988a2ec7-401c-42e1-aabc-c96d52b351a9}, !- Handle
  {b0229981-f736-4cca-8aab-a669d3391006}, !- Name
  {21be784d-82d9-40cb-8096-b62933c1efd1}, !- Source Object
  9,                                      !- Outlet Port
  {d72a03ee-f2cb-44f5-a03c-20abb023db52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68cfcb85-e042-4a0f-b291-e9a8fa6f5cf0}, !- Handle
  Node 390,                               !- Name
  {e4069f0c-9fb1-4e48-86cb-60d9d935e9ba}, !- Inlet Port
  {1cfccb9b-2cb0-4926-aecd-a25af5b4720c}; !- Outlet Port

OS:Connection,
  {e4069f0c-9fb1-4e48-86cb-60d9d935e9ba}, !- Handle
  {04fdc382-6012-454f-b478-7286850f28e5}, !- Name
  {46598791-dd5b-4603-9b4d-6d2dd9c6e812}, !- Source Object
  3,                                      !- Outlet Port
  {68cfcb85-e042-4a0f-b291-e9a8fa6f5cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfccb9b-2cb0-4926-aecd-a25af5b4720c}, !- Handle
  {0d20ca5d-5780-4767-b053-559640b1c16c}, !- Name
  {68cfcb85-e042-4a0f-b291-e9a8fa6f5cf0}, !- Source Object
  3,                                      !- Outlet Port
  {21be784d-82d9-40cb-8096-b62933c1efd1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1a6917e8-b2b1-43bb-a7eb-acd0bc0fcd61}, !- Handle
  Zone Outpatient PACU B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {5061601f-5a93-45be-b0e3-14527e81e02d}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b62134a7-4094-42db-b493-f867d42567ff}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {550d4b6b-88ed-4b85-9e96-7fbfbfdd56ab}, !- Supply Air Inlet Node Name
  {dc8aef97-cc5e-4702-860e-8f4d9bc36fef}, !- Secondary Air Inlet Node Name
  {850c08f1-f045-499a-ae86-553ee9162772}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5061601f-5a93-45be-b0e3-14527e81e02d}, !- Fan Name
  {1a6917e8-b2b1-43bb-a7eb-acd0bc0fcd61}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6c9b5110-6a37-4e51-a460-ba183ba3362a}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term Outlet Air Node, !- Name
  {850c08f1-f045-499a-ae86-553ee9162772}, !- Inlet Port
  {6ffb4481-d9ce-4e9c-b95d-5e536fc4e2fb}; !- Outlet Port

OS:Node,
  {e9da8da3-fba1-400f-8bfe-13c3bacc5b65}, !- Handle
  Zone Outpatient PACU B  - Story Ground Return Air Node, !- Name
  {0e08b549-1a15-4673-800b-01022bfda20e}, !- Inlet Port
  {c50dce79-c86c-471b-acb4-3d17cd4924cc}; !- Outlet Port

OS:Connection,
  {6ffb4481-d9ce-4e9c-b95d-5e536fc4e2fb}, !- Handle
  {0ba00d30-89d2-4433-a1b8-f633beb2dbe2}, !- Name
  {6c9b5110-6a37-4e51-a460-ba183ba3362a}, !- Source Object
  3,                                      !- Outlet Port
  {717c74b8-fd3b-4d71-9b1d-9230f955ff67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e08b549-1a15-4673-800b-01022bfda20e}, !- Handle
  {114e68a7-0bd6-473b-aa38-3338d5cbe1cb}, !- Name
  {5b27d776-c8f8-4e54-bee2-e89be6cb8e40}, !- Source Object
  3,                                      !- Outlet Port
  {e9da8da3-fba1-400f-8bfe-13c3bacc5b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50dce79-c86c-471b-acb4-3d17cd4924cc}, !- Handle
  {c7887a1b-339e-4f02-ba17-03b872286248}, !- Name
  {e9da8da3-fba1-400f-8bfe-13c3bacc5b65}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {b471ecf6-3aab-4773-92a0-5083b309222f}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term Inlet Air Node, !- Name
  {cecbcdab-91d0-4f93-98db-f2e6592fbc7f}, !- Inlet Port
  {550d4b6b-88ed-4b85-9e96-7fbfbfdd56ab}; !- Outlet Port

OS:Connection,
  {cecbcdab-91d0-4f93-98db-f2e6592fbc7f}, !- Handle
  {d786ca73-d224-466e-bb6c-28d13422767e}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  58,                                     !- Outlet Port
  {b471ecf6-3aab-4773-92a0-5083b309222f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550d4b6b-88ed-4b85-9e96-7fbfbfdd56ab}, !- Handle
  {245db99c-e3df-42d3-b890-748f7854c44b}, !- Name
  {b471ecf6-3aab-4773-92a0-5083b309222f}, !- Source Object
  3,                                      !- Outlet Port
  {b62134a7-4094-42db-b493-f867d42567ff}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {850c08f1-f045-499a-ae86-553ee9162772}, !- Handle
  {9b7b76f2-7643-4444-9120-530f2bfe1192}, !- Name
  {b62134a7-4094-42db-b493-f867d42567ff}, !- Source Object
  9,                                      !- Outlet Port
  {6c9b5110-6a37-4e51-a460-ba183ba3362a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b2d0e0d-c71f-436b-a9e5-50bb5ceac6c8}, !- Handle
  Node 394,                               !- Name
  {338db6f7-201e-4643-b729-da662020109c}, !- Inlet Port
  {dc8aef97-cc5e-4702-860e-8f4d9bc36fef}; !- Outlet Port

OS:Connection,
  {338db6f7-201e-4643-b729-da662020109c}, !- Handle
  {aabedb19-e5f9-478f-ac30-19b5b6975452}, !- Name
  {8ed31ed7-adc8-4e82-9377-91a3208c2776}, !- Source Object
  3,                                      !- Outlet Port
  {4b2d0e0d-c71f-436b-a9e5-50bb5ceac6c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8aef97-cc5e-4702-860e-8f4d9bc36fef}, !- Handle
  {df9f76ba-77c1-4880-bf8d-d9f51c3f5339}, !- Name
  {4b2d0e0d-c71f-436b-a9e5-50bb5ceac6c8}, !- Source Object
  3,                                      !- Outlet Port
  {b62134a7-4094-42db-b493-f867d42567ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {01ffa1b4-d8d7-4dac-a8c6-31b9818db0f1}, !- Handle
  Zone Outpatient PACU C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {73712e2d-1e9e-48f7-b0b9-3622b1439d12}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9d9525c9-6f17-4411-b8f2-a01c5845db2b}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f861897c-f326-4112-ab4a-26015d4bfcef}, !- Supply Air Inlet Node Name
  {b802cefd-fb72-4e93-bdbe-bd76c07a7e74}, !- Secondary Air Inlet Node Name
  {df3b1eec-a95e-47cc-b3e9-849439d96895}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {73712e2d-1e9e-48f7-b0b9-3622b1439d12}, !- Fan Name
  {01ffa1b4-d8d7-4dac-a8c6-31b9818db0f1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {dfece8d6-7232-47d2-bed4-7c0cc601769a}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term Outlet Air Node, !- Name
  {df3b1eec-a95e-47cc-b3e9-849439d96895}, !- Inlet Port
  {f3b0cff1-9217-4384-a676-5b42d75616e9}; !- Outlet Port

OS:Node,
  {ac33410a-bf34-4a27-8ce1-255675a4574a}, !- Handle
  Zone Outpatient PACU C  - Story Ground Return Air Node, !- Name
  {6510f141-5bdd-43eb-8702-9386225a1b98}, !- Inlet Port
  {35360ede-ea29-45ef-ada7-62f1351c9f51}; !- Outlet Port

OS:Connection,
  {f3b0cff1-9217-4384-a676-5b42d75616e9}, !- Handle
  {3612c506-361d-4315-ba98-e2de86ba6be1}, !- Name
  {dfece8d6-7232-47d2-bed4-7c0cc601769a}, !- Source Object
  3,                                      !- Outlet Port
  {1e2b781e-42fe-4c93-aedf-c1b9a2b4e55b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6510f141-5bdd-43eb-8702-9386225a1b98}, !- Handle
  {1efa01a1-457e-44e3-a79c-421b50aebd36}, !- Name
  {e19ba261-d436-4c82-b5c4-712e3f8952e2}, !- Source Object
  3,                                      !- Outlet Port
  {ac33410a-bf34-4a27-8ce1-255675a4574a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35360ede-ea29-45ef-ada7-62f1351c9f51}, !- Handle
  {ae4889ae-5cff-4f47-bb46-f5b46c741324}, !- Name
  {ac33410a-bf34-4a27-8ce1-255675a4574a}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {1a5e7133-1190-4cfa-8fa9-91f323c33597}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term Inlet Air Node, !- Name
  {6985b6af-8dbe-4aea-aca7-a7f2cd61fd8a}, !- Inlet Port
  {f861897c-f326-4112-ab4a-26015d4bfcef}; !- Outlet Port

OS:Connection,
  {6985b6af-8dbe-4aea-aca7-a7f2cd61fd8a}, !- Handle
  {27a6ffa4-fb7f-4364-b6fc-e4ac1bcb483e}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  59,                                     !- Outlet Port
  {1a5e7133-1190-4cfa-8fa9-91f323c33597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f861897c-f326-4112-ab4a-26015d4bfcef}, !- Handle
  {e27c20b9-6bcc-4369-94a4-0585ae3d9c59}, !- Name
  {1a5e7133-1190-4cfa-8fa9-91f323c33597}, !- Source Object
  3,                                      !- Outlet Port
  {9d9525c9-6f17-4411-b8f2-a01c5845db2b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {df3b1eec-a95e-47cc-b3e9-849439d96895}, !- Handle
  {45b75b19-4ec0-4779-bbec-d5198f22ebdf}, !- Name
  {9d9525c9-6f17-4411-b8f2-a01c5845db2b}, !- Source Object
  9,                                      !- Outlet Port
  {dfece8d6-7232-47d2-bed4-7c0cc601769a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f51ea3a-3b95-4ff6-8c8f-ea52ab29f99c}, !- Handle
  Node 398,                               !- Name
  {771c45d6-ac5d-477c-9cea-288c47b71f17}, !- Inlet Port
  {b802cefd-fb72-4e93-bdbe-bd76c07a7e74}; !- Outlet Port

OS:Connection,
  {771c45d6-ac5d-477c-9cea-288c47b71f17}, !- Handle
  {7cad9243-a2f2-4591-bf78-4e5836fcf03a}, !- Name
  {a79d43ca-d008-4a91-8c2f-24532c8a602c}, !- Source Object
  3,                                      !- Outlet Port
  {5f51ea3a-3b95-4ff6-8c8f-ea52ab29f99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b802cefd-fb72-4e93-bdbe-bd76c07a7e74}, !- Handle
  {84db2589-9cc2-4459-920d-2325904cd905}, !- Name
  {5f51ea3a-3b95-4ff6-8c8f-ea52ab29f99c}, !- Source Object
  3,                                      !- Outlet Port
  {9d9525c9-6f17-4411-b8f2-a01c5845db2b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a58e4565-db97-49b1-bb4b-1614008ed59c}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {672984e9-2cf3-4937-8e19-5ed12e65ba81}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7400cbf2-18e6-4e57-838c-c8859be406af}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3d801713-6e48-4760-9ac0-8d26cace0ae2}, !- Supply Air Inlet Node Name
  {98c8c08f-e322-4f4b-a914-d9b8a92be2a5}, !- Secondary Air Inlet Node Name
  {5427474b-027c-4fd4-abc1-616cbd01e7bc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {672984e9-2cf3-4937-8e19-5ed12e65ba81}, !- Fan Name
  {a58e4565-db97-49b1-bb4b-1614008ed59c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e4c935d5-125e-41c1-aca5-d7ebf6d240a7}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term Outlet Air Node, !- Name
  {5427474b-027c-4fd4-abc1-616cbd01e7bc}, !- Inlet Port
  {b8dba78f-21c3-4d4c-a66a-b4622a24b587}; !- Outlet Port

OS:Node,
  {bac1b1ce-ab63-457c-ac99-e8f91a3f8d85}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Return Air Node, !- Name
  {8fca88ba-4e0f-4f9c-8732-f7a7ba5fa69d}, !- Inlet Port
  {5e6c9d85-0090-4f95-a9a1-42e77085888f}; !- Outlet Port

OS:Connection,
  {b8dba78f-21c3-4d4c-a66a-b4622a24b587}, !- Handle
  {7f7ed11e-efdf-48af-9889-615aca0bb6c8}, !- Name
  {e4c935d5-125e-41c1-aca5-d7ebf6d240a7}, !- Source Object
  3,                                      !- Outlet Port
  {333fec15-83eb-49fd-a913-02bfb92a1fd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fca88ba-4e0f-4f9c-8732-f7a7ba5fa69d}, !- Handle
  {cbfb661f-62ea-4185-8d3c-f255c64cbb84}, !- Name
  {31a7d1b0-29c0-4974-9ec3-79f505ce4ae2}, !- Source Object
  3,                                      !- Outlet Port
  {bac1b1ce-ab63-457c-ac99-e8f91a3f8d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e6c9d85-0090-4f95-a9a1-42e77085888f}, !- Handle
  {74b58386-1cde-40ba-a836-819a604fcf17}, !- Name
  {bac1b1ce-ab63-457c-ac99-e8f91a3f8d85}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {82970953-20f0-42f5-84c3-176d5ff358b1}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term Inlet Air Node, !- Name
  {1d3d5a4b-6b55-4540-b663-a908a108573b}, !- Inlet Port
  {3d801713-6e48-4760-9ac0-8d26cace0ae2}; !- Outlet Port

OS:Connection,
  {1d3d5a4b-6b55-4540-b663-a908a108573b}, !- Handle
  {a667f9b4-59af-478a-9e61-297b90c064b5}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  60,                                     !- Outlet Port
  {82970953-20f0-42f5-84c3-176d5ff358b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d801713-6e48-4760-9ac0-8d26cace0ae2}, !- Handle
  {3c6c54b0-3462-435e-9363-2d02812ec01f}, !- Name
  {82970953-20f0-42f5-84c3-176d5ff358b1}, !- Source Object
  3,                                      !- Outlet Port
  {7400cbf2-18e6-4e57-838c-c8859be406af}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5427474b-027c-4fd4-abc1-616cbd01e7bc}, !- Handle
  {72344df0-5935-4fc9-bd12-f2ec9858d2ba}, !- Name
  {7400cbf2-18e6-4e57-838c-c8859be406af}, !- Source Object
  9,                                      !- Outlet Port
  {e4c935d5-125e-41c1-aca5-d7ebf6d240a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2acdedb5-c452-43c2-b898-d10e2e120977}, !- Handle
  Node 402,                               !- Name
  {b32b2af6-dcc5-4c62-a133-dc4f16e9ade7}, !- Inlet Port
  {98c8c08f-e322-4f4b-a914-d9b8a92be2a5}; !- Outlet Port

OS:Connection,
  {b32b2af6-dcc5-4c62-a133-dc4f16e9ade7}, !- Handle
  {d266ad4a-f7fa-43aa-8f2f-2522225e7f95}, !- Name
  {4461a64b-a42e-489d-8a99-81272b30e660}, !- Source Object
  3,                                      !- Outlet Port
  {2acdedb5-c452-43c2-b898-d10e2e120977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c8c08f-e322-4f4b-a914-d9b8a92be2a5}, !- Handle
  {84c02b86-c197-4104-9fd8-8615f05601c4}, !- Name
  {2acdedb5-c452-43c2-b898-d10e2e120977}, !- Source Object
  3,                                      !- Outlet Port
  {7400cbf2-18e6-4e57-838c-c8859be406af}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fd45ca4d-7ef4-417e-8809-a64c179971b3}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {af0f376a-1f15-4f5f-a499-2d19e396c2ac}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5d9f8708-8397-4a38-b550-9700959ac495}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {02fb8290-1d0a-4da7-bad2-dfd527418182}, !- Supply Air Inlet Node Name
  {dabda975-c987-473a-b94c-c05ac4ec076a}, !- Secondary Air Inlet Node Name
  {4a5b00f2-3de6-4f98-b0f2-dc64031d6901}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {af0f376a-1f15-4f5f-a499-2d19e396c2ac}, !- Fan Name
  {fd45ca4d-7ef4-417e-8809-a64c179971b3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fe722523-1113-47b4-aa62-5844f023c074}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term Outlet Air Node, !- Name
  {4a5b00f2-3de6-4f98-b0f2-dc64031d6901}, !- Inlet Port
  {8d43c43e-1bc2-4680-b756-84097a21b752}; !- Outlet Port

OS:Node,
  {2d7a4b1a-c231-48d3-b4ab-fb6581015676}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Return Air Node, !- Name
  {8a274139-c6b2-4402-8d91-1361f2a2fc3a}, !- Inlet Port
  {55faf87f-47a4-43cf-bfc2-245fcd73c446}; !- Outlet Port

OS:Connection,
  {8d43c43e-1bc2-4680-b756-84097a21b752}, !- Handle
  {87258c07-6e5e-445a-b3b9-0dfaa0fcaa46}, !- Name
  {fe722523-1113-47b4-aa62-5844f023c074}, !- Source Object
  3,                                      !- Outlet Port
  {e84ebefc-1cce-4646-91ee-cb47ed902a34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a274139-c6b2-4402-8d91-1361f2a2fc3a}, !- Handle
  {b965a7cc-5053-4f49-a2e5-f1fb1d6d0f28}, !- Name
  {3266b6fb-7e30-4ab1-a003-e961e8378eda}, !- Source Object
  3,                                      !- Outlet Port
  {2d7a4b1a-c231-48d3-b4ab-fb6581015676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55faf87f-47a4-43cf-bfc2-245fcd73c446}, !- Handle
  {171ffd6b-ea8c-45bb-8c21-06fe5b861cd6}, !- Name
  {2d7a4b1a-c231-48d3-b4ab-fb6581015676}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {f1089dbe-6a2b-4a20-95a4-ba567185f9f8}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term Inlet Air Node, !- Name
  {34c3cc8d-d1d1-4528-a640-aba3fc1de82d}, !- Inlet Port
  {02fb8290-1d0a-4da7-bad2-dfd527418182}; !- Outlet Port

OS:Connection,
  {34c3cc8d-d1d1-4528-a640-aba3fc1de82d}, !- Handle
  {3215b47a-7b82-43b8-a263-566629317b2a}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  61,                                     !- Outlet Port
  {f1089dbe-6a2b-4a20-95a4-ba567185f9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02fb8290-1d0a-4da7-bad2-dfd527418182}, !- Handle
  {1c70bd32-004d-4931-8037-712e2124a54e}, !- Name
  {f1089dbe-6a2b-4a20-95a4-ba567185f9f8}, !- Source Object
  3,                                      !- Outlet Port
  {5d9f8708-8397-4a38-b550-9700959ac495}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4a5b00f2-3de6-4f98-b0f2-dc64031d6901}, !- Handle
  {f24e9a31-69d8-4ff8-8826-cdfb11b795c9}, !- Name
  {5d9f8708-8397-4a38-b550-9700959ac495}, !- Source Object
  9,                                      !- Outlet Port
  {fe722523-1113-47b4-aa62-5844f023c074}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {891e9e55-028a-434a-be1f-0bdad65eeaa0}, !- Handle
  Node 406,                               !- Name
  {d83f99ed-ac28-4dd3-9cfe-c6de857f42d9}, !- Inlet Port
  {dabda975-c987-473a-b94c-c05ac4ec076a}; !- Outlet Port

OS:Connection,
  {d83f99ed-ac28-4dd3-9cfe-c6de857f42d9}, !- Handle
  {ae454981-99c5-4afa-a253-747c25a7f5a8}, !- Name
  {80040f06-2c24-4166-b28e-f559169ed978}, !- Source Object
  3,                                      !- Outlet Port
  {891e9e55-028a-434a-be1f-0bdad65eeaa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabda975-c987-473a-b94c-c05ac4ec076a}, !- Handle
  {dbb4ce86-bee1-4222-a149-79df21fe229d}, !- Name
  {891e9e55-028a-434a-be1f-0bdad65eeaa0}, !- Source Object
  3,                                      !- Outlet Port
  {5d9f8708-8397-4a38-b550-9700959ac495}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9b202fb7-b4c6-407c-8578-1690d453f6fc}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ca30bc33-1ddb-450a-9160-214e4b455552}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {770a06be-7d49-473f-97de-0fc30e1f47b7}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a8fdf92c-114b-4cd8-8355-a186c05c409c}, !- Supply Air Inlet Node Name
  {3445db1f-b0c8-4f8b-88de-107dceae48bb}, !- Secondary Air Inlet Node Name
  {ccb404a2-a871-485e-ac12-62343e7c5b97}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ca30bc33-1ddb-450a-9160-214e4b455552}, !- Fan Name
  {9b202fb7-b4c6-407c-8578-1690d453f6fc}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {78e1d026-a8d7-41db-8e09-d0caf9c36c1a}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term Outlet Air Node, !- Name
  {ccb404a2-a871-485e-ac12-62343e7c5b97}, !- Inlet Port
  {254cc5c4-c3d8-4ec4-8ac7-3b2feb8ff1d4}; !- Outlet Port

OS:Node,
  {de76c691-2cae-47ee-bf96-64deef42929e}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Return Air Node, !- Name
  {57f65552-277d-4905-b6f5-bfb121dde6f8}, !- Inlet Port
  {d789ee9f-a4b7-40e2-a898-b4789e4b6253}; !- Outlet Port

OS:Connection,
  {254cc5c4-c3d8-4ec4-8ac7-3b2feb8ff1d4}, !- Handle
  {34708eb1-f17a-4346-b247-e6c8c215aa9e}, !- Name
  {78e1d026-a8d7-41db-8e09-d0caf9c36c1a}, !- Source Object
  3,                                      !- Outlet Port
  {4e1004ee-ee86-42e3-9b97-35e415c6e9b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57f65552-277d-4905-b6f5-bfb121dde6f8}, !- Handle
  {87c189f7-f78e-4ac1-a073-c91c38b093e7}, !- Name
  {e6010ee1-f5f9-48da-9540-4ed062c3a19d}, !- Source Object
  3,                                      !- Outlet Port
  {de76c691-2cae-47ee-bf96-64deef42929e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d789ee9f-a4b7-40e2-a898-b4789e4b6253}, !- Handle
  {256d90e0-b1e2-43db-a340-f6489147daae}, !- Name
  {de76c691-2cae-47ee-bf96-64deef42929e}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {4927a05f-d8fb-4ce0-a03c-42f8fc88c641}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term Inlet Air Node, !- Name
  {c5a17f11-3538-41e0-b926-00d95868284f}, !- Inlet Port
  {a8fdf92c-114b-4cd8-8355-a186c05c409c}; !- Outlet Port

OS:Connection,
  {c5a17f11-3538-41e0-b926-00d95868284f}, !- Handle
  {6008112c-0671-4963-a4a9-77e12cb6b5c4}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  62,                                     !- Outlet Port
  {4927a05f-d8fb-4ce0-a03c-42f8fc88c641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8fdf92c-114b-4cd8-8355-a186c05c409c}, !- Handle
  {1b69c172-826e-42a4-ae79-50adf1e3c6d6}, !- Name
  {4927a05f-d8fb-4ce0-a03c-42f8fc88c641}, !- Source Object
  3,                                      !- Outlet Port
  {770a06be-7d49-473f-97de-0fc30e1f47b7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ccb404a2-a871-485e-ac12-62343e7c5b97}, !- Handle
  {12daf3a5-af47-4a9e-ac34-6d25ddb6538a}, !- Name
  {770a06be-7d49-473f-97de-0fc30e1f47b7}, !- Source Object
  9,                                      !- Outlet Port
  {78e1d026-a8d7-41db-8e09-d0caf9c36c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd13c773-201d-4cc3-9f72-a692b8ab9bcc}, !- Handle
  Node 410,                               !- Name
  {7de718bd-ee20-47dd-8f21-ccb4dd3f20a4}, !- Inlet Port
  {3445db1f-b0c8-4f8b-88de-107dceae48bb}; !- Outlet Port

OS:Connection,
  {7de718bd-ee20-47dd-8f21-ccb4dd3f20a4}, !- Handle
  {3dae7bff-1776-49f2-af5f-421cf852410d}, !- Name
  {87636607-f766-41a2-926c-c30fa2a3b168}, !- Source Object
  3,                                      !- Outlet Port
  {bd13c773-201d-4cc3-9f72-a692b8ab9bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3445db1f-b0c8-4f8b-88de-107dceae48bb}, !- Handle
  {c9bb5e0e-1ef0-4a1c-ac10-8d5319e4d843}, !- Name
  {bd13c773-201d-4cc3-9f72-a692b8ab9bcc}, !- Source Object
  3,                                      !- Outlet Port
  {770a06be-7d49-473f-97de-0fc30e1f47b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6a487a13-03c8-494e-bc28-80af4199b11f}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {73382b82-0123-43ab-ada2-9151c3fb6d90}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {69db5ca0-4e52-46df-ae0e-73309c964716}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6d0b3f45-4f6f-403b-81cb-a5963ab51983}, !- Supply Air Inlet Node Name
  {1729739c-e814-42a7-9e29-2aa141328cf5}, !- Secondary Air Inlet Node Name
  {ea3f05ab-98c1-4e33-9ebf-bce031641315}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {73382b82-0123-43ab-ada2-9151c3fb6d90}, !- Fan Name
  {6a487a13-03c8-494e-bc28-80af4199b11f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {28e6e85c-3a16-41ff-bfc6-bbbbd6cf98a6}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term Outlet Air Node, !- Name
  {ea3f05ab-98c1-4e33-9ebf-bce031641315}, !- Inlet Port
  {9ad7a335-96b4-4962-b87c-aa52b3cb6254}; !- Outlet Port

OS:Node,
  {ecf43876-3799-436e-b814-90e41ef0fe5a}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Return Air Node, !- Name
  {1d932c02-3c0e-4195-bc9a-b8b0eeb1938a}, !- Inlet Port
  {c31070d5-1dc9-45f3-b079-765ec256a71b}; !- Outlet Port

OS:Connection,
  {9ad7a335-96b4-4962-b87c-aa52b3cb6254}, !- Handle
  {d74bd111-cc00-44c8-a894-833fc144db3b}, !- Name
  {28e6e85c-3a16-41ff-bfc6-bbbbd6cf98a6}, !- Source Object
  3,                                      !- Outlet Port
  {092b176b-e667-4938-98fe-60ddcd0eb6d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d932c02-3c0e-4195-bc9a-b8b0eeb1938a}, !- Handle
  {90703be7-31ef-4483-90c4-ecb62bb9990a}, !- Name
  {fc043afe-3d94-402a-921f-2972c8fa405c}, !- Source Object
  3,                                      !- Outlet Port
  {ecf43876-3799-436e-b814-90e41ef0fe5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31070d5-1dc9-45f3-b079-765ec256a71b}, !- Handle
  {42c8dc9e-b34d-4f99-9f2c-ef5a79bbb434}, !- Name
  {ecf43876-3799-436e-b814-90e41ef0fe5a}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {8ba1134f-fa72-4e1e-8d78-164e9b48e2ab}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term Inlet Air Node, !- Name
  {63c98494-68fb-4f09-bdbd-3ca544d9e3c3}, !- Inlet Port
  {6d0b3f45-4f6f-403b-81cb-a5963ab51983}; !- Outlet Port

OS:Connection,
  {63c98494-68fb-4f09-bdbd-3ca544d9e3c3}, !- Handle
  {634ede65-bdfa-4d3b-a2cc-b9e77773a612}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  63,                                     !- Outlet Port
  {8ba1134f-fa72-4e1e-8d78-164e9b48e2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0b3f45-4f6f-403b-81cb-a5963ab51983}, !- Handle
  {1e56ac61-7fb6-4911-8ca5-22ae542302c7}, !- Name
  {8ba1134f-fa72-4e1e-8d78-164e9b48e2ab}, !- Source Object
  3,                                      !- Outlet Port
  {69db5ca0-4e52-46df-ae0e-73309c964716}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ea3f05ab-98c1-4e33-9ebf-bce031641315}, !- Handle
  {2fd21aeb-8905-4b5a-bdba-740449a8f0ad}, !- Name
  {69db5ca0-4e52-46df-ae0e-73309c964716}, !- Source Object
  9,                                      !- Outlet Port
  {28e6e85c-3a16-41ff-bfc6-bbbbd6cf98a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a767bfff-2b4d-4766-80de-eac3cb4d0113}, !- Handle
  Node 414,                               !- Name
  {43e294e5-3a8d-4ba2-9ddd-10ae03da0bd5}, !- Inlet Port
  {1729739c-e814-42a7-9e29-2aa141328cf5}; !- Outlet Port

OS:Connection,
  {43e294e5-3a8d-4ba2-9ddd-10ae03da0bd5}, !- Handle
  {78b3affc-031e-43a8-b408-168e2447dd12}, !- Name
  {fcfd34a6-ba4c-4060-a599-dd45c227825d}, !- Source Object
  3,                                      !- Outlet Port
  {a767bfff-2b4d-4766-80de-eac3cb4d0113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1729739c-e814-42a7-9e29-2aa141328cf5}, !- Handle
  {b9e50e10-5622-4a6e-9794-9bf1215299db}, !- Name
  {a767bfff-2b4d-4766-80de-eac3cb4d0113}, !- Source Object
  3,                                      !- Outlet Port
  {69db5ca0-4e52-46df-ae0e-73309c964716}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7f37d2fd-7153-4b4c-8ead-faac52ecd98f}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e316839e-589d-4de3-9001-42d16042c453}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {34e8217e-62ea-41a4-8897-0ad6f6b36bb4}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0e8e4ad6-f930-43eb-849d-0812b0847f6e}, !- Supply Air Inlet Node Name
  {9f66697a-349d-4f8f-845d-25d3453bc4bc}, !- Secondary Air Inlet Node Name
  {0da84294-9990-4fc6-a625-936fac22d070}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e316839e-589d-4de3-9001-42d16042c453}, !- Fan Name
  {7f37d2fd-7153-4b4c-8ead-faac52ecd98f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e52d0d8a-0591-4780-aa89-17b209d6be4f}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term Outlet Air Node, !- Name
  {0da84294-9990-4fc6-a625-936fac22d070}, !- Inlet Port
  {ca20d468-d1a4-4c5b-8f7b-0db3764bac8d}; !- Outlet Port

OS:Node,
  {b99f3982-721c-44bb-bfdc-983511d8d415}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Return Air Node, !- Name
  {58cfbc91-8d9a-43e1-bbd2-13d7abd04148}, !- Inlet Port
  {8b3b80dc-2d34-448a-a206-d8ac673efec5}; !- Outlet Port

OS:Connection,
  {ca20d468-d1a4-4c5b-8f7b-0db3764bac8d}, !- Handle
  {cca3d0e3-1203-43c8-9b21-3a38aa47acd8}, !- Name
  {e52d0d8a-0591-4780-aa89-17b209d6be4f}, !- Source Object
  3,                                      !- Outlet Port
  {f24a2ca9-a144-4688-987a-ef1a5f726c00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58cfbc91-8d9a-43e1-bbd2-13d7abd04148}, !- Handle
  {cf1f51b1-9024-4f73-9825-5bd99de1a0ef}, !- Name
  {838af2c3-f3fa-47b8-86dd-ab24a52de34f}, !- Source Object
  3,                                      !- Outlet Port
  {b99f3982-721c-44bb-bfdc-983511d8d415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3b80dc-2d34-448a-a206-d8ac673efec5}, !- Handle
  {43f18092-08a3-4ac7-8d81-6303b0b25f7b}, !- Name
  {b99f3982-721c-44bb-bfdc-983511d8d415}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {a0adc5bf-affd-4c5c-b0bf-18bc4ecdf340}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term Inlet Air Node, !- Name
  {35673970-8b0e-466c-a57c-ffb086f45044}, !- Inlet Port
  {0e8e4ad6-f930-43eb-849d-0812b0847f6e}; !- Outlet Port

OS:Connection,
  {35673970-8b0e-466c-a57c-ffb086f45044}, !- Handle
  {dcc86a79-5bb0-4dd7-9eb4-b041ba321947}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  64,                                     !- Outlet Port
  {a0adc5bf-affd-4c5c-b0bf-18bc4ecdf340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8e4ad6-f930-43eb-849d-0812b0847f6e}, !- Handle
  {fe1ba1a7-440c-4381-ab21-a717ead3750b}, !- Name
  {a0adc5bf-affd-4c5c-b0bf-18bc4ecdf340}, !- Source Object
  3,                                      !- Outlet Port
  {34e8217e-62ea-41a4-8897-0ad6f6b36bb4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0da84294-9990-4fc6-a625-936fac22d070}, !- Handle
  {56a2ad67-54f3-4c38-b563-8189477165fe}, !- Name
  {34e8217e-62ea-41a4-8897-0ad6f6b36bb4}, !- Source Object
  9,                                      !- Outlet Port
  {e52d0d8a-0591-4780-aa89-17b209d6be4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f7b5aea-9aa7-40d9-944b-748287ca9e0c}, !- Handle
  Node 418,                               !- Name
  {42e6dc49-bf81-4b54-bdf5-527de07519a7}, !- Inlet Port
  {9f66697a-349d-4f8f-845d-25d3453bc4bc}; !- Outlet Port

OS:Connection,
  {42e6dc49-bf81-4b54-bdf5-527de07519a7}, !- Handle
  {592a3256-81bf-43b5-ba49-4e8096c8ef89}, !- Name
  {3711b025-f6ab-4695-aa7b-9a7a1f7f0b9d}, !- Source Object
  3,                                      !- Outlet Port
  {6f7b5aea-9aa7-40d9-944b-748287ca9e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f66697a-349d-4f8f-845d-25d3453bc4bc}, !- Handle
  {7752033e-b194-43fc-8001-5d9ffff8454b}, !- Name
  {6f7b5aea-9aa7-40d9-944b-748287ca9e0c}, !- Source Object
  3,                                      !- Outlet Port
  {34e8217e-62ea-41a4-8897-0ad6f6b36bb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1ee47cc0-0986-41a4-a10b-cbb35a05a219}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {21e8241f-1d8a-4c7c-8d69-7c4ebaff3617}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1816b09e-1bd5-4ac9-808d-d0c60c9ebc01}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {93268351-d9dd-4067-a6aa-49d5c7481f4a}, !- Supply Air Inlet Node Name
  {25ee5dcc-69c9-4fdb-ae16-3ce6b5f6460f}, !- Secondary Air Inlet Node Name
  {f644b94d-9dfa-4945-accb-e6d82c9f9cb7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {21e8241f-1d8a-4c7c-8d69-7c4ebaff3617}, !- Fan Name
  {1ee47cc0-0986-41a4-a10b-cbb35a05a219}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3af6a3b5-c966-4628-9bf4-4d98141a050c}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term Outlet Air Node, !- Name
  {f644b94d-9dfa-4945-accb-e6d82c9f9cb7}, !- Inlet Port
  {93e0b2e7-e9b3-4512-82c7-14816e1b894a}; !- Outlet Port

OS:Node,
  {17e954a2-45d6-4e72-8be6-8d4092a892cb}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Return Air Node, !- Name
  {844046e4-0016-4cc5-9f40-aff4a4326d43}, !- Inlet Port
  {d0ac3ec1-8c28-44b2-9d72-9fdb5b8d3595}; !- Outlet Port

OS:Connection,
  {93e0b2e7-e9b3-4512-82c7-14816e1b894a}, !- Handle
  {0c86dff1-cf2a-46a1-820e-9102d9e14bf3}, !- Name
  {3af6a3b5-c966-4628-9bf4-4d98141a050c}, !- Source Object
  3,                                      !- Outlet Port
  {8572fdfa-a00d-407c-be2d-0513060eb982}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {844046e4-0016-4cc5-9f40-aff4a4326d43}, !- Handle
  {071f5267-c25f-48c8-a4b3-a01c9b445589}, !- Name
  {f0552c49-663a-4f8b-a593-0281b19728ee}, !- Source Object
  3,                                      !- Outlet Port
  {17e954a2-45d6-4e72-8be6-8d4092a892cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ac3ec1-8c28-44b2-9d72-9fdb5b8d3595}, !- Handle
  {8446d22c-2cab-4e7f-b18c-418c22be98ca}, !- Name
  {17e954a2-45d6-4e72-8be6-8d4092a892cb}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {cf047b03-ae54-4901-bbff-127150ffac37}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term Inlet Air Node, !- Name
  {950154f6-3a63-4f32-be32-b06aae96b04c}, !- Inlet Port
  {93268351-d9dd-4067-a6aa-49d5c7481f4a}; !- Outlet Port

OS:Connection,
  {950154f6-3a63-4f32-be32-b06aae96b04c}, !- Handle
  {78fbad6e-e8e6-4a7c-b89d-f67074ef7200}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  65,                                     !- Outlet Port
  {cf047b03-ae54-4901-bbff-127150ffac37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93268351-d9dd-4067-a6aa-49d5c7481f4a}, !- Handle
  {4b2324c7-79d3-4482-ba93-7d53ba80b01e}, !- Name
  {cf047b03-ae54-4901-bbff-127150ffac37}, !- Source Object
  3,                                      !- Outlet Port
  {1816b09e-1bd5-4ac9-808d-d0c60c9ebc01}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f644b94d-9dfa-4945-accb-e6d82c9f9cb7}, !- Handle
  {07c4fa5d-dc81-4c5c-aaee-c26058d870ef}, !- Name
  {1816b09e-1bd5-4ac9-808d-d0c60c9ebc01}, !- Source Object
  9,                                      !- Outlet Port
  {3af6a3b5-c966-4628-9bf4-4d98141a050c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16ef1a72-9de6-43a5-95b2-bc71867a94c1}, !- Handle
  Node 422,                               !- Name
  {0f615f84-dfd0-4852-bc76-c76ab5e262bf}, !- Inlet Port
  {25ee5dcc-69c9-4fdb-ae16-3ce6b5f6460f}; !- Outlet Port

OS:Connection,
  {0f615f84-dfd0-4852-bc76-c76ab5e262bf}, !- Handle
  {1b76a65c-7986-43bc-a74a-e500a72596ec}, !- Name
  {5bb49f6f-9e0d-4caf-b0ca-b12bfc5e5733}, !- Source Object
  3,                                      !- Outlet Port
  {16ef1a72-9de6-43a5-95b2-bc71867a94c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ee5dcc-69c9-4fdb-ae16-3ce6b5f6460f}, !- Handle
  {25f181c0-22bf-49a0-a006-67afce2bdc80}, !- Name
  {16ef1a72-9de6-43a5-95b2-bc71867a94c1}, !- Source Object
  3,                                      !- Outlet Port
  {1816b09e-1bd5-4ac9-808d-d0c60c9ebc01}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c749e757-943e-49bd-a17f-2f02467cb31d}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4be2b670-ffad-4057-9192-545a8ce21ec6}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c7594f30-846e-4dd6-8cc0-f1008157a219}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f18330ea-c525-4207-95fc-6e352b1cbe6d}, !- Supply Air Inlet Node Name
  {99d738dc-eed2-402e-9f38-f548580bf1f6}, !- Secondary Air Inlet Node Name
  {e85a7dfb-fc18-463c-aae1-39c231bfa9fd}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4be2b670-ffad-4057-9192-545a8ce21ec6}, !- Fan Name
  {c749e757-943e-49bd-a17f-2f02467cb31d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {316888b9-7d2c-4372-bc38-f4b5e9dc3bee}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {e85a7dfb-fc18-463c-aae1-39c231bfa9fd}, !- Inlet Port
  {e59f7dac-50bb-4c37-a17d-0bc193953a56}; !- Outlet Port

OS:Node,
  {cd48252d-5a7f-4648-b31d-4c39d2579cec}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Return Air Node, !- Name
  {f96830c8-ea37-485f-bfb4-755861bcd567}, !- Inlet Port
  {5446c77c-6085-4329-aba2-3fe94a2761b4}; !- Outlet Port

OS:Connection,
  {e59f7dac-50bb-4c37-a17d-0bc193953a56}, !- Handle
  {fa35795c-8447-4270-b7d8-cb3b1af132e0}, !- Name
  {316888b9-7d2c-4372-bc38-f4b5e9dc3bee}, !- Source Object
  3,                                      !- Outlet Port
  {048f4819-8282-4c30-aa2c-a05f90c17c08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f96830c8-ea37-485f-bfb4-755861bcd567}, !- Handle
  {04b2f577-ffff-44d9-b107-3802285584fb}, !- Name
  {a0b30938-e211-4ad2-a14a-238981a5983b}, !- Source Object
  3,                                      !- Outlet Port
  {cd48252d-5a7f-4648-b31d-4c39d2579cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5446c77c-6085-4329-aba2-3fe94a2761b4}, !- Handle
  {1c2fc5d2-7a46-47cf-8604-af4913360243}, !- Name
  {cd48252d-5a7f-4648-b31d-4c39d2579cec}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {cafe3dba-2edf-4f24-a4dd-b13247eee907}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {e7564b5e-76b5-435d-8d2e-3dc9d76ce10c}, !- Inlet Port
  {f18330ea-c525-4207-95fc-6e352b1cbe6d}; !- Outlet Port

OS:Connection,
  {e7564b5e-76b5-435d-8d2e-3dc9d76ce10c}, !- Handle
  {13023b75-c659-483c-a726-00735f303523}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  66,                                     !- Outlet Port
  {cafe3dba-2edf-4f24-a4dd-b13247eee907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18330ea-c525-4207-95fc-6e352b1cbe6d}, !- Handle
  {2b481258-36c8-402b-8a75-f94fb6795440}, !- Name
  {cafe3dba-2edf-4f24-a4dd-b13247eee907}, !- Source Object
  3,                                      !- Outlet Port
  {c7594f30-846e-4dd6-8cc0-f1008157a219}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e85a7dfb-fc18-463c-aae1-39c231bfa9fd}, !- Handle
  {e5a459c0-4bec-4d93-8f22-0f239c178700}, !- Name
  {c7594f30-846e-4dd6-8cc0-f1008157a219}, !- Source Object
  9,                                      !- Outlet Port
  {316888b9-7d2c-4372-bc38-f4b5e9dc3bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {661c5db8-2eae-4ff3-979f-362f942c340b}, !- Handle
  Node 426,                               !- Name
  {47842ce6-8b2a-42dc-81b2-be688d2a3f95}, !- Inlet Port
  {99d738dc-eed2-402e-9f38-f548580bf1f6}; !- Outlet Port

OS:Connection,
  {47842ce6-8b2a-42dc-81b2-be688d2a3f95}, !- Handle
  {ab6a1f8a-0a8d-4d35-9542-dc79fd7d0c50}, !- Name
  {10ff8b15-de84-4e5c-aee3-d166a7b0650a}, !- Source Object
  3,                                      !- Outlet Port
  {661c5db8-2eae-4ff3-979f-362f942c340b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d738dc-eed2-402e-9f38-f548580bf1f6}, !- Handle
  {d44442b0-7928-4b02-81ef-5b367adfd73a}, !- Name
  {661c5db8-2eae-4ff3-979f-362f942c340b}, !- Source Object
  3,                                      !- Outlet Port
  {c7594f30-846e-4dd6-8cc0-f1008157a219}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {072f739e-c10e-46ed-88ca-b624bc76c080}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2e6b45f0-a599-4139-af90-07f462f8f3b6}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {00c99e5e-5e9f-4006-aad9-505003d5f56c}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {52f50a62-17ee-4a82-a125-85d17ff93846}, !- Supply Air Inlet Node Name
  {77ab348d-0e01-496c-9d48-8760b9724993}, !- Secondary Air Inlet Node Name
  {4d7b75ff-454c-4f36-8df7-e40faf69c0b5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2e6b45f0-a599-4139-af90-07f462f8f3b6}, !- Fan Name
  {072f739e-c10e-46ed-88ca-b624bc76c080}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ba26f5c5-dcb0-44a5-a60d-37c121c74377}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {4d7b75ff-454c-4f36-8df7-e40faf69c0b5}, !- Inlet Port
  {6f965600-0061-40ea-b472-0560a07a5bb2}; !- Outlet Port

OS:Node,
  {581a1fc5-b781-46e7-bf0a-e1db7b3b74b3}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Return Air Node, !- Name
  {4b12bd4d-5712-4cb0-963a-5ccb22ce46eb}, !- Inlet Port
  {606ecb57-97d3-4ada-9dec-788f4d1fb69c}; !- Outlet Port

OS:Connection,
  {6f965600-0061-40ea-b472-0560a07a5bb2}, !- Handle
  {5322ec44-480c-49dd-8ebf-828dfe3b8d21}, !- Name
  {ba26f5c5-dcb0-44a5-a60d-37c121c74377}, !- Source Object
  3,                                      !- Outlet Port
  {1bf9b0c3-5dc8-4e92-a3dd-e15d5a0dd774}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b12bd4d-5712-4cb0-963a-5ccb22ce46eb}, !- Handle
  {2b6b74e5-158e-4745-804c-1cb33a15cdd5}, !- Name
  {b058bbf2-230d-412b-981d-4fb9a427cddb}, !- Source Object
  3,                                      !- Outlet Port
  {581a1fc5-b781-46e7-bf0a-e1db7b3b74b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606ecb57-97d3-4ada-9dec-788f4d1fb69c}, !- Handle
  {e01ccd4c-33e3-4818-94d9-9fe425d4475e}, !- Name
  {581a1fc5-b781-46e7-bf0a-e1db7b3b74b3}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {7f41beb2-6991-4fa0-be89-9cd754bacff4}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {4da0636d-87fa-48a8-84a9-474fdd6181b2}, !- Inlet Port
  {52f50a62-17ee-4a82-a125-85d17ff93846}; !- Outlet Port

OS:Connection,
  {4da0636d-87fa-48a8-84a9-474fdd6181b2}, !- Handle
  {037f6503-c307-4cc7-b2f1-3c7ef999d596}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  67,                                     !- Outlet Port
  {7f41beb2-6991-4fa0-be89-9cd754bacff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f50a62-17ee-4a82-a125-85d17ff93846}, !- Handle
  {ba1167de-c432-4604-8967-bba60596d152}, !- Name
  {7f41beb2-6991-4fa0-be89-9cd754bacff4}, !- Source Object
  3,                                      !- Outlet Port
  {00c99e5e-5e9f-4006-aad9-505003d5f56c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4d7b75ff-454c-4f36-8df7-e40faf69c0b5}, !- Handle
  {50c96539-392a-430c-9e13-18efe049f81e}, !- Name
  {00c99e5e-5e9f-4006-aad9-505003d5f56c}, !- Source Object
  9,                                      !- Outlet Port
  {ba26f5c5-dcb0-44a5-a60d-37c121c74377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e140ea1-a4c7-4f42-9314-3b61bd8207ae}, !- Handle
  Node 430,                               !- Name
  {b00d0175-d898-4eb7-9859-9edc7c32f5b2}, !- Inlet Port
  {77ab348d-0e01-496c-9d48-8760b9724993}; !- Outlet Port

OS:Connection,
  {b00d0175-d898-4eb7-9859-9edc7c32f5b2}, !- Handle
  {21212bcb-3c30-46e1-81c1-3865e024a073}, !- Name
  {ae72abc8-0df0-48cf-b2f0-02009d25224c}, !- Source Object
  3,                                      !- Outlet Port
  {5e140ea1-a4c7-4f42-9314-3b61bd8207ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ab348d-0e01-496c-9d48-8760b9724993}, !- Handle
  {aa02eb95-ee32-4d86-af4a-38d3a488269f}, !- Name
  {5e140ea1-a4c7-4f42-9314-3b61bd8207ae}, !- Source Object
  3,                                      !- Outlet Port
  {00c99e5e-5e9f-4006-aad9-505003d5f56c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {21f4ea60-ff9d-4d9d-8707-5de2626a8bdd}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d740f697-a664-447a-9608-44979b91c0b9}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {afb0be31-7f72-4421-ae7e-2e4339c98338}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {cd248b98-c8e0-4f2b-8cab-bb56cda99885}, !- Supply Air Inlet Node Name
  {19060e03-3295-49f1-b2a7-0d2dacd2bdd9}, !- Secondary Air Inlet Node Name
  {37126c06-c7c3-447c-8127-95395777938b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d740f697-a664-447a-9608-44979b91c0b9}, !- Fan Name
  {21f4ea60-ff9d-4d9d-8707-5de2626a8bdd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fa24ac09-9274-44eb-8c2c-ed1e750b6b26}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {37126c06-c7c3-447c-8127-95395777938b}, !- Inlet Port
  {1e38398e-65bd-4449-be08-a1cb2921bdef}; !- Outlet Port

OS:Node,
  {abad17f8-04f8-42ca-943d-4aaa55685d93}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Return Air Node, !- Name
  {58576afb-2a0c-4bc8-9fb5-2296d4b5a64f}, !- Inlet Port
  {6bfb578e-e956-4c1f-92c9-ef48ba24ebe4}; !- Outlet Port

OS:Connection,
  {1e38398e-65bd-4449-be08-a1cb2921bdef}, !- Handle
  {ac1374c0-f7ab-40a4-9a16-92ad69955a1a}, !- Name
  {fa24ac09-9274-44eb-8c2c-ed1e750b6b26}, !- Source Object
  3,                                      !- Outlet Port
  {e25a60b4-2bbe-4078-bd0e-e789a7b34439}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58576afb-2a0c-4bc8-9fb5-2296d4b5a64f}, !- Handle
  {6269dddb-9c97-4b8b-abaa-0309870e72ed}, !- Name
  {54e3df7e-9dd0-4873-a82d-6d7bbf7a28a7}, !- Source Object
  3,                                      !- Outlet Port
  {abad17f8-04f8-42ca-943d-4aaa55685d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bfb578e-e956-4c1f-92c9-ef48ba24ebe4}, !- Handle
  {7f0b0c86-52ab-41d0-a61c-a81545f97fca}, !- Name
  {abad17f8-04f8-42ca-943d-4aaa55685d93}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {f5d43416-47c7-48e6-8ae5-1cb177e9494c}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {1f4e1c83-d143-466f-ac7a-cc7d10342972}, !- Inlet Port
  {cd248b98-c8e0-4f2b-8cab-bb56cda99885}; !- Outlet Port

OS:Connection,
  {1f4e1c83-d143-466f-ac7a-cc7d10342972}, !- Handle
  {0f450316-1bfa-4628-86e3-96ae5620c316}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  68,                                     !- Outlet Port
  {f5d43416-47c7-48e6-8ae5-1cb177e9494c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd248b98-c8e0-4f2b-8cab-bb56cda99885}, !- Handle
  {8e7b19b9-79bc-437c-adbb-46106f568477}, !- Name
  {f5d43416-47c7-48e6-8ae5-1cb177e9494c}, !- Source Object
  3,                                      !- Outlet Port
  {afb0be31-7f72-4421-ae7e-2e4339c98338}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {37126c06-c7c3-447c-8127-95395777938b}, !- Handle
  {04d5726f-bd08-4a2f-b901-febbf8addede}, !- Name
  {afb0be31-7f72-4421-ae7e-2e4339c98338}, !- Source Object
  9,                                      !- Outlet Port
  {fa24ac09-9274-44eb-8c2c-ed1e750b6b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62bcb74c-cf28-4c4f-8c66-859eea430217}, !- Handle
  Node 434,                               !- Name
  {e3461d71-83c2-4a9e-807d-fcf6565fe350}, !- Inlet Port
  {19060e03-3295-49f1-b2a7-0d2dacd2bdd9}; !- Outlet Port

OS:Connection,
  {e3461d71-83c2-4a9e-807d-fcf6565fe350}, !- Handle
  {d43a793c-7599-45cf-8a2b-7ea4531ea4d0}, !- Name
  {ca248013-61f0-4965-aa4a-068628f3df25}, !- Source Object
  3,                                      !- Outlet Port
  {62bcb74c-cf28-4c4f-8c66-859eea430217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19060e03-3295-49f1-b2a7-0d2dacd2bdd9}, !- Handle
  {d6a100aa-7180-4c22-a683-f6edf6d227b1}, !- Name
  {62bcb74c-cf28-4c4f-8c66-859eea430217}, !- Source Object
  3,                                      !- Outlet Port
  {afb0be31-7f72-4421-ae7e-2e4339c98338}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6d5e13bb-a7c0-454b-ba48-d331e78f40a5}, !- Handle
  Zone Outpatient Reception A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b2b93f0d-e679-4dec-b712-afecf8f6bab2}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1f6a6ef9-72be-4d0a-b19e-3c975c962730}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8b35cc2c-a3c3-4621-bced-754224c72c2b}, !- Supply Air Inlet Node Name
  {5b52fb06-8b99-47a8-b1a0-941c8ff7eda7}, !- Secondary Air Inlet Node Name
  {ab01db0a-d00c-4d7f-b934-0cfb29158e88}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b2b93f0d-e679-4dec-b712-afecf8f6bab2}, !- Fan Name
  {6d5e13bb-a7c0-454b-ba48-d331e78f40a5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {644b25d9-35da-41a0-a7f9-7f2f08f92939}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term Outlet Air Node, !- Name
  {ab01db0a-d00c-4d7f-b934-0cfb29158e88}, !- Inlet Port
  {2734c6cf-bef6-4ee5-a655-c5f76e581fea}; !- Outlet Port

OS:Node,
  {244e6c23-d5e9-4715-94f4-cf6e56148c43}, !- Handle
  Zone Outpatient Reception A  - Story Ground Return Air Node, !- Name
  {16ba6ed4-5277-4c19-b3cc-cfe4eaddf18b}, !- Inlet Port
  {8e2da629-92e7-495c-ac2d-0a808e3dd8dd}; !- Outlet Port

OS:Connection,
  {2734c6cf-bef6-4ee5-a655-c5f76e581fea}, !- Handle
  {b0ead7ac-5eaa-4049-b84d-1df325dfcc5d}, !- Name
  {644b25d9-35da-41a0-a7f9-7f2f08f92939}, !- Source Object
  3,                                      !- Outlet Port
  {c85ddf7e-ed0a-4f97-bbbb-584dfd34e0ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16ba6ed4-5277-4c19-b3cc-cfe4eaddf18b}, !- Handle
  {1ad5b361-3e5d-4a90-a9e3-e6ad669c8e25}, !- Name
  {a9459d68-59a3-435f-a082-2ae835de1e92}, !- Source Object
  3,                                      !- Outlet Port
  {244e6c23-d5e9-4715-94f4-cf6e56148c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2da629-92e7-495c-ac2d-0a808e3dd8dd}, !- Handle
  {91e715b0-af74-4dfa-a00f-5237d1662ab0}, !- Name
  {244e6c23-d5e9-4715-94f4-cf6e56148c43}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {3fb09b93-7feb-449d-babe-96e547988151}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term Inlet Air Node, !- Name
  {918b2b21-db7c-4f6e-8bbe-f41b019f5bb9}, !- Inlet Port
  {8b35cc2c-a3c3-4621-bced-754224c72c2b}; !- Outlet Port

OS:Connection,
  {918b2b21-db7c-4f6e-8bbe-f41b019f5bb9}, !- Handle
  {8901d340-e01f-4f92-968a-a01fea198044}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  69,                                     !- Outlet Port
  {3fb09b93-7feb-449d-babe-96e547988151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b35cc2c-a3c3-4621-bced-754224c72c2b}, !- Handle
  {b01328e6-a64b-432e-8950-d65623ef3b8b}, !- Name
  {3fb09b93-7feb-449d-babe-96e547988151}, !- Source Object
  3,                                      !- Outlet Port
  {1f6a6ef9-72be-4d0a-b19e-3c975c962730}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ab01db0a-d00c-4d7f-b934-0cfb29158e88}, !- Handle
  {9f775b0a-0480-4728-a369-09bcc55d57a5}, !- Name
  {1f6a6ef9-72be-4d0a-b19e-3c975c962730}, !- Source Object
  9,                                      !- Outlet Port
  {644b25d9-35da-41a0-a7f9-7f2f08f92939}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b248b11-b404-44ce-879d-e3b7ab644b2e}, !- Handle
  Node 438,                               !- Name
  {ff51f13c-ab4b-46d2-954c-6695fed60ef8}, !- Inlet Port
  {5b52fb06-8b99-47a8-b1a0-941c8ff7eda7}; !- Outlet Port

OS:Connection,
  {ff51f13c-ab4b-46d2-954c-6695fed60ef8}, !- Handle
  {f44b3f9c-7f8a-4a8a-bd24-af823e244e8c}, !- Name
  {12fca50c-46dc-4375-a760-7bf8889ba59e}, !- Source Object
  3,                                      !- Outlet Port
  {4b248b11-b404-44ce-879d-e3b7ab644b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b52fb06-8b99-47a8-b1a0-941c8ff7eda7}, !- Handle
  {ea15cc69-ac7d-4cce-9891-1626736ddb21}, !- Name
  {4b248b11-b404-44ce-879d-e3b7ab644b2e}, !- Source Object
  3,                                      !- Outlet Port
  {1f6a6ef9-72be-4d0a-b19e-3c975c962730}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3de0224c-e558-493d-b829-67595a916dc7}, !- Handle
  Zone Outpatient Reception B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {122f660c-9070-47a3-8a96-b32d91291bea}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d602fcb9-7692-44b6-a58e-5a63e19f17f2}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6e8265e2-87f4-4804-9146-f453fb33a93d}, !- Supply Air Inlet Node Name
  {8ba9124e-db35-40b8-8927-d2409ce250a5}, !- Secondary Air Inlet Node Name
  {8904cefa-5e24-426c-8a76-1c1a0712cf09}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {122f660c-9070-47a3-8a96-b32d91291bea}, !- Fan Name
  {3de0224c-e558-493d-b829-67595a916dc7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0fc3df7e-5fc2-4048-a8fe-ec9d3af57be8}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term Outlet Air Node, !- Name
  {8904cefa-5e24-426c-8a76-1c1a0712cf09}, !- Inlet Port
  {3cde8960-e672-4130-b2bb-4c9f2724b570}; !- Outlet Port

OS:Node,
  {806e01c7-4b0c-409e-be62-0a6de5b99963}, !- Handle
  Zone Outpatient Reception B  - Story Ground Return Air Node, !- Name
  {c4e2f51f-a6c2-4cc3-8891-12d5459a6f27}, !- Inlet Port
  {231d555d-e5eb-4dc6-b38c-20e192c46e51}; !- Outlet Port

OS:Connection,
  {3cde8960-e672-4130-b2bb-4c9f2724b570}, !- Handle
  {c3bce89e-25c4-42be-b98e-efe7d9a6258d}, !- Name
  {0fc3df7e-5fc2-4048-a8fe-ec9d3af57be8}, !- Source Object
  3,                                      !- Outlet Port
  {a3ec1b7c-0014-4d02-9a18-8372104b73b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4e2f51f-a6c2-4cc3-8891-12d5459a6f27}, !- Handle
  {a65954c7-338d-434a-b013-4c4dc628e1d7}, !- Name
  {723925ea-dbec-4157-9eea-cd9229622bc1}, !- Source Object
  3,                                      !- Outlet Port
  {806e01c7-4b0c-409e-be62-0a6de5b99963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231d555d-e5eb-4dc6-b38c-20e192c46e51}, !- Handle
  {f5e4609c-ac8d-4c82-9d60-df644d71784b}, !- Name
  {806e01c7-4b0c-409e-be62-0a6de5b99963}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {99f506d3-1bb3-4599-a2a2-b78ac61fa9f6}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term Inlet Air Node, !- Name
  {76120f4a-3996-409d-bd0a-3264b31ab796}, !- Inlet Port
  {6e8265e2-87f4-4804-9146-f453fb33a93d}; !- Outlet Port

OS:Connection,
  {76120f4a-3996-409d-bd0a-3264b31ab796}, !- Handle
  {401b130e-490f-41cc-95df-deaa9ac91cb2}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  70,                                     !- Outlet Port
  {99f506d3-1bb3-4599-a2a2-b78ac61fa9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e8265e2-87f4-4804-9146-f453fb33a93d}, !- Handle
  {50c7bf14-81b3-4cf6-9bb0-288e2dbaca00}, !- Name
  {99f506d3-1bb3-4599-a2a2-b78ac61fa9f6}, !- Source Object
  3,                                      !- Outlet Port
  {d602fcb9-7692-44b6-a58e-5a63e19f17f2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8904cefa-5e24-426c-8a76-1c1a0712cf09}, !- Handle
  {2c4a1794-a0e5-4840-ab31-2d2c1ef7d26a}, !- Name
  {d602fcb9-7692-44b6-a58e-5a63e19f17f2}, !- Source Object
  9,                                      !- Outlet Port
  {0fc3df7e-5fc2-4048-a8fe-ec9d3af57be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {365d8bc5-9b90-4362-99bc-03d0c55f26f9}, !- Handle
  Node 442,                               !- Name
  {a3fc7022-c84c-4fe6-8810-666eccae32ae}, !- Inlet Port
  {8ba9124e-db35-40b8-8927-d2409ce250a5}; !- Outlet Port

OS:Connection,
  {a3fc7022-c84c-4fe6-8810-666eccae32ae}, !- Handle
  {dcaebdb9-5d09-4547-a6d5-4aed0309dbb6}, !- Name
  {6f09abc9-4ea0-4a3b-a13f-1e7406a370c0}, !- Source Object
  3,                                      !- Outlet Port
  {365d8bc5-9b90-4362-99bc-03d0c55f26f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba9124e-db35-40b8-8927-d2409ce250a5}, !- Handle
  {3cd73f97-d20d-49b7-88d4-345a2f50cb73}, !- Name
  {365d8bc5-9b90-4362-99bc-03d0c55f26f9}, !- Source Object
  3,                                      !- Outlet Port
  {d602fcb9-7692-44b6-a58e-5a63e19f17f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e5155901-7f0e-4e0b-ac62-cc7367ca99c9}, !- Handle
  Zone Outpatient Reception C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3871b9e6-3ea8-4a09-b4f6-f93b0c2647a4}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {869eaeae-5a85-459e-8ac4-61e3dd5972ec}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fb2f7e34-df01-4583-a954-a9d28639cb50}, !- Supply Air Inlet Node Name
  {4e819890-0ebc-4d3f-ab3e-644c2c0a668b}, !- Secondary Air Inlet Node Name
  {66518bf8-0132-463e-91be-1f4c4b18728e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3871b9e6-3ea8-4a09-b4f6-f93b0c2647a4}, !- Fan Name
  {e5155901-7f0e-4e0b-ac62-cc7367ca99c9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6413645f-7ee8-4c19-86c1-2cd740777c16}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term Outlet Air Node, !- Name
  {66518bf8-0132-463e-91be-1f4c4b18728e}, !- Inlet Port
  {5881b946-667d-40c8-bf71-76cfdb1da3c6}; !- Outlet Port

OS:Node,
  {edb3a3b0-dff4-4488-a6de-39d8c4aa6c9c}, !- Handle
  Zone Outpatient Reception C  - Story Ground Return Air Node, !- Name
  {d8eec4c3-78c6-4e94-84d0-fe1c56380df9}, !- Inlet Port
  {9d4fc4a0-0eab-47d1-b78a-00d09df15ac5}; !- Outlet Port

OS:Connection,
  {5881b946-667d-40c8-bf71-76cfdb1da3c6}, !- Handle
  {147a5710-4fb7-4894-9d5b-4a1890200429}, !- Name
  {6413645f-7ee8-4c19-86c1-2cd740777c16}, !- Source Object
  3,                                      !- Outlet Port
  {07f540cb-7eaa-4038-b016-74262ce8fa42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8eec4c3-78c6-4e94-84d0-fe1c56380df9}, !- Handle
  {6012e580-1714-4bca-8e7f-2bbf9d54d694}, !- Name
  {bd138657-33cd-4d62-b3a2-efd36e1df947}, !- Source Object
  3,                                      !- Outlet Port
  {edb3a3b0-dff4-4488-a6de-39d8c4aa6c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d4fc4a0-0eab-47d1-b78a-00d09df15ac5}, !- Handle
  {fc8f7e4f-7542-4ff6-bd0a-26502e47100f}, !- Name
  {edb3a3b0-dff4-4488-a6de-39d8c4aa6c9c}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {d092ab4f-c04b-4c1a-be9f-183db1af545f}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term Inlet Air Node, !- Name
  {ad3e8d73-fc8a-4646-844b-0a0b46be1e59}, !- Inlet Port
  {fb2f7e34-df01-4583-a954-a9d28639cb50}; !- Outlet Port

OS:Connection,
  {ad3e8d73-fc8a-4646-844b-0a0b46be1e59}, !- Handle
  {b6fc2b14-f4be-489a-9dba-f799633d6a68}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  71,                                     !- Outlet Port
  {d092ab4f-c04b-4c1a-be9f-183db1af545f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2f7e34-df01-4583-a954-a9d28639cb50}, !- Handle
  {fc6bdd1b-8fa5-4250-8b70-fe1475dff65d}, !- Name
  {d092ab4f-c04b-4c1a-be9f-183db1af545f}, !- Source Object
  3,                                      !- Outlet Port
  {869eaeae-5a85-459e-8ac4-61e3dd5972ec}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {66518bf8-0132-463e-91be-1f4c4b18728e}, !- Handle
  {027807e3-db76-47c5-a04d-655671cba197}, !- Name
  {869eaeae-5a85-459e-8ac4-61e3dd5972ec}, !- Source Object
  9,                                      !- Outlet Port
  {6413645f-7ee8-4c19-86c1-2cd740777c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8b8cac3-fd05-459d-9aea-f063f529b94c}, !- Handle
  Node 446,                               !- Name
  {4a456181-46d6-462c-91b6-77b171af92fd}, !- Inlet Port
  {4e819890-0ebc-4d3f-ab3e-644c2c0a668b}; !- Outlet Port

OS:Connection,
  {4a456181-46d6-462c-91b6-77b171af92fd}, !- Handle
  {7bcf9f79-34d7-43b7-9a64-fa57cef80dc2}, !- Name
  {762a74ed-da8a-4e85-a544-6360116623dd}, !- Source Object
  3,                                      !- Outlet Port
  {c8b8cac3-fd05-459d-9aea-f063f529b94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e819890-0ebc-4d3f-ab3e-644c2c0a668b}, !- Handle
  {6f59cfab-7fbe-4514-bbad-1ab9dd113464}, !- Name
  {c8b8cac3-fd05-459d-9aea-f063f529b94c}, !- Source Object
  3,                                      !- Outlet Port
  {869eaeae-5a85-459e-8ac4-61e3dd5972ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9ca27951-0ff3-4766-90bc-58ac34bd1c89}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7cb4593e-f6ad-453c-a19b-bcc8a109b5dc}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {401c113f-dc84-4e33-9386-384bc144a570}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fb96f828-7eee-454c-8602-de13359bfe42}, !- Supply Air Inlet Node Name
  {db5038da-c8bb-44b2-b75f-091562186c6c}, !- Secondary Air Inlet Node Name
  {3e7279da-f705-4d4b-8143-4187cc0b37bb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7cb4593e-f6ad-453c-a19b-bcc8a109b5dc}, !- Fan Name
  {9ca27951-0ff3-4766-90bc-58ac34bd1c89}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {aef834ec-74c7-4e8d-892e-9dc9e72d4d33}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PFP Term Outlet Air Node, !- Name
  {3e7279da-f705-4d4b-8143-4187cc0b37bb}, !- Inlet Port
  {dfbc4bf6-a142-4483-8336-2a9b4d487850}; !- Outlet Port

OS:Node,
  {c3cee0d3-f574-4b77-a258-6e63362d56f6}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Return Air Node, !- Name
  {08798f91-c75c-41dd-bcd5-24ac1d102868}, !- Inlet Port
  {f25cf1a1-044e-4c9b-972d-df8a5395e282}; !- Outlet Port

OS:Connection,
  {dfbc4bf6-a142-4483-8336-2a9b4d487850}, !- Handle
  {e5504397-892b-4391-b4f9-a74798566703}, !- Name
  {aef834ec-74c7-4e8d-892e-9dc9e72d4d33}, !- Source Object
  3,                                      !- Outlet Port
  {f7e59957-46c6-4d1f-aca3-703842f38957}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08798f91-c75c-41dd-bcd5-24ac1d102868}, !- Handle
  {d4de05b8-77d1-47e2-9f9a-de50677d7809}, !- Name
  {dc5e0e26-b6fe-47a6-bb31-7edefd880ca7}, !- Source Object
  3,                                      !- Outlet Port
  {c3cee0d3-f574-4b77-a258-6e63362d56f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f25cf1a1-044e-4c9b-972d-df8a5395e282}, !- Handle
  {420723b8-9dd7-4368-815b-a1368ff6e2ec}, !- Name
  {c3cee0d3-f574-4b77-a258-6e63362d56f6}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {f4ec2055-68be-4a39-9fd0-88a1655732d0}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PFP Term Inlet Air Node, !- Name
  {3c292b09-75e5-4d3a-97b9-779524a81a58}, !- Inlet Port
  {fb96f828-7eee-454c-8602-de13359bfe42}; !- Outlet Port

OS:Connection,
  {3c292b09-75e5-4d3a-97b9-779524a81a58}, !- Handle
  {29beaaa3-9114-4ab0-8875-006f420ca187}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  72,                                     !- Outlet Port
  {f4ec2055-68be-4a39-9fd0-88a1655732d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb96f828-7eee-454c-8602-de13359bfe42}, !- Handle
  {19508b7d-6d7b-4a26-838c-472e16aab065}, !- Name
  {f4ec2055-68be-4a39-9fd0-88a1655732d0}, !- Source Object
  3,                                      !- Outlet Port
  {401c113f-dc84-4e33-9386-384bc144a570}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3e7279da-f705-4d4b-8143-4187cc0b37bb}, !- Handle
  {0a4cc4e9-90e4-482d-8af7-eb75341ee316}, !- Name
  {401c113f-dc84-4e33-9386-384bc144a570}, !- Source Object
  9,                                      !- Outlet Port
  {aef834ec-74c7-4e8d-892e-9dc9e72d4d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64c999b2-58ca-41f6-8293-cf8fa81a2c21}, !- Handle
  Node 450,                               !- Name
  {90987eba-4277-43f3-a9c4-83ab26ae468d}, !- Inlet Port
  {db5038da-c8bb-44b2-b75f-091562186c6c}; !- Outlet Port

OS:Connection,
  {90987eba-4277-43f3-a9c4-83ab26ae468d}, !- Handle
  {a6535b73-82ef-4390-938d-b7e92c5c8068}, !- Name
  {41ba2577-9d32-4623-9b87-427c339aeae9}, !- Source Object
  4,                                      !- Outlet Port
  {64c999b2-58ca-41f6-8293-cf8fa81a2c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5038da-c8bb-44b2-b75f-091562186c6c}, !- Handle
  {e84d70e1-a83e-408c-9f0b-a9286aa61da0}, !- Name
  {64c999b2-58ca-41f6-8293-cf8fa81a2c21}, !- Source Object
  3,                                      !- Outlet Port
  {401c113f-dc84-4e33-9386-384bc144a570}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b4787221-70cf-4e95-aca8-4cfc053ca37e}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {09c0b6be-7d46-49c9-8a35-ddfd9922b91f}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f1c18498-715c-43eb-b949-78a674438b55}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4b9cc74b-eca5-4f1c-bd22-f6d1eb1f255f}, !- Supply Air Inlet Node Name
  {4c0f582b-7d10-48da-b55a-c093f59bf824}, !- Secondary Air Inlet Node Name
  {cecec399-130f-4ed8-a048-f1957c4e45d5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {09c0b6be-7d46-49c9-8a35-ddfd9922b91f}, !- Fan Name
  {b4787221-70cf-4e95-aca8-4cfc053ca37e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {191201c3-4b0f-4503-9d6f-e3fcf8f0ccc4}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PFP Term Outlet Air Node, !- Name
  {cecec399-130f-4ed8-a048-f1957c4e45d5}, !- Inlet Port
  {c90324e3-0d94-4513-8c33-755796b177b5}; !- Outlet Port

OS:Node,
  {f354fd0d-7798-48e9-ba37-a1ac5eb2e242}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Return Air Node, !- Name
  {74faf2b8-ff2e-48d6-996e-4784780bde46}, !- Inlet Port
  {a0c0b868-1b56-463a-b272-354c5e3207d3}; !- Outlet Port

OS:Connection,
  {c90324e3-0d94-4513-8c33-755796b177b5}, !- Handle
  {5b999b9c-840b-4cc2-ab59-8b8c55e95d1d}, !- Name
  {191201c3-4b0f-4503-9d6f-e3fcf8f0ccc4}, !- Source Object
  3,                                      !- Outlet Port
  {c109829c-925c-4c73-90ae-9425956c10c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74faf2b8-ff2e-48d6-996e-4784780bde46}, !- Handle
  {fb5eb966-458f-420c-91a1-4af2108a3627}, !- Name
  {ba30933a-0298-4e14-849d-1df7f575c461}, !- Source Object
  3,                                      !- Outlet Port
  {f354fd0d-7798-48e9-ba37-a1ac5eb2e242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c0b868-1b56-463a-b272-354c5e3207d3}, !- Handle
  {00a0df57-cf74-4d2b-970e-cd079c005216}, !- Name
  {f354fd0d-7798-48e9-ba37-a1ac5eb2e242}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {a4c083ef-8c2f-4610-b5de-3431848f0c43}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PFP Term Inlet Air Node, !- Name
  {fbb0ac44-5e8a-4ef0-89dc-308ce24cd35b}, !- Inlet Port
  {4b9cc74b-eca5-4f1c-bd22-f6d1eb1f255f}; !- Outlet Port

OS:Connection,
  {fbb0ac44-5e8a-4ef0-89dc-308ce24cd35b}, !- Handle
  {6b086f40-4245-4fda-9bc9-5295c79f4cb7}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  73,                                     !- Outlet Port
  {a4c083ef-8c2f-4610-b5de-3431848f0c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9cc74b-eca5-4f1c-bd22-f6d1eb1f255f}, !- Handle
  {96118cac-22cd-4d41-bed3-fe851e4343f9}, !- Name
  {a4c083ef-8c2f-4610-b5de-3431848f0c43}, !- Source Object
  3,                                      !- Outlet Port
  {f1c18498-715c-43eb-b949-78a674438b55}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cecec399-130f-4ed8-a048-f1957c4e45d5}, !- Handle
  {ce36c3fc-033d-436e-a635-c7e66f16e21c}, !- Name
  {f1c18498-715c-43eb-b949-78a674438b55}, !- Source Object
  9,                                      !- Outlet Port
  {191201c3-4b0f-4503-9d6f-e3fcf8f0ccc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d1ba2c3-d3d9-41b6-80cd-1cd42d1047e3}, !- Handle
  Node 454,                               !- Name
  {2efc23b0-988f-48b5-9dbd-92b1e9497fee}, !- Inlet Port
  {4c0f582b-7d10-48da-b55a-c093f59bf824}; !- Outlet Port

OS:Connection,
  {2efc23b0-988f-48b5-9dbd-92b1e9497fee}, !- Handle
  {f917b6fa-2b59-4515-a72a-19b1cea899cc}, !- Name
  {7c0b8cdd-828d-4e01-9c27-dee2f4727b8e}, !- Source Object
  4,                                      !- Outlet Port
  {8d1ba2c3-d3d9-41b6-80cd-1cd42d1047e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0f582b-7d10-48da-b55a-c093f59bf824}, !- Handle
  {de4467a3-6efd-439c-8bc3-95d167e93964}, !- Name
  {8d1ba2c3-d3d9-41b6-80cd-1cd42d1047e3}, !- Source Object
  3,                                      !- Outlet Port
  {f1c18498-715c-43eb-b949-78a674438b55}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c9608c06-ea7a-46fc-a00a-94b726bfc17c}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {75227faa-f025-46ec-a1a6-b4753ed69428}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {dbb6ca0a-b7de-4b3b-b7f3-c44905e9aee1}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0e6a0ae3-df73-4883-acd1-1dc53fb865c3}, !- Supply Air Inlet Node Name
  {76052368-f01b-4934-8d8e-4519e1b8e2bc}, !- Secondary Air Inlet Node Name
  {fca9466a-1682-47c0-87d9-27baf18cc0cd}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {75227faa-f025-46ec-a1a6-b4753ed69428}, !- Fan Name
  {c9608c06-ea7a-46fc-a00a-94b726bfc17c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ea1d4215-0025-4ee8-a5ed-7de4e8d8e9ab}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PFP Term Outlet Air Node, !- Name
  {fca9466a-1682-47c0-87d9-27baf18cc0cd}, !- Inlet Port
  {d51622c8-8da2-479b-9ef0-0fc5cc55dd34}; !- Outlet Port

OS:Node,
  {89cc5608-654e-4d48-85af-ffbe58b94e13}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Return Air Node, !- Name
  {9b53662f-8ad5-441d-bc17-503b8824748e}, !- Inlet Port
  {f28f1e05-76b0-4593-a1f7-261fc779e875}; !- Outlet Port

OS:Connection,
  {d51622c8-8da2-479b-9ef0-0fc5cc55dd34}, !- Handle
  {cbfda0ec-acd7-4f54-a682-07ef7f386861}, !- Name
  {ea1d4215-0025-4ee8-a5ed-7de4e8d8e9ab}, !- Source Object
  3,                                      !- Outlet Port
  {f3083e2b-6213-484a-81a7-21ee2bed4dbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b53662f-8ad5-441d-bc17-503b8824748e}, !- Handle
  {710fed7f-52f4-4943-b6cd-757b28b6a763}, !- Name
  {08da9a81-c76b-4b47-bc80-b64571fea286}, !- Source Object
  3,                                      !- Outlet Port
  {89cc5608-654e-4d48-85af-ffbe58b94e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28f1e05-76b0-4593-a1f7-261fc779e875}, !- Handle
  {1ffaccd5-ebb8-409f-aa60-3f7cf9e6cbe9}, !- Name
  {89cc5608-654e-4d48-85af-ffbe58b94e13}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {d17dfff0-82b4-445e-ac6d-ce3d4b74b7a8}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PFP Term Inlet Air Node, !- Name
  {617ca2fe-6ff1-49a2-9231-6a9e7ff86442}, !- Inlet Port
  {0e6a0ae3-df73-4883-acd1-1dc53fb865c3}; !- Outlet Port

OS:Connection,
  {617ca2fe-6ff1-49a2-9231-6a9e7ff86442}, !- Handle
  {adf89702-824f-4570-a4ae-9977766d7047}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  74,                                     !- Outlet Port
  {d17dfff0-82b4-445e-ac6d-ce3d4b74b7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6a0ae3-df73-4883-acd1-1dc53fb865c3}, !- Handle
  {562847ee-c9be-4d5a-8760-ab1608b9da84}, !- Name
  {d17dfff0-82b4-445e-ac6d-ce3d4b74b7a8}, !- Source Object
  3,                                      !- Outlet Port
  {dbb6ca0a-b7de-4b3b-b7f3-c44905e9aee1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fca9466a-1682-47c0-87d9-27baf18cc0cd}, !- Handle
  {7d25d522-459e-4f4e-91cb-e96cc01a115b}, !- Name
  {dbb6ca0a-b7de-4b3b-b7f3-c44905e9aee1}, !- Source Object
  9,                                      !- Outlet Port
  {ea1d4215-0025-4ee8-a5ed-7de4e8d8e9ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43b306ed-84b2-4e10-bf09-63ad17b97662}, !- Handle
  Node 458,                               !- Name
  {ebb15c91-8a36-442b-bb72-b8446d6c51f8}, !- Inlet Port
  {76052368-f01b-4934-8d8e-4519e1b8e2bc}; !- Outlet Port

OS:Connection,
  {ebb15c91-8a36-442b-bb72-b8446d6c51f8}, !- Handle
  {736b6548-660b-4a15-b795-7d644c8ff17a}, !- Name
  {e251a974-89ea-411b-8bc4-cedf583a0dca}, !- Source Object
  4,                                      !- Outlet Port
  {43b306ed-84b2-4e10-bf09-63ad17b97662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76052368-f01b-4934-8d8e-4519e1b8e2bc}, !- Handle
  {17197210-8cc8-43f8-bade-54b91bc2a550}, !- Name
  {43b306ed-84b2-4e10-bf09-63ad17b97662}, !- Source Object
  3,                                      !- Outlet Port
  {dbb6ca0a-b7de-4b3b-b7f3-c44905e9aee1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {077d931f-443e-45bf-ab4d-29d840aab672}, !- Handle
  Zone Outpatient Stair A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6f2a315b-57e5-4cba-8cf4-9daa8a8f88f7}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {34355386-98af-4cbe-91ab-bf119e869b87}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {20f41327-1211-4e4a-bb69-504c424fa40e}, !- Supply Air Inlet Node Name
  {5e20fe5d-3f33-4f39-aed9-1ed139f35037}, !- Secondary Air Inlet Node Name
  {85878233-14b4-4594-b8de-a22db1c26fbd}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6f2a315b-57e5-4cba-8cf4-9daa8a8f88f7}, !- Fan Name
  {077d931f-443e-45bf-ab4d-29d840aab672}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c73a76fe-7220-43b1-a979-7936839e2498}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term Outlet Air Node, !- Name
  {85878233-14b4-4594-b8de-a22db1c26fbd}, !- Inlet Port
  {cf0cf99a-104b-4b74-9be9-7d995ee3cc98}; !- Outlet Port

OS:Node,
  {f782cbbc-59a4-480d-86c3-a440d0e0c0ca}, !- Handle
  Zone Outpatient Stair A  - Story Ground Return Air Node, !- Name
  {e1609204-c82b-4916-91a3-e946e37df348}, !- Inlet Port
  {9df50b7e-8ab9-478d-a2a1-eb4b3880975d}; !- Outlet Port

OS:Connection,
  {cf0cf99a-104b-4b74-9be9-7d995ee3cc98}, !- Handle
  {fb59b887-1021-4932-8765-31246f89922e}, !- Name
  {c73a76fe-7220-43b1-a979-7936839e2498}, !- Source Object
  3,                                      !- Outlet Port
  {96adb7e7-c153-4498-9d40-b7b22797d3a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1609204-c82b-4916-91a3-e946e37df348}, !- Handle
  {34ea65ec-2533-45af-9150-026b98901be6}, !- Name
  {2838f82c-2782-4d92-a899-81442835d989}, !- Source Object
  3,                                      !- Outlet Port
  {f782cbbc-59a4-480d-86c3-a440d0e0c0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df50b7e-8ab9-478d-a2a1-eb4b3880975d}, !- Handle
  {f2558d14-e035-49cb-a847-41cae3d64fc5}, !- Name
  {f782cbbc-59a4-480d-86c3-a440d0e0c0ca}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {0788bdc8-7907-4302-b131-be77584c2561}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term Inlet Air Node, !- Name
  {6eae2648-cd82-4a56-9ff8-a49b638c5a0e}, !- Inlet Port
  {20f41327-1211-4e4a-bb69-504c424fa40e}; !- Outlet Port

OS:Connection,
  {6eae2648-cd82-4a56-9ff8-a49b638c5a0e}, !- Handle
  {ee2f0621-ef8c-4845-a7c7-afc032a4c0f3}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  75,                                     !- Outlet Port
  {0788bdc8-7907-4302-b131-be77584c2561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f41327-1211-4e4a-bb69-504c424fa40e}, !- Handle
  {4dd28917-8659-42be-927a-e9a8002b3266}, !- Name
  {0788bdc8-7907-4302-b131-be77584c2561}, !- Source Object
  3,                                      !- Outlet Port
  {34355386-98af-4cbe-91ab-bf119e869b87}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {85878233-14b4-4594-b8de-a22db1c26fbd}, !- Handle
  {be21a46e-b7e7-4cfd-96f3-962b1314d6ab}, !- Name
  {34355386-98af-4cbe-91ab-bf119e869b87}, !- Source Object
  9,                                      !- Outlet Port
  {c73a76fe-7220-43b1-a979-7936839e2498}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {712b9cd2-ddcf-4e1b-84c6-c9389b7c05c8}, !- Handle
  Node 462,                               !- Name
  {8f002dff-b986-490a-87f5-c7763c26bb27}, !- Inlet Port
  {5e20fe5d-3f33-4f39-aed9-1ed139f35037}; !- Outlet Port

OS:Connection,
  {8f002dff-b986-490a-87f5-c7763c26bb27}, !- Handle
  {894d46df-bc6c-4d0a-8491-eb68031a6586}, !- Name
  {73454131-6bf9-448a-9282-952f7d9f462b}, !- Source Object
  3,                                      !- Outlet Port
  {712b9cd2-ddcf-4e1b-84c6-c9389b7c05c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e20fe5d-3f33-4f39-aed9-1ed139f35037}, !- Handle
  {161f48da-5bf2-4824-a631-815b597a7dc4}, !- Name
  {712b9cd2-ddcf-4e1b-84c6-c9389b7c05c8}, !- Source Object
  3,                                      !- Outlet Port
  {34355386-98af-4cbe-91ab-bf119e869b87}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0e748d3d-7b5c-4f2f-a6a4-2e328f6eee0b}, !- Handle
  Zone Outpatient Stair B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {02fbbe20-7f7c-417e-b010-bfdcdd31df65}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {526260ca-63ed-4e31-bc27-16c0b892912d}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b70101d2-c54a-4986-9aae-db542adb601c}, !- Supply Air Inlet Node Name
  {029c829a-791e-4cfa-aaec-ba2b9fdd4f26}, !- Secondary Air Inlet Node Name
  {722bd6b9-0015-4291-87bf-83c99faae363}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {02fbbe20-7f7c-417e-b010-bfdcdd31df65}, !- Fan Name
  {0e748d3d-7b5c-4f2f-a6a4-2e328f6eee0b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9e52caa1-7303-4e97-94cf-1c3495037885}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term Outlet Air Node, !- Name
  {722bd6b9-0015-4291-87bf-83c99faae363}, !- Inlet Port
  {333472c2-d5ee-4851-a2ca-d4f1f89e847c}; !- Outlet Port

OS:Node,
  {fc98992a-e47e-45f5-8ea2-85fdc23251e8}, !- Handle
  Zone Outpatient Stair B  - Story Ground Return Air Node, !- Name
  {ac8d0952-5767-4932-8611-735c9b0b0b58}, !- Inlet Port
  {fe983429-ca20-4bbc-9e99-0c9333e6fe76}; !- Outlet Port

OS:Connection,
  {333472c2-d5ee-4851-a2ca-d4f1f89e847c}, !- Handle
  {0a9baf3a-04c6-4366-80d3-aa8b9da2c875}, !- Name
  {9e52caa1-7303-4e97-94cf-1c3495037885}, !- Source Object
  3,                                      !- Outlet Port
  {424cf1cf-0f60-4745-b49c-d939b632f0fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac8d0952-5767-4932-8611-735c9b0b0b58}, !- Handle
  {c4119b07-778d-42bb-8370-ef981e64db5d}, !- Name
  {d462d53b-226f-44c2-aee9-6aded046cdfa}, !- Source Object
  3,                                      !- Outlet Port
  {fc98992a-e47e-45f5-8ea2-85fdc23251e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe983429-ca20-4bbc-9e99-0c9333e6fe76}, !- Handle
  {72d1f7dd-90f6-41d9-aa0e-767346ebfada}, !- Name
  {fc98992a-e47e-45f5-8ea2-85fdc23251e8}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {8a323a92-be53-42ba-965a-417b747d9ff5}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term Inlet Air Node, !- Name
  {803a99d1-be44-4a5d-a7e9-b5c0374968db}, !- Inlet Port
  {b70101d2-c54a-4986-9aae-db542adb601c}; !- Outlet Port

OS:Connection,
  {803a99d1-be44-4a5d-a7e9-b5c0374968db}, !- Handle
  {c8204824-eea2-44dd-bc4e-047ce4d99bf1}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  76,                                     !- Outlet Port
  {8a323a92-be53-42ba-965a-417b747d9ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70101d2-c54a-4986-9aae-db542adb601c}, !- Handle
  {abb83307-3767-45a7-983e-657a79a15248}, !- Name
  {8a323a92-be53-42ba-965a-417b747d9ff5}, !- Source Object
  3,                                      !- Outlet Port
  {526260ca-63ed-4e31-bc27-16c0b892912d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {722bd6b9-0015-4291-87bf-83c99faae363}, !- Handle
  {bf3713e1-cb17-4b49-839c-c7a48ff2fa12}, !- Name
  {526260ca-63ed-4e31-bc27-16c0b892912d}, !- Source Object
  9,                                      !- Outlet Port
  {9e52caa1-7303-4e97-94cf-1c3495037885}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a21c57ea-c0cd-4c1c-95bb-2e6d6c933b4e}, !- Handle
  Node 466,                               !- Name
  {8a8b1360-e731-4c10-b068-af832efefcef}, !- Inlet Port
  {029c829a-791e-4cfa-aaec-ba2b9fdd4f26}; !- Outlet Port

OS:Connection,
  {8a8b1360-e731-4c10-b068-af832efefcef}, !- Handle
  {e1b64d40-7176-4f56-830c-85c2070514bd}, !- Name
  {bbf3615b-60dd-453f-8dd2-22173bab30a1}, !- Source Object
  3,                                      !- Outlet Port
  {a21c57ea-c0cd-4c1c-95bb-2e6d6c933b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029c829a-791e-4cfa-aaec-ba2b9fdd4f26}, !- Handle
  {a1b57f3f-1c40-4ae7-9a57-2b1be806f0de}, !- Name
  {a21c57ea-c0cd-4c1c-95bb-2e6d6c933b4e}, !- Source Object
  3,                                      !- Outlet Port
  {526260ca-63ed-4e31-bc27-16c0b892912d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aa68a54f-3195-4963-8478-20a009731110}, !- Handle
  Zone Outpatient Stair C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {78a0174b-df03-4b90-9393-e0eb47f795c3}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0b6ec813-f1f6-4c37-b4c9-0dd7234d79ac}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {59029a1e-8a17-40a0-98e5-5adf9970e820}, !- Supply Air Inlet Node Name
  {a29ff57c-b2ec-44ab-9834-3dd78f2fb5f8}, !- Secondary Air Inlet Node Name
  {5e58f0e2-3359-4c8a-9600-d9aac5817687}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {78a0174b-df03-4b90-9393-e0eb47f795c3}, !- Fan Name
  {aa68a54f-3195-4963-8478-20a009731110}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ef8bcffc-bdea-4b5c-a8f7-52d59ff3ff67}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term Outlet Air Node, !- Name
  {5e58f0e2-3359-4c8a-9600-d9aac5817687}, !- Inlet Port
  {75c5610b-38b7-453e-90fd-bdb7795a70a2}; !- Outlet Port

OS:Node,
  {5719cea5-0c8d-451e-923b-a7195fd655ed}, !- Handle
  Zone Outpatient Stair C  - Story Ground Return Air Node, !- Name
  {ec23d009-2244-49b1-9e44-958c52cb92f7}, !- Inlet Port
  {46d805a2-b6b3-48d2-ab9b-c8ae890ae8bd}; !- Outlet Port

OS:Connection,
  {75c5610b-38b7-453e-90fd-bdb7795a70a2}, !- Handle
  {d0f29794-5e2d-4361-8594-03ed54de16dd}, !- Name
  {ef8bcffc-bdea-4b5c-a8f7-52d59ff3ff67}, !- Source Object
  3,                                      !- Outlet Port
  {56e2d5a4-c57b-452b-a35c-8ab9203ba771}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec23d009-2244-49b1-9e44-958c52cb92f7}, !- Handle
  {6b6c4a8c-5b2c-463d-ba61-0dc9b0d94ab9}, !- Name
  {e3cd1bc5-eb6e-4aba-935a-a9c2656914af}, !- Source Object
  3,                                      !- Outlet Port
  {5719cea5-0c8d-451e-923b-a7195fd655ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d805a2-b6b3-48d2-ab9b-c8ae890ae8bd}, !- Handle
  {69d1c826-6ace-496a-ae66-d2b146b7459c}, !- Name
  {5719cea5-0c8d-451e-923b-a7195fd655ed}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {903e8fc8-72f9-451b-94ac-04a358a31605}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term Inlet Air Node, !- Name
  {6f2cf646-695b-43af-98e5-1a143f5699e9}, !- Inlet Port
  {59029a1e-8a17-40a0-98e5-5adf9970e820}; !- Outlet Port

OS:Connection,
  {6f2cf646-695b-43af-98e5-1a143f5699e9}, !- Handle
  {86aa12b6-0c98-4236-9e38-7e8778d26dcc}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  77,                                     !- Outlet Port
  {903e8fc8-72f9-451b-94ac-04a358a31605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59029a1e-8a17-40a0-98e5-5adf9970e820}, !- Handle
  {e1a554c4-4127-4e1f-bfbe-9b5dd129efea}, !- Name
  {903e8fc8-72f9-451b-94ac-04a358a31605}, !- Source Object
  3,                                      !- Outlet Port
  {0b6ec813-f1f6-4c37-b4c9-0dd7234d79ac}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5e58f0e2-3359-4c8a-9600-d9aac5817687}, !- Handle
  {3406cbf0-9e59-441e-a5bf-f7711ac91445}, !- Name
  {0b6ec813-f1f6-4c37-b4c9-0dd7234d79ac}, !- Source Object
  9,                                      !- Outlet Port
  {ef8bcffc-bdea-4b5c-a8f7-52d59ff3ff67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ada603c-3fa4-42fc-9941-2c80bb4745a9}, !- Handle
  Node 470,                               !- Name
  {2a0645ff-9784-42c4-af38-6d597975489c}, !- Inlet Port
  {a29ff57c-b2ec-44ab-9834-3dd78f2fb5f8}; !- Outlet Port

OS:Connection,
  {2a0645ff-9784-42c4-af38-6d597975489c}, !- Handle
  {59cb3a13-216c-4d84-a85a-fa1185ca0061}, !- Name
  {3273dc6b-7b22-48db-b446-f37ed082ecbb}, !- Source Object
  3,                                      !- Outlet Port
  {0ada603c-3fa4-42fc-9941-2c80bb4745a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29ff57c-b2ec-44ab-9834-3dd78f2fb5f8}, !- Handle
  {52bf39da-cf4f-4f8e-8cf8-70dcd7503fb4}, !- Name
  {0ada603c-3fa4-42fc-9941-2c80bb4745a9}, !- Source Object
  3,                                      !- Outlet Port
  {0b6ec813-f1f6-4c37-b4c9-0dd7234d79ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1432fb83-86d3-49f1-ab80-4fe898e608e3}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0dd1128a-76b7-4cc6-8705-cd7686ae49d3}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {dd70990e-d1bc-4695-b4f7-9340f0c5c1ea}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1b0af715-6b6a-4417-8ca1-cc49e875c3bd}, !- Supply Air Inlet Node Name
  {c99268fc-b629-4b95-9028-58e0b3004756}, !- Secondary Air Inlet Node Name
  {14b720e3-faec-42d5-8dfd-798767b926d4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0dd1128a-76b7-4cc6-8705-cd7686ae49d3}, !- Fan Name
  {1432fb83-86d3-49f1-ab80-4fe898e608e3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {98f4f152-e632-4944-9e74-ffdcb7a723a0}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term Outlet Air Node, !- Name
  {14b720e3-faec-42d5-8dfd-798767b926d4}, !- Inlet Port
  {1e2174be-732d-4869-b1da-48e3dd72223d}; !- Outlet Port

OS:Node,
  {0f8af470-a520-45f2-9962-f357400c9cc4}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Return Air Node, !- Name
  {d64abc37-302a-4f5a-b6e1-89de46bf68cd}, !- Inlet Port
  {b3f5f64e-c3df-4d27-b4f2-6ca447629ffc}; !- Outlet Port

OS:Connection,
  {1e2174be-732d-4869-b1da-48e3dd72223d}, !- Handle
  {836a16f4-8e3e-4660-bbe2-b155272b005c}, !- Name
  {98f4f152-e632-4944-9e74-ffdcb7a723a0}, !- Source Object
  3,                                      !- Outlet Port
  {02779437-729f-489e-9f35-f0185d095942}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d64abc37-302a-4f5a-b6e1-89de46bf68cd}, !- Handle
  {acf1a28f-ba7d-44b9-aa7b-db10d12fb1cc}, !- Name
  {29865d71-776b-4f24-9aa3-a965e85d5df0}, !- Source Object
  3,                                      !- Outlet Port
  {0f8af470-a520-45f2-9962-f357400c9cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f5f64e-c3df-4d27-b4f2-6ca447629ffc}, !- Handle
  {acaefbdd-ad0f-461a-873f-d46702fa0c1d}, !- Name
  {0f8af470-a520-45f2-9962-f357400c9cc4}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {7b4f080c-639e-4216-9d43-f0150184130f}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term Inlet Air Node, !- Name
  {e02d4395-638a-4b90-8f46-25f857764a93}, !- Inlet Port
  {1b0af715-6b6a-4417-8ca1-cc49e875c3bd}; !- Outlet Port

OS:Connection,
  {e02d4395-638a-4b90-8f46-25f857764a93}, !- Handle
  {08e6d94b-ef16-4506-8081-1fe3262db19d}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  78,                                     !- Outlet Port
  {7b4f080c-639e-4216-9d43-f0150184130f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0af715-6b6a-4417-8ca1-cc49e875c3bd}, !- Handle
  {1cc0359d-1783-4b86-ac22-30b169caaacd}, !- Name
  {7b4f080c-639e-4216-9d43-f0150184130f}, !- Source Object
  3,                                      !- Outlet Port
  {dd70990e-d1bc-4695-b4f7-9340f0c5c1ea}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {14b720e3-faec-42d5-8dfd-798767b926d4}, !- Handle
  {dbcc4942-640e-4ca8-8273-e11d8aac4897}, !- Name
  {dd70990e-d1bc-4695-b4f7-9340f0c5c1ea}, !- Source Object
  9,                                      !- Outlet Port
  {98f4f152-e632-4944-9e74-ffdcb7a723a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e1a2e84-7595-4781-aa41-d424e8561d24}, !- Handle
  Node 474,                               !- Name
  {2e977f16-79d0-401f-91fc-3069fab4c9aa}, !- Inlet Port
  {c99268fc-b629-4b95-9028-58e0b3004756}; !- Outlet Port

OS:Connection,
  {2e977f16-79d0-401f-91fc-3069fab4c9aa}, !- Handle
  {02c53823-41bc-4f63-9012-d1521e05b41d}, !- Name
  {50614f47-8119-4f33-98c8-73c7c1595f5c}, !- Source Object
  4,                                      !- Outlet Port
  {3e1a2e84-7595-4781-aa41-d424e8561d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99268fc-b629-4b95-9028-58e0b3004756}, !- Handle
  {56d7a305-db97-4890-9a54-d68d95f74f60}, !- Name
  {3e1a2e84-7595-4781-aa41-d424e8561d24}, !- Source Object
  3,                                      !- Outlet Port
  {dd70990e-d1bc-4695-b4f7-9340f0c5c1ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7fab8b79-8ce6-4981-97a7-6ef679e4c796}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fc93b81b-9ab1-4cc5-8a40-371c69a01241}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7f738144-e28e-4adb-9194-398a2fef83e9}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a57ccc65-eb51-4e5b-bc6c-672a5ad92625}, !- Supply Air Inlet Node Name
  {4d1b7a3e-8396-40e9-90ed-791bcc5030dc}, !- Secondary Air Inlet Node Name
  {aa4f2a92-7560-4429-ad77-dc104414f03e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fc93b81b-9ab1-4cc5-8a40-371c69a01241}, !- Fan Name
  {7fab8b79-8ce6-4981-97a7-6ef679e4c796}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e0fb022e-c407-4cca-aabf-164ed4ba50bd}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term Outlet Air Node, !- Name
  {aa4f2a92-7560-4429-ad77-dc104414f03e}, !- Inlet Port
  {b76568cc-28c6-4003-a30f-5d6c52255d8e}; !- Outlet Port

OS:Node,
  {b5dfd66c-325b-41af-b867-24371d5cc743}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Return Air Node, !- Name
  {89eb55ec-7568-480b-9165-970b93ee9c6c}, !- Inlet Port
  {e9e0ba72-e7ee-4766-bf88-bac4bc63565c}; !- Outlet Port

OS:Connection,
  {b76568cc-28c6-4003-a30f-5d6c52255d8e}, !- Handle
  {29dfb47e-c264-41c1-82a7-8fed013beadf}, !- Name
  {e0fb022e-c407-4cca-aabf-164ed4ba50bd}, !- Source Object
  3,                                      !- Outlet Port
  {544722ee-3f92-4a8c-b34d-58ba34a4e7a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89eb55ec-7568-480b-9165-970b93ee9c6c}, !- Handle
  {66dc2d55-a2a0-436b-946d-0806abbca319}, !- Name
  {4a1467cd-f9d1-41e0-a890-73d042e4ab8d}, !- Source Object
  3,                                      !- Outlet Port
  {b5dfd66c-325b-41af-b867-24371d5cc743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e0ba72-e7ee-4766-bf88-bac4bc63565c}, !- Handle
  {318cdbd4-4007-4720-86e4-91d67947494e}, !- Name
  {b5dfd66c-325b-41af-b867-24371d5cc743}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {4df2eadd-cf95-4390-b8cc-11ce0d16b6c5}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term Inlet Air Node, !- Name
  {6f4f157b-8821-4944-a149-7a855a9f7ee9}, !- Inlet Port
  {a57ccc65-eb51-4e5b-bc6c-672a5ad92625}; !- Outlet Port

OS:Connection,
  {6f4f157b-8821-4944-a149-7a855a9f7ee9}, !- Handle
  {955ebf12-356c-4bcb-961b-204fe5ba6d5b}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  79,                                     !- Outlet Port
  {4df2eadd-cf95-4390-b8cc-11ce0d16b6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57ccc65-eb51-4e5b-bc6c-672a5ad92625}, !- Handle
  {640fee28-6ea9-42b8-a189-6182f0e2c540}, !- Name
  {4df2eadd-cf95-4390-b8cc-11ce0d16b6c5}, !- Source Object
  3,                                      !- Outlet Port
  {7f738144-e28e-4adb-9194-398a2fef83e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {aa4f2a92-7560-4429-ad77-dc104414f03e}, !- Handle
  {8aa5c19e-eb9e-4a07-82a2-b2170864b51a}, !- Name
  {7f738144-e28e-4adb-9194-398a2fef83e9}, !- Source Object
  9,                                      !- Outlet Port
  {e0fb022e-c407-4cca-aabf-164ed4ba50bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76aaefe6-2fcd-4b3b-9671-c10b27c6e596}, !- Handle
  Node 478,                               !- Name
  {c060c664-a757-4bb2-94ff-93b22d5e0ea1}, !- Inlet Port
  {4d1b7a3e-8396-40e9-90ed-791bcc5030dc}; !- Outlet Port

OS:Connection,
  {c060c664-a757-4bb2-94ff-93b22d5e0ea1}, !- Handle
  {dd60d84a-e62e-46a8-93e1-d30ae409ee6b}, !- Name
  {8d003e4e-bef8-4967-8573-ed101bccbbec}, !- Source Object
  4,                                      !- Outlet Port
  {76aaefe6-2fcd-4b3b-9671-c10b27c6e596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1b7a3e-8396-40e9-90ed-791bcc5030dc}, !- Handle
  {7009e60f-4506-42c1-aa63-0c97aa8cd22d}, !- Name
  {76aaefe6-2fcd-4b3b-9671-c10b27c6e596}, !- Source Object
  3,                                      !- Outlet Port
  {7f738144-e28e-4adb-9194-398a2fef83e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e1767092-b20d-4164-a253-ff5981371c1a}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {eecbd4df-00b1-4011-a470-24f87af2fee0}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {eb864e94-ac21-45b5-899d-6c0d5903bac9}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4b3b13e2-783d-4370-99ac-90a58fa0abd8}, !- Supply Air Inlet Node Name
  {c55b3ade-b23f-4e91-b1f0-cb7c5ca4dabe}, !- Secondary Air Inlet Node Name
  {c5e14f3e-93c3-4d32-8bcd-cbecd4617ca8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {eecbd4df-00b1-4011-a470-24f87af2fee0}, !- Fan Name
  {e1767092-b20d-4164-a253-ff5981371c1a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8cc14cba-e874-49ac-9701-06341752fdab}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term Outlet Air Node, !- Name
  {c5e14f3e-93c3-4d32-8bcd-cbecd4617ca8}, !- Inlet Port
  {48d1e6a0-122b-41d7-afd4-5f03cf93f5e2}; !- Outlet Port

OS:Node,
  {a3c162a8-873b-4217-b173-b1544a180482}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Return Air Node, !- Name
  {3bd03e46-b43d-4106-a10b-dfcca77debdf}, !- Inlet Port
  {9de86669-71a8-4e8c-bf7a-7e07ba87bd45}; !- Outlet Port

OS:Connection,
  {48d1e6a0-122b-41d7-afd4-5f03cf93f5e2}, !- Handle
  {18293358-cb73-4a23-be7f-33f391c6cfb6}, !- Name
  {8cc14cba-e874-49ac-9701-06341752fdab}, !- Source Object
  3,                                      !- Outlet Port
  {ee0b42dd-89f2-46d6-a30c-88dad0e7e77b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bd03e46-b43d-4106-a10b-dfcca77debdf}, !- Handle
  {9789fc09-613a-4f5a-aa65-2d4da4c8f77c}, !- Name
  {964abf76-fe79-4802-8541-7d62876de867}, !- Source Object
  3,                                      !- Outlet Port
  {a3c162a8-873b-4217-b173-b1544a180482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de86669-71a8-4e8c-bf7a-7e07ba87bd45}, !- Handle
  {bee46b2b-30f5-45b1-af23-addbacc1e23b}, !- Name
  {a3c162a8-873b-4217-b173-b1544a180482}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {3abc2f70-8146-45ed-af8e-f1a48375f778}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term Inlet Air Node, !- Name
  {fd509723-d495-4b84-b2e9-1fac7a3e9c3d}, !- Inlet Port
  {4b3b13e2-783d-4370-99ac-90a58fa0abd8}; !- Outlet Port

OS:Connection,
  {fd509723-d495-4b84-b2e9-1fac7a3e9c3d}, !- Handle
  {c057b760-cbaf-4325-ae82-89b11cd4ce11}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  80,                                     !- Outlet Port
  {3abc2f70-8146-45ed-af8e-f1a48375f778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3b13e2-783d-4370-99ac-90a58fa0abd8}, !- Handle
  {424416d6-3680-46f5-b1c4-10bd158b58fd}, !- Name
  {3abc2f70-8146-45ed-af8e-f1a48375f778}, !- Source Object
  3,                                      !- Outlet Port
  {eb864e94-ac21-45b5-899d-6c0d5903bac9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c5e14f3e-93c3-4d32-8bcd-cbecd4617ca8}, !- Handle
  {140ff465-6414-4716-b57a-8fe73305d981}, !- Name
  {eb864e94-ac21-45b5-899d-6c0d5903bac9}, !- Source Object
  9,                                      !- Outlet Port
  {8cc14cba-e874-49ac-9701-06341752fdab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {018cdeba-2232-4e67-9ef3-4f34586b8ae0}, !- Handle
  Node 482,                               !- Name
  {addef274-650f-44d1-ab5e-a45e58c161b7}, !- Inlet Port
  {c55b3ade-b23f-4e91-b1f0-cb7c5ca4dabe}; !- Outlet Port

OS:Connection,
  {addef274-650f-44d1-ab5e-a45e58c161b7}, !- Handle
  {ca478ed8-a636-4ced-bc87-665a4b104310}, !- Name
  {d9087796-b502-458f-b49e-97b762fe8c79}, !- Source Object
  4,                                      !- Outlet Port
  {018cdeba-2232-4e67-9ef3-4f34586b8ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55b3ade-b23f-4e91-b1f0-cb7c5ca4dabe}, !- Handle
  {d4c96995-1e76-4e78-8655-e01672f2cc60}, !- Name
  {018cdeba-2232-4e67-9ef3-4f34586b8ae0}, !- Source Object
  3,                                      !- Outlet Port
  {eb864e94-ac21-45b5-899d-6c0d5903bac9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3dfe7444-4c77-466e-ac78-b5aef608dbef}, !- Handle
  Zone Outpatient Xray A  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dd53226a-a27a-4227-b4ad-eac99fa27180}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f1bf4940-e224-4ef0-bb58-1855abc6d92a}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4104a879-294e-4c0f-a62e-533d362320eb}, !- Supply Air Inlet Node Name
  {5916adf4-175e-40d2-9c58-5ff53a1a7e4f}, !- Secondary Air Inlet Node Name
  {57d62470-444c-4827-a5a6-0b9bf2fcc0a8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dd53226a-a27a-4227-b4ad-eac99fa27180}, !- Fan Name
  {3dfe7444-4c77-466e-ac78-b5aef608dbef}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c300d9b2-3d61-4f44-b7ae-c0ed244c39f5}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term Outlet Air Node, !- Name
  {57d62470-444c-4827-a5a6-0b9bf2fcc0a8}, !- Inlet Port
  {67edd886-d4ef-4376-8b7f-d1eeeb1c11a2}; !- Outlet Port

OS:Node,
  {0f9d4517-5373-4e6f-bf9e-d3478392ca1b}, !- Handle
  Zone Outpatient Xray A  - Story Ground Return Air Node, !- Name
  {1c79717a-de23-47f3-9ff2-e4a9620196db}, !- Inlet Port
  {366c8eb9-bfcb-4455-bd25-fa7bf072f02a}; !- Outlet Port

OS:Connection,
  {67edd886-d4ef-4376-8b7f-d1eeeb1c11a2}, !- Handle
  {6d368016-ab15-4f91-9d66-52712fcf81e9}, !- Name
  {c300d9b2-3d61-4f44-b7ae-c0ed244c39f5}, !- Source Object
  3,                                      !- Outlet Port
  {45d6480b-22e1-4741-aff0-53064c48cb77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c79717a-de23-47f3-9ff2-e4a9620196db}, !- Handle
  {7f97371f-a387-4f46-bb43-99aa87c7324e}, !- Name
  {c4432180-17b4-4ad5-90d5-d1990dcb542b}, !- Source Object
  3,                                      !- Outlet Port
  {0f9d4517-5373-4e6f-bf9e-d3478392ca1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366c8eb9-bfcb-4455-bd25-fa7bf072f02a}, !- Handle
  {9e7e402c-b015-494f-8842-7410523bb8c6}, !- Name
  {0f9d4517-5373-4e6f-bf9e-d3478392ca1b}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {9132d7a7-8a45-4f84-aed9-852e8ec9ff90}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term Inlet Air Node, !- Name
  {a321efb1-d277-4955-959d-74bf2952258a}, !- Inlet Port
  {4104a879-294e-4c0f-a62e-533d362320eb}; !- Outlet Port

OS:Connection,
  {a321efb1-d277-4955-959d-74bf2952258a}, !- Handle
  {61fb1b89-153a-46a6-a01e-51172c192d3b}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  81,                                     !- Outlet Port
  {9132d7a7-8a45-4f84-aed9-852e8ec9ff90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4104a879-294e-4c0f-a62e-533d362320eb}, !- Handle
  {acf79016-c2e2-4f6a-8bcb-bcfcf54f88a2}, !- Name
  {9132d7a7-8a45-4f84-aed9-852e8ec9ff90}, !- Source Object
  3,                                      !- Outlet Port
  {f1bf4940-e224-4ef0-bb58-1855abc6d92a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {57d62470-444c-4827-a5a6-0b9bf2fcc0a8}, !- Handle
  {5d2e86b3-9ffc-4c5d-a24a-d77bf5301281}, !- Name
  {f1bf4940-e224-4ef0-bb58-1855abc6d92a}, !- Source Object
  9,                                      !- Outlet Port
  {c300d9b2-3d61-4f44-b7ae-c0ed244c39f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e245db01-5a36-4cda-b766-70e14e62d274}, !- Handle
  Node 486,                               !- Name
  {3a754376-3fe9-4339-a8c5-31e615d1ca07}, !- Inlet Port
  {5916adf4-175e-40d2-9c58-5ff53a1a7e4f}; !- Outlet Port

OS:Connection,
  {3a754376-3fe9-4339-a8c5-31e615d1ca07}, !- Handle
  {90c7b1c1-e390-4e01-b702-ea382b55badf}, !- Name
  {22d383d1-d615-41d2-8ee0-e618efc30941}, !- Source Object
  3,                                      !- Outlet Port
  {e245db01-5a36-4cda-b766-70e14e62d274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5916adf4-175e-40d2-9c58-5ff53a1a7e4f}, !- Handle
  {062794e5-9242-4cf3-9792-2534a7c52a25}, !- Name
  {e245db01-5a36-4cda-b766-70e14e62d274}, !- Source Object
  3,                                      !- Outlet Port
  {f1bf4940-e224-4ef0-bb58-1855abc6d92a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1a938e93-4fa1-46be-a7ef-30ea2206d05a}, !- Handle
  Zone Outpatient Xray B  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fe994043-6984-4e37-ba25-7d3b4e625aaf}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {032101ee-818d-4282-bdd9-815a7fa1d466}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5edfdadc-b435-4a91-997c-dba64f4630ac}, !- Supply Air Inlet Node Name
  {0865e123-eb75-4d27-885d-1690975d2589}, !- Secondary Air Inlet Node Name
  {9f0f3ee2-9938-4ed6-b546-1906c98d75e2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fe994043-6984-4e37-ba25-7d3b4e625aaf}, !- Fan Name
  {1a938e93-4fa1-46be-a7ef-30ea2206d05a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {76a984c1-8cc3-4650-83c4-80ea1dac2f68}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term Outlet Air Node, !- Name
  {9f0f3ee2-9938-4ed6-b546-1906c98d75e2}, !- Inlet Port
  {601b7fac-d9e6-4a4f-ad9e-c49981775576}; !- Outlet Port

OS:Node,
  {fe2b7c33-da74-44f8-8c73-940c12cfffcb}, !- Handle
  Zone Outpatient Xray B  - Story Ground Return Air Node, !- Name
  {e65ae8db-2af8-4f2a-aa2e-2942a912f7f8}, !- Inlet Port
  {adbc83a8-1cca-42ac-9a79-62d564aaa56d}; !- Outlet Port

OS:Connection,
  {601b7fac-d9e6-4a4f-ad9e-c49981775576}, !- Handle
  {86a7b3ba-7f8f-42b9-a2ea-2424fabecead}, !- Name
  {76a984c1-8cc3-4650-83c4-80ea1dac2f68}, !- Source Object
  3,                                      !- Outlet Port
  {8c894234-e36e-45f7-af92-94318038b7aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e65ae8db-2af8-4f2a-aa2e-2942a912f7f8}, !- Handle
  {047462aa-f809-427c-9190-7ff877bf15cb}, !- Name
  {fae7cdcf-1bf6-4149-9cb9-e4f8ef6d8ddf}, !- Source Object
  3,                                      !- Outlet Port
  {fe2b7c33-da74-44f8-8c73-940c12cfffcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adbc83a8-1cca-42ac-9a79-62d564aaa56d}, !- Handle
  {3fea9728-24d3-4022-806a-ad0280f9fd14}, !- Name
  {fe2b7c33-da74-44f8-8c73-940c12cfffcb}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {1e11f431-0bbd-44be-b336-6bca26ee56b8}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term Inlet Air Node, !- Name
  {3867a8e1-f017-4fbd-8692-2002e49cb336}, !- Inlet Port
  {5edfdadc-b435-4a91-997c-dba64f4630ac}; !- Outlet Port

OS:Connection,
  {3867a8e1-f017-4fbd-8692-2002e49cb336}, !- Handle
  {9bb8d0de-c9f3-4005-9c31-a04a48eafa16}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  82,                                     !- Outlet Port
  {1e11f431-0bbd-44be-b336-6bca26ee56b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5edfdadc-b435-4a91-997c-dba64f4630ac}, !- Handle
  {4c7e52cc-621b-4982-8519-a91e80bc6e6d}, !- Name
  {1e11f431-0bbd-44be-b336-6bca26ee56b8}, !- Source Object
  3,                                      !- Outlet Port
  {032101ee-818d-4282-bdd9-815a7fa1d466}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9f0f3ee2-9938-4ed6-b546-1906c98d75e2}, !- Handle
  {c5325f2b-b651-4f95-a78d-31a920a1491f}, !- Name
  {032101ee-818d-4282-bdd9-815a7fa1d466}, !- Source Object
  9,                                      !- Outlet Port
  {76a984c1-8cc3-4650-83c4-80ea1dac2f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91c26b62-36bd-470e-b495-8614fdbfc67c}, !- Handle
  Node 490,                               !- Name
  {e71ba0eb-c400-422b-a37b-b457594fd709}, !- Inlet Port
  {0865e123-eb75-4d27-885d-1690975d2589}; !- Outlet Port

OS:Connection,
  {e71ba0eb-c400-422b-a37b-b457594fd709}, !- Handle
  {4bccb684-b1f3-49a1-84a3-2810a447f341}, !- Name
  {d6222f08-b2ca-4266-a2ff-7ae0d0921310}, !- Source Object
  3,                                      !- Outlet Port
  {91c26b62-36bd-470e-b495-8614fdbfc67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0865e123-eb75-4d27-885d-1690975d2589}, !- Handle
  {4717348e-abf9-4066-a419-bdb83d2fa400}, !- Name
  {91c26b62-36bd-470e-b495-8614fdbfc67c}, !- Source Object
  3,                                      !- Outlet Port
  {032101ee-818d-4282-bdd9-815a7fa1d466}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a2ae013e-cb01-4aaf-90c8-f44e3dc02c76}, !- Handle
  Zone Outpatient Xray C  - Story Ground Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {34fe16cd-ffcc-47e0-bb77-d9039b829a1c}, !- Handle
  Zone Outpatient Xray C  - Story Ground PFP Term Fan, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a8bd3b59-4eb7-4c84-bcae-7dfabd68cb89}, !- Handle
  Zone Outpatient Xray C  - Story Ground PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {96562558-8e14-4809-9123-5366436f8b7f}, !- Supply Air Inlet Node Name
  {8313ca99-7225-4601-be37-a0112fa3291b}, !- Secondary Air Inlet Node Name
  {fc8879d3-9f03-4cf6-bd50-9b63fb5af749}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {34fe16cd-ffcc-47e0-bb77-d9039b829a1c}, !- Fan Name
  {a2ae013e-cb01-4aaf-90c8-f44e3dc02c76}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {09cd1464-cc5d-4566-865d-546bc38baf23}, !- Handle
  Zone Outpatient Xray C  - Story Ground PFP Term Outlet Air Node, !- Name
  {fc8879d3-9f03-4cf6-bd50-9b63fb5af749}, !- Inlet Port
  {7948dba5-7184-40de-b97a-42a91e229460}; !- Outlet Port

OS:Node,
  {f657badf-2896-4d02-98cb-915149e8dea0}, !- Handle
  Zone Outpatient Xray C  - Story Ground Return Air Node, !- Name
  {8e9e96a1-1e7f-4e43-94da-8d5947043931}, !- Inlet Port
  {771cbb3f-b519-4f86-adb8-00f1ac652bf5}; !- Outlet Port

OS:Connection,
  {7948dba5-7184-40de-b97a-42a91e229460}, !- Handle
  {5963b6f6-2c6c-4085-b74e-0c7497ea3f11}, !- Name
  {09cd1464-cc5d-4566-865d-546bc38baf23}, !- Source Object
  3,                                      !- Outlet Port
  {6a14419f-abc6-4df6-900e-2926bafa4136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e9e96a1-1e7f-4e43-94da-8d5947043931}, !- Handle
  {52fd2a99-04b4-4a6b-bfae-79ea82d5a988}, !- Name
  {d946c74a-c92d-4093-a5a4-e2ce3fcdc263}, !- Source Object
  3,                                      !- Outlet Port
  {f657badf-2896-4d02-98cb-915149e8dea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771cbb3f-b519-4f86-adb8-00f1ac652bf5}, !- Handle
  {41b4cd61-a011-48e7-bf00-e7a252467947}, !- Name
  {f657badf-2896-4d02-98cb-915149e8dea0}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c48ce-0745-4e7b-82b7-1a836f0c4b34}, !- Target Object
  83;                                     !- Inlet Port

OS:Node,
  {1631225f-83ac-446b-a9a0-a8ddc40b3d58}, !- Handle
  Zone Outpatient Xray C  - Story Ground PFP Term Inlet Air Node, !- Name
  {ff86a9f9-3e6b-4163-aaaa-127ac080f004}, !- Inlet Port
  {96562558-8e14-4809-9123-5366436f8b7f}; !- Outlet Port

OS:Connection,
  {ff86a9f9-3e6b-4163-aaaa-127ac080f004}, !- Handle
  {91e9923c-d451-4139-a61e-c43ac681bea1}, !- Name
  {4a3a8b42-95ee-4683-941f-900eae3d48c9}, !- Source Object
  83,                                     !- Outlet Port
  {1631225f-83ac-446b-a9a0-a8ddc40b3d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96562558-8e14-4809-9123-5366436f8b7f}, !- Handle
  {dad52e9f-bb51-47ff-ae28-1e4ecb983f10}, !- Name
  {1631225f-83ac-446b-a9a0-a8ddc40b3d58}, !- Source Object
  3,                                      !- Outlet Port
  {a8bd3b59-4eb7-4c84-bcae-7dfabd68cb89}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fc8879d3-9f03-4cf6-bd50-9b63fb5af749}, !- Handle
  {13e48cf5-fb83-46dc-b4d6-1acad540fd9d}, !- Name
  {a8bd3b59-4eb7-4c84-bcae-7dfabd68cb89}, !- Source Object
  9,                                      !- Outlet Port
  {09cd1464-cc5d-4566-865d-546bc38baf23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5fa2b04-3ffd-402b-bef8-39e687f490eb}, !- Handle
  Node 494,                               !- Name
  {550af90d-7ecd-4122-8edb-f4229aa8d9a1}, !- Inlet Port
  {8313ca99-7225-4601-be37-a0112fa3291b}; !- Outlet Port

OS:Connection,
  {550af90d-7ecd-4122-8edb-f4229aa8d9a1}, !- Handle
  {7c8996f4-868b-46a7-b53c-a994d3e336d4}, !- Name
  {877f5ffe-27fb-458b-a47f-17697e260f5b}, !- Source Object
  3,                                      !- Outlet Port
  {d5fa2b04-3ffd-402b-bef8-39e687f490eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8313ca99-7225-4601-be37-a0112fa3291b}, !- Handle
  {2699a84d-9071-4b97-9834-a7b34fcef2fa}, !- Name
  {d5fa2b04-3ffd-402b-bef8-39e687f490eb}, !- Source Object
  3,                                      !- Outlet Port
  {a8bd3b59-4eb7-4c84-bcae-7dfabd68cb89}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ec9ca148-da34-4c34-9105-d5b524315abc}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat,  !- Name
  ,                                       !- Controller List Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule
  {6435dffe-b65f-4a39-a386-561804b5cddc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a63240eb-7744-4f56-9207-f50710596a15}, !- Supply Side Inlet Node Name
  {c0901674-af59-490b-aa5f-332199fcee15}, !- Demand Side Outlet Node Name
  {6a354a30-af57-45b7-b5a1-16807f335b29}, !- Demand Side Inlet Node A
  {be06b3b1-7d1f-4ec0-a23f-d904e1beceda}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Demand Mixer Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {880299db-b0bb-418b-9b9e-0f29334e04c5}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {a63240eb-7744-4f56-9207-f50710596a15}, !- Inlet Port
  {04cef335-8811-4f16-8084-c95293efbaaf}; !- Outlet Port

OS:Node,
  {85672886-70bb-4b8b-8f48-c455cfe9576b}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {cbbbbe23-d3bb-4df8-a1d1-2c8ef4c936cd}, !- Inlet Port
  {be06b3b1-7d1f-4ec0-a23f-d904e1beceda}; !- Outlet Port

OS:Connection,
  {a63240eb-7744-4f56-9207-f50710596a15}, !- Handle
  {b107f132-0369-41ad-ad8e-8a26ebefc9a5}, !- Name
  {ec9ca148-da34-4c34-9105-d5b524315abc}, !- Source Object
  8,                                      !- Outlet Port
  {880299db-b0bb-418b-9b9e-0f29334e04c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be06b3b1-7d1f-4ec0-a23f-d904e1beceda}, !- Handle
  {54a5aef0-13c4-4a32-9bb6-ad776ea7e3d4}, !- Name
  {85672886-70bb-4b8b-8f48-c455cfe9576b}, !- Source Object
  3,                                      !- Outlet Port
  {ec9ca148-da34-4c34-9105-d5b524315abc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7d73aa0f-b4db-4d34-ab1b-0f0713442318}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {6a354a30-af57-45b7-b5a1-16807f335b29}, !- Inlet Port
  {99719286-b615-4cbb-a189-42c5b9787eba}; !- Outlet Port

OS:Node,
  {f71526f3-c4f3-4ccd-a99f-433146fbc368}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {7b85544e-be09-4fc8-8fec-366ed82b6b3b}, !- Inlet Port
  {c0901674-af59-490b-aa5f-332199fcee15}; !- Outlet Port

OS:Node,
  {d2e2aa99-892b-4ca0-83a6-8a9b395b5e42}, !- Handle
  Zone Outpatient Exam A  - Story Top PFP Term Outlet Air Node, !- Name
  {3eee3772-f805-4787-b1ec-7f149db4ce01}, !- Inlet Port
  {4d6c8b43-1c9f-4f67-a3f9-6fcda660fbd5}; !- Outlet Port

OS:Connection,
  {6a354a30-af57-45b7-b5a1-16807f335b29}, !- Handle
  {242949b7-4c0f-4e32-9a07-a2238d35917c}, !- Name
  {ec9ca148-da34-4c34-9105-d5b524315abc}, !- Source Object
  10,                                     !- Outlet Port
  {7d73aa0f-b4db-4d34-ab1b-0f0713442318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0901674-af59-490b-aa5f-332199fcee15}, !- Handle
  {6b0b8fee-5858-4486-97a4-31de82dffab0}, !- Name
  {f71526f3-c4f3-4ccd-a99f-433146fbc368}, !- Source Object
  3,                                      !- Outlet Port
  {ec9ca148-da34-4c34-9105-d5b524315abc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {99719286-b615-4cbb-a189-42c5b9787eba}, !- Inlet Node Name
  {5e55d1a7-2c46-458a-8400-2968e62059c3}, !- Outlet Node Name 1
  {358ac7c5-0b7e-48c2-bbf3-f3d56ed5a032}, !- Outlet Node Name 2
  {c42cde0b-7bdc-4793-a9d0-04773e41b22e}, !- Outlet Node Name 3
  {adad94f6-3f62-4aee-a600-2834aa5eb77c}, !- Outlet Node Name 4
  {bcc25deb-900a-4996-bad3-f92dce86c4f0}, !- Outlet Node Name 5
  {ec669ad9-0111-465a-b579-f4b4e18933d0}, !- Outlet Node Name 6
  {2e717ab3-a68c-45ac-a417-019e9422ff6a}, !- Outlet Node Name 7
  {db8858d7-ab6d-4274-be4e-b8d7b2286773}, !- Outlet Node Name 8
  {c6216b89-5a16-4ea5-96ec-837892249c8c}, !- Outlet Node Name 9
  {f0eb6c6d-eb49-4eb3-8584-a3879d5a1d1f}, !- Outlet Node Name 10
  {6c5c2a61-a436-4140-aacf-66ff860479a0}, !- Outlet Node Name 11
  {69839470-9df7-4fc0-ab9f-b6e85d8a1603}, !- Outlet Node Name 12
  {56f81cc0-0b94-42da-8dc1-8fa5e1277bda}, !- Outlet Node Name 13
  {7f2160fa-f906-4444-9d09-a8281057efcb}, !- Outlet Node Name 14
  {f21d4d58-60f9-4b14-8dd9-ff21904f86d5}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7b85544e-be09-4fc8-8fec-366ed82b6b3b}, !- Outlet Node Name
  {698d7b19-1744-4686-94a8-7e2dae4ba029}, !- Inlet Node Name 1
  {a1703a87-fe70-4b55-abb2-c674bfa876d0}, !- Inlet Node Name 2
  {935c6cbe-b6e6-4b8e-839d-8a42bf26ae3e}, !- Inlet Node Name 3
  {d642a5bc-8512-490d-9b64-ae22d268cc6a}, !- Inlet Node Name 4
  {777e425c-0920-4135-9acd-9c294718849d}, !- Inlet Node Name 5
  {9e632af2-07bb-4c65-826c-9cebc168ce69}, !- Inlet Node Name 6
  {0e70dfca-5ddd-4161-b633-464ae107ce7b}, !- Inlet Node Name 7
  {135f9ca4-63e6-4fa6-b32e-d49d2c7b5ad9}, !- Inlet Node Name 8
  {c7ae788e-7206-457c-a3a2-5fa1a5899b36}, !- Inlet Node Name 9
  {1615f650-e29e-4ce5-a8f6-b5c4a0509859}, !- Inlet Node Name 10
  {b96b6991-7d76-4113-bed7-31e856abb539}, !- Inlet Node Name 11
  {cfff8256-da94-464f-a66b-e9ae61a4df87}, !- Inlet Node Name 12
  {d9e68867-609e-489c-b3d8-231b1256260c}, !- Inlet Node Name 13
  {922cc006-9aa9-4ffe-ad13-b3313ac705e9}, !- Inlet Node Name 14
  {09c12e23-2b8c-40bf-8e9b-d1935255ce37}; !- Inlet Node Name 15

OS:Connection,
  {99719286-b615-4cbb-a189-42c5b9787eba}, !- Handle
  {d53f42df-8122-4499-8151-3c28f8e7b2b1}, !- Name
  {7d73aa0f-b4db-4d34-ab1b-0f0713442318}, !- Source Object
  3,                                      !- Outlet Port
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b85544e-be09-4fc8-8fec-366ed82b6b3b}, !- Handle
  {4364b939-4418-4f94-a5e0-885c4bf3dbe7}, !- Name
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Source Object
  2,                                      !- Outlet Port
  {f71526f3-c4f3-4ccd-a99f-433146fbc368}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {409261d8-32e3-4527-9c05-511a10853d59}, !- Handle
  {ec9ca148-da34-4c34-9105-d5b524315abc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6435dffe-b65f-4a39-a386-561804b5cddc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4ae0a7e3-afc7-4b33-ba9e-60af61fcb1ef}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {565ca766-fd15-4af3-a743-71dd5b10cc01}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  {22de8c52-64f1-46e0-9d09-c136050e2f82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22de8c52-64f1-46e0-9d09-c136050e2f82}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dfb793ea-b858-46f2-b4b8-0a403ed4d89d}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {565ca766-fd15-4af3-a743-71dd5b10cc01}, !- Schedule Name
  {85672886-70bb-4b8b-8f48-c455cfe9576b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {93ba6846-70f6-4de7-a9c0-ce50f13935d3}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Fan, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8b010deb-d0c1-4155-b31a-3997a2abbabd}, !- Air Inlet Node Name
  {cbbbbe23-d3bb-4df8-a1d1-2c8ef4c936cd}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {cbbbbe23-d3bb-4df8-a1d1-2c8ef4c936cd}, !- Handle
  {c8084e99-b09e-4bdd-87ea-9fe1074bd581}, !- Name
  {93ba6846-70f6-4de7-a9c0-ce50f13935d3}, !- Source Object
  17,                                     !- Outlet Port
  {85672886-70bb-4b8b-8f48-c455cfe9576b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8b16c33b-39bb-463a-b943-6a86c96156a9}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {76310fd1-0b82-418e-b7a3-ea39485c4c24}, !- Air Inlet Node Name
  {60c4aac1-65dc-49b8-95e2-ba200a2c5711}; !- Air Outlet Node Name

OS:Node,
  {78590c00-f147-4660-b0db-555949bfdcf6}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {60c4aac1-65dc-49b8-95e2-ba200a2c5711}, !- Inlet Port
  {8b010deb-d0c1-4155-b31a-3997a2abbabd}; !- Outlet Port

OS:Connection,
  {60c4aac1-65dc-49b8-95e2-ba200a2c5711}, !- Handle
  {7f11ea6d-97ee-4431-811c-5a07043d3866}, !- Name
  {8b16c33b-39bb-463a-b943-6a86c96156a9}, !- Source Object
  6,                                      !- Outlet Port
  {78590c00-f147-4660-b0db-555949bfdcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b010deb-d0c1-4155-b31a-3997a2abbabd}, !- Handle
  {8f3dd648-8d49-4ba1-bb3c-eab1931d9b77}, !- Name
  {78590c00-f147-4660-b0db-555949bfdcf6}, !- Source Object
  3,                                      !- Outlet Port
  {93ba6846-70f6-4de7-a9c0-ce50f13935d3}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {abc6267d-ee3c-4cc6-a8b7-5b14f2d78c46}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat 2spd DX Clg Coil 135kBtu/hr 8.5EER 175kBtu/hr 9.7EER, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.36599366060251,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {1b6794fa-4b79-4e49-a2fd-4658f9fb114e}, !- Air Inlet Node Name
  {83d0193b-f9a6-4609-87d3-8793d745132b}, !- Air Outlet Node Name
  {08762093-dd28-4770-9e03-f31b008d8b97}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3751da73-2235-4e6f-9144-3173af9477a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b4262cd-9a5f-4556-a8d3-7388179a64f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {8c237463-8821-4d12-b202-740848c5dff2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0f030923-3c05-49c0-a8b7-9cc2474779a8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.36599366060251,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {08762093-dd28-4770-9e03-f31b008d8b97}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {6b4262cd-9a5f-4556-a8d3-7388179a64f1}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {921a6c83-a422-4c0c-986d-340aae186b8e}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99d0b880-4d48-497e-8816-73885893fa38}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1a60b40-e0a0-4e89-b44e-8243f357c2f9}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {272472ab-166a-49cc-9bd3-275315cc0452}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {a8eda2c1-ae36-4900-bc8a-4a085df66a98}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0fcea00-3aeb-425e-af83-e1b90f00a000}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a14aa934-088b-4027-bb1e-2fe94a0f86f7}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {42ae0dee-7b9b-45f6-b691-ef407140d1f5}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat 2spd DX Clg Coil Outlet Air Node, !- Name
  {83d0193b-f9a6-4609-87d3-8793d745132b}, !- Inlet Port
  {76310fd1-0b82-418e-b7a3-ea39485c4c24}; !- Outlet Port

OS:Connection,
  {83d0193b-f9a6-4609-87d3-8793d745132b}, !- Handle
  {e2c72d07-0a92-417e-960d-6d26fae5e306}, !- Name
  {abc6267d-ee3c-4cc6-a8b7-5b14f2d78c46}, !- Source Object
  8,                                      !- Outlet Port
  {42ae0dee-7b9b-45f6-b691-ef407140d1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76310fd1-0b82-418e-b7a3-ea39485c4c24}, !- Handle
  {0c65e06d-1a7e-47fa-b9b9-0db7c542f49f}, !- Name
  {42ae0dee-7b9b-45f6-b691-ef407140d1f5}, !- Source Object
  3,                                      !- Outlet Port
  {8b16c33b-39bb-463a-b943-6a86c96156a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {90976207-8e38-4449-b65b-196f0f43e8d9}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {36c5bc3a-7369-428b-80bf-d983a3b59828}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {36c5bc3a-7369-428b-80bf-d983a3b59828}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Vent Controller, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {097e8080-db22-4f29-bcd7-8024c8a90844}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat OA System, !- Name
  {90976207-8e38-4449-b65b-196f0f43e8d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6cffda97-8d51-467e-962b-339fe0ddc858}, !- Mixed Air Node Name
  {b1dcbab9-253c-40a4-bc1c-6c48b8666348}, !- Outdoor Air Stream Node Name
  {8155675d-e281-48b0-950c-74b4c1d98d07}, !- Relief Air Stream Node Name
  {04cef335-8811-4f16-8084-c95293efbaaf}; !- Return Air Stream Node Name

OS:Node,
  {ae20f5ed-0000-423b-bbd3-b45dfc8eda70}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b1dcbab9-253c-40a4-bc1c-6c48b8666348}; !- Outlet Port

OS:Connection,
  {b1dcbab9-253c-40a4-bc1c-6c48b8666348}, !- Handle
  {751ce121-c5f0-4ad1-b24d-b56bda1f08b3}, !- Name
  {ae20f5ed-0000-423b-bbd3-b45dfc8eda70}, !- Source Object
  3,                                      !- Outlet Port
  {097e8080-db22-4f29-bcd7-8024c8a90844}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5eabee88-6ae3-4ace-b80a-257dd18245cc}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {8155675d-e281-48b0-950c-74b4c1d98d07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8155675d-e281-48b0-950c-74b4c1d98d07}, !- Handle
  {d72dab38-ece9-455a-a16a-7400d5f99bc9}, !- Name
  {097e8080-db22-4f29-bcd7-8024c8a90844}, !- Source Object
  7,                                      !- Outlet Port
  {5eabee88-6ae3-4ace-b80a-257dd18245cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23e22850-98c3-45ec-be13-d109aea2ac89}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {6cffda97-8d51-467e-962b-339fe0ddc858}, !- Inlet Port
  {1b6794fa-4b79-4e49-a2fd-4658f9fb114e}; !- Outlet Port

OS:Connection,
  {04cef335-8811-4f16-8084-c95293efbaaf}, !- Handle
  {9b89b26e-a3a6-4938-a64b-fdd6d2935690}, !- Name
  {880299db-b0bb-418b-9b9e-0f29334e04c5}, !- Source Object
  3,                                      !- Outlet Port
  {097e8080-db22-4f29-bcd7-8024c8a90844}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6cffda97-8d51-467e-962b-339fe0ddc858}, !- Handle
  {491c5c97-fa22-4373-8cd7-ed3d9bbd2aa2}, !- Name
  {097e8080-db22-4f29-bcd7-8024c8a90844}, !- Source Object
  5,                                      !- Outlet Port
  {23e22850-98c3-45ec-be13-d109aea2ac89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6794fa-4b79-4e49-a2fd-4658f9fb114e}, !- Handle
  {3ca3c569-aeba-47e9-8d86-8d0a67ca5eb0}, !- Name
  {23e22850-98c3-45ec-be13-d109aea2ac89}, !- Source Object
  3,                                      !- Outlet Port
  {abc6267d-ee3c-4cc6-a8b7-5b14f2d78c46}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4ae0a7e3-afc7-4b33-ba9e-60af61fcb1ef}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a66c259b-108c-42c0-ad58-868aa0eb5e64}, !- Control Zone or Zone List Name
  {3e8de679-eb29-4927-a282-4c5583024b06}, !- Cooling Control Zone or Zone List Name
  {43444034-5262-4507-9e9a-00ea72f23442}, !- Heating Control Zone or Zone List Name
  {20b83e54-bb0d-4606-bffc-c4f4bc62cd6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a66c259b-108c-42c0-ad58-868aa0eb5e64}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3e8de679-eb29-4927-a282-4c5583024b06}, !- Handle
  {216a233d-ec2c-4d21-8080-1dbb129ef0e6}; !- Name

OS:ModelObjectList,
  {43444034-5262-4507-9e9a-00ea72f23442}, !- Handle
  {67a10de9-235a-4b07-9684-993f1eecdf92}; !- Name

OS:ModelObjectList,
  {20b83e54-bb0d-4606-bffc-c4f4bc62cd6b}, !- Handle
  {0665240b-0680-4690-9aa8-ef88ff226b34}; !- Name

OS:Coil:Heating:Electric,
  {8b0178f1-c7c7-4d2d-a2bf-aa4c18278df8}, !- Handle
  Zone Outpatient Exam A  - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {defeeb88-5fe5-437c-98d9-96cf61b0cc5a}, !- Handle
  Zone Outpatient Exam A  - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b05b4692-3350-4e44-b98d-af704299fc0e}, !- Handle
  Zone Outpatient Exam A  - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e09d0008-dc7c-41fd-b4e4-bd3962384174}, !- Supply Air Inlet Node Name
  {0eeb47c9-977f-4a37-a5b6-fe806e28d408}, !- Secondary Air Inlet Node Name
  {3eee3772-f805-4787-b1ec-7f149db4ce01}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {defeeb88-5fe5-437c-98d9-96cf61b0cc5a}, !- Fan Name
  {8b0178f1-c7c7-4d2d-a2bf-aa4c18278df8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f8e6d8f9-7aa1-41c9-ab2f-cb2a6cbdf453}, !- Handle
  Zone Outpatient Exam A  - Story Top Return Air Node, !- Name
  {17d3dde3-431c-4552-b659-8feca4c9d160}, !- Inlet Port
  {698d7b19-1744-4686-94a8-7e2dae4ba029}; !- Outlet Port

OS:Connection,
  {4d6c8b43-1c9f-4f67-a3f9-6fcda660fbd5}, !- Handle
  {7c491fab-2720-4f78-9dad-4d65ebd2575f}, !- Name
  {d2e2aa99-892b-4ca0-83a6-8a9b395b5e42}, !- Source Object
  3,                                      !- Outlet Port
  {3a16a9c8-63cc-4929-8820-3573e12bdde5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17d3dde3-431c-4552-b659-8feca4c9d160}, !- Handle
  {dc942dc6-bb3d-4cd2-a437-0fa4d478190a}, !- Name
  {35f647ad-886e-401a-a3eb-38251ad7f82b}, !- Source Object
  3,                                      !- Outlet Port
  {f8e6d8f9-7aa1-41c9-ab2f-cb2a6cbdf453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {698d7b19-1744-4686-94a8-7e2dae4ba029}, !- Handle
  {9929fb72-537a-4927-aae0-070eceb14b5e}, !- Name
  {f8e6d8f9-7aa1-41c9-ab2f-cb2a6cbdf453}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {919f3112-4870-427e-9772-f11646c140ed}, !- Handle
  Zone Outpatient Exam A  - Story Top PFP Term Inlet Air Node, !- Name
  {5e55d1a7-2c46-458a-8400-2968e62059c3}, !- Inlet Port
  {e09d0008-dc7c-41fd-b4e4-bd3962384174}; !- Outlet Port

OS:Connection,
  {5e55d1a7-2c46-458a-8400-2968e62059c3}, !- Handle
  {cc5b7443-5d46-4a8d-89cf-8b2cf27ba023}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  3,                                      !- Outlet Port
  {919f3112-4870-427e-9772-f11646c140ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09d0008-dc7c-41fd-b4e4-bd3962384174}, !- Handle
  {890031c8-6e6c-4e08-88de-8248a7c1a58d}, !- Name
  {919f3112-4870-427e-9772-f11646c140ed}, !- Source Object
  3,                                      !- Outlet Port
  {b05b4692-3350-4e44-b98d-af704299fc0e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3eee3772-f805-4787-b1ec-7f149db4ce01}, !- Handle
  {ab4fb472-0c83-471d-b32a-ea39a2a4ffca}, !- Name
  {b05b4692-3350-4e44-b98d-af704299fc0e}, !- Source Object
  9,                                      !- Outlet Port
  {d2e2aa99-892b-4ca0-83a6-8a9b395b5e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98034f96-04c8-4caa-b7af-401c33bb6052}, !- Handle
  Node 13,                                !- Name
  {c8372f0b-dedc-4b4b-9b9c-2cf29d521e56}, !- Inlet Port
  {0eeb47c9-977f-4a37-a5b6-fe806e28d408}; !- Outlet Port

OS:Connection,
  {c8372f0b-dedc-4b4b-9b9c-2cf29d521e56}, !- Handle
  {3f5abde5-4d96-44ec-ac32-84f23d470f5f}, !- Name
  {b22285af-8f65-4d14-8359-e9f0659cd865}, !- Source Object
  3,                                      !- Outlet Port
  {98034f96-04c8-4caa-b7af-401c33bb6052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eeb47c9-977f-4a37-a5b6-fe806e28d408}, !- Handle
  {8bd269a1-eaa5-4b38-9740-a9620fe311c6}, !- Name
  {98034f96-04c8-4caa-b7af-401c33bb6052}, !- Source Object
  3,                                      !- Outlet Port
  {b05b4692-3350-4e44-b98d-af704299fc0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6ce4fa96-284c-43b7-b099-5587a5c143eb}, !- Handle
  Zone Outpatient Exam B  - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d9bcf085-722a-43c7-9910-0ee41f57f0e2}, !- Handle
  Zone Outpatient Exam B  - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {90869412-e826-47a2-83f3-4603e9c233cc}, !- Handle
  Zone Outpatient Exam B  - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9422f2e4-4a10-4dc5-afee-c5000c78c631}, !- Supply Air Inlet Node Name
  {8e68b0b5-eec6-449e-a2eb-1e3b1663c6ff}, !- Secondary Air Inlet Node Name
  {5e8ff5ed-10ff-45eb-8031-0c5b677e3be0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d9bcf085-722a-43c7-9910-0ee41f57f0e2}, !- Fan Name
  {6ce4fa96-284c-43b7-b099-5587a5c143eb}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f440fe46-ca38-4635-8bf9-c0106a110ae7}, !- Handle
  Zone Outpatient Exam B  - Story Top PFP Term Outlet Air Node, !- Name
  {5e8ff5ed-10ff-45eb-8031-0c5b677e3be0}, !- Inlet Port
  {2bdcc78b-5796-42b4-b64e-f665b82b93d0}; !- Outlet Port

OS:Node,
  {7f4ec035-65ed-4909-b376-9500376f71c9}, !- Handle
  Zone Outpatient Exam B  - Story Top Return Air Node, !- Name
  {ee0e12fd-aae4-41e4-aea3-924cc29cf9c2}, !- Inlet Port
  {a1703a87-fe70-4b55-abb2-c674bfa876d0}; !- Outlet Port

OS:Connection,
  {2bdcc78b-5796-42b4-b64e-f665b82b93d0}, !- Handle
  {69749b83-58b0-45a8-b223-4ea7b1fcdd4d}, !- Name
  {f440fe46-ca38-4635-8bf9-c0106a110ae7}, !- Source Object
  3,                                      !- Outlet Port
  {586e9d1f-30d4-4813-942d-e248af45e0d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee0e12fd-aae4-41e4-aea3-924cc29cf9c2}, !- Handle
  {74f07743-bdfa-4bfe-8505-b153444aa6b1}, !- Name
  {c9beef4f-5d7c-48b7-8371-48a22059d926}, !- Source Object
  3,                                      !- Outlet Port
  {7f4ec035-65ed-4909-b376-9500376f71c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1703a87-fe70-4b55-abb2-c674bfa876d0}, !- Handle
  {8f32b632-2f93-4e4a-a886-dc70d475165b}, !- Name
  {7f4ec035-65ed-4909-b376-9500376f71c9}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f81d0c96-5bfe-4473-8366-8da661becbbe}, !- Handle
  Zone Outpatient Exam B  - Story Top PFP Term Inlet Air Node, !- Name
  {358ac7c5-0b7e-48c2-bbf3-f3d56ed5a032}, !- Inlet Port
  {9422f2e4-4a10-4dc5-afee-c5000c78c631}; !- Outlet Port

OS:Connection,
  {358ac7c5-0b7e-48c2-bbf3-f3d56ed5a032}, !- Handle
  {20af7187-637a-4544-921c-100d6b9c122b}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  4,                                      !- Outlet Port
  {f81d0c96-5bfe-4473-8366-8da661becbbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9422f2e4-4a10-4dc5-afee-c5000c78c631}, !- Handle
  {0b13f237-c67f-4e14-b092-cf4dc1f5d8cf}, !- Name
  {f81d0c96-5bfe-4473-8366-8da661becbbe}, !- Source Object
  3,                                      !- Outlet Port
  {90869412-e826-47a2-83f3-4603e9c233cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5e8ff5ed-10ff-45eb-8031-0c5b677e3be0}, !- Handle
  {b30d8a16-1cdc-42ec-b465-ccc164c69f60}, !- Name
  {90869412-e826-47a2-83f3-4603e9c233cc}, !- Source Object
  9,                                      !- Outlet Port
  {f440fe46-ca38-4635-8bf9-c0106a110ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5397eb5-3963-49c6-b8aa-1c09ceaa89c3}, !- Handle
  Node 17,                                !- Name
  {d1624c37-b190-4252-bdc1-12059c3eb93f}, !- Inlet Port
  {8e68b0b5-eec6-449e-a2eb-1e3b1663c6ff}; !- Outlet Port

OS:Connection,
  {d1624c37-b190-4252-bdc1-12059c3eb93f}, !- Handle
  {32973062-ed71-4a69-b568-aedc525b45c7}, !- Name
  {d46da150-b036-4ab4-b9fd-e27882c03fcc}, !- Source Object
  3,                                      !- Outlet Port
  {d5397eb5-3963-49c6-b8aa-1c09ceaa89c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e68b0b5-eec6-449e-a2eb-1e3b1663c6ff}, !- Handle
  {92d1c2fa-3875-4794-9741-62b6f5e5d1a6}, !- Name
  {d5397eb5-3963-49c6-b8aa-1c09ceaa89c3}, !- Source Object
  3,                                      !- Outlet Port
  {90869412-e826-47a2-83f3-4603e9c233cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6916106c-9d12-41b5-a8e0-88e1ebdb59a1}, !- Handle
  Zone Outpatient Exam C  - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {97e0e490-4a6b-4051-9067-0458f29b124f}, !- Handle
  Zone Outpatient Exam C  - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {10902fe9-b419-4976-a131-68044c904d61}, !- Handle
  Zone Outpatient Exam C  - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {407e4fd5-c41e-46a9-a437-85b435ce9832}, !- Supply Air Inlet Node Name
  {55cfe293-17d3-4d7e-863a-c846b5b81334}, !- Secondary Air Inlet Node Name
  {3033c35b-c8cc-4cd4-a701-cd5e41a43850}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {97e0e490-4a6b-4051-9067-0458f29b124f}, !- Fan Name
  {6916106c-9d12-41b5-a8e0-88e1ebdb59a1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7203d95a-9bbd-4466-9f74-1cdcc6e280a4}, !- Handle
  Zone Outpatient Exam C  - Story Top PFP Term Outlet Air Node, !- Name
  {3033c35b-c8cc-4cd4-a701-cd5e41a43850}, !- Inlet Port
  {b31b5cf6-5c17-44a6-9708-b76a76f7197c}; !- Outlet Port

OS:Node,
  {005ca60d-d8b3-4962-a100-8fdb8638d0a8}, !- Handle
  Zone Outpatient Exam C  - Story Top Return Air Node, !- Name
  {2cb6db33-9a7d-48a7-b754-084b81927f89}, !- Inlet Port
  {935c6cbe-b6e6-4b8e-839d-8a42bf26ae3e}; !- Outlet Port

OS:Connection,
  {b31b5cf6-5c17-44a6-9708-b76a76f7197c}, !- Handle
  {f51454dd-5989-44ff-835e-e2f75d266a3a}, !- Name
  {7203d95a-9bbd-4466-9f74-1cdcc6e280a4}, !- Source Object
  3,                                      !- Outlet Port
  {6c93812a-4d42-4873-8063-7c15e7e76b42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cb6db33-9a7d-48a7-b754-084b81927f89}, !- Handle
  {29d05ddb-3e7f-4124-aec0-0c5629bbef37}, !- Name
  {f75758f5-f492-4f31-8d14-e87b4ffb7a40}, !- Source Object
  3,                                      !- Outlet Port
  {005ca60d-d8b3-4962-a100-8fdb8638d0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935c6cbe-b6e6-4b8e-839d-8a42bf26ae3e}, !- Handle
  {6550e20d-3a19-43c3-8000-b2b9331b9d20}, !- Name
  {005ca60d-d8b3-4962-a100-8fdb8638d0a8}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4a85fbfb-6b31-4593-ba44-a6834c9c5f7f}, !- Handle
  Zone Outpatient Exam C  - Story Top PFP Term Inlet Air Node, !- Name
  {c42cde0b-7bdc-4793-a9d0-04773e41b22e}, !- Inlet Port
  {407e4fd5-c41e-46a9-a437-85b435ce9832}; !- Outlet Port

OS:Connection,
  {c42cde0b-7bdc-4793-a9d0-04773e41b22e}, !- Handle
  {5a8c2629-1f29-402b-93a3-3a8badc5b422}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  5,                                      !- Outlet Port
  {4a85fbfb-6b31-4593-ba44-a6834c9c5f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407e4fd5-c41e-46a9-a437-85b435ce9832}, !- Handle
  {622dfbd0-89e2-445d-a2d1-dc36f61556d6}, !- Name
  {4a85fbfb-6b31-4593-ba44-a6834c9c5f7f}, !- Source Object
  3,                                      !- Outlet Port
  {10902fe9-b419-4976-a131-68044c904d61}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3033c35b-c8cc-4cd4-a701-cd5e41a43850}, !- Handle
  {10905337-3789-4cba-b5fd-933ec91b2366}, !- Name
  {10902fe9-b419-4976-a131-68044c904d61}, !- Source Object
  9,                                      !- Outlet Port
  {7203d95a-9bbd-4466-9f74-1cdcc6e280a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97c7cb10-550c-475b-b740-aaca2cf63e9b}, !- Handle
  Node 21,                                !- Name
  {3707cc82-f363-496e-b122-4d9a86f69400}, !- Inlet Port
  {55cfe293-17d3-4d7e-863a-c846b5b81334}; !- Outlet Port

OS:Connection,
  {3707cc82-f363-496e-b122-4d9a86f69400}, !- Handle
  {d66e2863-b1e0-4ee7-871a-690ad128994f}, !- Name
  {2cd48f29-bac7-4f43-88fb-864ca519953d}, !- Source Object
  3,                                      !- Outlet Port
  {97c7cb10-550c-475b-b740-aaca2cf63e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55cfe293-17d3-4d7e-863a-c846b5b81334}, !- Handle
  {0883f0ae-3944-4342-a480-1d83270569ae}, !- Name
  {97c7cb10-550c-475b-b740-aaca2cf63e9b}, !- Source Object
  3,                                      !- Outlet Port
  {10902fe9-b419-4976-a131-68044c904d61}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f2855349-6934-47c6-baf4-5f49b0450b33}, !- Handle
  Zone Outpatient Hall A  - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {255429fc-234e-45a2-8a7f-a5253bbd71db}, !- Handle
  Zone Outpatient Hall A  - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {52762390-edee-496c-87ed-b625be806105}, !- Handle
  Zone Outpatient Hall A  - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c943ae9e-a67b-4653-9eb3-f309678dce80}, !- Supply Air Inlet Node Name
  {f3ce2a15-4c5e-4d63-b439-04d07d510fe8}, !- Secondary Air Inlet Node Name
  {039da0de-9c4d-4422-bee6-23a924201bd3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {255429fc-234e-45a2-8a7f-a5253bbd71db}, !- Fan Name
  {f2855349-6934-47c6-baf4-5f49b0450b33}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {642bb3a8-a354-4ddc-9be5-e33f4702932f}, !- Handle
  Zone Outpatient Hall A  - Story Top PFP Term Outlet Air Node, !- Name
  {039da0de-9c4d-4422-bee6-23a924201bd3}, !- Inlet Port
  {9b6f966f-59ed-41e2-bd3e-e9a92ec41dbc}; !- Outlet Port

OS:Node,
  {2beab990-ff8e-48d0-9465-401d6997a2ad}, !- Handle
  Zone Outpatient Hall A  - Story Top Return Air Node, !- Name
  {ec5415fb-a507-4551-a2d0-dfed6c002795}, !- Inlet Port
  {d642a5bc-8512-490d-9b64-ae22d268cc6a}; !- Outlet Port

OS:Connection,
  {9b6f966f-59ed-41e2-bd3e-e9a92ec41dbc}, !- Handle
  {cff0e155-c72b-4f9e-ba3a-0a45af4cf02f}, !- Name
  {642bb3a8-a354-4ddc-9be5-e33f4702932f}, !- Source Object
  3,                                      !- Outlet Port
  {b087e0c3-e70d-4f7c-9f16-c952491474b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec5415fb-a507-4551-a2d0-dfed6c002795}, !- Handle
  {76bd4a90-f3b7-4c86-8bb6-05e7fa9f94f4}, !- Name
  {83aecb92-327c-463b-b8fb-4e0869bac048}, !- Source Object
  3,                                      !- Outlet Port
  {2beab990-ff8e-48d0-9465-401d6997a2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d642a5bc-8512-490d-9b64-ae22d268cc6a}, !- Handle
  {2d5f7688-7e98-48b6-aeae-c11b5322c87d}, !- Name
  {2beab990-ff8e-48d0-9465-401d6997a2ad}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6578e32f-0664-4f94-9004-d7837fa90fe2}, !- Handle
  Zone Outpatient Hall A  - Story Top PFP Term Inlet Air Node, !- Name
  {adad94f6-3f62-4aee-a600-2834aa5eb77c}, !- Inlet Port
  {c943ae9e-a67b-4653-9eb3-f309678dce80}; !- Outlet Port

OS:Connection,
  {adad94f6-3f62-4aee-a600-2834aa5eb77c}, !- Handle
  {2e54ee0d-d548-42ed-a85d-978d9a981349}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  6,                                      !- Outlet Port
  {6578e32f-0664-4f94-9004-d7837fa90fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c943ae9e-a67b-4653-9eb3-f309678dce80}, !- Handle
  {1edebedc-ba28-4cac-948c-2bf240d4fa93}, !- Name
  {6578e32f-0664-4f94-9004-d7837fa90fe2}, !- Source Object
  3,                                      !- Outlet Port
  {52762390-edee-496c-87ed-b625be806105}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {039da0de-9c4d-4422-bee6-23a924201bd3}, !- Handle
  {13592195-5b8f-4ab6-a925-c51e17fffa4a}, !- Name
  {52762390-edee-496c-87ed-b625be806105}, !- Source Object
  9,                                      !- Outlet Port
  {642bb3a8-a354-4ddc-9be5-e33f4702932f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27553bb7-0424-41d5-9f74-d734b051d5b6}, !- Handle
  Node 25,                                !- Name
  {2198e586-5567-4426-9619-7d19996e5d56}, !- Inlet Port
  {f3ce2a15-4c5e-4d63-b439-04d07d510fe8}; !- Outlet Port

OS:Connection,
  {2198e586-5567-4426-9619-7d19996e5d56}, !- Handle
  {6276bbfa-4a98-472b-bbad-a3f81bba9532}, !- Name
  {2ff23aaa-68a6-4e19-8ab7-d88c2ed37f4c}, !- Source Object
  3,                                      !- Outlet Port
  {27553bb7-0424-41d5-9f74-d734b051d5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ce2a15-4c5e-4d63-b439-04d07d510fe8}, !- Handle
  {6bfbde10-3511-45d6-869a-e33bc3bc52d8}, !- Name
  {27553bb7-0424-41d5-9f74-d734b051d5b6}, !- Source Object
  3,                                      !- Outlet Port
  {52762390-edee-496c-87ed-b625be806105}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {167d8db0-508c-4f8b-a642-f432fefa794d}, !- Handle
  Zone Outpatient Hall A end_a - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3cb9a7e9-7680-4ff9-ab39-34a2576e16da}, !- Handle
  Zone Outpatient Hall A end_a - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6e87dc72-ca55-454f-9fb2-cf201074ec7d}, !- Handle
  Zone Outpatient Hall A end_a - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d2b0c1d7-0087-4ac7-89fa-1989e06d2073}, !- Supply Air Inlet Node Name
  {ac8cdb96-efad-47e9-b902-9b062ec30a1d}, !- Secondary Air Inlet Node Name
  {630466ec-3281-4c17-b165-53c409a0a8f2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3cb9a7e9-7680-4ff9-ab39-34a2576e16da}, !- Fan Name
  {167d8db0-508c-4f8b-a642-f432fefa794d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {667acdaa-4f00-4ea0-83f0-95211ff40b5a}, !- Handle
  Zone Outpatient Hall A end_a - Story Top PFP Term Outlet Air Node, !- Name
  {630466ec-3281-4c17-b165-53c409a0a8f2}, !- Inlet Port
  {ee82a0b6-56c4-42a4-a509-635f14aa84eb}; !- Outlet Port

OS:Node,
  {eb607594-263d-42be-a496-e75670957f70}, !- Handle
  Zone Outpatient Hall A end_a - Story Top Return Air Node, !- Name
  {b88ee2ab-872b-4085-85d2-eafbee0d9b12}, !- Inlet Port
  {777e425c-0920-4135-9acd-9c294718849d}; !- Outlet Port

OS:Connection,
  {ee82a0b6-56c4-42a4-a509-635f14aa84eb}, !- Handle
  {a396ff3c-f115-41df-969e-d03266de539a}, !- Name
  {667acdaa-4f00-4ea0-83f0-95211ff40b5a}, !- Source Object
  3,                                      !- Outlet Port
  {d4fc7007-cec7-489b-b395-bad298b03910}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b88ee2ab-872b-4085-85d2-eafbee0d9b12}, !- Handle
  {cd58d810-fd9f-49c7-be52-40f031dbb2c9}, !- Name
  {e732f02c-c2fd-4a33-b5a3-719e56b07b52}, !- Source Object
  3,                                      !- Outlet Port
  {eb607594-263d-42be-a496-e75670957f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777e425c-0920-4135-9acd-9c294718849d}, !- Handle
  {fe908dac-a172-402f-9d65-bb5ac6dfef38}, !- Name
  {eb607594-263d-42be-a496-e75670957f70}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b3de25b5-de7c-475c-ac67-358b1029c6ed}, !- Handle
  Zone Outpatient Hall A end_a - Story Top PFP Term Inlet Air Node, !- Name
  {bcc25deb-900a-4996-bad3-f92dce86c4f0}, !- Inlet Port
  {d2b0c1d7-0087-4ac7-89fa-1989e06d2073}; !- Outlet Port

OS:Connection,
  {bcc25deb-900a-4996-bad3-f92dce86c4f0}, !- Handle
  {6ebac6b8-b304-47e5-85db-d46c843d1a88}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  7,                                      !- Outlet Port
  {b3de25b5-de7c-475c-ac67-358b1029c6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b0c1d7-0087-4ac7-89fa-1989e06d2073}, !- Handle
  {84a7f281-4f33-4717-b7f2-2a97292dc1cb}, !- Name
  {b3de25b5-de7c-475c-ac67-358b1029c6ed}, !- Source Object
  3,                                      !- Outlet Port
  {6e87dc72-ca55-454f-9fb2-cf201074ec7d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {630466ec-3281-4c17-b165-53c409a0a8f2}, !- Handle
  {b282dace-2923-40da-86f8-7dfaca6bbc32}, !- Name
  {6e87dc72-ca55-454f-9fb2-cf201074ec7d}, !- Source Object
  9,                                      !- Outlet Port
  {667acdaa-4f00-4ea0-83f0-95211ff40b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {109b70ee-fe84-4593-8e12-91061ab950ad}, !- Handle
  Node 29,                                !- Name
  {14421928-85c7-4653-8ba0-2691a4eeda49}, !- Inlet Port
  {ac8cdb96-efad-47e9-b902-9b062ec30a1d}; !- Outlet Port

OS:Connection,
  {14421928-85c7-4653-8ba0-2691a4eeda49}, !- Handle
  {c3362ac7-fe72-4774-98b7-6294f6d95afb}, !- Name
  {147b5267-9d17-42c1-95be-d6e1317cd625}, !- Source Object
  3,                                      !- Outlet Port
  {109b70ee-fe84-4593-8e12-91061ab950ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8cdb96-efad-47e9-b902-9b062ec30a1d}, !- Handle
  {eb754d14-6d83-4482-9b92-49e4eca294f8}, !- Name
  {109b70ee-fe84-4593-8e12-91061ab950ad}, !- Source Object
  3,                                      !- Outlet Port
  {6e87dc72-ca55-454f-9fb2-cf201074ec7d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a3f00d42-b3d0-42e4-8d6b-9d3732ca32f4}, !- Handle
  Zone Outpatient Hall B  - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ebab89b7-8e40-44e9-b044-62a68d1863d8}, !- Handle
  Zone Outpatient Hall B  - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4edc2afa-6c1c-4928-805b-5cea4c466379}, !- Handle
  Zone Outpatient Hall B  - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2a102e0a-8891-4df2-9199-87bb808a6ead}, !- Supply Air Inlet Node Name
  {d66696bb-1937-4c11-a964-0bd88156197e}, !- Secondary Air Inlet Node Name
  {8f0fb236-d5ae-41a4-9479-6fd37380bc78}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ebab89b7-8e40-44e9-b044-62a68d1863d8}, !- Fan Name
  {a3f00d42-b3d0-42e4-8d6b-9d3732ca32f4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ac3408ee-5c77-4eec-b943-a64219548bcf}, !- Handle
  Zone Outpatient Hall B  - Story Top PFP Term Outlet Air Node, !- Name
  {8f0fb236-d5ae-41a4-9479-6fd37380bc78}, !- Inlet Port
  {b4ba72da-1893-4cb4-b081-64e115760b04}; !- Outlet Port

OS:Node,
  {e3700b2c-6fde-4f83-9508-fda371e902eb}, !- Handle
  Zone Outpatient Hall B  - Story Top Return Air Node, !- Name
  {491120ad-400f-4b07-a036-69131ed828b5}, !- Inlet Port
  {9e632af2-07bb-4c65-826c-9cebc168ce69}; !- Outlet Port

OS:Connection,
  {b4ba72da-1893-4cb4-b081-64e115760b04}, !- Handle
  {505855be-41b7-487f-a462-3f58180919cd}, !- Name
  {ac3408ee-5c77-4eec-b943-a64219548bcf}, !- Source Object
  3,                                      !- Outlet Port
  {90f8ca75-3a0f-4914-808d-c2bdc2f26359}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {491120ad-400f-4b07-a036-69131ed828b5}, !- Handle
  {94aee4f7-5a70-4704-820e-9ba13896507c}, !- Name
  {1fa5e8d1-281c-4077-847e-a5b6eb87a7e6}, !- Source Object
  3,                                      !- Outlet Port
  {e3700b2c-6fde-4f83-9508-fda371e902eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e632af2-07bb-4c65-826c-9cebc168ce69}, !- Handle
  {cf281495-c1c5-4ced-b11b-d173a330d3f0}, !- Name
  {e3700b2c-6fde-4f83-9508-fda371e902eb}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9256dc32-0d49-4fb4-9234-c7ef3641a9a4}, !- Handle
  Zone Outpatient Hall B  - Story Top PFP Term Inlet Air Node, !- Name
  {ec669ad9-0111-465a-b579-f4b4e18933d0}, !- Inlet Port
  {2a102e0a-8891-4df2-9199-87bb808a6ead}; !- Outlet Port

OS:Connection,
  {ec669ad9-0111-465a-b579-f4b4e18933d0}, !- Handle
  {8c25e871-c974-411e-8a66-183c27259e59}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  8,                                      !- Outlet Port
  {9256dc32-0d49-4fb4-9234-c7ef3641a9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a102e0a-8891-4df2-9199-87bb808a6ead}, !- Handle
  {42b54d1e-6d7a-4105-a598-8f5276695ab7}, !- Name
  {9256dc32-0d49-4fb4-9234-c7ef3641a9a4}, !- Source Object
  3,                                      !- Outlet Port
  {4edc2afa-6c1c-4928-805b-5cea4c466379}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8f0fb236-d5ae-41a4-9479-6fd37380bc78}, !- Handle
  {9b39a073-f3a1-43ad-960b-83f80e2b157b}, !- Name
  {4edc2afa-6c1c-4928-805b-5cea4c466379}, !- Source Object
  9,                                      !- Outlet Port
  {ac3408ee-5c77-4eec-b943-a64219548bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb9e850b-0fec-4769-818b-61202b6c18a2}, !- Handle
  Node 33,                                !- Name
  {8068ed9c-5539-4ca6-b638-b5d9dad354f9}, !- Inlet Port
  {d66696bb-1937-4c11-a964-0bd88156197e}; !- Outlet Port

OS:Connection,
  {8068ed9c-5539-4ca6-b638-b5d9dad354f9}, !- Handle
  {2ad8c1db-2cc4-426b-8c19-d2bb92d455de}, !- Name
  {44937d16-7f0c-4979-82ee-41a037f85dd4}, !- Source Object
  3,                                      !- Outlet Port
  {fb9e850b-0fec-4769-818b-61202b6c18a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66696bb-1937-4c11-a964-0bd88156197e}, !- Handle
  {19d393ad-c086-41f8-968e-61279069179f}, !- Name
  {fb9e850b-0fec-4769-818b-61202b6c18a2}, !- Source Object
  3,                                      !- Outlet Port
  {4edc2afa-6c1c-4928-805b-5cea4c466379}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {677108a7-bfec-486a-9781-42759e0778d1}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cbd76f88-aaf5-4774-928b-f781c2abd7e1}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f0bc77d7-630b-4ccf-8549-1efe3ce48d84}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {18f50a60-9862-4aeb-8aa7-2e6a0f4048ed}, !- Supply Air Inlet Node Name
  {82c354ce-e927-42bf-94b5-730c13acc32d}, !- Secondary Air Inlet Node Name
  {57e7279a-4423-4587-a384-28a2bac85d85}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cbd76f88-aaf5-4774-928b-f781c2abd7e1}, !- Fan Name
  {677108a7-bfec-486a-9781-42759e0778d1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fca01f74-3918-45ab-9d85-f31a3dbfd22a}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PFP Term Outlet Air Node, !- Name
  {57e7279a-4423-4587-a384-28a2bac85d85}, !- Inlet Port
  {a7c12c2e-8fd1-4c54-a37e-5b68d570031d}; !- Outlet Port

OS:Node,
  {a378f403-7cce-4b76-9a29-ddadd2a5ab5d}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Return Air Node, !- Name
  {4078e72e-7128-4bd8-aeba-891e70fd8776}, !- Inlet Port
  {0e70dfca-5ddd-4161-b633-464ae107ce7b}; !- Outlet Port

OS:Connection,
  {a7c12c2e-8fd1-4c54-a37e-5b68d570031d}, !- Handle
  {fa7cd7d8-176c-4a49-9319-45c42d069362}, !- Name
  {fca01f74-3918-45ab-9d85-f31a3dbfd22a}, !- Source Object
  3,                                      !- Outlet Port
  {04e720cd-fa3f-4ea9-9ba6-5a49fa8b3ec1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4078e72e-7128-4bd8-aeba-891e70fd8776}, !- Handle
  {4b3c27a4-1f24-4fa0-8e05-91467509a0e8}, !- Name
  {22a30b9d-dd5c-4e91-96da-75e3fa68e81a}, !- Source Object
  3,                                      !- Outlet Port
  {a378f403-7cce-4b76-9a29-ddadd2a5ab5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e70dfca-5ddd-4161-b633-464ae107ce7b}, !- Handle
  {713b3909-02ac-49c4-ac72-4d24cda9c4a4}, !- Name
  {a378f403-7cce-4b76-9a29-ddadd2a5ab5d}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {03390a7d-5d56-4252-b682-7aaf5cae36e9}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PFP Term Inlet Air Node, !- Name
  {2e717ab3-a68c-45ac-a417-019e9422ff6a}, !- Inlet Port
  {18f50a60-9862-4aeb-8aa7-2e6a0f4048ed}; !- Outlet Port

OS:Connection,
  {2e717ab3-a68c-45ac-a417-019e9422ff6a}, !- Handle
  {ecc4ccac-2609-4bf1-a038-8f94d18d9265}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  9,                                      !- Outlet Port
  {03390a7d-5d56-4252-b682-7aaf5cae36e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f50a60-9862-4aeb-8aa7-2e6a0f4048ed}, !- Handle
  {afa08548-89b3-400b-a049-bf9e2a4c88bb}, !- Name
  {03390a7d-5d56-4252-b682-7aaf5cae36e9}, !- Source Object
  3,                                      !- Outlet Port
  {f0bc77d7-630b-4ccf-8549-1efe3ce48d84}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {57e7279a-4423-4587-a384-28a2bac85d85}, !- Handle
  {e8521221-28e6-45d4-87ee-e134d5c7d196}, !- Name
  {f0bc77d7-630b-4ccf-8549-1efe3ce48d84}, !- Source Object
  9,                                      !- Outlet Port
  {fca01f74-3918-45ab-9d85-f31a3dbfd22a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04816938-8e3b-4a3c-8247-1096a414672b}, !- Handle
  Node 37,                                !- Name
  {2da77aeb-f648-4b35-bf5b-bd7bd075d299}, !- Inlet Port
  {82c354ce-e927-42bf-94b5-730c13acc32d}; !- Outlet Port

OS:Connection,
  {2da77aeb-f648-4b35-bf5b-bd7bd075d299}, !- Handle
  {322e9818-f211-4e39-ac28-c2f961fe4528}, !- Name
  {72ef6aa0-07c9-459f-9551-5cfb9a7dff21}, !- Source Object
  3,                                      !- Outlet Port
  {04816938-8e3b-4a3c-8247-1096a414672b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c354ce-e927-42bf-94b5-730c13acc32d}, !- Handle
  {474b29ac-bf0d-461e-be0d-1fb798c13073}, !- Name
  {04816938-8e3b-4a3c-8247-1096a414672b}, !- Source Object
  3,                                      !- Outlet Port
  {f0bc77d7-630b-4ccf-8549-1efe3ce48d84}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {575d0a32-c73a-47f5-bea3-fbb235a17be3}, !- Handle
  Zone Outpatient Hall C  - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e56edc7f-5acd-4ce7-8d87-7c44970008f3}, !- Handle
  Zone Outpatient Hall C  - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d2d6515c-fba1-4c9e-9b5f-31f108b2561f}, !- Handle
  Zone Outpatient Hall C  - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5973c9b3-9c0d-4795-a625-3ceeb5d3554a}, !- Supply Air Inlet Node Name
  {e008c5ae-27bb-4a32-a8f1-10a914b79fdc}, !- Secondary Air Inlet Node Name
  {ebd2b01a-d8ad-4fe3-b34f-8b52e8ecd409}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e56edc7f-5acd-4ce7-8d87-7c44970008f3}, !- Fan Name
  {575d0a32-c73a-47f5-bea3-fbb235a17be3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8fab3423-c50b-4b66-baa3-663e9cadb376}, !- Handle
  Zone Outpatient Hall C  - Story Top PFP Term Outlet Air Node, !- Name
  {ebd2b01a-d8ad-4fe3-b34f-8b52e8ecd409}, !- Inlet Port
  {7bc9bed6-e032-4560-87f9-33d362229ea0}; !- Outlet Port

OS:Node,
  {68b033bc-0063-475d-a3a2-44e0b0cf51a5}, !- Handle
  Zone Outpatient Hall C  - Story Top Return Air Node, !- Name
  {8220c679-304e-4d06-b90e-375fd116cbff}, !- Inlet Port
  {135f9ca4-63e6-4fa6-b32e-d49d2c7b5ad9}; !- Outlet Port

OS:Connection,
  {7bc9bed6-e032-4560-87f9-33d362229ea0}, !- Handle
  {bca1344d-60ff-464c-986a-66c0286b7cf3}, !- Name
  {8fab3423-c50b-4b66-baa3-663e9cadb376}, !- Source Object
  3,                                      !- Outlet Port
  {9e1f1533-a92a-4868-a9ef-cc97790be82d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8220c679-304e-4d06-b90e-375fd116cbff}, !- Handle
  {37f46a53-7e61-4fb7-a743-a7280ee6bc15}, !- Name
  {45e05014-e9f0-46bc-a480-2dabaf9c0c61}, !- Source Object
  3,                                      !- Outlet Port
  {68b033bc-0063-475d-a3a2-44e0b0cf51a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {135f9ca4-63e6-4fa6-b32e-d49d2c7b5ad9}, !- Handle
  {9a6eff84-840a-4cda-9eba-f8bb08bb006a}, !- Name
  {68b033bc-0063-475d-a3a2-44e0b0cf51a5}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c9a1432a-907d-4c4b-8b2a-2c4a7387c4f6}, !- Handle
  Zone Outpatient Hall C  - Story Top PFP Term Inlet Air Node, !- Name
  {db8858d7-ab6d-4274-be4e-b8d7b2286773}, !- Inlet Port
  {5973c9b3-9c0d-4795-a625-3ceeb5d3554a}; !- Outlet Port

OS:Connection,
  {db8858d7-ab6d-4274-be4e-b8d7b2286773}, !- Handle
  {5b372566-60eb-487d-a95e-ad8e50c5b0d9}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  10,                                     !- Outlet Port
  {c9a1432a-907d-4c4b-8b2a-2c4a7387c4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5973c9b3-9c0d-4795-a625-3ceeb5d3554a}, !- Handle
  {4bc90413-1050-4d12-bfac-93bd0b69e32c}, !- Name
  {c9a1432a-907d-4c4b-8b2a-2c4a7387c4f6}, !- Source Object
  3,                                      !- Outlet Port
  {d2d6515c-fba1-4c9e-9b5f-31f108b2561f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ebd2b01a-d8ad-4fe3-b34f-8b52e8ecd409}, !- Handle
  {c77a0cb3-9012-4a5a-af68-96f44720f6cf}, !- Name
  {d2d6515c-fba1-4c9e-9b5f-31f108b2561f}, !- Source Object
  9,                                      !- Outlet Port
  {8fab3423-c50b-4b66-baa3-663e9cadb376}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7907031-a342-4ce8-9f0e-7d85258f853f}, !- Handle
  Node 41,                                !- Name
  {1beb08c1-966a-4364-b211-e2dfb699bb2b}, !- Inlet Port
  {e008c5ae-27bb-4a32-a8f1-10a914b79fdc}; !- Outlet Port

OS:Connection,
  {1beb08c1-966a-4364-b211-e2dfb699bb2b}, !- Handle
  {1e861ce1-eb13-443a-b6e9-6556c6bf2965}, !- Name
  {b557ac26-1966-4e10-bd60-5d5c88029c8e}, !- Source Object
  3,                                      !- Outlet Port
  {a7907031-a342-4ce8-9f0e-7d85258f853f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e008c5ae-27bb-4a32-a8f1-10a914b79fdc}, !- Handle
  {31b79eda-fd8e-4ff3-9f6d-380057e9c7c1}, !- Name
  {a7907031-a342-4ce8-9f0e-7d85258f853f}, !- Source Object
  3,                                      !- Outlet Port
  {d2d6515c-fba1-4c9e-9b5f-31f108b2561f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8048f521-ff1a-43a7-b466-107014cfd556}, !- Handle
  Zone Outpatient Hall C end_a - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d5687499-b6c7-47d3-bf90-a448b0535229}, !- Handle
  Zone Outpatient Hall C end_a - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {47f31957-34fa-4b42-9f73-7838a2f120ba}, !- Handle
  Zone Outpatient Hall C end_a - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {61f26abd-c86d-47c5-9c0f-fe274ebd2c78}, !- Supply Air Inlet Node Name
  {8479b229-3ae2-48cd-9ab6-da9f4fe9cf50}, !- Secondary Air Inlet Node Name
  {5589a93b-8fb4-450e-a816-31bfa2449e9b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d5687499-b6c7-47d3-bf90-a448b0535229}, !- Fan Name
  {8048f521-ff1a-43a7-b466-107014cfd556}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e618c3ee-223e-4943-b693-f945fa710698}, !- Handle
  Zone Outpatient Hall C end_a - Story Top PFP Term Outlet Air Node, !- Name
  {5589a93b-8fb4-450e-a816-31bfa2449e9b}, !- Inlet Port
  {0683ad1b-ece0-4e50-90fc-83902b506515}; !- Outlet Port

OS:Node,
  {782e82d5-3c5d-4741-92f6-84c9a1f53258}, !- Handle
  Zone Outpatient Hall C end_a - Story Top Return Air Node, !- Name
  {592bc12c-b7bc-44fa-a85e-07def71d3bd6}, !- Inlet Port
  {c7ae788e-7206-457c-a3a2-5fa1a5899b36}; !- Outlet Port

OS:Connection,
  {0683ad1b-ece0-4e50-90fc-83902b506515}, !- Handle
  {9389449b-ad9a-45c6-962a-b53028fb95de}, !- Name
  {e618c3ee-223e-4943-b693-f945fa710698}, !- Source Object
  3,                                      !- Outlet Port
  {e5cce81c-a57f-44f9-beca-9ad6f69ac5c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {592bc12c-b7bc-44fa-a85e-07def71d3bd6}, !- Handle
  {84ec025c-e53e-4ad5-9311-0ffb0ffd444c}, !- Name
  {b057a8af-f3a5-4e16-85e5-5974b00717dc}, !- Source Object
  3,                                      !- Outlet Port
  {782e82d5-3c5d-4741-92f6-84c9a1f53258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ae788e-7206-457c-a3a2-5fa1a5899b36}, !- Handle
  {b200d78b-7787-4710-86a0-56ee30b98697}, !- Name
  {782e82d5-3c5d-4741-92f6-84c9a1f53258}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {44078516-5a0d-45f4-a5c8-94428b6ee0ef}, !- Handle
  Zone Outpatient Hall C end_a - Story Top PFP Term Inlet Air Node, !- Name
  {c6216b89-5a16-4ea5-96ec-837892249c8c}, !- Inlet Port
  {61f26abd-c86d-47c5-9c0f-fe274ebd2c78}; !- Outlet Port

OS:Connection,
  {c6216b89-5a16-4ea5-96ec-837892249c8c}, !- Handle
  {f5e615ed-87fb-45ee-9ad3-9ed78ae048a9}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  11,                                     !- Outlet Port
  {44078516-5a0d-45f4-a5c8-94428b6ee0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f26abd-c86d-47c5-9c0f-fe274ebd2c78}, !- Handle
  {10d957e1-be4c-4325-93fc-af641a9ab468}, !- Name
  {44078516-5a0d-45f4-a5c8-94428b6ee0ef}, !- Source Object
  3,                                      !- Outlet Port
  {47f31957-34fa-4b42-9f73-7838a2f120ba}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5589a93b-8fb4-450e-a816-31bfa2449e9b}, !- Handle
  {6494f458-8807-4661-af3d-fceeb5a7f295}, !- Name
  {47f31957-34fa-4b42-9f73-7838a2f120ba}, !- Source Object
  9,                                      !- Outlet Port
  {e618c3ee-223e-4943-b693-f945fa710698}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {196c0296-a5b1-475e-ba08-f800cd30f624}, !- Handle
  Node 45,                                !- Name
  {e7ff0658-432f-4128-a2c7-78ec131da930}, !- Inlet Port
  {8479b229-3ae2-48cd-9ab6-da9f4fe9cf50}; !- Outlet Port

OS:Connection,
  {e7ff0658-432f-4128-a2c7-78ec131da930}, !- Handle
  {e86a6a2e-3fb5-4ad7-acb7-d9a1cf919d10}, !- Name
  {6e093087-c382-4733-b2fa-843e9c4466a4}, !- Source Object
  3,                                      !- Outlet Port
  {196c0296-a5b1-475e-ba08-f800cd30f624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8479b229-3ae2-48cd-9ab6-da9f4fe9cf50}, !- Handle
  {7832aae4-244f-40c2-a722-3875dcddb08e}, !- Name
  {196c0296-a5b1-475e-ba08-f800cd30f624}, !- Source Object
  3,                                      !- Outlet Port
  {47f31957-34fa-4b42-9f73-7838a2f120ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {af6c9beb-ebb2-4c26-b5e6-fc22c97b04b9}, !- Handle
  Zone Outpatient Office A  - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cfa91c89-93b8-4f3d-af9d-78342d50a5ee}, !- Handle
  Zone Outpatient Office A  - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {dac94e7d-7cf6-4e4e-9ea3-854bc2798ad0}, !- Handle
  Zone Outpatient Office A  - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ecc99751-8a15-461d-91e6-6d5b683aaa05}, !- Supply Air Inlet Node Name
  {ac7ffbea-0241-463d-aa51-7d92450d84d8}, !- Secondary Air Inlet Node Name
  {9fd318a8-62cd-441b-9be8-9c6a56beb1ff}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cfa91c89-93b8-4f3d-af9d-78342d50a5ee}, !- Fan Name
  {af6c9beb-ebb2-4c26-b5e6-fc22c97b04b9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8db9b0c8-024e-4113-ba09-c782e93b08c6}, !- Handle
  Zone Outpatient Office A  - Story Top PFP Term Outlet Air Node, !- Name
  {9fd318a8-62cd-441b-9be8-9c6a56beb1ff}, !- Inlet Port
  {4180a34c-a8f0-4029-9d67-e4fb581d7808}; !- Outlet Port

OS:Node,
  {9d3c7f5e-e053-46c5-a4b4-22f3c250122d}, !- Handle
  Zone Outpatient Office A  - Story Top Return Air Node, !- Name
  {c6ded34d-3f74-4d7c-8c90-4879cb633ac4}, !- Inlet Port
  {1615f650-e29e-4ce5-a8f6-b5c4a0509859}; !- Outlet Port

OS:Connection,
  {4180a34c-a8f0-4029-9d67-e4fb581d7808}, !- Handle
  {1d6accff-e8d0-4f7e-966e-26b7a308b287}, !- Name
  {8db9b0c8-024e-4113-ba09-c782e93b08c6}, !- Source Object
  3,                                      !- Outlet Port
  {e91adc51-4e44-453f-ad8b-26aa26280f6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6ded34d-3f74-4d7c-8c90-4879cb633ac4}, !- Handle
  {5610661d-38c5-4244-8346-ff99ed081688}, !- Name
  {b1fc72cf-7c98-4869-b53a-d8913001f7d9}, !- Source Object
  3,                                      !- Outlet Port
  {9d3c7f5e-e053-46c5-a4b4-22f3c250122d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1615f650-e29e-4ce5-a8f6-b5c4a0509859}, !- Handle
  {e7345c29-205e-47e9-b2b8-0389f56f4b8a}, !- Name
  {9d3c7f5e-e053-46c5-a4b4-22f3c250122d}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aadc4836-9b78-467a-ab8a-40663007df76}, !- Handle
  Zone Outpatient Office A  - Story Top PFP Term Inlet Air Node, !- Name
  {f0eb6c6d-eb49-4eb3-8584-a3879d5a1d1f}, !- Inlet Port
  {ecc99751-8a15-461d-91e6-6d5b683aaa05}; !- Outlet Port

OS:Connection,
  {f0eb6c6d-eb49-4eb3-8584-a3879d5a1d1f}, !- Handle
  {c3696293-3f7a-41a8-870c-190ae5f9e3c8}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  12,                                     !- Outlet Port
  {aadc4836-9b78-467a-ab8a-40663007df76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc99751-8a15-461d-91e6-6d5b683aaa05}, !- Handle
  {3e7c9486-b04a-42ef-bb9f-1315e6c7e5a3}, !- Name
  {aadc4836-9b78-467a-ab8a-40663007df76}, !- Source Object
  3,                                      !- Outlet Port
  {dac94e7d-7cf6-4e4e-9ea3-854bc2798ad0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9fd318a8-62cd-441b-9be8-9c6a56beb1ff}, !- Handle
  {c4319f54-8ef2-4bad-9e4f-14cd66525435}, !- Name
  {dac94e7d-7cf6-4e4e-9ea3-854bc2798ad0}, !- Source Object
  9,                                      !- Outlet Port
  {8db9b0c8-024e-4113-ba09-c782e93b08c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d95d27b3-bc04-45ca-8a3a-16ba23bfcf00}, !- Handle
  Node 49,                                !- Name
  {b56c7ecc-503b-440d-b56f-f069364e859c}, !- Inlet Port
  {ac7ffbea-0241-463d-aa51-7d92450d84d8}; !- Outlet Port

OS:Connection,
  {b56c7ecc-503b-440d-b56f-f069364e859c}, !- Handle
  {794682dc-ce51-4384-ab5c-36a6884d4396}, !- Name
  {6b5097c8-64a3-47b3-9b8c-f29c6a4fbfd1}, !- Source Object
  3,                                      !- Outlet Port
  {d95d27b3-bc04-45ca-8a3a-16ba23bfcf00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7ffbea-0241-463d-aa51-7d92450d84d8}, !- Handle
  {5e57659c-c44f-43ca-97f3-a02a5451c62d}, !- Name
  {d95d27b3-bc04-45ca-8a3a-16ba23bfcf00}, !- Source Object
  3,                                      !- Outlet Port
  {dac94e7d-7cf6-4e4e-9ea3-854bc2798ad0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {45f7ad64-0f40-4e72-9147-f300af05994e}, !- Handle
  Zone Outpatient Office A end_b - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6f427f19-e42b-4ae3-94ec-8d4f53d2e5b6}, !- Handle
  Zone Outpatient Office A end_b - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a732972d-a9d6-44f6-8aac-24b692ba8814}, !- Handle
  Zone Outpatient Office A end_b - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {da54d395-d180-4be9-ad32-e5d15de44110}, !- Supply Air Inlet Node Name
  {1be6a5a4-215c-4bc6-b450-6f8aefc02f84}, !- Secondary Air Inlet Node Name
  {ad4db0f8-5c0f-4655-8536-efe26ba84830}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6f427f19-e42b-4ae3-94ec-8d4f53d2e5b6}, !- Fan Name
  {45f7ad64-0f40-4e72-9147-f300af05994e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {01d4a225-91d8-4ea4-9631-a6d40b405b0d}, !- Handle
  Zone Outpatient Office A end_b - Story Top PFP Term Outlet Air Node, !- Name
  {ad4db0f8-5c0f-4655-8536-efe26ba84830}, !- Inlet Port
  {802baed2-8b8d-4993-b9b0-a82908d9ec38}; !- Outlet Port

OS:Node,
  {7aa68b92-218f-40a5-a5b3-49bb0ab09991}, !- Handle
  Zone Outpatient Office A end_b - Story Top Return Air Node, !- Name
  {2071b32d-ea37-4c5f-9c9e-6a6db47c26d3}, !- Inlet Port
  {b96b6991-7d76-4113-bed7-31e856abb539}; !- Outlet Port

OS:Connection,
  {802baed2-8b8d-4993-b9b0-a82908d9ec38}, !- Handle
  {36875b92-24e7-4eb3-bbf2-7a1bd9de213f}, !- Name
  {01d4a225-91d8-4ea4-9631-a6d40b405b0d}, !- Source Object
  3,                                      !- Outlet Port
  {afa8845a-a75a-45da-9134-1e058346c024}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2071b32d-ea37-4c5f-9c9e-6a6db47c26d3}, !- Handle
  {7e459e54-c020-4a28-ab74-48fae0d1c132}, !- Name
  {2a0309c1-db2c-4a91-b349-9361d3b9b8dc}, !- Source Object
  3,                                      !- Outlet Port
  {7aa68b92-218f-40a5-a5b3-49bb0ab09991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96b6991-7d76-4113-bed7-31e856abb539}, !- Handle
  {f9a6d9bf-86e1-481c-8810-3a8841cd9e63}, !- Name
  {7aa68b92-218f-40a5-a5b3-49bb0ab09991}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {ae102575-aa53-4387-bc11-1066909a5774}, !- Handle
  Zone Outpatient Office A end_b - Story Top PFP Term Inlet Air Node, !- Name
  {6c5c2a61-a436-4140-aacf-66ff860479a0}, !- Inlet Port
  {da54d395-d180-4be9-ad32-e5d15de44110}; !- Outlet Port

OS:Connection,
  {6c5c2a61-a436-4140-aacf-66ff860479a0}, !- Handle
  {071de446-02af-4086-94f3-60e1d059fcdd}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  13,                                     !- Outlet Port
  {ae102575-aa53-4387-bc11-1066909a5774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da54d395-d180-4be9-ad32-e5d15de44110}, !- Handle
  {d295a32a-50d2-4280-bfc5-85397232ac36}, !- Name
  {ae102575-aa53-4387-bc11-1066909a5774}, !- Source Object
  3,                                      !- Outlet Port
  {a732972d-a9d6-44f6-8aac-24b692ba8814}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ad4db0f8-5c0f-4655-8536-efe26ba84830}, !- Handle
  {6c0883a3-c66c-43c6-bcf9-891e1f03aae0}, !- Name
  {a732972d-a9d6-44f6-8aac-24b692ba8814}, !- Source Object
  9,                                      !- Outlet Port
  {01d4a225-91d8-4ea4-9631-a6d40b405b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58d11f67-be76-4dc4-bef6-54732a2b66dc}, !- Handle
  Node 53,                                !- Name
  {34ab1055-7fd4-4a5e-9e90-c46d9e20f4a2}, !- Inlet Port
  {1be6a5a4-215c-4bc6-b450-6f8aefc02f84}; !- Outlet Port

OS:Connection,
  {34ab1055-7fd4-4a5e-9e90-c46d9e20f4a2}, !- Handle
  {78fd1954-c1c1-4c0c-a8dd-7636b55ddead}, !- Name
  {2f034f5d-b792-475d-8dc6-341a66bd2b6d}, !- Source Object
  3,                                      !- Outlet Port
  {58d11f67-be76-4dc4-bef6-54732a2b66dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be6a5a4-215c-4bc6-b450-6f8aefc02f84}, !- Handle
  {92ccfa82-3e26-4856-8868-c10502936140}, !- Name
  {58d11f67-be76-4dc4-bef6-54732a2b66dc}, !- Source Object
  3,                                      !- Outlet Port
  {a732972d-a9d6-44f6-8aac-24b692ba8814}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8cff4a29-4031-4182-9a3c-02b96821a8ec}, !- Handle
  Zone Outpatient Office B  - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1ad50fc8-57f4-477c-88ab-db4753e743a3}, !- Handle
  Zone Outpatient Office B  - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0ebd19e6-78b7-4379-a4b3-b3503e1f2f6a}, !- Handle
  Zone Outpatient Office B  - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {26b91080-995b-4be9-b64d-248d14a3678c}, !- Supply Air Inlet Node Name
  {997dff3c-37a5-46e8-9341-69607298296f}, !- Secondary Air Inlet Node Name
  {b36f3c08-5f3e-43c4-9fce-cb0340c90479}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1ad50fc8-57f4-477c-88ab-db4753e743a3}, !- Fan Name
  {8cff4a29-4031-4182-9a3c-02b96821a8ec}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a7ad8e69-bf52-4040-a212-1d81c9ece6f9}, !- Handle
  Zone Outpatient Office B  - Story Top PFP Term Outlet Air Node, !- Name
  {b36f3c08-5f3e-43c4-9fce-cb0340c90479}, !- Inlet Port
  {0509b306-a373-4a28-9931-d0fae4ca12ca}; !- Outlet Port

OS:Node,
  {4baef18f-4cf7-432f-ba3b-caeba03215d9}, !- Handle
  Zone Outpatient Office B  - Story Top Return Air Node, !- Name
  {3cd079af-16d3-4980-9bd1-2024ec9de50b}, !- Inlet Port
  {cfff8256-da94-464f-a66b-e9ae61a4df87}; !- Outlet Port

OS:Connection,
  {0509b306-a373-4a28-9931-d0fae4ca12ca}, !- Handle
  {3e51e757-6c39-44c6-926a-bbf24ef5e7b3}, !- Name
  {a7ad8e69-bf52-4040-a212-1d81c9ece6f9}, !- Source Object
  3,                                      !- Outlet Port
  {08fa6d2d-0f86-4dd3-a897-4d19c5610448}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cd079af-16d3-4980-9bd1-2024ec9de50b}, !- Handle
  {a0233f2d-b3f4-40d8-b9c2-227334952c24}, !- Name
  {ea7e4255-7919-4bbf-9e16-4678ff397631}, !- Source Object
  3,                                      !- Outlet Port
  {4baef18f-4cf7-432f-ba3b-caeba03215d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfff8256-da94-464f-a66b-e9ae61a4df87}, !- Handle
  {7f21bed2-4442-46eb-8e23-0af322022662}, !- Name
  {4baef18f-4cf7-432f-ba3b-caeba03215d9}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {59c42954-68bc-4389-981e-8bfc95354f25}, !- Handle
  Zone Outpatient Office B  - Story Top PFP Term Inlet Air Node, !- Name
  {69839470-9df7-4fc0-ab9f-b6e85d8a1603}, !- Inlet Port
  {26b91080-995b-4be9-b64d-248d14a3678c}; !- Outlet Port

OS:Connection,
  {69839470-9df7-4fc0-ab9f-b6e85d8a1603}, !- Handle
  {9c26ac8e-ea1e-4bee-af34-9e92fb8554c4}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  14,                                     !- Outlet Port
  {59c42954-68bc-4389-981e-8bfc95354f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b91080-995b-4be9-b64d-248d14a3678c}, !- Handle
  {960f3622-645a-4c44-88b6-1b5a57b6e31c}, !- Name
  {59c42954-68bc-4389-981e-8bfc95354f25}, !- Source Object
  3,                                      !- Outlet Port
  {0ebd19e6-78b7-4379-a4b3-b3503e1f2f6a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b36f3c08-5f3e-43c4-9fce-cb0340c90479}, !- Handle
  {292cd7f0-d9bf-4f91-882a-b605ad90b689}, !- Name
  {0ebd19e6-78b7-4379-a4b3-b3503e1f2f6a}, !- Source Object
  9,                                      !- Outlet Port
  {a7ad8e69-bf52-4040-a212-1d81c9ece6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f896e1df-4707-468f-a91f-76c6f0cfbb7d}, !- Handle
  Node 57,                                !- Name
  {d4e41555-1a93-484f-acce-36335614247f}, !- Inlet Port
  {997dff3c-37a5-46e8-9341-69607298296f}; !- Outlet Port

OS:Connection,
  {d4e41555-1a93-484f-acce-36335614247f}, !- Handle
  {579fb6df-2288-496d-a4a3-df73bf37c3e1}, !- Name
  {2fc8bf2f-9ea3-4076-bfec-bcefe70614bb}, !- Source Object
  3,                                      !- Outlet Port
  {f896e1df-4707-468f-a91f-76c6f0cfbb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {997dff3c-37a5-46e8-9341-69607298296f}, !- Handle
  {c9a505c2-432c-4170-a830-00ff9d5ada6d}, !- Name
  {f896e1df-4707-468f-a91f-76c6f0cfbb7d}, !- Source Object
  3,                                      !- Outlet Port
  {0ebd19e6-78b7-4379-a4b3-b3503e1f2f6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d1fb1d13-5927-4363-8147-c23d1fca3be5}, !- Handle
  Zone Outpatient Office B end_b - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {690ae649-ccf4-4c0d-8a87-78cd6f8a2d79}, !- Handle
  Zone Outpatient Office B end_b - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1564d0cc-905f-40b0-a27f-5273724c7c73}, !- Handle
  Zone Outpatient Office B end_b - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c0a42fa0-068b-4cb9-92d0-f40863f5b049}, !- Supply Air Inlet Node Name
  {950e79d2-4c38-4046-a41a-0554cb5b5cda}, !- Secondary Air Inlet Node Name
  {86750998-2a82-42c2-8356-f448dc0335ad}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {690ae649-ccf4-4c0d-8a87-78cd6f8a2d79}, !- Fan Name
  {d1fb1d13-5927-4363-8147-c23d1fca3be5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {eeda0300-5f4c-47a5-ad66-2148835b95c4}, !- Handle
  Zone Outpatient Office B end_b - Story Top PFP Term Outlet Air Node, !- Name
  {86750998-2a82-42c2-8356-f448dc0335ad}, !- Inlet Port
  {b0e9b481-6cdc-4655-887c-932588d19356}; !- Outlet Port

OS:Node,
  {a8aeee99-937e-4c15-ba2f-82c2b88a6d90}, !- Handle
  Zone Outpatient Office B end_b - Story Top Return Air Node, !- Name
  {335c5b80-46dd-41dd-862e-bf1af7588a35}, !- Inlet Port
  {d9e68867-609e-489c-b3d8-231b1256260c}; !- Outlet Port

OS:Connection,
  {b0e9b481-6cdc-4655-887c-932588d19356}, !- Handle
  {484197b0-8a3a-4ac4-a484-65348aed269c}, !- Name
  {eeda0300-5f4c-47a5-ad66-2148835b95c4}, !- Source Object
  3,                                      !- Outlet Port
  {1c641cc3-c133-4de3-afab-57039daa0666}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {335c5b80-46dd-41dd-862e-bf1af7588a35}, !- Handle
  {244656ca-1c7d-4eb3-abfc-397e94803d34}, !- Name
  {4c0a8bea-7ceb-4038-a3d3-4993cc36018c}, !- Source Object
  3,                                      !- Outlet Port
  {a8aeee99-937e-4c15-ba2f-82c2b88a6d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e68867-609e-489c-b3d8-231b1256260c}, !- Handle
  {5b4e9691-bbd8-44cd-a1da-753d3f068dff}, !- Name
  {a8aeee99-937e-4c15-ba2f-82c2b88a6d90}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {819bfa8e-710c-4c4d-9ad2-58fbfa8ff181}, !- Handle
  Zone Outpatient Office B end_b - Story Top PFP Term Inlet Air Node, !- Name
  {56f81cc0-0b94-42da-8dc1-8fa5e1277bda}, !- Inlet Port
  {c0a42fa0-068b-4cb9-92d0-f40863f5b049}; !- Outlet Port

OS:Connection,
  {56f81cc0-0b94-42da-8dc1-8fa5e1277bda}, !- Handle
  {bad05b3e-6e8a-429f-a7a9-ad40fd23e495}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  15,                                     !- Outlet Port
  {819bfa8e-710c-4c4d-9ad2-58fbfa8ff181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a42fa0-068b-4cb9-92d0-f40863f5b049}, !- Handle
  {3af7f169-bc22-4670-86cd-4c2139dd7b8f}, !- Name
  {819bfa8e-710c-4c4d-9ad2-58fbfa8ff181}, !- Source Object
  3,                                      !- Outlet Port
  {1564d0cc-905f-40b0-a27f-5273724c7c73}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {86750998-2a82-42c2-8356-f448dc0335ad}, !- Handle
  {ccbceb94-900b-4e96-8ffc-a09e56d6c1f4}, !- Name
  {1564d0cc-905f-40b0-a27f-5273724c7c73}, !- Source Object
  9,                                      !- Outlet Port
  {eeda0300-5f4c-47a5-ad66-2148835b95c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c967e5ef-84c4-48b5-bca4-3337f344d9c7}, !- Handle
  Node 61,                                !- Name
  {5d91a685-443a-4915-b148-2dd08854230b}, !- Inlet Port
  {950e79d2-4c38-4046-a41a-0554cb5b5cda}; !- Outlet Port

OS:Connection,
  {5d91a685-443a-4915-b148-2dd08854230b}, !- Handle
  {5b75f208-6c87-46f9-8c74-25107b403e90}, !- Name
  {1b3055b1-e829-4450-aa9d-b3bcc2c6847d}, !- Source Object
  3,                                      !- Outlet Port
  {c967e5ef-84c4-48b5-bca4-3337f344d9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950e79d2-4c38-4046-a41a-0554cb5b5cda}, !- Handle
  {09ae7d93-0321-4813-a3ca-617ab9191b97}, !- Name
  {c967e5ef-84c4-48b5-bca4-3337f344d9c7}, !- Source Object
  3,                                      !- Outlet Port
  {1564d0cc-905f-40b0-a27f-5273724c7c73}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c2a317fe-2bcb-484b-9f80-c3e2a1e04ef2}, !- Handle
  Zone Outpatient Office C  - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c5e70289-a4fd-419e-89ae-cf5b4e219f92}, !- Handle
  Zone Outpatient Office C  - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ca6d75e1-2b81-4661-8d34-da9f0c77669f}, !- Handle
  Zone Outpatient Office C  - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1d8a6015-504a-4be0-adad-c457ece97e69}, !- Supply Air Inlet Node Name
  {49253eea-ecfe-485f-b183-12bb8a2ca523}, !- Secondary Air Inlet Node Name
  {6899e520-abdb-4f4c-a97e-941010155c13}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c5e70289-a4fd-419e-89ae-cf5b4e219f92}, !- Fan Name
  {c2a317fe-2bcb-484b-9f80-c3e2a1e04ef2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fd3337de-3a98-4097-b50c-8b2f291c5e8e}, !- Handle
  Zone Outpatient Office C  - Story Top PFP Term Outlet Air Node, !- Name
  {6899e520-abdb-4f4c-a97e-941010155c13}, !- Inlet Port
  {0977bf55-dd74-45bf-aec0-bd02346c6c4f}; !- Outlet Port

OS:Node,
  {064d71bd-9096-4f0c-91f9-aa03b63876ae}, !- Handle
  Zone Outpatient Office C  - Story Top Return Air Node, !- Name
  {9d30b1c2-d19a-4094-b39d-b22b4a2bb96e}, !- Inlet Port
  {922cc006-9aa9-4ffe-ad13-b3313ac705e9}; !- Outlet Port

OS:Connection,
  {0977bf55-dd74-45bf-aec0-bd02346c6c4f}, !- Handle
  {c7ae63fe-768d-4014-b65c-4e32011aeeb2}, !- Name
  {fd3337de-3a98-4097-b50c-8b2f291c5e8e}, !- Source Object
  3,                                      !- Outlet Port
  {0bba04f7-9dc5-41d3-8f58-ccb46bfb3997}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d30b1c2-d19a-4094-b39d-b22b4a2bb96e}, !- Handle
  {306ecbed-b519-419f-8ba7-9870681a5145}, !- Name
  {f9fcd988-51a9-499a-b3f0-95da05c748f1}, !- Source Object
  3,                                      !- Outlet Port
  {064d71bd-9096-4f0c-91f9-aa03b63876ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {922cc006-9aa9-4ffe-ad13-b3313ac705e9}, !- Handle
  {dec1371c-a92f-4c43-bec4-2ee181d42f94}, !- Name
  {064d71bd-9096-4f0c-91f9-aa03b63876ae}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {37444251-fbee-481e-8167-c27c1113b9ac}, !- Handle
  Zone Outpatient Office C  - Story Top PFP Term Inlet Air Node, !- Name
  {7f2160fa-f906-4444-9d09-a8281057efcb}, !- Inlet Port
  {1d8a6015-504a-4be0-adad-c457ece97e69}; !- Outlet Port

OS:Connection,
  {7f2160fa-f906-4444-9d09-a8281057efcb}, !- Handle
  {f23923eb-4752-4971-9ce0-74dc5df99cc8}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  16,                                     !- Outlet Port
  {37444251-fbee-481e-8167-c27c1113b9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d8a6015-504a-4be0-adad-c457ece97e69}, !- Handle
  {16e769f9-f881-4a79-ac0e-bb79f5d3815d}, !- Name
  {37444251-fbee-481e-8167-c27c1113b9ac}, !- Source Object
  3,                                      !- Outlet Port
  {ca6d75e1-2b81-4661-8d34-da9f0c77669f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6899e520-abdb-4f4c-a97e-941010155c13}, !- Handle
  {f2b7e63b-0e93-42c0-9dad-bf2fe9f8773c}, !- Name
  {ca6d75e1-2b81-4661-8d34-da9f0c77669f}, !- Source Object
  9,                                      !- Outlet Port
  {fd3337de-3a98-4097-b50c-8b2f291c5e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {577f5aef-bb3c-4a77-9733-28fcdad6f57a}, !- Handle
  Node 65,                                !- Name
  {2ac91e87-c617-49a1-bb57-2de80770ee5b}, !- Inlet Port
  {49253eea-ecfe-485f-b183-12bb8a2ca523}; !- Outlet Port

OS:Connection,
  {2ac91e87-c617-49a1-bb57-2de80770ee5b}, !- Handle
  {ac43b8cf-db6c-434f-b74d-1cc608d3ce3f}, !- Name
  {5e6ec010-c49b-4dbe-826a-843d94206996}, !- Source Object
  3,                                      !- Outlet Port
  {577f5aef-bb3c-4a77-9733-28fcdad6f57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49253eea-ecfe-485f-b183-12bb8a2ca523}, !- Handle
  {82335df3-aebf-45ba-be0f-6167c3121d22}, !- Name
  {577f5aef-bb3c-4a77-9733-28fcdad6f57a}, !- Source Object
  3,                                      !- Outlet Port
  {ca6d75e1-2b81-4661-8d34-da9f0c77669f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {748b4649-481a-473a-9ad0-acb94f30f0c1}, !- Handle
  Zone Outpatient Office C end_b - Story Top Electric Reheat Coil, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fdbb546b-d929-437c-a83b-5018c4a6c729}, !- Handle
  Zone Outpatient Office C end_b - Story Top PFP Term Fan, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e0bdf105-fafb-4c18-afe5-9c432a538315}, !- Handle
  Zone Outpatient Office C end_b - Story Top PFP Term, !- Name
  {560291a7-daf8-4394-ad9b-5ba774d9ff9e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f77c0299-a5ae-4c16-b06a-4344fe5219c8}, !- Supply Air Inlet Node Name
  {cebbf358-346d-4502-bda1-5a7490908a44}, !- Secondary Air Inlet Node Name
  {582ebb79-e3d3-49b4-9cc3-9c0f089e0263}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fdbb546b-d929-437c-a83b-5018c4a6c729}, !- Fan Name
  {748b4649-481a-473a-9ad0-acb94f30f0c1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4f76624e-46d5-4ffb-8907-608de98d6010}, !- Handle
  Zone Outpatient Office C end_b - Story Top PFP Term Outlet Air Node, !- Name
  {582ebb79-e3d3-49b4-9cc3-9c0f089e0263}, !- Inlet Port
  {f3723db0-5afe-470c-bf78-0b933034556f}; !- Outlet Port

OS:Node,
  {88618155-ba9f-40a8-818f-c05d4571a9e1}, !- Handle
  Zone Outpatient Office C end_b - Story Top Return Air Node, !- Name
  {89920eb9-f9fb-4ab1-8c86-a32b035fa20c}, !- Inlet Port
  {09c12e23-2b8c-40bf-8e9b-d1935255ce37}; !- Outlet Port

OS:Connection,
  {f3723db0-5afe-470c-bf78-0b933034556f}, !- Handle
  {df4e1ca6-cf6d-4603-a7d6-4cde73499bfb}, !- Name
  {4f76624e-46d5-4ffb-8907-608de98d6010}, !- Source Object
  3,                                      !- Outlet Port
  {ab0a8f32-aa93-4438-b921-ae17c2f06a77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89920eb9-f9fb-4ab1-8c86-a32b035fa20c}, !- Handle
  {4d469a7d-c825-42ba-9eeb-e1b78670de00}, !- Name
  {5c1b8819-4c89-442f-87a4-dc562a330835}, !- Source Object
  3,                                      !- Outlet Port
  {88618155-ba9f-40a8-818f-c05d4571a9e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c12e23-2b8c-40bf-8e9b-d1935255ce37}, !- Handle
  {e23dfe34-fd5d-4deb-9e47-a7c7dfcfd2e7}, !- Name
  {88618155-ba9f-40a8-818f-c05d4571a9e1}, !- Source Object
  3,                                      !- Outlet Port
  {dfa2a1a7-9180-418c-ad20-2ca4713b3791}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {cd3f824f-32e8-44e9-bd5b-ae8a590443d3}, !- Handle
  Zone Outpatient Office C end_b - Story Top PFP Term Inlet Air Node, !- Name
  {f21d4d58-60f9-4b14-8dd9-ff21904f86d5}, !- Inlet Port
  {f77c0299-a5ae-4c16-b06a-4344fe5219c8}; !- Outlet Port

OS:Connection,
  {f21d4d58-60f9-4b14-8dd9-ff21904f86d5}, !- Handle
  {19d8b3fa-5fcd-4c20-9886-d6aa4782368e}, !- Name
  {7ee3985e-640d-42cb-b34f-3bfcea2ed7db}, !- Source Object
  17,                                     !- Outlet Port
  {cd3f824f-32e8-44e9-bd5b-ae8a590443d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77c0299-a5ae-4c16-b06a-4344fe5219c8}, !- Handle
  {9d585198-b565-4a95-b312-13a07beac5a5}, !- Name
  {cd3f824f-32e8-44e9-bd5b-ae8a590443d3}, !- Source Object
  3,                                      !- Outlet Port
  {e0bdf105-fafb-4c18-afe5-9c432a538315}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {582ebb79-e3d3-49b4-9cc3-9c0f089e0263}, !- Handle
  {fce9cc55-94d4-459e-89b8-b3cf01a06c12}, !- Name
  {e0bdf105-fafb-4c18-afe5-9c432a538315}, !- Source Object
  9,                                      !- Outlet Port
  {4f76624e-46d5-4ffb-8907-608de98d6010}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3e938b3-90f5-4d8e-a597-a14616bdbcb9}, !- Handle
  Node 69,                                !- Name
  {103d66e8-1bdd-42ac-aa5e-bb9c3f6dbe23}, !- Inlet Port
  {cebbf358-346d-4502-bda1-5a7490908a44}; !- Outlet Port

OS:Connection,
  {103d66e8-1bdd-42ac-aa5e-bb9c3f6dbe23}, !- Handle
  {d0ec702a-70dc-40c4-8b85-1a9bafe80f93}, !- Name
  {7b3b3455-ef86-46d5-bd5c-3fb7d7bfaa9e}, !- Source Object
  3,                                      !- Outlet Port
  {d3e938b3-90f5-4d8e-a597-a14616bdbcb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cebbf358-346d-4502-bda1-5a7490908a44}, !- Handle
  {68b7a405-5971-43f3-a2c4-c34198aea0b7}, !- Name
  {d3e938b3-90f5-4d8e-a597-a14616bdbcb9}, !- Source Object
  3,                                      !- Outlet Port
  {e0bdf105-fafb-4c18-afe5-9c432a538315}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8b9b6e4a-bad7-4e36-8110-2493cc1cb545}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  {15e61d86-b03e-459f-9c05-0ea219ff24d5}, !- Default Day Schedule Name
  {811a4ea8-843d-439a-a59e-4aa8bb7f810d}, !- Summer Design Day Schedule Name
  {f2e9962b-4b7f-4379-b86a-eb1243583168}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15e61d86-b03e-459f-9c05-0ea219ff24d5}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9743a49c-3461-4f3d-8c05-f3092bb7a860}, !- Handle
  {8b9b6e4a-bad7-4e36-8110-2493cc1cb545}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.705523731587476,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  99,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 07:34:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 07:34:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f2e9962b-4b7f-4379-b86a-eb1243583168}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {811a4ea8-843d-439a-a59e-4aa8bb7f810d}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4a5a999-d51a-41e2-aa12-61748e66bf49}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {8b9b6e4a-bad7-4e36-8110-2493cc1cb545}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dac4f9da-7835-4ce7-934b-9d1aef3e1176}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {dac4f9da-7835-4ce7-934b-9d1aef3e1176}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27d57570-2cbc-4559-896e-0df7025525d2}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {8b9b6e4a-bad7-4e36-8110-2493cc1cb545}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf9d575e-069e-4f11-8bce-90982345e617}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf9d575e-069e-4f11-8bce-90982345e617}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {6c98dbdf-9e96-478b-b8bd-5eb73808b0de}, !- Handle
  Building Default Schedule Set,          !- Name
  {8b9b6e4a-bad7-4e36-8110-2493cc1cb545}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {8438b4c4-bcc1-4cf7-8dff-369eb39cac2c}, !- Handle
  {210c2f15-1273-4d98-af97-5f9d434f8c3d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ 0.0052871330741953 | hoo_start ~ 0.0052871330741953 ~ val_flr | hoo_end - 1.0 ~ val_flr ~ 0.0052871330741953 | hoo_end ~ 0.0052871330741953 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d3e59058-d548-47eb-9721-c15b9d6b3f05}, !- Handle
  {a242b392-f262-417d-acff-7c163cc7bb4f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0158613992225859 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0105742661483906 | hoo_start + 2.5 ~ 0.0 | mid ~ 0.0 | mid + 1.0 ~ 0.0105742661483906 | mid + 2.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0158613992225859 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1bc262e9-8fba-4d92-b484-1f64fecdfbca}, !- Handle
  {9b88e983-0926-4193-9578-7a69546148a7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0158613992225859 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0317227984451718 | hoo_start + 0.5 ~ 0.0422970645935624 | hoo_start + 1.5 ~ 0.0 | mid + 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.0422970645935624 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0317227984451718 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0158613992225859 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d0cb7ab8-6df7-4209-87ae-0133035ea7a1}, !- Handle
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {7e18382d-b5c6-487a-8650-4b40f2d677b0}, !- Handle
  {48bfd2df-0089-4ede-9af4-5f0c7a487e2b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.1 | hoo_end ~ 0.1 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {06038792-c388-4412-aff3-53ec587bfbe5}, !- Handle
  {39e79bad-e3b6-410f-ab47-05d4c85e940f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ 0.1 | 8.0 ~ 0.3 | 10.0 ~ 0.4 | 13.0 ~ 0.4 | 17.0 ~ 0.3 | 18.0 ~ 0.3 | 22.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2a94624a-5988-4eae-849c-4d719b02052c}, !- Handle
  {4dd0a069-2377-4864-951a-9781beb66f9b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.1 | hoo_start - 1.0 ~ 0.3 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.6 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c4264bf3-a8c5-4341-8899-b1568829c1fd}, !- Handle
  {ae0a2ba2-97fd-40fc-83e1-feff670aee93}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.01,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {d6975e8f-61cb-4085-a204-e1b640ab14c9}, !- Handle
  {a592611a-9cc8-48c1-8bf0-9b80f07b7d37}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 7.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1ae2ab62-17b7-44ce-a0f1-54f2cf4ea0e7}, !- Handle
  {4a3ad40f-12fb-4e36-b1df-23340790cd7f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e57a71e4-f421-4fc5-8aa1-8b37e7c9e39e}, !- Handle
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {0771b41b-becc-4684-a518-b26aeaea1ec3}, !- Handle
  {0938074a-7e61-4813-8c87-c132005a7c88}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {569b6a78-bcd8-4d86-bbd7-dc9e3732ce70}, !- Handle
  {d7159f25-f553-439e-a7d6-9c1eb4574b28}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ 0.05 | 8.0 ~ 0.2 | 10.0 ~ 0.3 | 13.0 ~ 0.3 | 17.0 ~ 0.2 | 18.0 ~ 0.2 | 22.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ab19cebf-f8bb-4845-b998-919ac39fa2b0}, !- Handle
  {75252052-72e2-4296-8a63-4fbb5a6cb8a7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.2 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c67abceb-91db-44bf-af1b-6e02b9d549b6}, !- Handle
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {80d1306d-a9c7-434a-89f4-fb462bf5f67f}, !- Handle
  {c23cbd77-4653-411c-9f54-35b188732201}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aca2873b-abdc-42f2-9411-d6053c836b1d}, !- Handle
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {859f440e-0f8c-401b-b281-6a4f327d6c88}, !- Handle
  {13011e6d-b182-4ce3-bd56-0b1525800fe6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | hoo_end ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {01ed367a-96ce-422d-9bdb-660cf379f686}, !- Handle
  {40bdd319-ecd0-4d2f-b796-f45015b55cbe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ 0.3 | 8.0 ~ 0.5 | 10.0 ~ 0.8 | 13.0 ~ 0.8 | 17.0 ~ 0.5 | 18.0 ~ 0.5 | 22.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {67163fe8-0f7d-479c-8fbd-f69927e5af5a}, !- Handle
  {84dc0fc5-590c-4cca-a06a-5dc5cf449fcb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.3 | hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 1.0 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {79d721ff-b796-4288-923b-6dc64d848b9c}, !- Handle
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {cc2e80a2-f936-4a92-a70b-823a0a828d0f}, !- Handle
  {b368f848-706b-45ba-b0b3-b13164377760}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7ae6af0c-d439-4290-8e7e-bcb6464b98f4}, !- Handle
  {b1b46bfb-cbb8-4654-b8e6-04067ab619b3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f4405d7-f111-4c51-88d3-7b6537224d38}, !- Handle
  {13fcda89-25da-439c-9bf3-05a4e344a301}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25;                                     !- Feature Value 3

OS:AdditionalProperties,
  {58ba39a5-8194-4fca-a69e-6a147ef80abd}, !- Handle
  {4d5f96b3-7bbe-4e6d-8fdb-15260a0db597}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {07a98f7e-ee8d-4f1a-a54f-ebea0071d3b1}, !- Handle
  {11dd3ca7-7ac8-403b-96f3-306899b0ec5d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5157aed-f3da-4c78-82e3-7a9266e34ae5}, !- Handle
  {cbaece27-3de3-4a51-9d72-cd819bd00671}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18.300000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {6e46ba0b-3b8f-4d1d-bc00-c3feb8765b98}, !- Handle
  {49b02f3d-6e00-4c27-ab6e-8d6076c907ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {02a4b26c-0c96-4814-b426-ae4ba1d340d1}, !- Handle
  {eff54a86-8f7e-456e-b2ab-264baba5f21b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.199999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {81d674d9-2ec3-4425-abf5-d0959816a3a3}, !- Handle
  {1757b20c-1505-4592-8440-056bf7a35dbf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {68ed1cd2-a544-4810-bc05-8c0856af6e2a}, !- Handle
  {565ca766-fd15-4af3-a743-71dd5b10cc01}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {f62bb021-1e7c-4740-9dd7-d24fb222a1f1}, !- Handle
  {22de8c52-64f1-46e0-9d09-c136050e2f82}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6efec81a-c230-4e3c-be55-ba2146bb371a}, !- Handle
  {48e081f9-7736-49ca-ac5b-77dd61c8733e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {3623791b-7ec5-40ab-9cd6-23d6f2796090}, !- Handle
  {52f22e28-156e-40fe-8d48-dcd712db899d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a4cde94a-5c25-4ee5-babb-66888d8a5cb9}, !- Handle
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {e979dca9-5078-405a-a4fa-f265ffecfbbd}, !- Handle
  {a8186af7-92bf-4b2b-8711-271fd6438e13}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d2d9fc90-a7de-48f5-97cf-73eba883b669}, !- Handle
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {700afe11-4056-4ac0-ac8c-7fb3b5731f4c}, !- Handle
  Schedule Rule 13,                       !- Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dad27365-e2f0-41a6-b334-b00aca03c0e1}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {dad27365-e2f0-41a6-b334-b00aca03c0e1}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default 1, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3e04c56a-2efb-449f-9393-0f8d531d456e}, !- Handle
  {dad27365-e2f0-41a6-b334-b00aca03c0e1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.01 | hoo_end ~ 0.01 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d3ceac8-393a-4607-9d2d-050ad58c03c0}, !- Handle
  {b580c5fd-0b39-4063-9144-fff6ed143b83}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.01 | 8.5 ~ 0.2 | 9.5 ~ 0.28 | 10.5 ~ 0.3 | 11.0 ~ 0.3 | 13.0 ~ 0.24 | 15.0 ~ 0.23 | 16.5 ~ 0.23 | 17.5 ~ 0.1 | 18.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d3772c33-2788-45d2-a487-522cc1a9ce10}, !- Handle
  {5fd67201-125d-49e2-8c76-561020b0ed1d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.01 | hoo_start + 1.5 ~ 0.17 | hoo_start + 2.5 ~ 0.58 | hoo_start + 3.5 ~ 0.66 | mid - 2.5 ~ 0.78 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 0.71 | mid + 0.5 ~ 0.82 | mid + 1.5 ~ 0.78 | mid + 2.5 ~ 0.74 | mid + 3.5 ~ 0.63 | hoo_end - 2.5 ~ 0.41 | hoo_end - 1.5 ~ 0.18 | hoo_end + 0.5 ~ 0.18 | hoo_end + 1.5 ~ 0.1 | hoo_end + 2.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {cc4f75a3-f575-4308-9395-217753c1bd9e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {865e3e96-6ffb-4749-9bc6-d3ed2fa6bf09}, !- Handle
  autogen Outpatient Activity 0,          !- Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {452462b0-5e02-4233-9eb0-4e1d0aec80fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {452462b0-5e02-4233-9eb0-4e1d0aec80fc}, !- Handle
  autogen Outpatient Activity 0_day_sch,  !- Name
  {233d1659-5506-430a-a4b7-a70af6cd58e5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {7d029c89-2cc0-45fb-abcd-8b87126437b0}, !- Handle
  {452462b0-5e02-4233-9eb0-4e1d0aec80fc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {97d9c948-1e1b-4c9c-af8e-d4e10f22c306}, !- Handle
  autogen Outpatient Activity 1,          !- Name
  {e7bf30c5-66b3-4365-a2ae-985ddd99e87b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7e4e994-fd74-404d-9daf-3edfef80dc89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c7e4e994-fd74-404d-9daf-3edfef80dc89}, !- Handle
  autogen Outpatient Activity 1_day_sch,  !- Name
  {233d1659-5506-430a-a4b7-a70af6cd58e5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {93e9f074-d2ba-464d-8996-7bbffb314681}, !- Handle
  {c7e4e994-fd74-404d-9daf-3edfef80dc89}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1e7ac964-b3a8-45b8-9cf2-7a9b2537cd25}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {9e2655b5-8277-4bf9-9da2-340cfefeabf8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {52049406-eb09-4eee-a94e-e2e52ec0e399}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {52049406-eb09-4eee-a94e-e2e52ec0e399}, !- Handle
  autogen Schedule Rule 7 2_day_sch,      !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5375,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.6125,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.6875,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.725,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.7625,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.78125,                                !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.7625,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.74375,                                !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.725,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.70625,                                !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.6875,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.66875,                                !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.65,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.63125,                                !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.6125,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.59375,                                !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.575,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.55625,                                !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5375,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.51875,                                !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.5,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4875,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4625,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.45,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4375,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.425,                                  !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4125,                                 !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.4,                                    !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3875,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3625,                                 !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.35,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.3375,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.3125,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3,                                    !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3;                                    !- Value Until Time 52

OS:AdditionalProperties,
  {df9a59ff-c537-4d54-b477-00736e813d2b}, !- Handle
  {52049406-eb09-4eee-a94e-e2e52ec0e399}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ 0.3 | 8.0 ~ 0.5 | 10.0 ~ 0.8 | 13.0 ~ 0.8 | 17.0 ~ 0.5 | 18.0 ~ 0.5 | 22.0 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {272f38a2-f205-450f-a125-511ca2bedd81}, !- Handle
  autogen Schedule Rule 4 2,              !- Name
  {ea93b08f-bdfd-4eee-90c3-f2830c25a321}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {46ecaaf6-e466-4768-80b8-33cd5f163358}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {46ecaaf6-e466-4768-80b8-33cd5f163358}, !- Handle
  autogen Schedule Rule 4 2_day_sch,      !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.3125,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.325,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.3375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.3625,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.375,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.3875,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.39375,                                !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.3875,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.38125,                                !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.375,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.36875,                                !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.3625,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.35625,                                !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.35,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.34375,                                !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.3375,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.33125,                                !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.325,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.31875,                                !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.3125,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.30625,                                !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.3,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2875,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.275,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.2625,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.25,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.2375,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.2125,                                 !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2,                                    !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1875,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.175,                                  !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1625,                                 !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.15,                                   !- Value Until Time 47
